serie,T_fuente_K,P_alta_kPa,x_b,motor,P_baja_kPa,eps_hrvg,eps_reg,eps_cond,convergio,eta_modelo_pct,eta_paper_pct,delta_pp,delta_rel_pct,titulo_salida_turbina,Wnet_kW,detalle_error
Fig7_KCS11_0p55,373.0,1100,0.55,teqp,273.545422,0.912991,0.92875,0.970873,True,9.3592,9.781,-0.4218,-4.313,0.956,57.3007,
Fig7_KCS11_0p55,373.0,1200,0.55,teqp,273.545422,0.908361,0.931512,0.968965,True,9.8778,10.2824,-0.4046,-3.935,0.9546,56.064,
Fig7_KCS11_0p55,373.0,1500,0.55,teqp,273.545421,0.888202,0.938033,0.962503,True,11.0554,11.4317,-0.3763,-3.292,0.9525,49.2456,
Fig7_KCS11_0p55,373.0,1800,0.55,teqp,273.545421,0.854793,0.942933,0.954042,True,11.7057,11.9892,-0.2835,-2.365,0.9522,38.9103,
Fig7_KCS11_0p55,373.0,2000,0.55,teqp,273.54542,0.819915,0.945653,0.946358,True,11.7791,11.8911,-0.112,-0.942,0.952,30.4924,
Fig7_KCS11_0p55,373.0,2200,0.55,teqp,273.545418,0.766533,0.948075,0.935719,True,11.3286,10.9521,0.3765,3.437,0.951,21.0374,
Fig7_KCS11_0p55,373.0,2300,0.55,teqp,273.545417,0.728142,0.949199,0.928601,True,10.7057,9.547,1.1587,12.137,0.9501,15.9801,
Fig7_KCS11_0p66,373.0,1100,0.66,teqp,410.151831,0.937485,0.910565,0.978033,True,7.2539,7.4325,-0.1786,-2.403,0.9667,64.1179,
Fig7_KCS11_0p66,373.0,1500,0.66,teqp,410.151838,0.930835,0.920367,0.974123,True,9.3514,9.5212,-0.1698,-1.783,0.9607,69.0977,
Fig7_KCS11_0p66,373.0,2000,0.66,teqp,410.151836,0.910979,0.931575,0.968445,True,11.0216,11.1671,-0.1455,-1.303,0.9585,63.9762,
Fig7_KCS11_0p66,373.0,2500,0.66,teqp,410.151831,0.869743,0.939649,0.960403,True,11.9131,11.977,-0.0639,-0.534,0.9555,50.1723,
Fig7_KCS11_0p66,373.0,3000,0.66,teqp,410.151816,0.769754,0.946174,0.945739,True,11.6095,11.3358,0.2737,2.415,0.9444,28.1278,
Fig3_15bar,373.0,1500.0,0.45,teqp,161.519727,0.763318,0.949048,0.930707,True,11.5568,11.0417,0.5151,4.665,0.9432,18.4271,
Fig3_15bar,373.0,1500.0,0.55,teqp,273.545421,0.888202,0.938033,0.962503,True,11.0554,11.3942,-0.3388,-2.974,0.9525,49.2456,
Fig3_15bar,373.0,1500.0,0.65,teqp,398.118725,0.92825,0.922336,0.97341,True,9.4917,9.6708,-0.1791,-1.852,0.9601,67.7003,
Fig3_15bar,373.0,1500.0,0.75,teqp,508.679402,0.948461,0.897253,0.978961,True,8.2904,8.319,-0.0286,-0.344,0.9657,79.6988,
Fig3_15bar,373.0,1500.0,0.85,teqp,595.195254,0.96074,0.897881,0.982123,True,7.5063,7.4583,0.048,0.643,0.9697,89.2401,
Fig3_15bar,423.0,1500.0,0.45,teqp,161.519727,,,,,,,,,,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=263.34 K, P=1.6152e+05 Pa, x=0.2065"
Fig3_15bar,423.0,1500.0,0.6,teqp,336.094595,0.916648,0.949046,0.986515,True,9.8449,10.1058,-0.2609,-2.582,0.9397,149.3908,
Fig3_15bar,423.0,1500.0,0.75,teqp,508.679402,,,,,,,,,,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=294.34 K, P=5.0868e+05 Pa, x=0.2040"
Fig3_15bar,333.0,1500.0,0.65,teqp,398.118725,,,,,,,,,,,"PropertyRangeError: equilibrio_liquido_vapor(P=1500.0 kPa, T=308.86782813539264 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp)."
Fig3_15bar,333.0,1500.0,0.75,teqp,508.679402,0.70817,0.866788,0.954619,True,7.2354,7.3562,-0.1208,-1.642,,22.1434,
Fig3_15bar,333.0,1500.0,0.85,teqp,595.195254,0.888192,0.705547,0.973467,True,6.876,6.9394,-0.0634,-0.914,,49.0831,
Fig2_10bar,373.0,1000.0,0.45,teqp,161.519732,,,,,,,,,,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=262.36 K, P=1.6152e+05 Pa, x=0.3383"
Fig2_10bar,373.0,1000.0,0.6,teqp,336.094584,0.928246,0.915983,0.976133,True,7.686,7.9883,-0.3023,-3.784,0.9634,60.3577,
Fig2_10bar,373.0,1000.0,0.8,teqp,554.709613,0.951868,0.925512,0.983137,True,4.7599,4.6896,0.0703,1.5,0.9786,58.3371,
Fig5_32bar,423.0,3200.0,0.6,teqp,336.094607,0.93012,0.960013,0.976503,True,14.909,15.2025,-0.2935,-1.931,0.9152,124.2184,
Fig5_32bar,423.0,3200.0,0.8,teqp,554.709591,0.951756,0.947365,0.983899,True,13.0771,13.0651,0.012,0.092,0.9282,182.2331,
Fig5_32bar,463.0,3200.0,0.6,teqp,336.094607,0.917475,0.960828,0.988346,True,13.9682,14.2777,-0.3095,-2.167,0.9029,263.948,
Fig5_32bar,463.0,3200.0,0.8,teqp,554.709591,,,,,,,,,,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=48475.7 fuera de dominio a P=5.5471e+05 Pa, x=0.8088"
Fig7_KCS11_0p55,373.0,1500.0,0.55,AmmoniaWater,273.549869,0.888225,0.938023,0.962465,True,11.0542,11.4317,-0.3775,-3.302,0.9525,49.2443,
Fig7_KCS11_0p66,373.0,2500.0,0.66,AmmoniaWater,410.155746,0.869773,0.939633,0.960356,True,11.9119,11.977,-0.0651,-0.544,0.9555,50.1722,
Fig3_15bar,423.0,1500.0,0.6,AmmoniaWater,336.099008,,,,,,,,,,,"PropertyRangeError: h(P, s, x): el motor NH3-H2O portado no cubre el estado pedido (ver CONTEXT.md, IAPWS G4-01). Detalle del motor: equilibrio no resoluble en T=362.6063 K, P=0.3361 MPa, w=0.7712"
