csv_origen,fila_csv,grupo,x_b,P_alta,P_baja,T_fuente,T_sumidero,m_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,tol_T10,max_iter_frio,T_amb_diseno,backend,clasificacion_original,eta_original,excepcion_original,V0,V0_msg,V0_t_s,donde_falla,T1_trial,iter_lazo_frio,nF_V0,punto_cascada,excepcion_V0,V1,V1_msg,V1_t_s,V2,V2_msg,V2_t_s,V2_clas,V2_eta,V2_Wnet,V2_T1,d_eta_V2,V1_clas,V1_eta,V1_Wnet,V1_T1,d_eta_V1,V0_clas,V0_eta,V0_Wnet,V0_T1,d_eta_V0,V0_B_verificado,V0_B_dh4s,V0_B_error,V1_B_verificado,V1_B_dh4s,V1_B_error,V2_B_verificado,V2_B_dh4s,V2_B_error
barrido_literatura_kcs11,0,ctl_literatura,0.55,1000.0,273.545422,373.0,283.0,1.0,0.8,0.8,0.916686,0.925541,0.972711,0.001,300,303.55,TeqpVerificado(x=0.55),CORREGIBLE,0.087667,O2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.8947420791578, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",63.4,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.894742079049, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sali",62.7,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.894742079049, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sali",63.4,CORREGIBLE,0.087667,57.8669,329.1763,-2.6e-07,CORREGIBLE,0.087667,57.8669,329.1763,-2.6e-07,CORREGIBLE,0.087667,57.8669,329.1763,-2.6e-07,,,,,,,,,
barrido_literatura_kcs11,3,lit_T_from_Ph,0.55,3000.0,273.545422,373.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-6412.95 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-6412.95 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",2.3,extremo_lo,284.0,1.0,1.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-6412.95 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-6066.33 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",2.3,convergio,"[NO_CONVERGIO] N2: el balance global de energía no cierra dentro de la tolerancia (medido=115.41884596581788, esperado=<= 0.0685608 kW (1e-3 relativo a Qi)). Causa probable: residuo numérico del lazo ",151.8,NO_CONVERGIO,-0.449588,-30.8241,356.848,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,4,lit_bifasico,0.55,5000.0,273.545422,373.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.1588970163568 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.1588970163568 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",0.1,extremo_lo,284.0,0.0,1.0,sep.ELV,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.1588970163568 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.1588970163568 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",0.1,no_convergio,"NoBracket: sin dos extremos evaluables en 5.0 K (f_lo=None, f_hi=None)",467.8,,,,,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,5,lit_T_from_Ph,0.55,1000.0,273.545422,423.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=264.78 K, P=2.7355e+05 Pa, x=0.",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=277.42 K, P=2.7355e+05 Pa, x=0.",2.9,extremo_lo,284.0,1.0,1.0,valv.T7,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=277.42 K, P=2.7355e+05 Pa, x=0.1350",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.14902629775247, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",65.3,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.14902629775247, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",64.9,CORREGIBLE,0.075082,119.169,338.8243,,CORREGIBLE,0.075082,119.169,338.8243,,,,,,,,,,,,,,,
barrido_literatura_kcs11,6,lit_T_from_Ph,0.55,1500.0,273.545421,423.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=264.52 K, P=2.7355e+05 Pa, x=0.",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.3017812592056, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",92.9,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.3017812593099, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",90.8,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.3017812593099, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",90.9,CORREGIBLE,0.103848,117.2767,348.1257,,CORREGIBLE,0.103848,117.2767,348.1257,,CORREGIBLE,0.103848,117.2767,348.1257,,,,,,,,,,
barrido_literatura_kcs11,7,lit_T_from_Ph,0.55,2000.0,273.54542,423.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=263.55 K, P=2.7355e+05 Pa, x=0.",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.8711397677157, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",107.6,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.87113976756405, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",103.3,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.87113976756405, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",103.9,CORREGIBLE,0.123742,113.2935,357.6537,,CORREGIBLE,0.123742,113.2935,357.6537,,CORREGIBLE,0.123742,113.2935,357.6537,,,,,,,,,,
barrido_literatura_kcs11,10,lit_bifasico,0.55,1000.0,273.545422,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499610351539 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499610351539 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",11.6,extremo_hi,462.0,0.0,2.0,sep.ELV,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499610351539 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499610351539 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",11.1,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.38905505787176, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",74.5,CORREGIBLE,0.074722,124.2389,339.3539,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,11,lit_T_from_Ph,0.55,1500.0,273.545421,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=134105 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=134105 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",14.1,extremo_hi,462.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=134105 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=134105 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",14.0,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.43471144898797, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",90.7,CORREGIBLE,0.099628,164.2368,351.7954,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,12,lit_T_from_Ph,0.55,2000.0,273.54542,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=55398.8 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=55398.8 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",15.2,extremo_hi,462.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=55398.8 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=55398.8 fuera de dominio a P=2.7355e+05 Pa, x=0.5639",15.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.7027875074426, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",77.1,CORREGIBLE,0.117849,192.724,361.3612,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,13,lit_T_from_Ph,0.55,3000.0,273.545422,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.55),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=264.96 K, P=2.7355e+05 Pa, x=0.",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.3492944878893, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",107.1,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.3492944880527, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",106.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.3492944880527, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",105.0,CORREGIBLE,0.144956,211.9458,372.4488,,CORREGIBLE,0.144956,211.9458,372.4488,,CORREGIBLE,0.144956,211.9458,372.4488,,,,,,,,,,
barrido_literatura_kcs11,17,ctl_literatura,0.6,2000.0,336.094594,373.0,283.0,1.0,0.8,0.8,0.875161,0.939973,0.9596,0.001,300,303.55,TeqpVerificado(x=0.6),CORREGIBLE,0.115983,O2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.4126319136307, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",60.8,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.41263191352465, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",61.9,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.41263191352465, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",54.1,CORREGIBLE,0.115983,47.2441,344.3513,-1.9e-07,CORREGIBLE,0.115983,47.2441,344.3513,-1.9e-07,CORREGIBLE,0.115983,47.2441,344.3513,-1.9e-07,,,,,,,,,
barrido_literatura_kcs11,18,lit_T_from_Ph,0.6,3000.0,336.094619,373.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.6),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-518419 fuera de dominio a P=3.3609e+05 Pa, x=0.6134",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=300.8795041117707, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",80.1,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=300.8795041119168, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",77.4,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=300.8795041119168, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",77.9,CORREGIBLE,0.031573,4.8028,349.8433,,CORREGIBLE,0.031573,4.8028,349.8433,,CORREGIBLE,0.031573,4.8028,349.8433,,,,,,,,,,
barrido_literatura_kcs11,19,lit_bifasico,0.6,5000.0,336.094595,373.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.6),NO_CONVERGIO,,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.20055414536876 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.20055414536876 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",0.2,extremo_lo,284.0,0.0,1.0,sep.ELV,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.20055414536876 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.20055414536876 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",0.2,no_convergio,"NoBracket: sin dos extremos evaluables en 5.0 K (f_lo=None, f_hi=None)",459.4,,,,,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,20,lit_T_from_Ph,0.6,1000.0,336.094584,423.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.6),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=294.86 K, P=3.3609e+05 Pa, x=0.",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=296.41 K, P=3.3609e+05 Pa, x=0.",34.4,extremo_hi,422.0,1.0,4.0,valv.T7,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=296.41 K, P=3.3609e+05 Pa, x=0.1061",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.1977045065343, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",66.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.1977045065343, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",67.1,CORREGIBLE,0.064908,100.0706,331.5664,,CORREGIBLE,0.064908,100.0706,331.5664,,,,,,,,,,,,,,,
barrido_literatura_kcs11,25,lit_bifasico,0.6,1000.0,336.094584,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.6),NO_CONVERGIO,,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499711017988 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499711017988 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",8.4,extremo_hi,462.0,0.0,2.0,sep.ELV,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499711017988 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=278.61 K, P=3.3609e+05 Pa, x=0.",2.6,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.49697053178073, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",85.5,CORREGIBLE,0.06448,104.2782,332.0282,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,27,lit_T_from_Ph,0.6,2000.0,336.094594,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.6),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=61287.7 fuera de dominio a P=3.3609e+05 Pa, x=0.6134",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=61287.7 fuera de dominio a P=3.3609e+05 Pa, x=0.6134",15.4,extremo_hi,462.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=61287.7 fuera de dominio a P=3.3609e+05 Pa, x=0.6134",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=61287.7 fuera de dominio a P=3.3609e+05 Pa, x=0.6134",15.3,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.7599095137797, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",84.3,CORREGIBLE,0.108686,172.8516,354.6054,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,31,ctl_literatura,0.65,1500.0,398.118725,373.0,283.0,1.0,0.8,0.8,0.92825,0.922336,0.97341,0.001,300,303.55,TeqpVerificado(x=0.65),CORREGIBLE,0.094917,O2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.7943311382204, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",52.0,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.7943311382204, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",45.7,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.7943311382204, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",38.3,CORREGIBLE,0.094917,67.7003,328.5372,-2.3e-07,CORREGIBLE,0.094917,67.7003,328.5372,-2.3e-07,CORREGIBLE,0.094917,67.7003,328.5372,-2.3e-07,,,,,,,,,
barrido_literatura_kcs11,34,lit_bifasico,0.65,5000.0,398.118726,373.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.65),NO_CONVERGIO,,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.26299351030735 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.26299351030735 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",0.1,extremo_lo,284.0,0.0,1.0,sep.ELV,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.26299351030735 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.26299351030735 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",0.1,no_convergio,"NoBracket: sin dos extremos evaluables en 5.0 K (f_lo=None, f_hi=None)",441.3,,,,,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,35,lit_T_from_Ph,0.65,1000.0,398.118722,423.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.65),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=292.08 K, P=3.9812e+05 Pa, x=0.",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=293.90 K, P=3.9812e+05 Pa, x=0.",13.9,extremo_hi,422.0,1.0,2.0,valv.T7,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=293.90 K, P=3.9812e+05 Pa, x=0.1061",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.0187551391912, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",71.1,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.0187551391912, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",69.9,CORREGIBLE,0.056526,84.4022,324.746,,CORREGIBLE,0.056526,84.4022,324.746,,,,,,,,,,,,,,,
barrido_literatura_kcs11,37,lit_T_from_Ph,0.65,2000.0,398.118724,423.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.65),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-3.22937e+11 fuera de dominio a P=2e+06 Pa, x=0.6627",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.4163410626183, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",96.0,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.4163410626493, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",96.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.4163410626493, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",95.5,CORREGIBLE,0.107357,118.0457,346.1359,,CORREGIBLE,0.107357,118.0457,346.1359,,CORREGIBLE,0.107357,118.0457,346.1359,,,,,,,,,,
barrido_literatura_kcs11,40,lit_bifasico,0.65,1000.0,398.118722,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.65),NO_CONVERGIO,,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499803665554 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499803665554 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",10.2,extremo_hi,462.0,0.0,2.0,sep.ELV,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499803665554 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=277.84 K, P=3.9812e+05 Pa, x=0.",2.7,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.3734479087409, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",87.4,CORREGIBLE,0.056043,87.9085,325.1326,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,41,lit_T_from_Ph,0.65,1500.0,398.118725,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.65),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=163463 fuera de dominio a P=3.9812e+05 Pa, x=0.6627",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=163463 fuera de dominio a P=3.9812e+05 Pa, x=0.6627",15.1,extremo_hi,462.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=163463 fuera de dominio a P=3.9812e+05 Pa, x=0.6627",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=163463 fuera de dominio a P=3.9812e+05 Pa, x=0.6627",15.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.35660097651675, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",114.5,CORREGIBLE,0.082223,127.824,338.2284,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,42,lit_T_from_Ph,0.65,2000.0,398.118724,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.65),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=67244 fuera de dominio a P=3.9812e+05 Pa, x=0.6627",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=67244 fuera de dominio a P=3.9812e+05 Pa, x=0.6627",15.9,extremo_hi,462.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=67244 fuera de dominio a P=3.9812e+05 Pa, x=0.6627",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=67244 fuera de dominio a P=3.9812e+05 Pa, x=0.6627",14.1,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.5935883255965, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",93.8,CORREGIBLE,0.101496,156.5612,348.3531,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,45,ctl_literatura,0.7,1000.0,456.322836,373.0,283.0,1.0,0.8,0.8,0.942333,0.919685,0.980309,0.001,300,303.55,TeqpVerificado(x=0.7),CORREGIBLE,0.059646,O2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.9840365694721, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",52.3,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.9840365694717, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",42.4,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.9840365694717, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",39.1,CORREGIBLE,0.059646,60.464,312.4824,2.65e-07,CORREGIBLE,0.059646,60.464,312.4824,2.65e-07,CORREGIBLE,0.059646,60.464,312.4824,2.65e-07,,,,,,,,,
barrido_literatura_kcs11,49,lit_bifasico,0.7,5000.0,456.322837,373.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.7),NO_CONVERGIO,,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.3439259844327 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.3439259844327 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",0.2,extremo_lo,284.0,0.0,1.0,sep.ELV,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.3439259844327 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=5000.0 kPa, T=360.3439259844327 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",0.2,no_convergio,"NoBracket: sin dos extremos evaluables en 5.0 K (f_lo=None, f_hi=None)",566.2,,,,,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,50,lit_T_from_Ph,0.7,1000.0,456.322836,423.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.7),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49698.1 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49698.1 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",15.0,extremo_hi,422.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49698.1 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49698.1 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",14.7,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.7120061693637, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",84.8,CORREGIBLE,0.049876,71.9094,318.5512,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,55,lit_T_from_Ph,0.7,1000.0,456.322836,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.7),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=275.37 K, P=4.5632e+05 Pa, x=0.",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499888883884 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",10.2,extremo_hi,462.0,0.0,2.0,sep.ELV,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499888883884 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",error_backend,"PropertyRangeError: equilibrio_liquido_vapor(P=1000.0 kPa, T=462.8499888883884 K): no existe equilibrio bifásico para ninguna composición (T fuera de la campana binaria a esa P, motor teqp).",9.8,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.12853970502437, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",97.2,CORREGIBLE,0.049347,74.866,318.8571,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,56,lit_T_from_Ph,0.7,1500.0,456.322836,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.7),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=178144 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=178144 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",14.7,extremo_hi,462.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=178144 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=178144 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",14.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.079048995574, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sali",115.8,CORREGIBLE,0.076354,114.8022,332.3159,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,57,lit_T_from_Ph,0.7,2000.0,456.322835,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.7),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=73219.5 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=73219.5 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",14.2,extremo_hi,462.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=73219.5 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=73219.5 fuera de dominio a P=4.5632e+05 Pa, x=0.7117",14.1,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.29989647590503, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sa",103.0,CORREGIBLE,0.096283,143.6754,342.7348,,,,,,,,,,,,,,,,,,,,
barrido_literatura_kcs11,58,lit_T_from_Ph,0.7,3000.0,456.322818,463.0,283.0,1.0,0.8,0.8,0.85,0.75,0.8,0.001,300,303.55,TeqpVerificado(x=0.7),NO_CONVERGIO,,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=372.84 K, P=4.5632e+05 Pa, x=0.",convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.1166840339935, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",101.5,,,,,,,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.1166840340519, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",104.7,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.1166840340519, esperado=<= 287.000 K). Causa probable: subenfriamiento insuficiente a la sal",104.2,CORREGIBLE,0.125632,184.8665,358.8399,,CORREGIBLE,0.125632,184.8665,358.8399,,CORREGIBLE,0.125632,184.8665,358.8399,,,,,,,,,,
barrido_literatura_kcs11,59,ctl_literatura,0.7,5000.0,456.322837,463.0,283.0,1.0,0.8,0.8,0.940784,0.965676,0.985417,0.001,300,303.55,TeqpVerificado(x=0.7),CORREGIBLE,0.158862,"O1,O2",convergio,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8921689120172435, esperado=>= 0.90). Causa probable: expansión hasta P_baja de",52.7,,,,,,,convergio,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8921689120189337, esperado=>= 0.90). Causa probable: expansión hasta P_baja de",41.0,convergio,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8921689120189337, esperado=>= 0.90). Causa probable: expansión hasta P_baja de",37.5,CORREGIBLE,0.158862,249.9523,318.7957,8.1e-08,CORREGIBLE,0.158862,249.9523,318.7957,8.1e-08,CORREGIBLE,0.158862,249.9523,318.7957,8.1e-08,,,,,,,,,
busqueda_libre_v2,0,ctl_KALINA_f2,0.35,3000.0,400.0,470.0,300.032917,1.0,0.85,0.75,0.85,0.75,0.95,0.001,300,303.55,TeqpVerificado(x=0.5),KALINA,0.1182603625456353,"KALINA: régimen Kalina genuino y admisible, sin fallas.",convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",82.7,,,,,,,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",77.3,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",77.4,KALINA,0.11826,133.9641,373.0129,-0.0,KALINA,0.11826,133.9641,373.0129,-0.0,KALINA,0.11826,133.9641,373.0129,0.0,True,-1.1441,,True,-1.144,,True,-1.144,
busqueda_libre_v2,8,f2_T_from_Ph,0.35,3000.0,500.0,470.0,300.032917,1.0,0.85,0.75,0.85,0.75,0.95,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=296.92 K, P=5e+05 Pa, x=0.1626",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=296.92 K, P=5e+05 Pa, x=0.1626",40.0,interior_brentq,370.8961,1.0,5.0,valv.T7,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=296.92 K, P=5e+05 Pa, x=0.1626",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=296.92 K, P=5e+05 Pa, x=0.1626",40.2,no_convergio,PuntoNoEvaluable: punto interior no evaluable (T=370.8961 K),39.0,,,,,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,13,ctl_KALINA_f2,0.35,3000.0,550.0,470.0,300.032917,1.0,0.85,0.75,0.85,0.75,0.85,0.001,300,303.55,TeqpVerificado(x=0.5),KALINA,0.1075285326410679,"KALINA: régimen Kalina genuino y admisible, sin fallas.",convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",112.7,,,,,,,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",108.8,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",104.2,KALINA,0.107529,115.6058,387.1924,0.0,KALINA,0.107529,115.6058,387.1924,0.0,KALINA,0.107529,115.6058,387.1924,0.0,True,-1.214,,True,-1.214,,True,-1.214,
busqueda_libre_v2,21,ctl_KALINA_f2,0.4,3000.0,400.0,470.0,300.032917,1.0,0.85,0.75,0.85,0.75,0.95,0.001,300,303.55,TeqpVerificado(x=0.5),KALINA,0.1242887803299733,"KALINA: régimen Kalina genuino y admisible, sin fallas.",convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",77.2,,,,,,,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",74.6,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",73.2,KALINA,0.124289,166.6133,361.4001,0.0,KALINA,0.124289,166.6133,361.4001,0.0,KALINA,0.124289,166.6133,361.4001,0.0,True,-1.1508,,True,-1.1508,,True,-1.1508,
busqueda_libre_v2,33,ctl_KALINA_f2,0.4,3000.0,550.0,470.0,300.032917,1.0,0.85,0.75,0.85,0.75,0.9,0.001,300,303.55,TeqpVerificado(x=0.5),KALINA,0.1099230068595296,"KALINA: régimen Kalina genuino y admisible, sin fallas.",convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",96.4,,,,,,,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",92.3,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",88.8,KALINA,0.109923,143.1328,370.8385,0.0,KALINA,0.109923,143.1328,370.8385,0.0,KALINA,0.109923,143.1328,370.8385,0.0,True,-1.2232,,True,-1.2232,,True,-1.2232,
busqueda_libre_v2,159,ctl_KALINA_f2,0.45,3200.0,500.0,470.0,300.032917,1.0,0.85,0.75,0.85,0.75,0.95,0.001,300,303.55,TeqpVerificado(x=0.5),KALINA,0.1192443110530805,"KALINA: régimen Kalina genuino y admisible, sin fallas.",convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",78.7,,,,,,,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",74.6,convergio,"KALINA: régimen Kalina genuino y admisible, sin fallas.",73.3,KALINA,0.119244,168.1179,355.7567,0.0,KALINA,0.119244,168.1179,355.7567,0.0,KALINA,0.119244,168.1179,355.7567,0.0,True,-1.2495,,True,-1.2495,,True,-1.2495,
busqueda_libre_v2,379,f2_h_Ps,0.5,3000.0,850.0,470.0,300.032917,1.0,0.85,0.75,0.75,0.85,0.85,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=345.03 K, P=3e+06 Pa, x=0.5140",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=345.03 K, P=3e+06 Pa, x=0.5140",45.3,extremo_lo,301.0329,4.0,3.0,bom.h10s,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=345.03 K, P=3e+06 Pa, x=0.5140",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=345.03 K, P=3e+06 Pa, x=0.5140",45.6,no_convergio,PuntoNoEvaluable: punto interior no evaluable (T=301.0329 K),45.9,,,,,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,802,f2_T_from_Ph,0.7,3300.0,2500.0,470.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49522.8 fuera de dominio a P=2.5e+06 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49522.8 fuera de dominio a P=2.5e+06 Pa, x=0.7117",22.1,extremo_hi,469.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49522.8 fuera de dominio a P=2.5e+06 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49522.8 fuera de dominio a P=2.5e+06 Pa, x=0.7117",20.0,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=351.9187629396136, esperado=<= 349.329 K). Causa probable: subenfriamiento insuficiente a la sal",110.7,CORREGIBLE,0.024697,33.2367,364.6174,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,853,f2_T_from_Ph,0.8,2800.0,2500.0,470.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=69842.5 fuera de dominio a P=2.5e+06 Pa, x=0.8088",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=69842.5 fuera de dominio a P=2.5e+06 Pa, x=0.8088",18.9,extremo_hi,469.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=69842.5 fuera de dominio a P=2.5e+06 Pa, x=0.8088",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=69842.5 fuera de dominio a P=2.5e+06 Pa, x=0.8088",17.5,no_convergio,PuntoNoEvaluable: punto interior no evaluable (T=348.5788 K),104.3,,,,,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,865,f2_h_Ps,0.8,4000.0,2200.0,470.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=469.60 K, P=2.2e+06 Pa, x=0.8861",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=469.60 K, P=2.2e+06 Pa, x=0.8861",3.0,extremo_lo,301.0329,0.0,1.0,turb.h4s,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=469.60 K, P=2.2e+06 Pa, x=0.8861",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=469.60 K, P=2.2e+06 Pa, x=0.8861",2.7,no_convergio,"NoBracket: extremos [371.0, 459.0] K sin cambio de signo (f_lo=-6.6243, f_hi=-93.837)",80.0,,,,,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,885,f2_T_from_Ph,0.85,3000.0,1500.0,470.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=65584.5 fuera de dominio a P=1.5e+06 Pa, x=0.8570",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=65584.5 fuera de dominio a P=1.5e+06 Pa, x=0.8570",18.1,extremo_hi,469.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=65584.5 fuera de dominio a P=1.5e+06 Pa, x=0.8570",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=65584.5 fuera de dominio a P=1.5e+06 Pa, x=0.8570",17.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.6894917226156, esperado=<= 318.041 K). Causa probable: subenfriamiento insuficiente a la sal",133.1,CORREGIBLE,0.06235,75.1325,347.7029,,,,,,,,,,,,,,,,,,,,
