csv_origen,fila_csv,grupo,x_b,P_alta,P_baja,T_fuente,T_sumidero,m_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,tol_T10,max_iter_frio,T_amb_diseno,backend,clasificacion_original,eta_original,excepcion_original,V0,V0_msg,V0_t_s,donde_falla,T1_trial,iter_lazo_frio,nF_V0,punto_cascada,excepcion_V0,V1,V1_msg,V1_t_s,V2,V2_msg,V2_t_s,V2_clas,V2_eta,V2_Wnet,V2_T1,d_eta_V2,V1_clas,V1_eta,V1_Wnet,V1_T1,d_eta_V1,V0_clas,V0_eta,V0_Wnet,V0_T1,d_eta_V0,V0_B_verificado,V0_B_dh4s,V0_B_error,V1_B_verificado,V1_B_dh4s,V1_B_error,V2_B_verificado,V2_B_dh4s,V2_B_error
busqueda_libre_v2,907,f2_T_from_Ph,0.85,4500.0,1600.0,470.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.01 K, P=4.5e+06 Pa, x=0.8570",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.01 K, P=4.5e+06 Pa, x=0.857",10.4,extremo_hi,469.0,0.0,2.0,hrvg.T2,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.01 K, P=4.5e+06 Pa, x=0.8570",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.01 K, P=4.5e+06 Pa, x=0.857",10.9,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.91562608170227, esperado=<= 320.496 K). Causa probable: subenfriamiento insuficiente a la sa",91.2,CORREGIBLE,0.096148,113.6311,362.6177,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,997,f2_T_from_Ph,0.85,3600.0,1655.0,380.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.35123e+07 fuera de dominio a P=3.6e+06 Pa, x=0.8570",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.35123e+07 fuera de dominio a P=3.6e+06 Pa, x=0.8570",35.1,interior_brentq,346.9964,0.0,5.0,hrvg.T2,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.35123e+07 fuera de dominio a P=3.6e+06 Pa, x=0.8570",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.35123e+07 fuera de dominio a P=3.6e+06 Pa, x=0.8570",33.8,no_convergio,PuntoNoEvaluable: punto interior no evaluable (T=346.9964 K),33.7,,,,,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1178,f2_h_Ps,0.85,4000.0,2800.0,440.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=447.38 K, P=2.8e+06 Pa, x=0.9350",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=447.38 K, P=2.8e+06 Pa, x=0.9350",2.3,extremo_lo,301.0329,0.0,1.0,turb.h4s,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=447.38 K, P=2.8e+06 Pa, x=0.9350",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=447.38 K, P=2.8e+06 Pa, x=0.9350",2.2,no_convergio,"NoBracket: extremos [366.0, 439.0] K sin cambio de signo (f_lo=-5.3074, f_hi=-78.018)",63.8,,,,,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1214,f2_T_from_Ph,0.8,2800.0,1400.0,460.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=52162 fuera de dominio a P=1.4e+06 Pa, x=0.8088",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=52162 fuera de dominio a P=1.4e+06 Pa, x=0.8088",15.4,extremo_hi,459.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=52162 fuera de dominio a P=1.4e+06 Pa, x=0.8088",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=52162 fuera de dominio a P=1.4e+06 Pa, x=0.8088",16.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.6453200524495, esperado=<= 317.988 K). Causa probable: subenfriamiento insuficiente a la sal",111.6,CORREGIBLE,0.059396,73.5995,348.3397,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1251,f2_T_from_Ph,0.7,4000.0,1280.0,470.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=516.61 K, P=4e+06 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=516.61 K, P=4e+06 Pa, x=0.7117",1.0,extremo_lo,301.0329,0.0,1.0,hrvg.T2,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=516.61 K, P=4e+06 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=516.61 K, P=4e+06 Pa, x=0.7117",0.9,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.4793798479543, esperado=<= 321.293 K). Causa probable: subenfriamiento insuficiente a la sal",134.7,CORREGIBLE,0.092556,123.0212,373.1748,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1285,f2_T_from_Ph,0.85,2800.0,895.0,470.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=68987.7 fuera de dominio a P=8.95e+05 Pa, x=0.8570",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=68987.7 fuera de dominio a P=8.95e+05 Pa, x=0.8570",16.5,extremo_hi,469.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=68987.7 fuera de dominio a P=8.95e+05 Pa, x=0.8570",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=68987.7 fuera de dominio a P=8.95e+05 Pa, x=0.8570",16.3,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.6378815362767, esperado=<= 299.818 K). Causa probable: subenfriamiento insuficiente a la sal",131.3,CORREGIBLE,0.092492,108.4594,345.2148,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1293,f2_h_Ps,0.85,3600.0,2520.0,470.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=454.86 K, P=2.52e+06 Pa, x=0.9185",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=454.86 K, P=2.52e+06 Pa, x=0.9185",2.6,extremo_lo,301.0329,0.0,1.0,turb.h4s,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=454.86 K, P=2.52e+06 Pa, x=0.9185",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=454.86 K, P=2.52e+06 Pa, x=0.9185",3.0,no_convergio,"NoBracket: extremos [361.0, 429.0] K sin cambio de signo (f_lo=-5.114, f_hi=-72.602)",95.2,,,,,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1307,f2_T_from_Ph,0.7,3600.0,1150.0,480.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=53841.7 fuera de dominio a P=1.15e+06 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=53841.7 fuera de dominio a P=1.15e+06 Pa, x=0.7117",25.0,extremo_hi,479.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=53841.7 fuera de dominio a P=1.15e+06 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=53841.7 fuera de dominio a P=1.15e+06 Pa, x=0.7117",24.4,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.19991254081486, esperado=<= 317.287 K). Causa probable: subenfriamiento insuficiente a la sa",130.7,CORREGIBLE,0.090219,122.8533,368.4642,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1327,f2_T_from_Ph,0.75,4000.0,2800.0,480.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=54694.6 fuera de dominio a P=2.8e+06 Pa, x=0.7604",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=54694.6 fuera de dominio a P=2.8e+06 Pa, x=0.7604",25.8,extremo_hi,479.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=54694.6 fuera de dominio a P=2.8e+06 Pa, x=0.7604",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=54694.6 fuera de dominio a P=2.8e+06 Pa, x=0.7604",26.5,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=351.9420907373, esperado=<= 350.374 K). Causa probable: subenfriamiento insuficiente a la salida",155.8,CORREGIBLE,0.033516,43.787,368.5306,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1363,f2_T_from_Ph,0.7,2800.0,1960.0,500.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=553036 fuera de dominio a P=1.96e+06 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=553036 fuera de dominio a P=1.96e+06 Pa, x=0.7117",16.8,extremo_hi,499.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=553036 fuera de dominio a P=1.96e+06 Pa, x=0.7117",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=553036 fuera de dominio a P=1.96e+06 Pa, x=0.7117",16.2,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=342.9286836089011, esperado=<= 338.489 K). Causa probable: subenfriamiento insuficiente a la sal",162.2,CORREGIBLE,0.029726,42.1683,357.8573,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1382,f2_T_from_Ph,0.75,3600.0,1150.0,500.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.15 K, P=3.6e+06 Pa, x=0.7604",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.15 K, P=3.6e+06 Pa, x=0.760",14.8,extremo_hi,499.0,0.0,2.0,hrvg.T2,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.15 K, P=3.6e+06 Pa, x=0.7604",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.15 K, P=3.6e+06 Pa, x=0.760",14.5,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.27266078286505, esperado=<= 313.692 K). Causa probable: subenfriamiento insuficiente a la sa",149.2,CORREGIBLE,0.091933,124.6536,363.8056,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1402,f2_T_from_Ph,0.8,4000.0,2800.0,500.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=105570 fuera de dominio a P=2.8e+06 Pa, x=0.8088",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=105570 fuera de dominio a P=2.8e+06 Pa, x=0.8088",25.7,extremo_hi,499.0,1.0,2.0,abs.T8,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=105570 fuera de dominio a P=2.8e+06 Pa, x=0.8088",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=105570 fuera de dominio a P=2.8e+06 Pa, x=0.8088",25.4,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=348.1315887691133, esperado=<= 346.783 K). Causa probable: subenfriamiento insuficiente a la sal",203.7,CORREGIBLE,0.034262,44.6239,364.4511,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1411,f2_h_Ps,0.85,3600.0,2520.0,500.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.8,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=463.61 K, P=2.52e+06 Pa, x=0.9030",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=463.61 K, P=2.52e+06 Pa, x=0.9030",2.3,extremo_lo,301.0329,0.0,1.0,turb.h4s,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=463.61 K, P=2.52e+06 Pa, x=0.9030",error_backend,"PropertyRangeError: h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=463.61 K, P=2.52e+06 Pa, x=0.9030",2.5,convergio,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=340.1872594190143, esperado=<= 339.059 K). Causa probable: subenfriamiento insuficiente a la sal",215.2,CORREGIBLE,0.034644,43.5588,355.9255,,,,,,,,,,,,,,,,,,,,
busqueda_libre_v2,1505,f2_T_from_Ph,0.75,4000.0,1840.0,400.0,300.032917,1.0,0.85,0.75,0.8,0.8,0.85,0.001,300,303.55,TeqpVerificado(x=0.5),NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-5.83279e+08 fuera de dominio a P=4e+06 Pa, x=0.7604",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-5.83279e+08 fuera de dominio a P=4e+06 Pa, x=0.7604",40.5,interior_brentq,351.8451,0.0,6.0,hrvg.T2,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-5.83279e+08 fuera de dominio a P=4e+06 Pa, x=0.7604",error_backend,"PropertyRangeError: T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-5.83279e+08 fuera de dominio a P=4e+06 Pa, x=0.7604",40.4,no_convergio,PuntoNoEvaluable: punto interior no evaluable (T=351.8451 K),40.8,,,,,,,,,,,,,,,,,,,,,,,,
