base,T_sumidero_val,P_baja_val,tag,motor,pid,T_amb_diseno,convergio,clasificacion,codigos_falla,eta,Wnet,mensaje,T_fuente,T_sumidero,P_alta,P_baja,x_b,m_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,q4,q2,T9_amb,T_bub,m_O1,m_O2,m_O3,m_O5,D,viol_O1,viol_O2,viol_O3,viol_O5,err_margenes,A_recurrencias,A_verificacion_incompleta,B_verificado,B_dh4s,B_t_s,B_error,fuera_rango,detalle_rango,columnas_rango,bracket_lo,bracket_hi,repliegues_lo,repliegues_hi,nF,t_s,error_inesperado
B1,283.15,150.0,B1:283.15,teqp,23280,283.15,True,CORREGIBLE,O2,0.09757353520377257,28.616866725874104,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=286.14627977212865, esperado=<= 278.044 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,283.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9082364706660676,0.1370212642609282,286.14627977212865,278.04432629230826,0.008236470666067586,-8.101953479820395,28.616866725874104,0.1360212642609282,8.101953479820395,0.0,8.101953479820395,0.0,0.0,,0,False,,,,,False,,,284.15,402.0,0,0,10,129.67625590000534,
B1,278.15,150.0,B1:278.15,teqp,32736,278.15,True,CORREGIBLE,O2,0.12326265048224763,41.19930066589606,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=280.9757706970903, esperado=<= 278.044 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,278.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9087631416169732,0.13296571227622578,280.9757706970903,278.04432629230826,0.008763141616973225,-2.9314444047820416,41.19930066589606,0.13196571227622578,2.9314444047820416,0.0,2.9314444047820416,0.0,0.0,,0,False,,,,,False,,,279.15,402.0,0,0,10,132.98128619999625,
B1,278.15,1500.0,B1:278.15,teqp,22764,278.15,True,KALINA,,0.031249205841920345,10.429717375985453,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9653524269370354,0.13301338438445548,295.83277543326733,352.1985222025469,0.06535242693703536,56.36574676927955,10.429717375985453,0.13201338438445548,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6749598234459881,11.792602900008205,,False,,,279.15,402.0,0,0,9,135.30660200002603,
B1,283.15,1500.0,B1:283.15,teqp,21864,283.15,True,KALINA,,0.03203151616096582,10.482645299353281,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9653342272377587,0.13365796923327478,300.38978969552596,352.1985222025469,0.06533422723775872,51.80873250702092,10.482645299353281,0.13265796923327478,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6756605616583329,14.92550209996989,,False,,,284.15,402.0,0,0,9,138.82638550002594,
