base,T_sumidero_val,P_baja_val,frontera,iteracion,nota,tag,motor,pid,T_amb_diseno,convergio,clasificacion,codigos_falla,eta,Wnet,mensaje,T_fuente,T_sumidero,P_alta,P_baja,x_b,m_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,q4,q2,T9_amb,T_bub,m_O1,m_O2,m_O3,m_O5,D,viol_O1,viol_O2,viol_O3,viol_O5,err_margenes,A_recurrencias,A_verificacion_incompleta,B_verificado,B_dh4s,B_t_s,B_error,fuera_rango,detalle_rango,columnas_rango,bracket_lo,bracket_hi,repliegues_lo,repliegues_hi,nF,t_s,error_inesperado
B1,288.15,375.0,KALINA,0,,B1:288.15,teqp,30944,288.15,True,CORREGIBLE,O2,0.09819807123998281,31.61611467795632,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=302.84296340604, esperado=<= 302.602 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfri",403.0,288.15,3000.0,375.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9253098361752335,0.13418310483874005,302.84296340604,302.60178773645697,0.025309836175233524,-0.24117566958301495,31.61611467795632,0.13318310483874005,0.24117566958301495,0.0,0.24117566958301495,0.0,0.0,,0,False,,,,,False,,,289.15,402.0,0,0,9,119.76493040000787,
B1,278.15,225.0,O2,0,,B1:278.15,teqp,22724,278.15,True,CORREGIBLE,O2,0.11349856658529152,38.06284705470508,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=289.38045483786243, esperado=<= 288.286 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,278.15,3000.0,225.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9156009423068078,0.13285460680430297,289.38045483786243,288.2855738417117,0.015600942306807752,-1.0948809961507209,38.06284705470508,0.13185460680430297,1.0948809961507209,0.0,1.0948809961507209,0.0,0.0,,0,False,,,,,False,,,279.15,402.0,0,0,10,126.13668360002339,
B1,278.15,225.0,KALINA,0,,B1:278.15,teqp,29056,278.15,True,CORREGIBLE,O2,0.11349856658529152,38.06284705470508,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=289.38045483786243, esperado=<= 288.286 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,278.15,3000.0,225.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9156009423068078,0.13285460680430297,289.38045483786243,288.2855738417117,0.015600942306807752,-1.0948809961507209,38.06284705470508,0.13185460680430297,1.0948809961507209,0.0,1.0948809961507209,0.0,0.0,,0,False,,,,,False,,,279.15,402.0,0,0,10,126.65896210004576,
B1,283.15,375.0,O2,0,,B1:283.15,teqp,24496,283.15,True,KALINA,,0.09578980660541568,31.467780247961095,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,375.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.925371534077865,0.1335341925128301,299.3163942510854,302.60178773645697,0.025371534077864966,3.2853934853715714,31.467780247961095,0.1325341925128301,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.020372678861122,8.244094800029416,,False,,,284.15,402.0,0,0,10,142.67527629999677,
B1,283.15,375.0,KALINA,0,,B1:283.15,teqp,29208,283.15,True,KALINA,,0.09578980660541568,31.467780247961095,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,375.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.925371534077865,0.1335341925128301,299.3163942510854,302.60178773645697,0.025371534077864966,3.2853934853715714,31.467780247961095,0.1325341925128301,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.020372678861122,7.965679600019939,,False,,,284.15,402.0,0,0,10,143.2738841000246,
B1,288.15,375.0,O2,0,,B1:288.15,teqp,30944,288.15,True,CORREGIBLE,O2,0.09819807123998281,31.61611467795632,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=302.84296340604, esperado=<= 302.602 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfri",403.0,288.15,3000.0,375.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9253098361752335,0.13418310483874005,302.84296340604,302.60178773645697,0.025309836175233524,-0.24117566958301495,31.61611467795632,0.13318310483874005,0.24117566958301495,0.0,0.24117566958301495,0.0,0.0,,0,False,,,,,False,,,289.15,402.0,0,0,9,110.9446167999995,
B1,293.15,525.0,KALINA,0,,B1:293.15,teqp,22724,293.15,True,KALINA,,0.08515342204197178,26.828447315475646,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,525.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9328482902952722,0.13486693490201834,308.6939832264991,313.0340773815617,0.03284829029527214,4.340094155062616,26.828447315475646,0.13386693490201834,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.1765119891113045,6.69061559997499,,False,,,294.15,402.0,0,0,9,115.14128099998925,
B1,293.15,525.0,O2,0,,B1:293.15,teqp,29056,293.15,True,KALINA,,0.08515342204197178,26.828447315475646,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,525.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9328482902952722,0.13486693490201834,308.6939832264991,313.0340773815617,0.03284829029527214,4.340094155062616,26.828447315475646,0.13386693490201834,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.1765119891113045,6.5964123999583535,,False,,,294.15,402.0,0,0,9,115.29691539995838,
B1,300.032917,525.0,KALINA,0,,B1:300.033,teqp,24496,300.032917,True,CORREGIBLE,O2,0.08821944050599252,26.986965448668556,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.42350003090144, esperado=<= 313.034 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,300.032917,3000.0,525.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9327778025039537,0.13577301863643113,313.42350003090144,313.0340773815617,0.03277780250395368,-0.38942264933973547,26.986965448668556,0.13477301863643112,0.38942264933973547,0.0,0.38942264933973547,0.0,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,10,126.35172199999215,
B1,300.032917,525.0,O2,0,,B1:300.033,teqp,29208,300.032917,True,CORREGIBLE,O2,0.08821944050599252,26.986965448668556,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.42350003090144, esperado=<= 313.034 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,300.032917,3000.0,525.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9327778025039537,0.13577301863643113,313.42350003090144,313.0340773815617,0.03277780250395368,-0.38942264933973547,26.986965448668556,0.13477301863643112,0.38942264933973547,0.0,0.38942264933973547,0.0,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,10,127.84720030002063,
B2,278.15,375.0,KALINA,0,,B2:278.15,teqp,30944,278.15,True,CORREGIBLE,O2,0.12166859602628166,65.70359496565666,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=302.861099128785, esperado=<= 302.602 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr",420.0,278.15,3000.0,375.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9157883903514273,0.2488944135074397,302.861099128785,302.60178773645697,0.015788390351427317,-0.2593113923280157,65.70359496565666,0.2478944135074397,0.2593113923280157,0.0,0.2593113923280157,0.0,0.0,,0,False,,,,,False,,,279.15,419.0,0,0,8,107.25097039999673,
B2,278.15,375.0,O2,0,,B2:278.15,teqp,22724,278.15,True,CORREGIBLE,O2,0.12166859602628166,65.70359496565666,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=302.861099128785, esperado=<= 302.602 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr",420.0,278.15,3000.0,375.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9157883903514273,0.2488944135074397,302.861099128785,302.60178773645697,0.015788390351427317,-0.2593113923280157,65.70359496565666,0.2478944135074397,0.2593113923280157,0.0,0.2593113923280157,0.0,0.0,,0,False,,,,,False,,,279.15,419.0,0,0,8,106.96824539999943,
B2,283.15,525.0,KALINA,0,,B2:283.15,teqp,29056,283.15,True,KALINA,,0.1052801024548572,55.91855643641483,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,525.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9250869341370317,0.2496981011492805,308.8986756822604,313.0340773815617,0.02508693413703167,4.135401699301326,55.91855643641483,0.2486981011492805,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.346757762189327,9.116959400009364,,False,,,284.15,419.0,0,0,9,142.08100289996946,
B2,288.15,525.0,KALINA,0,,B2:288.15,teqp,29208,288.15,True,CORREGIBLE,O2,0.10723610395641035,56.0887336979534,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.09440224548393, esperado=<= 313.034 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,288.15,3000.0,525.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9250460913843745,0.25043095955748035,313.09440224548393,313.0340773815617,0.025046091384374525,-0.06032486392223291,56.0887336979534,0.24943095955748035,0.06032486392223291,0.0,0.06032486392223291,0.0,0.0,,0,False,,,,,False,,,289.15,419.0,0,0,9,125.53511579998303,
B2,283.15,525.0,O2,0,,B2:283.15,teqp,24496,283.15,True,KALINA,,0.1052801024548572,55.91855643641483,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,525.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9250869341370317,0.2496981011492805,308.8986756822604,313.0340773815617,0.02508693413703167,4.135401699301326,55.91855643641483,0.2486981011492805,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3467577622529916,8.18244100001175,,False,,,284.15,419.0,0,0,9,139.383666800044,
B2,288.15,525.0,O2,0,,B2:288.15,teqp,30944,288.15,True,CORREGIBLE,O2,0.10723610395641035,56.0887336979534,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.09440224548393, esperado=<= 313.034 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,288.15,3000.0,525.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9250460913843745,0.25043095955748035,313.09440224548393,313.0340773815617,0.025046091384374525,-0.06032486392223291,56.0887336979534,0.24943095955748035,0.06032486392223291,0.0,0.06032486392223291,0.0,0.0,,0,False,,,,,False,,,289.15,419.0,0,0,9,124.84928560000844,
B2,293.15,675.0,KALINA,0,,B2:293.15,teqp,22724,293.15,True,KALINA,,0.09436478322075012,48.52631216931114,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,675.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9326624908739668,0.2512265021042412,318.1614725751623,321.4234106148296,0.032662490873966776,3.2619380396673137,48.52631216931114,0.2502265021042412,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.445650600543786,7.693076799972914,,False,,,294.15,419.0,0,0,10,149.91723150003236,
B2,300.032917,675.0,KALINA,0,,B2:300.033,teqp,29208,300.032917,True,CORREGIBLE,O2,0.09677210799730654,48.666396379123654,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.02083040785766, esperado=<= 321.423 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,300.032917,3000.0,675.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9326143079978618,0.2522518226332962,322.02083040785766,321.4234106148296,0.0326143079978618,-0.5974197930280525,48.666396379123654,0.2512518226332962,0.5974197930280525,0.0,0.5974197930280525,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,10,130.59568589995615,
B2,293.15,675.0,O2,0,,B2:293.15,teqp,29056,293.15,True,KALINA,,0.09436478322075012,48.52631216931114,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,675.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9326624908739668,0.2512265021042412,318.1614725751623,321.4234106148296,0.032662490873966776,3.2619380396673137,48.52631216931114,0.2502265021042412,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.445650600543786,7.8324989000102505,,False,,,294.15,419.0,0,0,10,147.83185339998454,
B2,300.032917,675.0,O2,0,,B2:300.033,teqp,24496,300.032917,True,CORREGIBLE,O2,0.09677210799730654,48.666396379123654,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.02083040785766, esperado=<= 321.423 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,300.032917,3000.0,675.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9326143079978618,0.2522518226332962,322.02083040785766,321.4234106148296,0.0326143079978618,-0.5974197930280525,48.666396379123654,0.2512518226332962,0.5974197930280525,0.0,0.5974197930280525,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,10,129.9411121000303,
B3,278.15,675.0,KALINA,0,,B3:278.15,teqp,30944,278.15,True,CORREGIBLE,O2,0.10362799751825193,99.71318752655823,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.1008173078312, esperado=<= 321.423 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,278.15,3000.0,675.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9254328649030719,0.4689523828814877,322.1008173078312,321.4234106148296,0.02543286490307184,-0.6774066930016147,99.71318752655823,0.4679523828814877,0.6774066930016147,0.0,0.6774066930016147,0.0,0.0,,0,False,,,,,True,T2=440.105 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.105 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,150.81417259998852,
B3,278.15,675.0,O2,0,,B3:278.15,teqp,22724,278.15,True,CORREGIBLE,O2,0.10362799751825193,99.71318752655823,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.1008173078312, esperado=<= 321.423 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,278.15,3000.0,675.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9254328649030719,0.4689523828814877,322.1008173078312,321.4234106148296,0.02543286490307184,-0.6774066930016147,99.71318752655823,0.4679523828814877,0.6774066930016147,0.0,0.6774066930016147,0.0,0.0,,0,False,,,,,True,T2=440.105 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.105 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,149.43799360003322,
B3,283.15,825.0,KALINA,0,,B3:283.15,teqp,29208,283.15,True,CORREGIBLE,O2,0.0918722334712261,87.8790523955897,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.7981047376691, esperado=<= 328.530 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,283.15,3000.0,825.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.932830461089652,0.4731746024179948,328.7981047376691,328.5298578023688,0.03283046108965193,-0.26824693530033983,87.8790523955897,0.4721746024179948,0.26824693530033983,0.0,0.26824693530033983,0.0,0.0,,0,False,,,,,True,T2=440.527 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.527 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,152.3203424999956,
B3,283.15,825.0,O2,0,,B3:283.15,teqp,29056,283.15,True,CORREGIBLE,O2,0.0918722334712261,87.8790523955897,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.7981047376691, esperado=<= 328.530 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,283.15,3000.0,825.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.932830461089652,0.4731746024179948,328.7981047376691,328.5298578023688,0.03283046108965193,-0.26824693530033983,87.8790523955897,0.4721746024179948,0.26824693530033983,0.0,0.26824693530033983,0.0,0.0,,0,False,,,,,True,T2=440.527 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.527 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,152.86007320001954,
B3,288.15,975.0,KALINA,0,,B3:288.15,teqp,24496,288.15,True,CORREGIBLE,O2,0.08175212193272488,77.73450230186089,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=334.76020570750995, esperado=<= 334.747 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,288.15,3000.0,975.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9393872379260351,0.4773931550598538,334.76020570750995,334.74686148093537,0.039387237926035046,-0.013344226574588447,77.73450230186089,0.4763931550598538,0.013344226574588447,0.0,0.013344226574588447,0.0,0.0,,0,False,,,,,True,T2=440.945 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.945 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,147.50927440001396,
B3,288.15,975.0,O2,0,,B3:288.15,teqp,30944,288.15,True,CORREGIBLE,O2,0.08175212193272488,77.73450230186089,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=334.76020570750995, esperado=<= 334.747 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,288.15,3000.0,975.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9393872379260351,0.4773931550598538,334.76020570750995,334.74686148093537,0.039387237926035046,-0.013344226574588447,77.73450230186089,0.4763931550598538,0.013344226574588447,0.0,0.013344226574588447,0.0,0.0,,0,False,,,,,True,T2=440.945 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.945 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,150.11499670002377,
B3,293.15,1125.0,KALINA,0,,B3:293.15,teqp,22724,293.15,True,KALINA,,0.07282634232065831,68.83339716114969,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,293.15,3000.0,1125.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9453410200871044,0.48161742276499764,339.7721044243344,340.30654869440747,0.04534102008710439,0.5344442700730951,68.83339716114969,0.48061742276499764,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.669778992103602,10.069003299984615,,True,T2=441.36 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.36 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,185.02396510000108,
B3,300.032917,1275.0,O2,0,,B3:300.033,teqp,24496,300.032917,True,CORREGIBLE,O2,0.06514655763782638,61.07319676035566,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=345.595580629962, esperado=<= 345.358 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr",623.15,300.032917,3000.0,1275.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9508210961880589,0.4873412764656706,345.595580629962,345.35823650443587,0.050821096188058856,-0.23734412552613549,61.07319676035566,0.4863412764656706,0.23734412552613549,0.0,0.23734412552613549,0.0,0.0,,0,False,,,,,True,T2=441.916 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.916 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,159.36323920002906,
B3,300.032917,1275.0,KALINA,0,,B3:300.033,teqp,29056,300.032917,True,CORREGIBLE,O2,0.06514655763782638,61.07319676035566,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=345.595580629962, esperado=<= 345.358 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr",623.15,300.032917,3000.0,1275.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9508210961880589,0.4873412764656706,345.595580629962,345.35823650443587,0.050821096188058856,-0.23734412552613549,61.07319676035566,0.4863412764656706,0.23734412552613549,0.0,0.23734412552613549,0.0,0.0,,0,False,,,,,True,T2=441.916 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.916 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,160.7368091000244,
B3,293.15,1125.0,O2,0,,B3:293.15,teqp,29208,293.15,True,KALINA,,0.07282634232065831,68.83339716114969,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,293.15,3000.0,1125.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9453410200871044,0.48161742276499764,339.7721044243344,340.30654869440747,0.04534102008710439,0.5344442700730951,68.83339716114969,0.48061742276499764,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.669778992103602,7.8231994999805465,,True,T2=441.36 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.36 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,174.81276219995925,
B1,278.15,262.5,O2,1,,B1:278.15,teqp,28972,278.15,True,CORREGIBLE,O2,0.10813504806722324,36.26014267619018,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=292.80268555846186, esperado=<= 292.429 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,278.15,3000.0,262.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9183934782454002,0.132858273887556,292.80268555846186,292.4285526824237,0.018393478245400163,-0.3741328760381748,36.26014267619018,0.131858273887556,0.3741328760381748,0.0,0.3741328760381748,0.0,0.0,,0,False,,,,,False,,,279.15,402.0,0,0,10,126.99855419999221,
B1,278.15,262.5,KALINA,1,,B1:278.15,teqp,16200,278.15,True,CORREGIBLE,O2,0.10813504806722324,36.26014267619018,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=292.80268555846186, esperado=<= 292.429 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,278.15,3000.0,262.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9183934782454002,0.132858273887556,292.80268555846186,292.4285526824237,0.018393478245400163,-0.3741328760381748,36.26014267619018,0.131858273887556,0.3741328760381748,0.0,0.3741328760381748,0.0,0.0,,0,False,,,,,False,,,279.15,402.0,0,0,10,128.8159534999868,
B1,283.15,337.5,O2,1,,B1:283.15,teqp,3460,283.15,True,KALINA,,0.1003354235296544,32.971010447202744,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,337.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9231944782090818,0.13352435317204045,299.2403215256574,299.507030462014,0.023194478209081826,0.2667089363565651,32.971010447202744,0.13252435317204045,0.0,0.0,0.0,0.0,0.0,,0,False,True,-0.9725692180675196,7.381126999971457,,False,,,284.15,402.0,0,0,10,141.801061199978,
B1,288.15,412.5,KALINA,1,,B1:288.15,teqp,24884,288.15,True,KALINA,,0.09397284267035971,30.247702867329032,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,412.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9273585431704277,0.13419158975748638,303.9478414278954,305.46979802081404,0.02735854317042763,1.5219565929186274,30.247702867329032,0.13319158975748638,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.0650300835197868,23.12057599995751,,False,,,289.15,402.0,0,0,9,142.04281339998124,
B1,283.15,337.5,KALINA,1,,B1:283.15,teqp,9644,283.15,True,KALINA,,0.1003354235296544,32.971010447202744,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,337.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9231944782090818,0.13352435317204045,299.2403215256574,299.507030462014,0.023194478209081826,0.2667089363565651,32.971010447202744,0.13252435317204045,0.0,0.0,0.0,0.0,0.0,,0,False,True,-0.9725692180675196,7.091769999999087,,False,,,284.15,402.0,0,0,10,143.4682256000233,
B1,293.15,487.5,KALINA,1,,B1:293.15,teqp,16200,293.15,True,KALINA,,0.08864755004818191,27.93557384109969,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,487.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9310856428198274,0.134859934360947,308.63820885765284,310.66110060620883,0.031085642819827397,2.022891748555992,27.93557384109969,0.133859934360947,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.1425410159909006,6.262069699994754,,False,,,294.15,402.0,0,0,9,122.26068960002158,
B1,293.15,487.5,O2,1,,B1:293.15,teqp,3460,293.15,True,KALINA,,0.08864755004818191,27.93557384109969,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,487.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9310856428198274,0.134859934360947,308.63820885765284,310.66110060620883,0.031085642819827397,2.022891748555992,27.93557384109969,0.133859934360947,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.1425410159909006,6.307191400032025,,False,,,294.15,402.0,0,0,9,121.5526560000144,
B1,288.15,412.5,O2,1,,B1:288.15,teqp,28972,288.15,True,KALINA,,0.09397284267035971,30.247702867329032,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,412.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9273585431704277,0.13419158975748638,303.9478414278954,305.46979802081404,0.02735854317042763,1.5219565929186274,30.247702867329032,0.13319158975748638,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.0650300835197868,23.538285900023766,,False,,,289.15,402.0,0,0,9,143.31600759999128,
B1,300.032917,562.5,KALINA,1,,B1:300.033,teqp,24884,300.032917,True,KALINA,,0.08491859637870323,25.97253411041291,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,562.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9344710814213529,0.13577847112044705,315.0374685437757,315.2835560781169,0.03447108142135291,0.2460875343411999,25.97253411041291,0.13477847112044705,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2097648304488757,6.073024399986025,,False,,,301.032917,402.0,0,0,10,129.55279280000832,
B1,300.032917,562.5,O2,1,,B1:300.033,teqp,9644,300.032917,True,KALINA,,0.08491859637870323,25.97253411041291,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,562.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9344710814213529,0.13577847112044705,315.0374685437757,315.2835560781169,0.03447108142135291,0.2460875343411999,25.97253411041291,0.13477847112044705,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2097648304488757,5.999663399998099,,False,,,301.032917,402.0,0,0,10,129.7790590999648,
B2,278.15,412.5,KALINA,1,,B2:278.15,teqp,16200,278.15,True,KALINA,,0.11658060289947407,62.92916526972017,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,412.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9183410447432402,0.24891522860129603,304.1113536641047,305.46979802081404,0.018341044743240165,1.3584443567093558,62.92916526972017,0.24791522860129603,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2552717053640663,19.943081100005656,,False,,,279.15,419.0,0,0,8,132.44905049999943,
B2,278.15,412.5,O2,1,,B2:278.15,teqp,3460,278.15,True,KALINA,,0.11658060289947407,62.92916526972017,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,412.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9183410447432402,0.24891522860129603,304.1113536641047,305.46979802081404,0.018341044743240165,1.3584443567093558,62.92916526972017,0.24791522860129603,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2552717053640663,19.857649500016123,,False,,,279.15,419.0,0,0,8,132.77030570001807,
B2,288.15,562.5,KALINA,1,,B2:288.15,teqp,9644,288.15,True,KALINA,,0.10325921678627722,53.990569456923026,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,562.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9270850219030259,0.25044680852983014,313.4412942856338,315.2835560781169,0.027085021903025863,1.8422617924831002,53.990569456923026,0.24944680852983014,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3739609920480689,6.408705499954522,,False,,,289.15,419.0,0,0,9,130.95803239999805,
B2,283.15,487.5,KALINA,1,,B2:283.15,teqp,28972,283.15,True,KALINA,,0.10944371933856681,58.1505307232755,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,487.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9229468788485332,0.2496811464736045,308.78877308632417,310.66110060620883,0.022946878848533192,1.8723275198846636,58.1505307232755,0.2486811464736045,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3186449521053873,9.628067900019232,,False,,,284.15,419.0,0,0,9,139.866271100007,
B2,283.15,487.5,O2,1,,B2:283.15,teqp,24884,283.15,True,KALINA,,0.10944371933856681,58.1505307232755,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,487.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9229468788485332,0.2496811464736045,308.78877308632417,310.66110060620883,0.022946878848533192,1.8723275198846636,58.1505307232755,0.2486811464736045,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3186449521053873,9.991063199995551,,False,,,284.15,419.0,0,0,9,140.0485628999886,
B2,288.15,562.5,O2,1,,B2:288.15,teqp,16200,288.15,True,KALINA,,0.10325921678627722,53.990569456923026,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,562.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9270850219030259,0.25044680852983014,313.4412942856338,315.2835560781169,0.027085021903025863,1.8422617924831002,53.990569456923026,0.24944680852983014,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3739609919609848,7.26075379998656,,False,,,289.15,419.0,0,0,9,134.21971360000316,
B2,300.032917,712.5,KALINA,1,,B2:300.033,teqp,28972,300.032917,True,CORREGIBLE,O2,0.09353297901348061,47.026688251862794,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.5241616584108, esperado=<= 323.301 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,300.032917,3000.0,712.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9343490414654892,0.25226221672861443,323.5241616584108,323.3009762944545,0.03434904146548923,-0.22318536395630417,47.026688251862794,0.25126221672861443,0.22318536395630417,0.0,0.22318536395630417,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,10,134.96417590003693,
B2,300.032917,712.5,O2,1,,B2:300.033,teqp,24884,300.032917,True,CORREGIBLE,O2,0.09353297901198605,47.02668825119597,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.5241616584108, esperado=<= 323.301 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,300.032917,3000.0,712.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9343490414658547,0.25226221672854465,323.5241616584108,323.3009762944545,0.03434904146585471,-0.22318536395630417,47.02668825119597,0.25126221672854465,0.22318536395630417,0.0,0.22318536395630417,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,10,133.75976889999583,
B2,293.15,637.5,KALINA,1,,B2:293.15,teqp,3460,293.15,True,KALINA,,0.09778805191200625,50.30102763957688,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,637.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9308650320753865,0.25121325621018675,318.07454441352263,319.4672359066457,0.03086503207538649,1.3926914931230954,50.30102763957688,0.25021325621018675,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.423218647236581,9.132863000035286,,False,,,294.15,419.0,0,0,10,151.6944803999504,
B2,293.15,637.5,O2,1,,B2:293.15,teqp,9644,293.15,True,KALINA,,0.09778805191200625,50.30102763957688,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,637.5,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9308650320753865,0.25121325621018675,318.07454441352263,319.4672359066457,0.03086503207538649,1.3926914931230954,50.30102763957688,0.25021325621018675,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.423218647236581,9.604512299993075,,False,,,294.15,419.0,0,0,10,153.1129065999994,
B3,278.15,712.5,KALINA,1,,B3:278.15,teqp,16200,278.15,True,CORREGIBLE,O2,0.10018987509838448,96.38852935112672,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.6221033905594, esperado=<= 323.301 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,278.15,3000.0,712.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9274003949315719,0.4690740300369112,323.6221033905594,323.3009762944545,0.02740039493157187,-0.32112709610493084,96.38852935112672,0.4680740300369112,0.32112709610493084,0.0,0.32112709610493084,0.0,0.0,,0,False,,,,,True,T2=440.117 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.117 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,462.15,0,32,9,164.1481485000113,
B3,283.15,862.5,KALINA,1,,B3:283.15,teqp,24884,283.15,True,KALINA,,0.08890322063636066,85.02574063311332,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,283.15,3000.0,862.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9345560854958322,0.47328607852189514,329.92195709546485,330.15650575153404,0.03455608549583222,0.23454865606919384,85.02574063311332,0.47228607852189514,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5804771203152086,8.976862100011203,,True,T2=440.538 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.538 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,161.5858608999988,
B3,283.15,862.5,O2,1,,B3:283.15,teqp,3460,283.15,True,KALINA,,0.08890322063636066,85.02574063311332,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,283.15,3000.0,862.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9345560854958322,0.47328607852189514,329.92195709546485,330.15650575153404,0.03455608549583222,0.23454865606919384,85.02574063311332,0.47228607852189514,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5804771203152086,8.876903900003526,,True,T2=440.538 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.538 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,160.21223170001758,
B3,278.15,712.5,O2,1,,B3:278.15,teqp,28972,278.15,True,CORREGIBLE,O2,0.10018987509838448,96.38852935112672,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.6221033905594, esperado=<= 323.301 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,278.15,3000.0,712.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9274003949315719,0.4690740300369112,323.6221033905594,323.3009762944545,0.02740039493157187,-0.32112709610493084,96.38852935112672,0.4680740300369112,0.32112709610493084,0.0,0.32112709610493084,0.0,0.0,,0,False,,,,,True,T2=440.117 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.117 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,462.15,0,32,9,165.62590769998496,
B3,288.15,1012.5,KALINA,1,,B3:288.15,teqp,9644,288.15,True,KALINA,,0.07914081569638258,75.2409594447676,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,1012.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9409423029281545,0.4774923508357067,334.9318289918242,336.1915225854112,0.040942302928154484,1.2596935935869737,75.2409594447676,0.4764923508357067,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6342686325203886,9.318993699969724,,True,T2=440.955 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.955 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,160.94632940000156,
B3,288.15,1012.5,O2,1,,B3:288.15,teqp,16200,288.15,True,KALINA,,0.07914081569638258,75.2409594447676,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,1012.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9409423029281545,0.4774923508357067,334.9318289918242,336.1915225854112,0.040942302928154484,1.2596935935869737,75.2409594447676,0.4764923508357067,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6342686325203886,9.272481099993456,,True,T2=440.955 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.955 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,157.92968400003156,
B3,293.15,1087.5,KALINA,1,,B3:293.15,teqp,24884,293.15,True,CORREGIBLE,O2,0.07522848351241722,71.1129692937198,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=339.12457291738934, esperado=<= 338.969 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,293.15,3000.0,1087.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9438835628784109,0.4815271496131273,339.12457291738934,338.9690888761828,0.04388356287841089,-0.15548404120653458,71.1129692937198,0.4805271496131273,0.15548404120653458,0.0,0.15548404120653458,0.0,0.0,,0,False,,,,,True,T2=441.351 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.351 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,169.15982700005407,
B3,293.15,1087.5,O2,1,,B3:293.15,teqp,3460,293.15,True,CORREGIBLE,O2,0.07522848351241722,71.1129692937198,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=339.12457291738934, esperado=<= 338.969 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,293.15,3000.0,1087.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9438835628784109,0.4815271496131273,339.12457291738934,338.9690888761828,0.04388356287841089,-0.15548404120653458,71.1129692937198,0.4805271496131273,0.15548404120653458,0.0,0.15548404120653458,0.0,0.0,,0,False,,,,,True,T2=441.351 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.351 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,169.00303600000916,
B3,300.032917,1312.5,KALINA,1,,B3:300.033,teqp,28972,300.032917,True,KALINA,,0.06302320204312578,59.07596336169758,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,300.032917,3000.0,1312.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9521530497287597,0.4874196798557264,346.47671773292313,346.55448923639364,0.05215304972875967,0.0777715034705011,59.07596336169758,0.4864196798557264,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7229529410055875,8.706275400007144,,True,T2=441.924 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.924 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,173.05085439997492,
B3,300.032917,1312.5,O2,1,,B3:300.033,teqp,9644,300.032917,True,KALINA,,0.06302320204312578,59.07596336169758,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,300.032917,3000.0,1312.5,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9521530497287597,0.4874196798557264,346.47671773292313,346.55448923639364,0.05215304972875967,0.0777715034705011,59.07596336169758,0.4864196798557264,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7229529410055875,8.192666599992663,,True,T2=441.924 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.924 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,170.69459200004349,
B1,278.15,281.25,KALINA,2,,B1:278.15,teqp,13660,278.15,True,CORREGIBLE,O2,0.10542921081408002,35.34747836723507,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=294.3712393810712, esperado=<= 294.331 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,278.15,3000.0,281.25,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9196878480643419,0.13286329543720757,294.3712393810712,294.3307042706118,0.019687848064341873,-0.0405351104593592,35.34747836723507,0.13186329543720757,0.0405351104593592,0.0,0.0405351104593592,0.0,0.0,,0,False,,,,,False,,,279.15,402.0,0,0,10,123.01940960000502,
B1,283.15,318.75,O2,2,,B1:283.15,teqp,20220,283.15,True,CORREGIBLE,O2,0.10273389650953611,33.764123168880715,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=298.1074064787081, esperado=<= 297.860 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,283.15,3000.0,318.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9220481659996869,0.13351956979762045,298.1074064787081,297.8603075666148,0.022048165999686842,-0.24709891209334955,33.764123168880715,0.13251956979762045,0.24709891209334955,0.0,0.24709891209334955,0.0,0.0,,0,False,,,,,False,,,284.15,402.0,0,0,10,123.61083799996413,
B1,283.15,318.75,KALINA,2,,B1:283.15,teqp,34096,283.15,True,CORREGIBLE,O2,0.10273389650953611,33.764123168880715,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=298.1074064787081, esperado=<= 297.860 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,283.15,3000.0,318.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9220481659996869,0.13351956979762045,298.1074064787081,297.8603075666148,0.022048165999686842,-0.24709891209334955,33.764123168880715,0.13251956979762045,0.24709891209334955,0.0,0.24709891209334955,0.0,0.0,,0,False,,,,,False,,,284.15,402.0,0,0,10,124.11896940000588,
B1,278.15,281.25,O2,2,,B1:278.15,teqp,34068,278.15,True,CORREGIBLE,O2,0.10542921081408002,35.34747836723507,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=294.3712393810712, esperado=<= 294.331 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,278.15,3000.0,281.25,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9196878480643419,0.13286329543720757,294.3712393810712,294.3307042706118,0.019687848064341873,-0.0405351104593592,35.34747836723507,0.13186329543720757,0.0405351104593592,0.0,0.0405351104593592,0.0,0.0,,0,False,,,,,False,,,279.15,402.0,0,0,10,123.9997061000322,
B1,288.15,393.75,KALINA,2,,B1:288.15,teqp,28248,288.15,True,KALINA,,0.0960604387263622,30.92389613161344,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,393.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9263492448581276,0.134187211475504,303.91372423514025,304.06166531043397,0.02634924485812762,0.14794107529371558,30.92389613161344,0.133187211475504,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.0438505841227652,8.23167160002049,,False,,,289.15,402.0,0,0,9,131.55112179997377,
B1,300.032917,543.75,KALINA,2,,B1:300.033,teqp,34068,300.032917,True,CORREGIBLE,O2,0.08657276000023194,26.481098324290247,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.3408411943015, esperado=<= 314.173 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,300.032917,3000.0,543.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9336330236339515,0.13577545964971746,314.3408411943015,314.1732871483654,0.03363302363395149,-0.16755404593612866,26.481098324290247,0.13477545964971746,0.16755404593612866,0.0,0.16755404593612866,0.0,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,10,114.74843390000751,
B1,293.15,468.75,KALINA,2,,B1:293.15,teqp,20220,293.15,True,KALINA,,0.09048642251879761,28.518447922045432,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,468.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9301740204821195,0.13485622539703554,308.60886452619496,309.42293931001717,0.03017402048211948,0.8140747838222069,28.518447922045432,0.13385622539703554,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.1245997584280758,6.933033599983901,,False,,,294.15,402.0,0,0,9,121.03001729998505,
B1,293.15,468.75,O2,2,,B1:293.15,teqp,34096,293.15,True,KALINA,,0.09048642251879761,28.518447922045432,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,468.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9301740204821195,0.13485622539703554,308.60886452619496,309.42293931001717,0.03017402048211948,0.8140747838222069,28.518447922045432,0.13385622539703554,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.1245997584280758,6.815755999996327,,False,,,294.15,402.0,0,0,9,121.64207599998917,
B1,300.032917,543.75,O2,2,,B1:300.033,teqp,28248,300.032917,True,CORREGIBLE,O2,0.08657276000023194,26.481098324290247,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.3408411943015, esperado=<= 314.173 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,300.032917,3000.0,543.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9336330236339515,0.13577545964971746,314.3408411943015,314.1732871483654,0.03363302363395149,-0.16755404593612866,26.481098324290247,0.13477545964971746,0.16755404593612866,0.0,0.16755404593612866,0.0,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,10,116.01305680000223,
B1,288.15,393.75,O2,2,,B1:288.15,teqp,13660,288.15,True,KALINA,,0.0960604387263622,30.92389613161344,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,393.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9263492448581276,0.134187211475504,303.91372423514025,304.06166531043397,0.02634924485812762,0.14794107529371558,30.92389613161344,0.133187211475504,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.0438505841227652,8.266488099994604,,False,,,289.15,402.0,0,0,9,131.3324778000242,
B2,278.15,393.75,KALINA,2,,B2:278.15,teqp,34068,278.15,True,KALINA,,0.11908413974470661,64.29434111942909,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,393.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9170864832770299,0.2489047466415146,304.04397101508926,304.06166531043397,0.017086483277029885,0.01769429534471101,64.29434111942909,0.2479047466415146,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2380619602670322,8.419433499977458,,False,,,279.15,419.0,0,0,8,124.56885390001116,
B2,278.15,393.75,O2,2,,B2:278.15,teqp,20220,278.15,True,KALINA,,0.11908413974470661,64.29434111942909,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,393.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9170864832770299,0.2489047466415146,304.04397101508926,304.06166531043397,0.017086483277029885,0.01769429534471101,64.29434111942909,0.2479047466415146,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2380619602670322,7.749611100007314,,False,,,279.15,419.0,0,0,8,124.72474420000799,
B2,283.15,468.75,KALINA,2,,B2:283.15,teqp,34096,283.15,True,KALINA,,0.11163386054669325,59.32525534557198,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,468.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9218336945834058,0.24967219738286173,308.7309531517591,309.42293931001717,0.021833694583405783,0.6919861582580893,59.32525534557198,0.24867219738286173,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.303872117802939,5.838310900027864,,False,,,284.15,419.0,0,0,9,132.1788644999615,
B2,288.15,543.75,KALINA,2,,B2:288.15,teqp,13660,288.15,True,KALINA,,0.10521762260225456,55.02363311518772,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,543.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9260776044133868,0.25043900090429655,313.3905832458263,314.1732871483654,0.0260776044133868,0.7827039025390832,55.02363311518772,0.24943900090429655,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3609648610383829,6.866003900009673,,False,,,289.15,419.0,0,0,9,128.45494859997416,
B2,283.15,468.75,O2,2,,B2:283.15,teqp,28248,283.15,True,KALINA,,0.11163386054669325,59.32525534557198,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,468.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9218336945834058,0.24967219738286173,308.7309531517591,309.42293931001717,0.021833694583405783,0.6919861582580893,59.32525534557198,0.24867219738286173,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3038721176299077,9.112023000023328,,False,,,284.15,419.0,0,0,9,137.89740690001054,
