base,T_sumidero_val,P_baja_val,frontera,iteracion,nota,tag,motor,pid,T_amb_diseno,convergio,clasificacion,codigos_falla,eta,Wnet,mensaje,T_fuente,T_sumidero,P_alta,P_baja,x_b,m_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,q4,q2,T9_amb,T_bub,m_O1,m_O2,m_O3,m_O5,D,viol_O1,viol_O2,viol_O3,viol_O5,err_margenes,A_recurrencias,A_verificacion_incompleta,B_verificado,B_dh4s,B_t_s,B_error,fuera_rango,detalle_rango,columnas_rango,bracket_lo,bracket_hi,repliegues_lo,repliegues_hi,nF,t_s,error_inesperado
B2,288.15,543.75,O2,2,,B2:288.15,teqp,34068,288.15,True,KALINA,,0.10521762260225456,55.02363311518772,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,543.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9260776044133868,0.25043900090429655,313.3905832458263,314.1732871483654,0.0260776044133868,0.7827039025390832,55.02363311518772,0.24943900090429655,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3609648610383829,7.100586000015028,,False,,,289.15,419.0,0,0,9,130.41689819999738,
B2,293.15,618.75,KALINA,2,,B2:293.15,teqp,20220,293.15,True,KALINA,,0.09956823365874445,51.22435583255326,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,618.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9299398373272265,0.2512063342518157,318.029337750432,318.4570715087813,0.029939837327226493,0.4277337583493477,51.22435583255326,0.2502063342518157,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4115803013962704,7.275211500003934,,False,,,294.15,419.0,0,0,10,144.94645439996384,
B2,300.032917,731.25,KALINA,2,,B2:300.033,teqp,13660,300.032917,True,CORREGIBLE,O2,0.09193685031361598,46.218366137102535,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.2534203335217, esperado=<= 324.213 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,300.032917,3000.0,731.25,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9351940741451323,0.2522679338919659,324.2534203335217,324.2125925114482,0.035194074145132315,-0.0408278220735383,46.218366137102535,0.2512679338919659,0.0408278220735383,0.0,0.0408278220735383,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,10,140.97464979998767,
B2,293.15,618.75,O2,2,,B2:293.15,teqp,34096,293.15,True,KALINA,,0.09956823365874445,51.22435583255326,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,618.75,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9299398373272265,0.2512063342518157,318.029337750432,318.4570715087813,0.029939837327226493,0.4277337583493477,51.22435583255326,0.2502063342518157,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4115803013962704,7.167863100010436,,False,,,294.15,419.0,0,0,10,146.60276680003153,
B2,300.032917,731.25,O2,2,,B2:300.033,teqp,28248,300.032917,True,CORREGIBLE,O2,0.09193685031361598,46.218366137102535,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.2534203335217, esperado=<= 324.213 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,300.032917,3000.0,731.25,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9351940741451323,0.2522679338919659,324.2534203335217,324.2125925114482,0.035194074145132315,-0.0408278220735383,46.218366137102535,0.2512679338919659,0.0408278220735383,0.0,0.0408278220735383,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,10,142.78130889998283,
B3,278.15,731.25,KALINA,2,,B3:278.15,teqp,34068,278.15,True,CORREGIBLE,O2,0.09851494111814108,94.7689429413265,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.35999069361463, esperado=<= 324.213 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,278.15,3000.0,731.25,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9283574166720996,0.46913582826430666,324.35999069361463,324.2125925114482,0.028357416672099567,-0.14739818216645517,94.7689429413265,0.46813582826430666,0.14739818216645517,0.0,0.14739818216645517,0.0,0.0,,0,False,,,,,True,T2=440.123 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.123 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,225.44550299999537,
B3,278.15,731.25,O2,2,,B3:278.15,teqp,20220,278.15,True,CORREGIBLE,O2,0.09851494111814108,94.7689429413265,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.35999069361463, esperado=<= 324.213 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,278.15,3000.0,731.25,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9283574166720996,0.46913582826430666,324.35999069361463,324.2125925114482,0.028357416672099567,-0.14739818216645517,94.7689429413265,0.46813582826430666,0.14739818216645517,0.0,0.14739818216645517,0.0,0.0,,0,False,,,,,True,T2=440.123 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.123 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,242.8400238000322,
B3,283.15,843.75,KALINA,2,,B3:283.15,teqp,13660,283.15,True,CORREGIBLE,O2,0.09037688292980393,86.44194169636614,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.45754827237846, esperado=<= 329.350 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,283.15,3000.0,843.75,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.933699602603747,0.47323010546312905,329.45754827237846,329.3497656811351,0.033699602603746937,-0.10778259124333545,86.44194169636614,0.47223010546312905,0.10778259124333545,0.0,0.10778259124333545,0.0,0.0,,0,False,,,,,True,T2=440.533 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.533 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,255.79030250001233,
B3,283.15,843.75,O2,2,,B3:283.15,teqp,34096,283.15,True,CORREGIBLE,O2,0.09037688292980393,86.44194169636614,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.45754827237846, esperado=<= 329.350 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,283.15,3000.0,843.75,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.933699602603747,0.47323010546312905,329.45754827237846,329.3497656811351,0.033699602603746937,-0.10778259124333545,86.44194169636614,0.47223010546312905,0.10778259124333545,0.0,0.10778259124333545,0.0,0.0,,0,False,,,,,True,T2=440.533 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.533 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,255.60630949999904,
B3,288.15,993.75,KALINA,2,,B3:288.15,teqp,28248,288.15,True,KALINA,,0.08043546001888122,76.47712898036526,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,993.75,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9401693683112687,0.47744319326794454,334.87014470424583,335.4741073532647,0.040169368311268716,0.6039626490188539,76.47712898036526,0.47644319326794454,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6277065730878348,19.051729800004978,,True,T2=440.95 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.95 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,279.0532828999567,
B3,288.15,993.75,O2,2,,B3:288.15,teqp,34068,288.15,True,KALINA,,0.08043546001888122,76.47712898036526,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,993.75,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9401693683112687,0.47744319326794454,334.87014470424583,335.4741073532647,0.040169368311268716,0.6039626490188539,76.47712898036526,0.47644319326794454,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6277065730878348,19.276571099995635,,True,T2=440.95 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.95 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,301.5179196000099,
B3,293.15,1106.25,KALINA,2,,B3:293.15,teqp,20220,293.15,True,CORREGIBLE,O2,0.07401996169471156,69.96606597275012,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=339.6585570192482, esperado=<= 339.642 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,293.15,3000.0,1106.25,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9446160277359738,0.4815722979699657,339.6585570192482,339.641878421475,0.04461602773597373,-0.01667859777319336,69.96606597275012,0.4805722979699657,0.01667859777319336,0.0,0.01667859777319336,0.0,0.0,,0,False,,,,,True,T2=441.356 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.356 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,319.33884490001947,
B3,300.032917,1293.75,KALINA,2,,B3:300.033,teqp,34096,300.032917,True,CORREGIBLE,O2,0.06408010104336798,60.070059612573765,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=346.06849235030904, esperado=<= 345.959 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,300.032917,3000.0,1293.75,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9514898137303495,0.48738030104409075,346.06849235030904,345.959434752433,0.05148981373034944,-0.1090575978760171,60.070059612573765,0.48638030104409075,0.1090575978760171,0.0,0.1090575978760171,0.0,0.0,,0,False,,,,,True,T2=441.92 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.92 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,301.92793549998896,
B3,293.15,1106.25,O2,2,,B3:293.15,teqp,13660,293.15,True,CORREGIBLE,O2,0.07401996169471156,69.96606597275012,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=339.6585570192482, esperado=<= 339.642 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,293.15,3000.0,1106.25,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9446160277359738,0.4815722979699657,339.6585570192482,339.641878421475,0.04461602773597373,-0.01667859777319336,69.96606597275012,0.4805722979699657,0.01667859777319336,0.0,0.01667859777319336,0.0,0.0,,0,False,,,,,True,T2=441.356 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.356 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,312.38592899998184,
B3,300.032917,1293.75,O2,2,,B3:300.033,teqp,28248,300.032917,True,CORREGIBLE,O2,0.06408010104336798,60.070059612573765,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=346.06849235030904, esperado=<= 345.959 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,300.032917,3000.0,1293.75,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9514898137303495,0.48738030104409075,346.06849235030904,345.959434752433,0.05148981373034944,-0.1090575978760171,60.070059612573765,0.48638030104409075,0.1090575978760171,0.0,0.1090575978760171,0.0,0.0,,0,False,,,,,True,T2=441.92 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.92 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,293.4304926000186,
B1,288.15,384.375,KALINA,3,,B1:288.15,teqp,27984,288.15,True,CORREGIBLE,O2,0.09712992991025393,31.270319818347353,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.4439388519282, esperado=<= 303.338 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,288.15,3000.0,384.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9258334763412692,0.13418503646736385,303.4439388519282,303.33847691501563,0.0258334763412692,-0.10546193691254757,31.270319818347353,0.13318503646736385,0.10546193691254757,0.0,0.10546193691254757,0.0,0.0,,0,False,,,,,False,,,289.15,402.0,0,0,9,210.09410720004234,
B1,283.15,328.125,O2,3,,B1:283.15,teqp,6988,283.15,True,CORREGIBLE,O2,0.1015345080197827,33.36764105716199,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=298.7900806550354, esperado=<= 298.693 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,283.15,3000.0,328.125,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9226265698236097,0.13352181193832666,298.7900806550354,298.6926497028642,0.022626569823609666,-0.0974309521712371,33.36764105716199,0.13252181193832666,0.0974309521712371,0.0,0.0974309521712371,0.0,0.0,,0,False,,,,,False,,,284.15,402.0,0,0,10,231.51100269996095,
B1,283.15,328.125,KALINA,3,,B1:283.15,teqp,13020,283.15,True,CORREGIBLE,O2,0.1015345080197827,33.36764105716199,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=298.7900806550354, esperado=<= 298.693 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,283.15,3000.0,328.125,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9226265698236097,0.13352181193832666,298.7900806550354,298.6926497028642,0.022626569823609666,-0.0974309521712371,33.36764105716199,0.13252181193832666,0.0974309521712371,0.0,0.0974309521712371,0.0,0.0,,0,False,,,,,False,,,284.15,402.0,0,0,10,232.28797150001628,
B1,278.15,290.625,O2,3,,B1:278.15,teqp,5196,278.15,True,KALINA,,0.10408616078958996,34.894042191060954,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,290.625,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9203134937119506,0.13286629728609142,294.57840859568034,295.245431966298,0.02031349371195057,0.6670233706176418,34.894042191060954,0.13186629728609142,0.0,0.0,0.0,0.0,0.0,,0,False,True,-0.9036960822938909,13.439744400035124,,False,,,279.15,402.0,0,0,10,243.7024359999923,
B1,278.15,290.625,KALINA,3,,B1:278.15,teqp,24332,278.15,True,KALINA,,0.10408616078958996,34.894042191060954,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,290.625,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9203134937119506,0.13286629728609142,294.57840859568034,295.245431966298,0.02031349371195057,0.6670233706176418,34.894042191060954,0.13186629728609142,0.0,0.0,0.0,0.0,0.0,,0,False,True,-0.9036960822938909,13.414469500014093,,False,,,279.15,402.0,0,0,10,245.2385890999576,
B1,288.15,384.375,O2,3,,B1:288.15,teqp,27984,288.15,True,CORREGIBLE,O2,0.09712992991025393,31.270319818347353,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.4439388519282, esperado=<= 303.338 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,288.15,3000.0,384.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9258334763412692,0.13418503646736385,303.4439388519282,303.33847691501563,0.0258334763412692,-0.10546193691254757,31.270319818347353,0.13318503646736385,0.10546193691254757,0.0,0.10546193691254757,0.0,0.0,,0,False,,,,,False,,,289.15,402.0,0,0,9,185.94564930000342,
B1,300.032917,553.125,KALINA,3,,B1:300.033,teqp,5196,300.032917,True,CORREGIBLE,O2,0.08574591183867442,26.226928259732873,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.79046964446565, esperado=<= 314.732 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,300.032917,3000.0,553.125,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9340541335619571,0.135776904036241,314.79046964446565,314.73192853039063,0.03405413356195708,-0.0585411140750125,26.226928259732873,0.13477690403624099,0.0585411140750125,0.0,0.0585411140750125,0.0,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,10,177.23471410002094,
B1,300.032917,553.125,O2,3,,B1:300.033,teqp,24332,300.032917,True,CORREGIBLE,O2,0.08574591183867442,26.226928259732873,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.79046964446565, esperado=<= 314.732 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,300.032917,3000.0,553.125,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9340541335619571,0.135776904036241,314.79046964446565,314.73192853039063,0.03405413356195708,-0.0585411140750125,26.226928259732873,0.13477690403624099,0.0585411140750125,0.0,0.0585411140750125,0.0,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,10,177.54557459999342,
B1,293.15,459.375,KALINA,3,,B1:293.15,teqp,6988,293.15,True,KALINA,,0.09143077277027936,28.817841446012714,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,459.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.929710016257949,0.13485431430186975,308.5937968020514,308.78985811633464,0.029710016257949,0.1960613142832699,28.817841446012714,0.13385431430186975,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.115367752214297,6.781109299976379,,False,,,294.15,402.0,0,0,9,194.1907664000173,
B1,293.15,459.375,O2,3,,B1:293.15,teqp,13020,293.15,True,KALINA,,0.09143077277027936,28.817841446012714,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,459.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.929710016257949,0.13485431430186975,308.5937968020514,308.78985811633464,0.029710016257949,0.1960613142832699,28.817841446012714,0.13385431430186975,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.115367752214297,7.070367300009821,,False,,,294.15,402.0,0,0,9,195.56886399997165,
B2,278.15,384.375,KALINA,3,,B2:278.15,teqp,27984,278.15,True,CORREGIBLE,O2,0.12036933948447535,64.99523417133774,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.46537802664636, esperado=<= 303.338 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,278.15,3000.0,384.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9164431245103054,0.248899478581893,303.46537802664636,303.33847691501563,0.016443124510305385,-0.1269011116307297,64.99523417133774,0.247899478581893,0.1269011116307297,0.0,0.1269011116307297,0.0,0.0,,0,False,,,,,False,,,279.15,419.0,0,0,8,113.52926849998767,
B2,278.15,384.375,O2,3,,B2:278.15,teqp,5196,278.15,True,CORREGIBLE,O2,0.12036933948447535,64.99523417133774,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.46537802664636, esperado=<= 303.338 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,278.15,3000.0,384.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9164431245103054,0.248899478581893,303.46537802664636,303.33847691501563,0.016443124510305385,-0.1269011116307297,64.99523417133774,0.247899478581893,0.1269011116307297,0.0,0.1269011116307297,0.0,0.0,,0,False,,,,,False,,,279.15,419.0,0,0,8,111.28921280003851,
B2,283.15,459.375,O2,3,,B2:283.15,teqp,6988,283.15,True,KALINA,,0.11275836576749897,59.92858369708472,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,459.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9212653872756872,0.24966759460785126,308.70126337176544,308.78985811633464,0.021265387275687164,0.0885947445692068,59.92858369708472,0.24866759460785126,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2962894333434178,6.402596800005995,,False,,,284.15,419.0,0,0,9,144.7438573000254,
B2,288.15,534.375,KALINA,3,,B2:288.15,teqp,13020,288.15,True,KALINA,,0.10621960521064627,55.552320116614894,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,534.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9255649575763168,0.25043499938509967,313.36463658542436,313.60741326781005,0.025564957576316827,0.2427766823856814,55.552320116614894,0.24943499938509966,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.354320499709047,18.586738999991212,,False,,,289.15,419.0,0,0,9,152.45442730002105,
B2,283.15,459.375,KALINA,3,,B2:283.15,teqp,24332,283.15,True,KALINA,,0.11275836576749897,59.92858369708472,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,459.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9212653872756872,0.24966759460785126,308.70126337176544,308.78985811633464,0.021265387275687164,0.0885947445692068,59.92858369708472,0.24866759460785126,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.296289433534639,21.5346908000065,,False,,,284.15,419.0,0,0,9,161.97732040000847,
B2,288.15,534.375,O2,3,,B2:288.15,teqp,27984,288.15,True,KALINA,,0.10621960521064627,55.552320116614894,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,534.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9255649575763168,0.25043499938509967,313.36463658542436,313.60741326781005,0.025564957576316827,0.2427766823856814,55.552320116614894,0.24943499938509966,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.354320499709047,18.658468600013293,,False,,,289.15,419.0,0,0,9,151.57807490002597,
B2,293.15,609.375,KALINA,3,,B2:293.15,teqp,5196,293.15,True,CORREGIBLE,O2,0.10047654330553557,51.69558026028981,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.95621163750565, esperado=<= 317.943 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,293.15,3000.0,609.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9294701880107225,0.2512027972426143,317.95621163750565,317.9434623861348,0.02947018801072243,-0.012749251370848924,51.69558026028981,0.2502027972426143,0.012749251370848924,0.0,0.012749251370848924,0.0,0.0,,0,False,,,,,False,,,294.15,419.0,0,0,10,136.55108489998383,
B2,293.15,609.375,O2,3,,B2:293.15,teqp,6988,293.15,True,CORREGIBLE,O2,0.10047654330553557,51.69558026028981,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.95621163750565, esperado=<= 317.943 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,293.15,3000.0,609.375,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9294701880107225,0.2512027972426143,317.95621163750565,317.9434623861348,0.02947018801072243,-0.012749251370848924,51.69558026028981,0.2502027972426143,0.012749251370848924,0.0,0.012749251370848924,0.0,0.0,,0,False,,,,,False,,,294.15,419.0,0,0,10,138.80023390002316,
B2,300.032917,740.625,KALINA,3,,B2:300.033,teqp,13020,300.032917,True,KALINA,,0.09114529439896829,45.817450225626,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,300.032917,3000.0,740.625,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9356113216900434,0.25227089388401197,324.4270929530517,324.66197336923267,0.03561132169004333,0.23488041618094258,45.817450225626,0.25127089388401197,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4834284995863527,8.726533100008965,,False,,,301.032917,419.0,0,0,10,149.03843549999874,
B2,300.032917,740.625,O2,3,,B2:300.033,teqp,24332,300.032917,True,KALINA,,0.09114529439896829,45.817450225626,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,300.032917,3000.0,740.625,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9356113216900434,0.25227089388401197,324.4270929530517,324.66197336923267,0.03561132169004333,0.23488041618094258,45.817450225626,0.25127089388401197,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4834284995863527,8.978681299951859,,False,,,301.032917,419.0,0,0,10,150.81307140004355,
B3,278.15,740.625,KALINA,3,,B3:278.15,teqp,27984,278.15,True,CORREGIBLE,O2,0.09768800000106781,93.96933987294987,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.72355459122883, esperado=<= 324.662 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,278.15,3000.0,740.625,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.928829625260719,0.4691670287324921,324.72355459122883,324.66197336923267,0.028829625260718972,-0.061581221996164004,93.96933987294987,0.4681670287324921,0.061581221996164004,0.0,0.061581221996164004,0.0,0.0,,0,False,,,,,True,T2=440.127 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.127 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,152.03529759997036,
B3,278.15,740.625,O2,3,,B3:278.15,teqp,5196,278.15,True,CORREGIBLE,O2,0.09768800000106781,93.96933987294987,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.72355459122883, esperado=<= 324.662 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,278.15,3000.0,740.625,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.928829625260719,0.4691670287324921,324.72355459122883,324.66197336923267,0.028829625260718972,-0.061581221996164004,93.96933987294987,0.4681670287324921,0.061581221996164004,0.0,0.061581221996164004,0.0,0.0,,0,False,,,,,True,T2=440.127 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.127 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,153.75744920002762,
B3,283.15,853.125,KALINA,3,,B3:283.15,teqp,6988,283.15,True,CORREGIBLE,O2,0.08963723737566202,85.7311243550529,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.7831263558439, esperado=<= 329.755 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,283.15,3000.0,853.125,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9341293918329509,0.47325806938941656,329.7831263558439,329.75474925333265,0.03412939183295083,-0.028377102511228713,85.7311243550529,0.47225806938941656,0.028377102511228713,0.0,0.028377102511228713,0.0,0.0,,0,False,,,,,True,T2=440.535 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.535 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,151.37953200004995,
B3,283.15,853.125,O2,3,,B3:283.15,teqp,13020,283.15,True,CORREGIBLE,O2,0.08963723737566202,85.7311243550529,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.7831263558439, esperado=<= 329.755 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,283.15,3000.0,853.125,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9341293918329509,0.47325806938941656,329.7831263558439,329.75474925333265,0.03412939183295083,-0.028377102511228713,85.7311243550529,0.47225806938941656,0.028377102511228713,0.0,0.028377102511228713,0.0,0.0,,0,False,,,,,True,T2=440.535 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.535 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,151.89546050003264,
B3,288.15,984.375,KALINA,3,,B3:288.15,teqp,24332,288.15,True,KALINA,,0.08109100265519156,77.10313029762087,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,984.375,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9397794716488616,0.4774182838571103,334.8389108477976,335.11173406861633,0.03977947164886153,0.27282322081873644,77.10313029762087,0.4764182838571103,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6243951214464687,9.444799399992917,,True,T2=440.948 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.948 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,161.2784810999874,
B3,288.15,984.375,O2,3,,B3:288.15,teqp,27984,288.15,True,KALINA,,0.08109100265519156,77.10313029762087,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,984.375,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9397794716488616,0.4774182838571103,334.8389108477976,335.11173406861633,0.03977947164886153,0.27282322081873644,77.10313029762087,0.4764182838571103,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6243951214464687,18.669090199982747,,True,T2=440.948 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.948 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,209.60677620000206,
B3,293.15,1115.625,KALINA,3,,B3:293.15,teqp,5196,293.15,True,KALINA,,0.07342092041746513,69.39759559373886,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,293.15,3000.0,1115.625,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9449794402528882,0.48159494693979565,339.7440473688074,339.9752132288121,0.044979440252888137,0.23116586000469397,69.39759559373886,0.48059494693979565,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6667738330543216,21.36386710003717,,True,T2=441.358 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.358 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,265.28519670001697,
B3,300.032917,1303.125,KALINA,3,,B3:300.033,teqp,13020,300.032917,True,CORREGIBLE,O2,0.06355045514434066,59.57187939014052,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=346.3030458003245, esperado=<= 346.258 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,300.032917,3000.0,1303.125,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.951822105504117,0.487399950753677,346.3030458003245,346.2577201075468,0.05182210550411703,-0.04532569277773746,59.57187939014052,0.486399950753677,0.04532569277773746,0.0,0.04532569277773746,0.0,0.0,,0,False,,,,,True,T2=441.922 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.922 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,260.7687166000251,
B3,293.15,1115.625,O2,3,,B3:293.15,teqp,6988,293.15,True,KALINA,,0.07342092041746513,69.39759559373886,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,293.15,3000.0,1115.625,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9449794402528882,0.48159494693979565,339.7440473688074,339.9752132288121,0.044979440252888137,0.23116586000469397,69.39759559373886,0.48059494693979565,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6667738330543216,19.52292119996855,,True,T2=441.358 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.358 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,284.6876577999792,
B3,300.032917,1303.125,O2,3,,B3:300.033,teqp,24332,300.032917,True,CORREGIBLE,O2,0.06355045514434066,59.57187939014052,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=346.3030458003245, esperado=<= 346.258 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,300.032917,3000.0,1303.125,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.951822105504117,0.487399950753677,346.3030458003245,346.2577201075468,0.05182210550411703,-0.04532569277773746,59.57187939014052,0.486399950753677,0.04532569277773746,0.0,0.04532569277773746,0.0,0.0,,0,False,,,,,True,T2=441.922 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.922 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,265.03778499999316,
