base,T_sumidero_val,P_baja_val,tag,motor,pid,T_amb_diseno,convergio,clasificacion,codigos_falla,eta,Wnet,mensaje,T_fuente,T_sumidero,P_alta,P_baja,x_b,m_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,q4,q2,T9_amb,T_bub,m_O1,m_O2,m_O3,m_O5,D,viol_O1,viol_O2,viol_O3,viol_O5,err_margenes,A_recurrencias,A_verificacion_incompleta,B_verificado,B_dh4s,B_t_s,B_error,fuera_rango,detalle_rango,columnas_rango,bracket_lo,bracket_hi,repliegues_lo,repliegues_hi,nF,t_s,error_inesperado
B1,278.15,150.0,B1:278.15,teqp,26396,278.15,True,CORREGIBLE,O2,0.12326265048224763,41.19930066589606,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=280.9757706970903, esperado=<= 278.044 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,278.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9087631416169732,0.13296571227622578,280.9757706970903,278.04432629230826,0.008763141616973225,-2.9314444047820416,41.19930066589606,0.13196571227622578,2.9314444047820416,0.0,2.9314444047820416,0.0,0.0,,0,False,,,,,False,,,279.15,402.0,0,0,10,82.13778579997597,
B1,278.15,300.0,B1:278.15,teqp,10948,278.15,True,KALINA,,0.10277934120929016,34.452909978694876,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9209260014677066,0.1328692239830775,294.60079713731915,296.13779330826,0.020926001467706623,1.5369961709408244,34.452909978694876,0.1318692239830775,0.0,0.0,0.0,0.0,0.0,,0,False,True,-0.9179931274616138,6.602946300001349,,False,,,279.15,402.0,0,0,10,102.83977870002855,
B1,278.15,450.0,B1:278.15,teqp,14480,278.15,True,KALINA,,0.08565245015527477,28.679216637145736,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9294072893248575,0.1329069277070012,294.8943107714626,308.14698353831994,0.029407289324857477,13.252672766857359,28.679216637145736,0.1319069277070012,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.102312986821289,6.970268800039776,,False,,,279.15,402.0,0,0,10,105.71560410002712,
B1,278.15,750.0,B1:278.15,teqp,8524,278.15,True,KALINA,,0.06304920487273268,21.080825754075686,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9422620688117397,0.1329542823199523,295.2824587600934,325.1071983807296,0.04226206881173966,29.824739620636194,21.080825754075686,0.1319542823199523,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3387717714649625,5.567080600012559,,False,,,279.15,402.0,0,0,10,111.7477751999977,
B1,278.15,600.0,B1:278.15,teqp,25604,278.15,True,KALINA,,0.0730467585906953,24.43868283198353,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9363024664790368,0.1329337402687501,295.11060663300685,317.4239585363395,0.03630246647903679,22.31335190333266,24.43868283198353,0.1319337402687501,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2347706593245675,5.815145900007337,,False,,,279.15,402.0,0,0,10,115.91166990000056,
B1,278.15,900.0,B1:278.15,teqp,26396,278.15,True,KALINA,,0.05476544701679101,18.302031975762162,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9475944755851501,0.1329707262638665,295.42516207471016,331.7324818146776,0.047594475585150064,36.307319739967454,18.302031975762162,0.1319707262638665,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4249283574242781,7.684370899980422,,False,,,279.15,402.0,0,0,8,96.85339629999362,
B1,278.15,1050.0,B1:278.15,teqp,10948,278.15,True,KALINA,,0.047700422312789266,15.934491475937147,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9524752008245542,0.132984212930579,295.5471642475025,337.59813472054725,0.05247520082455415,42.05097047304474,15.934491475937147,0.131984212930579,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.498861084771761,4.546941799984779,,False,,,279.15,402.0,0,0,9,84.42040840000845,
B1,278.15,1200.0,B1:278.15,teqp,14480,278.15,True,KALINA,,0.041549986388156726,13.875177214064227,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9570152057101179,0.13299553070672127,295.6536576385235,342.88866936809103,0.05701520571011787,47.23501172956753,13.875177214064227,0.13199553070672126,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5638815560041621,4.956752900034189,,False,,,279.15,402.0,0,0,9,86.12156560004223,
B1,278.15,1350.0,B1:278.15,teqp,8524,278.15,True,KALINA,,0.03611298466275934,12.056049583176607,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9612897266935804,0.13300514227888321,295.7480661378667,347.72678218593137,0.06128972669358035,51.978716048064655,12.056049583176607,0.13200514227888321,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6221051936786353,7.870514899957925,,False,,,279.15,402.0,0,0,9,89.86703490000218,
B1,278.15,1500.0,B1:278.15,teqp,25604,278.15,True,KALINA,,0.031249205841920345,10.429717375985453,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,278.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9653524269370354,0.13301338438445548,295.83277543326733,352.1985222025469,0.06535242693703536,56.36574676927955,10.429717375985453,0.13201338438445548,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6749598234459881,6.011462999973446,,False,,,279.15,402.0,0,0,9,89.1006579999812,
B1,283.15,150.0,B1:283.15,teqp,26396,283.15,True,CORREGIBLE,O2,0.09757353520377257,28.616866725874104,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=286.14627977212865, esperado=<= 278.044 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,283.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9082364706660676,0.1370212642609282,286.14627977212865,278.04432629230826,0.008236470666067586,-8.101953479820395,28.616866725874104,0.1360212642609282,8.101953479820395,0.0,8.101953479820395,0.0,0.0,,0,False,,,,,False,,,284.15,402.0,0,0,10,81.08072469994659,
B1,283.15,300.0,B1:283.15,teqp,10948,283.15,True,CORREGIBLE,O2,0.10512483643404773,34.55353433689377,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=296.6936249836546, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,283.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9208574623034869,0.13351616059442672,296.6936249836546,296.13779330826,0.02085746230348684,-0.5558316753946428,34.55353433689377,0.13251616059442672,0.5558316753946428,0.0,0.5558316753946428,0.0,0.0,,0,False,,,,,False,,,284.15,402.0,0,0,10,94.9859856000403,
B1,283.15,450.0,B1:283.15,teqp,14480,283.15,True,KALINA,,0.08779542659631809,28.826431936642045,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9293519270407173,0.1335512759355898,299.4502297843821,308.14698353831994,0.02935192704071732,8.696753753937855,28.826431936642045,0.1325512759355898,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.1035190918705666,5.811713400005829,,False,,,284.15,402.0,0,0,10,110.73044610000215,
B1,283.15,750.0,B1:283.15,teqp,25604,283.15,True,KALINA,,0.06462716238926257,21.18847731023126,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9422233077035742,0.13359879482876771,299.838796866886,325.1071983807296,0.04222330770357419,25.26840151384357,21.18847731023126,0.1325987948287677,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.33973485740853,6.008066200010944,,False,,,284.15,402.0,0,0,9,108.17160429997602,
B1,283.15,600.0,B1:283.15,teqp,8524,283.15,True,KALINA,,0.07487466518878196,24.563755978211574,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9362565433513933,0.1335781864917188,299.6667556710494,317.4239585363395,0.03625654335139328,17.75720286529014,24.563755978211574,0.1325781864917188,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2358365938764564,4.604615099960938,,False,,,284.15,402.0,0,0,9,118.87166409997735,
B1,283.15,900.0,B1:283.15,teqp,26396,283.15,True,KALINA,,0.05613619984947642,18.395330227126596,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9475613856682815,0.13361526466014828,299.98166216528415,331.7324818146776,0.0475613856682815,31.750819649393463,18.395330227126596,0.13261526466014828,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4258137584074575,3.0874833000125363,,False,,,284.15,402.0,0,0,9,100.34674980002455,
B1,283.15,1050.0,B1:283.15,teqp,10948,283.15,True,KALINA,,0.04889447499133991,16.015609606604706,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.952446758041168,0.13362879532952018,300.10381080319485,337.59813472054725,0.05244675804116794,37.4943239173524,16.015609606604706,0.13262879532952018,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.499685768993686,3.38480320002418,,False,,,284.15,402.0,0,0,9,89.30196950002573,
B1,283.15,1200.0,B1:283.15,teqp,14480,283.15,True,KALINA,,0.04259013360674437,13.945727804408431,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.956990680193472,0.1336401233771808,300.21043603883254,342.88866936809103,0.056990680193471976,42.67823332925849,13.945727804408431,0.13264012337718079,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5646573226003966,3.0134217999875546,,False,,,284.15,402.0,0,0,9,71.07689669996034,
B1,283.15,1350.0,B1:283.15,teqp,25604,283.15,True,KALINA,,0.03701705003389816,12.117287015291003,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9612685732670031,0.13364973509200723,300.30496640630207,347.72678218593137,0.06126857326700308,47.4218157796293,12.117287015291003,0.13264973509200723,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6228403756347234,4.884385200042743,,False,,,284.15,402.0,0,0,9,72.36129979998805,
B1,283.15,1500.0,B1:283.15,teqp,8524,283.15,True,KALINA,,0.03203151616096582,10.482645299353281,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,283.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9653342272377587,0.13365796923327478,300.38978969552596,352.1985222025469,0.06533422723775872,51.80873250702092,10.482645299353281,0.13265796923327478,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6756605616583329,6.086811700020917,,False,,,284.15,402.0,0,0,9,74.8654988000053,
B1,288.15,300.0,B1:288.15,teqp,10948,288.15,True,CORREGIBLE,O2,0.10658481122331352,34.32047951050086,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=297.5591826839089, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,288.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9207872374255257,0.13417924853437319,297.5591826839089,296.13779330826,0.020787237425525684,-1.4213893756489142,34.32047951050086,0.13317924853437318,1.4213893756489142,0.0,1.4213893756489142,0.0,0.0,,0,False,,,,,False,,,289.15,402.0,0,0,9,74.59912229998736,
B1,288.15,450.0,B1:288.15,teqp,14480,288.15,True,KALINA,,0.09003981991464814,28.974307376737826,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9292962564784627,0.13419978463027085,304.012131733812,308.14698353831994,0.02929625647846268,4.134851804507946,28.974307376737826,0.13319978463027085,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.1047321432845365,3.541564400016796,,False,,,289.15,402.0,0,0,9,87.66583860001992,
B1,288.15,600.0,B1:288.15,teqp,25604,288.15,True,KALINA,,0.07678909365914494,24.68935655388631,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9362103708150666,0.1342268103944582,304.22892202521183,317.4239585363395,0.03621037081506662,13.195036511127682,24.68935655388631,0.1332268103944582,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2369084458068755,4.844099199981429,,False,,,289.15,402.0,0,0,9,92.5222307999502,
B1,288.15,150.0,B1:288.15,teqp,26396,288.15,True,CORREGIBLE,O2,0.031320179591491436,7.95289447810697,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=291.31451561164624, esperado=<= 278.044 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,288.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.907727488513789,0.14090458932738908,291.31451561164624,278.04432629230826,0.007727488513789016,-13.270189319337987,7.95289447810697,0.13990458932738908,13.270189319337987,0.0,13.270189319337987,0.0,0.0,,0,False,,,,,False,,,289.15,402.0,0,0,11,123.3079965999932,
B1,288.15,750.0,B1:288.15,teqp,8524,288.15,True,KALINA,,0.06627977996100412,21.29655463159476,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9421843375450569,0.13424748782975204,304.40117972848657,325.1071983807296,0.042184337545056905,20.706018652243017,21.29655463159476,0.13324748782975204,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3407032335107942,4.921903699985705,,False,,,289.15,402.0,0,0,9,94.72907619999023,
B1,288.15,900.0,B1:288.15,teqp,10948,288.15,True,KALINA,,0.05757181126849012,18.488977399312446,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9475281162415924,0.13426400083298654,304.54423177570357,331.7324818146776,0.047528116241592366,27.188250038974047,18.488977399312446,0.13326400083298653,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4267040317345163,5.256997299962677,,False,,,289.15,402.0,0,0,9,116.07622380001703,
B1,288.15,1350.0,B1:288.15,teqp,26396,288.15,True,KALINA,,0.03796378311497369,12.178710378567855,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.961247303705205,0.13429850786253994,304.86799364445176,347.72678218593137,0.061247303705204925,42.85878854147961,12.178710378567855,0.13329850786253994,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6235796080227374,6.2047577000339516,,False,,,289.15,402.0,0,0,9,92.6128268999746,
B1,288.15,1050.0,B1:288.15,teqp,14480,288.15,True,KALINA,,0.05014495314078234,16.097009324987653,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9524181616992721,0.13427755638063268,304.6665467136606,337.59813472054725,0.05241816169927205,32.93158800688667,16.097009324987653,0.13327755638063268,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5005149777439328,5.555811400001403,,False,,,289.15,402.0,0,0,9,115.37869250000222,
B1,288.15,1500.0,B1:288.15,teqp,8524,288.15,True,KALINA,,0.03285072233564271,10.535722892281067,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9653159269462477,0.13430673405146668,304.95294789558056,352.1985222025469,0.06531592694624766,47.24557430696632,10.535722892281067,0.13330673405146667,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.676365163046512,4.421335499966517,,False,,,289.15,402.0,0,0,9,91.05670670000836,
B1,288.15,1200.0,B1:288.15,teqp,25604,288.15,True,KALINA,,0.0436794032575431,14.016507701124919,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,288.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9569660209274732,0.13428889559937857,304.77332331297765,342.88866936809103,0.05696602092747316,38.11534605511338,14.016507701124919,0.13328889559937857,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5654373585948633,5.529467599990312,,False,,,289.15,402.0,0,0,9,114.06331100000534,
B1,293.15,300.0,B1:293.15,teqp,26396,293.15,True,CORREGIBLE,O2,0.10702184928530487,33.726434508173405,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=298.45725543330894, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,293.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9207152301189149,0.13485942266318568,298.45725543330894,296.13779330826,0.02071523011891485,-2.3194621250489718,33.726434508173405,0.13385942266318568,2.3194621250489718,0.0,2.3194621250489718,0.0,0.0,,0,False,,,,,False,,,294.15,402.0,0,0,9,83.96121679997304,
B1,293.15,450.0,B1:293.15,teqp,14480,293.15,True,CORREGIBLE,O2,0.09238794941444085,29.121301042286568,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.23053274348064, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,293.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9292402825596828,0.1348524175028824,308.23053274348064,308.14698353831994,0.029240282559682806,-0.08354920516069342,29.121301042286568,0.1338524175028824,0.08354920516069342,0.0,0.08354920516069342,0.0,0.0,,0,False,,,,,False,,,294.15,402.0,0,0,9,90.32334240002092,
B1,293.15,600.0,B1:293.15,teqp,8524,293.15,True,KALINA,,0.07879590286586782,24.81544763357127,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9361639581208747,0.13487950226733933,308.79552760591423,317.4239585363395,0.036163958120874695,8.628430930425282,24.81544763357127,0.13387950226733933,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2379859957684403,3.608678799995687,,False,,,294.15,402.0,0,0,9,92.8062039000215,
B1,293.15,750.0,B1:293.15,teqp,25604,293.15,True,KALINA,,0.0680121137453335,21.40502459549124,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9421451660920476,0.13490025155198518,308.96801995641454,325.1071983807296,0.04214516609204755,16.13917842431505,21.40502459549124,0.13390025155198518,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3416767016346967,4.262683400011156,,False,,,294.15,402.0,0,0,9,96.77550629997859,
B1,293.15,150.0,B1:293.15,teqp,10948,293.15,True,INVIABLE,"O2,O3",-0.08351577138079284,-17.99855788303107,"[INVIABLE] O3: potencia neta no positiva: el ciclo no genera trabajo útil (medido=-17.99855788303107, esperado=> 0 kW). Causa probable: Wt <= Wp para esos parámetros. Sugerencia: revisar P_alta/P_baja, eta_t/eta_p o m_b
  - [CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (ri",403.0,293.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9072289505758416,0.144680493248298,296.4738109721326,278.04432629230826,0.007228950575841608,-18.429484679824327,-17.99855788303107,0.14368049324829799,36.428042562855396,0.0,18.429484679824327,17.99855788303107,0.0,,0,False,,,,,False,,,294.15,402.0,0,0,9,138.57652649999363,
B1,293.15,900.0,B1:293.15,teqp,26396,293.15,True,KALINA,,0.05907663730663799,18.582941020019817,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9474946746853898,0.13491680934063946,309.1112747450557,331.7324818146776,0.047494674685389815,22.621207069621903,18.582941020019817,0.13391680934063946,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4275989768245836,4.3713072999962606,,False,,,294.15,402.0,0,0,9,98.52935840003192,
B1,293.15,1050.0,B1:293.15,teqp,14480,293.15,True,KALINA,,0.05145568596035988,16.178664496954397,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9523894166613007,0.13493039054744912,309.2337703161807,337.59813472054725,0.0523894166613007,28.36436440436654,16.178664496954397,0.13393039054744912,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5013485509507518,7.129765500023495,,False,,,294.15,402.0,0,0,10,112.878750999982,
B1,293.15,1200.0,B1:293.15,teqp,8524,293.15,True,KALINA,,0.044821127009934805,14.087493354624893,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9569412325916353,0.1349417411486919,309.34071170259716,342.88866936809103,0.056941232591635305,33.54795766549387,14.087493354624893,0.1339417411486919,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.566221509750676,8.225687299971469,,False,,,294.15,402.0,0,0,10,120.5731069999747,
B1,293.15,1350.0,B1:293.15,teqp,25604,293.15,True,KALINA,,0.03895607597376615,12.24029854552899,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9612259220422533,0.1349513537095521,309.4355345940062,347.72678218593137,0.0612259220422533,38.291247591925185,12.24029854552899,0.1339513537095521,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6243227458019192,6.818351200025063,,False,,,294.15,402.0,0,0,10,117.33946829999331,
B1,293.15,1500.0,B1:293.15,teqp,10948,293.15,True,KALINA,,0.03370930608087111,10.588930057376164,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,293.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9652975298825612,0.13495955892293782,309.52063095224486,352.1985222025469,0.06529752988256121,42.677891250302025,10.588930057376164,0.13395955892293782,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6770734757706123,8.544358899991494,,False,,,294.15,402.0,0,0,10,132.87078569998266,
B1,300.032917,150.0,B1:300.033,teqp,26396,300.032917,True,INVIABLE,"O2,O3",-0.40371308617285434,-53.8293307599943,"[INVIABLE] O3: potencia neta no positiva: el ciclo no genera trabajo útil (medido=-53.8293307599943, esperado=> 0 kW). Causa probable: Wt <= Wp para esos parámetros. Sugerencia: revisar P_alta/P_baja, eta_t/eta_p o m_b
  - [CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (rie",403.0,300.032917,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9061595614049074,0.15271435196489558,302.9670115187415,278.04432629230826,0.0061595614049073655,-24.92268522643326,-53.8293307599943,0.15171435196489558,78.75201598642755,0.0,24.92268522643326,53.8293307599943,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,8,113.56725399999414,
B1,300.032917,300.0,B1:300.033,teqp,14480,300.032917,True,CORREGIBLE,O2,0.0931735608031927,26.215011983236174,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.0050838910072, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",403.0,300.032917,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9203620967701585,0.1381995521274495,303.0050838910072,296.13779330826,0.020362096770158433,-6.867290582747216,26.215011983236174,0.1371995521274495,6.867290582747216,0.0,6.867290582747216,0.0,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,10,132.24036990001332,
B1,300.032917,450.0,B1:300.033,teqp,8524,300.032917,True,CORREGIBLE,O2,0.09466230909942777,28.960311075896747,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.48153970743795, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",403.0,300.032917,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9291616311550627,0.13577048323621602,309.48153970743795,308.14698353831994,0.02916163115506265,-1.3345561691180023,28.960311075896747,0.13477048323621602,1.3345561691180023,0.0,1.3345561691180023,0.0,0.0,,0,False,,,,,False,,,301.032917,402.0,0,0,10,139.28297419997398,
B1,300.032917,600.0,B1:300.033,teqp,25604,300.032917,True,KALINA,,0.08172189256879905,24.989779196285287,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9360996821320842,0.13578456912137066,315.08680605670855,317.4239585363395,0.03609968213208414,2.3371524796309586,24.989779196285287,0.13478456912137066,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.2394784662990332,6.327828900015447,,False,,,301.032917,402.0,0,0,10,151.97932099999161,
B1,300.032917,750.0,B1:300.033,teqp,10948,300.032917,True,KALINA,,0.07053785521730428,21.554942568121177,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9420909206051263,0.13580542041191968,315.2596366093864,325.1071983807296,0.042090920605126314,9.84756177134318,21.554942568121177,0.13480542041191967,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3430249230568734,9.501530000008643,,False,,,301.032917,402.0,0,0,10,161.6388891999959,
B1,300.032917,900.0,B1:300.033,teqp,26396,300.032917,True,KALINA,,0.06127061184418531,18.712768423227804,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9474483636080361,0.13582204119922506,315.403184456024,331.7324818146776,0.04744836360803606,16.329297358653605,18.712768423227804,0.13482204119922506,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4288384286946894,8.051103800011333,,False,,,301.032917,402.0,0,0,10,167.5142209000187,
B1,300.032917,1050.0,B1:300.033,teqp,14480,300.032917,True,KALINA,,0.05336661928534668,16.291451660318174,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9523496081874528,0.13583565783862805,315.5259422562912,337.59813472054725,0.05234960818745282,22.072192464256034,16.291451660318174,0.13483565783862805,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.502503025925762,6.387301399954595,,False,,,301.032917,402.0,0,0,10,167.9912406000076,
B1,300.032917,1200.0,B1:300.033,teqp,8524,300.032917,True,KALINA,,0.04648555995858174,14.185512013946564,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9569069031518291,0.1358470024575484,315.63312164870075,342.88866936809103,0.056906903151829114,27.25554771939028,14.185512013946564,0.1348470024575484,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5673075278873512,6.681997499952558,,False,,,301.032917,402.0,0,0,10,160.87366790004307,
B1,300.032917,1350.0,B1:300.033,teqp,25604,300.032917,True,KALINA,,0.040402608835892515,12.325317022636728,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9611963092716687,0.135856613261041,315.7281666618018,347.72678218593137,0.061196309271668636,31.998615524129548,12.325317022636728,0.134856613261041,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.625351965792106,5.668172300036531,,False,,,301.032917,402.0,0,0,10,164.544717199984,
B1,300.032917,1500.0,B1:300.033,teqp,10948,300.032917,True,KALINA,,0.03496091391006529,10.662361974149876,"KALINA: régimen Kalina genuino y admisible, sin fallas.",403.0,300.032917,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9652720487553813,0.13586481639548909,315.81347233876386,352.1985222025469,0.06527204875538128,36.385049863783024,10.662361974149876,0.13486481639548908,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6780545006090506,7.060317299969029,,False,,,301.032917,402.0,0,0,10,174.63333369995235,
B2,278.15,150.0,B2:278.15,teqp,26396,278.15,True,CORREGIBLE,"O1,O2",0.15827061152876137,85.26535830834251,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8942421034326636, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",420.0,278.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.8942421034326636,0.2490111423887302,282.64496612033,278.04432629230826,-0.005757896567336385,-4.6006398280217695,85.26535830834251,0.2480111423887302,5.176429484755408,0.005757896567336385,4.6006398280217695,0.0,0.0,,0,False,,,,,False,,,279.15,419.0,0,0,9,155.64996789995348,
B2,278.15,300.0,B2:278.15,teqp,14480,278.15,True,CORREGIBLE,O2,0.13261994799130553,71.66275833828891,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=297.5469595507373, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,278.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9100687486458346,0.24886355804837249,297.5469595507373,296.13779330826,0.010068748645834624,-1.4091662424773403,71.66275833828891,0.24786355804837248,1.4091662424773403,0.0,1.4091662424773403,0.0,0.0,,0,False,,,,,False,,,279.15,419.0,0,0,8,159.78189119999297,
B2,278.15,450.0,B2:278.15,teqp,8524,278.15,True,KALINA,,0.11186284773899194,60.35823851124148,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9207334864990238,0.24893491291343742,304.23829916776896,308.14698353831994,0.020733486499023734,3.9086843705509864,60.35823851124148,0.24793491291343742,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.28769210496489,8.98316820000764,,False,,,279.15,419.0,0,0,8,166.33672749996185,
B2,278.15,600.0,B2:278.15,teqp,25604,278.15,True,KALINA,,0.09594483279128764,51.69967163726868,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.92910819775547,0.24900060283998596,304.66638467168474,317.4239585363395,0.029108197755470022,12.757573864654773,51.69967163726868,0.24800060283998596,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3973367384378435,6.86615170002915,,False,,,279.15,419.0,0,0,8,178.05258910002885,
B2,278.15,750.0,B2:278.15,teqp,10948,278.15,True,KALINA,,0.08327178516169298,44.823579097956134,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9361660361343297,0.2490519613439149,305.0070829762958,325.1071983807296,0.03616603613432967,20.10011540443378,44.823579097956134,0.2480519613439149,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4854392609045135,9.648596099985298,,False,,,279.15,419.0,0,0,9,161.46466230001533,
B2,278.15,900.0,B2:278.15,teqp,26396,278.15,True,KALINA,,0.07271864935352783,39.10925058835644,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9423640404174406,0.24909400971514448,305.29084927970183,331.7324818146776,0.042364040417440574,26.44163253497578,39.10925058835644,0.24809400971514448,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5597501692075184,6.0537076999899,,False,,,279.15,419.0,0,0,9,146.48082639998756,
B2,278.15,1050.0,B2:278.15,teqp,14480,278.15,True,KALINA,,0.0636669461877723,34.21616220345279,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9479560189410807,0.2491294630147222,305.5343826640256,337.59813472054725,0.0479560189410807,32.06375205652165,34.21616220345279,0.2481294630147222,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6244017088667988,7.607728599978145,,False,,,279.15,419.0,0,0,9,144.77829469996504,
B2,278.15,1200.0,B2:278.15,teqp,8524,278.15,True,KALINA,,0.055738464259064875,29.936404093653685,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9530984274283918,0.24915999065671254,305.74787722371644,342.88866936809103,0.05309842742839177,37.140792144374586,29.936404093653685,0.24815999065671254,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6818704925963175,17.29573899996467,,False,,,279.15,419.0,0,0,9,153.1702489000163,
B2,278.15,1350.0,B2:278.15,teqp,25604,278.15,True,KALINA,,0.04868420730942255,26.13329304626955,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9578949626325374,0.2491866902121721,305.93803312519015,347.72678218593137,0.05789496263253735,41.788749060741225,26.13329304626955,0.2481866902121721,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7337738283038107,12.100871700036805,,False,,,279.15,419.0,0,0,9,145.92256560001988,
B2,278.15,1500.0,B2:278.15,teqp,10948,278.15,True,KALINA,,0.042331120385737823,22.711953392345823,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,278.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9624181284774463,0.24921032358052422,306.10950013757326,352.1985222025469,0.06241812847744632,46.08902206497362,22.711953392345823,0.24821032358052422,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7812083155356504,10.251998000021558,,False,,,279.15,419.0,0,0,9,138.26056269998662,
B2,283.15,150.0,B2:283.15,teqp,26396,283.15,True,CORREGIBLE,"O1,O2",0.14270015771443642,69.41010602709171,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8937517598432941, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",420.0,283.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.8937517598432941,0.25374125583350776,287.9863478963825,278.04432629230826,-0.0062482401567058865,-9.942021604074228,69.41010602709171,0.25274125583350776,10.566845619744816,0.0062482401567058865,9.942021604074228,0.0,0.0,,0,False,,,,,False,,,284.15,419.0,0,0,10,138.09511990001192,
B2,283.15,300.0,B2:283.15,teqp,14480,283.15,True,CORREGIBLE,O2,0.13373836106740183,71.1475310296666,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=298.41732844276754, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,283.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9100109953235539,0.24962121968548356,298.41732844276754,296.13779330826,0.010010995323553873,-2.2795351345075687,71.1475310296666,0.24862121968548356,2.2795351345075687,0.0,2.2795351345075687,0.0,0.0,,0,False,,,,,False,,,284.15,419.0,0,0,9,156.67568359995494,
B2,283.15,450.0,B2:283.15,teqp,8524,283.15,True,CORREGIBLE,O2,0.11389952680424607,60.54087937739679,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.24849429424165, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,283.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9206888723872154,0.249662991917041,308.24849429424165,308.14698353831994,0.020688872387215396,-0.10151075592170855,60.54087937739679,0.248662991917041,0.10151075592170855,0.0,0.10151075592170855,0.0,0.0,,0,False,,,,,False,,,284.15,419.0,0,0,9,156.39117989997612,
B2,283.15,600.0,B2:283.15,teqp,25604,283.15,True,KALINA,,0.09769545446446953,51.85691753239725,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9290708258659699,0.24972877838433757,309.09883514756535,317.4239585363395,0.029070825865969874,8.32512338877416,51.85691753239725,0.24872877838433757,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3981021267143205,6.70357359998161,,False,,,284.15,419.0,0,0,9,168.87677909998456,
B2,283.15,750.0,B2:283.15,teqp,10948,283.15,True,KALINA,,0.08479133613969168,44.95911976086182,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9361340586263677,0.24978028581708916,309.43932435774025,325.1071983807296,0.03613405862636765,15.667874022989338,44.95911976086182,0.24878028581708916,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4861272881310015,11.81793540000217,,False,,,284.15,419.0,0,0,9,158.35354660003213,
B2,283.15,900.0,B2:283.15,teqp,26396,283.15,True,KALINA,,0.07404561468184816,39.22690150412661,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9423363596331303,0.24982242685697034,309.7229250793424,331.7324818146776,0.042336359633130316,22.009556735335195,39.22690150412661,0.24882242685697034,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5603796381105894,9.415901899978053,,False,,,284.15,419.0,0,0,9,152.71914110000944,
B2,283.15,1050.0,B2:283.15,teqp,14480,283.15,True,KALINA,,0.06482864930520192,34.318609036152075,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.947931911133039,0.24985794648396578,309.96632542438033,337.59813472054725,0.04793191113303896,27.63180929616692,34.318609036152075,0.24885794648396578,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6249844460835448,7.7974709999980405,,False,,,284.15,419.0,0,0,9,155.64042469998822,
B2,283.15,1200.0,B2:283.15,teqp,8524,283.15,True,KALINA,,0.05675537059733515,30.02564451421101,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9530773824067765,0.249888520794784,310.1797116581961,342.88866936809103,0.05307738240677651,32.708957709894946,30.02564451421101,0.248888520794784,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6824201214010372,7.751367699995171,,False,,,284.15,419.0,0,0,9,149.84346319996985,
B2,283.15,1350.0,B2:283.15,teqp,25604,283.15,True,KALINA,,0.04957226423887934,26.210874685762267,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.957876602641036,0.24991525173966725,310.3697786873323,347.72678218593137,0.057876602641036,37.357003498599056,26.210874685762267,0.24891525173966725,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7342847367190188,9.02320429997053,,False,,,284.15,419.0,0,0,9,133.7308853000286,
B2,283.15,1500.0,B2:283.15,teqp,10948,283.15,True,KALINA,,0.04310313296798351,22.77911273840071,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,283.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.962402165916151,0.2499389042642058,310.541172407537,352.1985222025469,0.062402165916151,41.65734979500991,22.77911273840071,0.2489389042642058,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7816901697281082,6.982566599966958,,False,,,284.15,419.0,0,0,10,127.25083109998377,
B2,288.15,150.0,B2:288.15,teqp,26396,288.15,True,CORREGIBLE,"O1,O2",0.10633746615086925,46.41788554666806,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8932952862822245, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",420.0,288.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.8932952862822245,0.2582396572600731,293.27259901950697,278.04432629230826,-0.006704713717775479,-15.228272727198714,46.41788554666806,0.2572396572600731,15.898744098976263,0.006704713717775479,15.228272727198714,0.0,0.0,,0,False,,,,,False,,,289.15,419.0,0,0,10,179.20633110002382,
B2,288.15,300.0,B2:288.15,teqp,14480,288.15,True,CORREGIBLE,O2,0.13428712435427442,70.28683008702366,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=299.31948516785997, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,288.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9099519953341728,0.2503977276984629,299.31948516785997,296.13779330826,0.009951995334172792,-3.1816918595999937,70.28683008702366,0.2493977276984629,3.1816918595999937,0.0,3.1816918595999937,0.0,0.0,,0,False,,,,,False,,,289.15,419.0,0,0,9,120.5090024000383,
B2,288.15,450.0,B2:288.15,teqp,8524,288.15,True,CORREGIBLE,O2,0.11565917014568476,60.52917007503767,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.1253890996733, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,288.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9206436116402243,0.2504037156097949,309.1253890996733,308.14698353831994,0.020643611640224324,-0.9784055613533837,60.52917007503767,0.2494037156097949,0.9784055613533837,0.0,0.9784055613533837,0.0,0.0,,0,False,,,,,False,,,289.15,419.0,0,0,9,124.54085659998236,
B2,288.15,750.0,B2:288.15,teqp,10948,288.15,True,KALINA,,0.0863680559567593,45.095244569553856,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9361019525134602,0.25051334377420825,313.87861354341766,325.1071983807296,0.036101952513460156,11.228584837311928,45.095244569553856,0.24951334377420825,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4868162592981662,8.134746800002176,,False,,,289.15,419.0,0,0,9,135.91754800005583,
B2,288.15,600.0,B2:288.15,teqp,25604,288.15,True,KALINA,,0.09951195242028976,52.01487719919917,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9290333094356669,0.2504616968214099,313.53831851890345,317.4239585363395,0.029033309435666843,3.88564001743606,52.01487719919917,0.2494616968214099,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.3988686839768434,6.779915299965069,,False,,,289.15,419.0,0,0,9,142.45995059999404,
B2,288.15,900.0,B2:288.15,teqp,26396,288.15,True,KALINA,,0.07542251763835167,39.34503726195055,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9423085636030378,0.25055558474635337,314.1620634919751,331.7324818146776,0.04230856360303781,17.570418322702494,39.34503726195055,0.24955558474635336,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.561009873514422,8.209533000015654,,False,,,289.15,419.0,0,0,10,147.460404500016,
B2,288.15,1050.0,B2:288.15,teqp,14480,288.15,True,KALINA,,0.06603407645454482,34.42145956774781,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9479077000072312,0.25059117635695405,314.40534484643126,337.59813472054725,0.04790770000723121,23.192789874115988,34.42145956774781,0.24959117635695405,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6255677797098542,7.475721399998292,,False,,,289.15,419.0,0,0,10,151.5536953000119,
B2,288.15,1200.0,B2:288.15,teqp,8524,288.15,True,KALINA,,0.05781052310803689,30.115218323228873,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9530562454844755,0.2506217827449357,314.61863469664,342.88866936809103,0.05305624548447552,28.270034671451015,30.115218323228873,0.24962178274493568,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6829641000454103,7.051852399948984,,False,,,289.15,419.0,0,0,10,152.0723919000011,
B2,288.15,1350.0,B2:288.15,teqp,10948,288.15,True,KALINA,,0.05049371878614422,26.28873303658052,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9578581606884992,0.25064854855546925,314.8086258386389,347.72678218593137,0.05785816068849914,32.918156347292495,26.28873303658052,0.24964854855546925,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7347960032468563,10.988231000024825,,False,,,289.15,419.0,0,0,10,152.49616949999472,
B2,288.15,1500.0,B2:288.15,teqp,25604,288.15,True,KALINA,,0.043904173963407,22.846500436186208,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,288.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9623861280479185,0.25067222225213226,314.97995919699883,352.1985222025469,0.06238612804791843,37.21856300554805,22.846500436186208,0.24967222225213226,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7821721944085311,8.476243700017221,,False,,,289.15,419.0,0,0,10,158.02672660001554,
B2,293.15,300.0,B2:293.15,teqp,14480,293.15,True,CORREGIBLE,O2,0.13422683038199382,69.07444009676553,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=300.2539976231756, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,293.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.909891750884409,0.251193231003883,300.2539976231756,296.13779330826,0.009891750884408967,-4.116204314915649,69.07444009676553,0.250193231003883,4.116204314915649,0.0,4.116204314915649,0.0,0.0,,0,False,,,,,False,,,294.15,419.0,0,0,10,131.50391129998025,
B2,293.15,450.0,B2:293.15,teqp,8524,293.15,True,CORREGIBLE,O2,0.11689307403672065,60.19449865751274,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.0341542073686, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,293.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9205974020879976,0.25116215598926284,310.0341542073686,308.14698353831994,0.02059740208799754,-1.8871706690486576,60.19449865751274,0.25016215598926284,1.8871706690486576,0.0,1.8871706690486576,0.0,0.0,,0,False,,,,,False,,,294.15,419.0,0,0,10,133.0243150999886,
B2,293.15,150.0,B2:293.15,teqp,26396,293.15,True,CORREGIBLE,"O1,O2",0.04867814074872015,18.895304175836785,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8928630594122662, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",420.0,293.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.8928630594122662,0.26258858371197563,298.49270375206214,278.04432629230826,-0.007136940587733842,-20.448377459753885,18.895304175836785,0.26158858371197563,21.16207151852727,0.007136940587733842,20.448377459753885,0.0,0.0,,0,False,,,,,False,,,294.15,419.0,0,0,10,170.7934077999671,
B2,293.15,600.0,B2:293.15,teqp,10948,293.15,True,CORREGIBLE,O2,0.10139307524548785,52.1710580024439,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.53734342716825, esperado=<= 317.424 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,293.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9289956524038563,0.2511993034550576,317.53734342716825,317.4239585363395,0.028995652403856265,-0.11338489082874048,52.1710580024439,0.2501993034550576,0.11338489082874048,0.0,0.11338489082874048,0.0,0.0,,0,False,,,,,False,,,294.15,419.0,0,0,10,133.80463969998527,
B2,293.15,750.0,B2:293.15,teqp,25604,293.15,True,KALINA,,0.08800478358867268,45.23190699487393,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9360697260268038,0.2512509792892026,318.3229844960665,325.1071983807296,0.036069726026803806,6.784213884663075,45.23190699487393,0.2502509792892026,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4875059547669025,11.375162400014233,,False,,,294.15,419.0,0,0,10,157.65507909998996,
B2,293.15,900.0,B2:293.15,teqp,14480,293.15,True,KALINA,,0.07685183535959081,39.46361576137853,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9422806594651912,0.25129332555387224,318.60628861131,331.7324818146776,0.04228065946519122,13.12619320336762,39.46361576137853,0.25029332555387224,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5616406571239168,8.434916300000623,,False,,,294.15,419.0,0,0,10,160.58048269996652,
B2,293.15,1050.0,B2:293.15,teqp,8524,293.15,True,KALINA,,0.06728539337750605,34.52467565994112,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9478833918083984,0.25132899272766673,318.8494560565192,337.59813472054725,0.0478833918083984,18.748678664028034,34.52467565994112,0.25032899272766673,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6261515130331645,13.288368700013962,,False,,,294.15,419.0,0,0,10,172.4358281000168,
