base,T_sumidero_val,P_baja_val,tag,motor,pid,T_amb_diseno,convergio,clasificacion,codigos_falla,eta,Wnet,mensaje,T_fuente,T_sumidero,P_alta,P_baja,x_b,m_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,q4,q2,T9_amb,T_bub,m_O1,m_O2,m_O3,m_O5,D,viol_O1,viol_O2,viol_O3,viol_O5,err_margenes,A_recurrencias,A_verificacion_incompleta,B_verificado,B_dh4s,B_t_s,B_error,fuera_rango,detalle_rango,columnas_rango,bracket_lo,bracket_hi,repliegues_lo,repliegues_hi,nF,t_s,error_inesperado
B2,293.15,1200.0,B2:293.15,teqp,26396,293.15,True,KALINA,,0.058905900628229195,30.205099249676167,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9530350204868004,0.25135967182815183,319.0626580033304,342.88866936809103,0.05303502048680042,23.82601136476063,30.205099249676167,0.25035967182815183,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6835082836059883,12.893067000026349,,False,,,294.15,419.0,0,0,10,176.11485279997578,
B2,293.15,1350.0,B2:293.15,teqp,10948,293.15,True,KALINA,,0.05145029670008578,26.366844270138383,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9578396401240199,0.25138647436015454,319.25257915071734,347.72678218593137,0.057839640124019875,28.474203035214032,26.366844270138383,0.25038647436015454,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7353074969962563,6.81561419996433,,False,,,294.15,419.0,0,0,10,179.8897593000438,
B2,293.15,1500.0,B2:293.15,teqp,25604,293.15,True,KALINA,,0.04473574387217608,22.914095239241544,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,293.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.962370020428607,0.25141017189164877,319.42385832677724,352.1985222025469,0.062370020428606954,32.77466387576965,22.914095239241544,0.25041017189164877,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7826542520792827,6.391800499986857,,False,,,294.15,419.0,0,0,10,174.29866659996333,
B2,300.032917,150.0,B2:300.033,teqp,14480,300.032917,True,INVIABLE,"O1,O2,O3",-0.053897055934650044,-15.582169506551821,"[INVIABLE] O3: potencia neta no positiva: el ciclo no genera trabajo útil (medido=-15.582169506551821, esperado=> 0 kW). Causa probable: Wt <= Wp para esos parámetros. Sugerencia: revisar P_alta/P_baja, eta_t/eta_p o m_b
  - [CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral t",420.0,300.032917,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.8920078428056022,0.2714692757808961,304.8558833545478,278.04432629230826,-0.007992157194397831,-26.811557062239558,-15.582169506551821,0.2704692757808961,43.192942288231166,0.007992157194397831,26.811557062239558,15.582169506551821,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,9,128.55869289999828,
B2,300.032917,450.0,B2:300.033,teqp,26396,300.032917,True,CORREGIBLE,O2,0.11766730798859905,59.195587161568184,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.3384320543682, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,300.032917,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9205322279722137,0.25223565241115353,311.3384320543682,308.14698353831994,0.020532227972213657,-3.19144851604824,59.195587161568184,0.25123565241115353,3.19144851604824,0.0,3.19144851604824,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,10,136.84406309999758,
B2,300.032917,300.0,B2:300.033,teqp,8524,300.032917,True,CORREGIBLE,O2,0.12489198504879118,58.88724473422816,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=304.96178914876197, esperado=<= 296.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",420.0,300.032917,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9095998481983214,0.2550858680957875,304.96178914876197,296.13779330826,0.009599848198321381,-8.823995840501993,58.88724473422816,0.2540858680957875,8.823995840501993,0.0,8.823995840501993,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,11,166.59905809996417,
B2,300.032917,600.0,B2:300.033,teqp,10948,300.032917,True,CORREGIBLE,O2,0.10344800838430997,52.04170751239253,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.8124778168487, esperado=<= 317.424 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",420.0,300.032917,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9289428903333775,0.25223608271245135,318.8124778168487,317.4239585363395,0.02894289033337749,-1.388519280509172,52.04170751239253,0.25123608271245135,1.388519280509172,0.0,1.388519280509172,0.0,0.0,,0,False,,,,,False,,,301.032917,419.0,0,0,10,140.57808910001768,
B2,300.032917,750.0,B2:300.033,teqp,25604,300.032917,True,KALINA,,0.09036221420092234,45.420872041434315,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,300.032917,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9360251716304571,0.2522738283567613,324.44644657356946,325.1071983807296,0.03602517163045704,0.6607518071601248,45.420872041434315,0.2512738283567613,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4884563727143814,7.215068599965889,,False,,,301.032917,419.0,0,0,10,157.17059130000416,
B2,300.032917,900.0,B2:300.033,teqp,14480,300.032917,True,KALINA,,0.07891055063020036,39.62753542687533,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,300.032917,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9422420744305713,0.2523163284966158,324.72954116673066,331.7324818146776,0.042242074430571264,7.002940647946957,39.62753542687533,0.2513163284966158,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5625097191837085,9.248657399963122,,False,,,301.032917,419.0,0,0,10,158.55759410001338,
B2,300.032917,1050.0,B2:300.033,teqp,26396,300.032917,True,KALINA,,0.06908773557915816,34.667325311901635,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,300.032917,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9478497742655444,0.2523521072481716,324.9725463240013,337.59813472054725,0.047849774265544376,12.625588396545936,34.667325311901635,0.2513521072481716,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6269555516266792,8.642488399986178,,False,,,301.032917,419.0,0,0,10,158.1059853999759,
B2,300.032917,1200.0,B2:300.033,teqp,8524,300.032917,True,KALINA,,0.060483593628069925,30.329287229510754,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,300.032917,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9530056639520246,0.2523828657352607,325.1856220276951,342.88866936809103,0.05300566395202455,17.703047340395926,30.329287229510754,0.2513828657352607,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.684257480583483,6.1025857999920845,,False,,,301.032917,419.0,0,0,10,157.83381450001616,
B2,300.032917,1350.0,B2:300.033,teqp,10948,300.032917,True,KALINA,,0.05282806758660748,26.47474643080694,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,300.032917,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9578140211865561,0.25240972199867334,325.3754454019709,347.72678218593137,0.0578140211865561,22.35133678396045,26.47474643080694,0.25140972199867334,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7360117764769711,9.958663499972317,,False,,,301.032917,419.0,0,0,10,165.08785199996782,
B3,278.15,300.0,B3:278.15,teqp,26396,278.15,False,NO_CONVERGIO,,,,punto interior no evaluable durante brentq (T=467.150000 K),623.15,278.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,63.30856730003143,
B3,278.15,150.0,B3:278.15,teqp,14480,278.15,True,CORREGIBLE,"O1,O2",0.1771476905821945,170.34499567954984,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8799186050314958, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",623.15,278.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.8799186050314958,0.4694153705858134,286.4567590057602,278.04432629230826,-0.02008139496850425,-8.412432713451949,170.34499567954984,0.4684153705858134,10.420572210302375,0.02008139496850425,8.412432713451949,0.0,0.0,,0,False,,,,,True,T2=440.152 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.152 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,11,152.31977989996085,
B2,300.032917,1500.0,B2:300.033,teqp,25604,300.032917,True,KALINA,,0.04593345365401789,23.007450002092714,"KALINA: régimen Kalina genuino y admisible, sin fallas.",420.0,300.032917,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,0.9623477370196973,0.25243345340451045,325.54665001884655,352.1985222025469,0.062347737019697314,26.651872183700334,23.007450002092714,0.25143345340451045,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7833176863575773,7.656748900015373,,False,,,301.032917,419.0,0,0,10,161.68065689998912,
B3,278.15,450.0,B3:278.15,teqp,8524,278.15,True,CORREGIBLE,O2,0.12745212904929085,122.74260270213338,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.28451763912364, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,278.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9116055309418823,0.46833914115166875,311.28451763912364,308.14698353831994,0.011605530941882325,-3.137534100803691,122.74260270213338,0.46733914115166875,3.137534100803691,0.0,3.137534100803691,0.0,0.0,,0,False,,,,,True,T2=440.043 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.043 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,171.6521735000424,
B3,278.15,600.0,B3:278.15,teqp,10948,278.15,True,CORREGIBLE,O2,0.1108981672328147,106.74327412510972,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.8534165996534, esperado=<= 317.424 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,278.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9212551316754097,0.46872102672644145,318.8534165996534,317.4239585363395,0.02125513167540971,-1.4294580633139162,106.74327412510972,0.46772102672644145,1.4294580633139162,0.0,1.4294580633139162,0.0,0.0,,0,False,,,,,True,T2=440.082 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.082 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,170.66844799998216,
B3,278.15,750.0,B3:278.15,teqp,26396,278.15,True,KALINA,,0.09686795928199894,93.17642645251125,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,278.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9292977697558255,0.46919836188804637,324.99508173100486,325.1071983807296,0.02929776975582543,0.1121166497247259,93.17642645251125,0.46819836188804637,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5349944505169333,8.905995399982203,,True,T2=440.13 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.13 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,184.7307049999945,
B3,278.15,1050.0,B3:278.15,teqp,25604,278.15,True,KALINA,,0.07449375665128727,71.56944346144168,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,278.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.942594304753498,0.47004973265396555,326.08158056261817,337.59813472054725,0.042594304753498013,11.516554157929079,71.56944346144168,0.46904973265396555,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6507418801973017,11.43413009995129,,True,T2=440.215 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.215 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,178.27052919997368,
B3,278.15,900.0,B3:278.15,teqp,14480,278.15,True,KALINA,,0.08484455107445446,81.55873517214428,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,278.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9363066684231841,0.46965752951155776,325.57900371473715,331.7324818146776,0.036306668423184085,6.1534780999404575,81.55873517214428,0.46865752951155776,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5966696815737578,9.81455760000972,,True,T2=440.176 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.176 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,179.23275530000683,
B3,278.15,1200.0,B3:278.15,teqp,8524,278.15,True,KALINA,,0.0653932187064355,62.796014978763736,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,278.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9483499881956525,0.47039188916202457,326.52345395581995,342.88866936809103,0.048349988195652505,16.365215412271084,62.796014978763736,0.46939188916202457,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6990662124953815,10.261379999981727,,True,T2=440.249 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.249 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,184.2071337000234,
B3,278.15,1350.0,B3:278.15,teqp,10948,278.15,True,KALINA,,0.057265240256544406,54.96746295894801,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,278.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9536980685266867,0.47069512279614323,326.9181771100405,347.72678218593137,0.05369806852668668,20.808605075890853,54.96746295894801,0.4696951227961432,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7428807400647202,6.541404500021599,,True,T2=440.28 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.28 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,192.5791752000223,
B3,278.15,1500.0,B3:278.15,teqp,26396,278.15,True,KALINA,,0.04991700480561826,47.89578633964617,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,278.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9587248686665494,0.4709671559402884,327.2751488700866,352.1985222025469,0.05872486866654936,24.9233733324603,47.89578633964617,0.4699671559402884,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7830227737815676,10.955054300022312,,True,T2=440.307 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.307 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,279.15,467.15,0,31,10,197.36226869997336,
B3,283.15,300.0,B3:283.15,teqp,14480,283.15,True,CORREGIBLE,"O1,O2",0.14813744037066248,141.85792614841577,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8989692031568709, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",623.15,283.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.8989692031568709,0.4723765438581813,302.4226542022146,296.13779330826,-0.0010307968431291226,-6.284860893954601,141.85792614841577,0.4713765438581813,6.387940578267513,0.0010307968431291226,6.284860893954601,0.0,0.0,,0,False,,,,,True,T2=440.448 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.448 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,175.92063090001466,
B3,283.15,150.0,B3:283.15,teqp,25604,283.15,True,CORREGIBLE,"O1,O2",0.16711344710555026,154.7303694307556,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8789335135280487, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",623.15,283.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.8789335135280487,0.4959547060781134,292.59650074428794,278.04432629230826,-0.021066486471951307,-14.552174451979681,154.7303694307556,0.4949547060781134,16.65882309917481,0.021066486471951307,14.552174451979681,0.0,0.0,,0,False,,,,,True,T2=442.74 K > 420 K (respaldo_experimental) [motor: teqp]; T5=442.74 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,9,198.96598179999273,
B3,283.15,450.0,B3:283.15,teqp,8524,283.15,True,CORREGIBLE,O2,0.12800528724073887,122.58841477078053,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.27616798654356, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,283.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9114951657254984,0.4723229201396579,312.27616798654356,308.14698353831994,0.011495165725498357,-4.1291844482236115,122.58841477078053,0.4713229201396579,4.1291844482236115,0.0,4.1291844482236115,0.0,0.0,,0,False,,,,,True,T2=440.442 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.442 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,175.00494949996937,
B3,283.15,600.0,B3:283.15,teqp,10948,283.15,True,CORREGIBLE,O2,0.11182726800233499,107.05663540649985,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.8266489507173, esperado=<= 317.424 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,283.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9211605710716174,0.472577732211854,319.8266489507173,317.4239585363395,0.021160571071617396,-2.402690414377787,107.05663540649985,0.471577732211854,2.402690414377787,0.0,2.402690414377787,0.0,0.0,,0,False,,,,,True,T2=440.468 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.468 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,169.0107819000259,
B3,283.15,750.0,B3:283.15,teqp,26396,283.15,True,CORREGIBLE,O2,0.09808324270105279,93.8485392819383,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.0410170202622, esperado=<= 325.107 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,283.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.929215401020103,0.4729593100736233,326.0410170202622,325.1071983807296,0.029215401020103005,-0.9338186395326034,93.8485392819383,0.4719593100736233,0.9338186395326034,0.0,0.9338186395326034,0.0,0.0,,0,False,,,,,True,T2=440.506 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.506 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,165.35693459998583,
B3,283.15,900.0,B3:283.15,teqp,14480,283.15,True,KALINA,,0.08603605450346943,82.27095427374084,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,283.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9362332354063166,0.47339544457659866,330.0598870713399,331.7324818146776,0.03623323540631662,1.6725947433376973,82.27095427374084,0.47239544457659866,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.5950466793772193,7.354174799984321,,True,T2=440.549 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.549 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,172.72480329999235,
B3,283.15,1050.0,B3:283.15,teqp,25604,283.15,True,KALINA,,0.07554170103940273,72.19533155377343,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,283.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.942528249355217,0.473793810769518,330.5646934544611,337.59813472054725,0.04252824935521693,7.033441266086129,72.19533155377343,0.472793810769518,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6489699112507878,8.094250399968587,,True,T2=440.589 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.589 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,171.33986070001265,
B3,283.15,1200.0,B3:283.15,teqp,8524,283.15,True,KALINA,,0.06631455660888375,63.345904136254305,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,283.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9482906560505061,0.47414132082315963,331.00855500272536,342.88866936809103,0.04829065605050609,11.880114365365671,63.345904136254305,0.47314132082315963,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.697158234950166,9.782195599982515,,True,T2=440.623 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.623 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,184.03429689997574,
B3,283.15,1350.0,B3:283.15,teqp,10948,283.15,True,KALINA,,0.05807318824350036,55.44939092883935,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,283.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9536449636621354,0.4744492773002074,331.4050791516808,347.72678218593137,0.053644963662135337,16.32170303425056,55.44939092883935,0.4734492773002074,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7408527379043335,8.38767090003239,,True,T2=440.654 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.654 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,191.59647689998383,
B3,283.15,1500.0,B3:283.15,teqp,26396,283.15,True,KALINA,,0.05062217789718685,48.31619522373508,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,283.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9586776018470947,0.47472552654875677,331.7637023825161,352.1985222025469,0.058677601847094696,20.434819820030782,48.31619522373508,0.47372552654875677,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7808813905644456,8.010539299983066,,True,T2=440.681 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.681 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,284.15,467.15,0,31,10,196.6894800000009,
B3,288.15,300.0,B3:288.15,teqp,25604,288.15,True,CORREGIBLE,"O1,O2",0.14782288056309398,140.69974866328104,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8988335941292592, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",623.15,288.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.8988335941292592,0.47668218970991827,303.47265590118167,296.13779330826,-0.0011664058707407943,-7.334862592921695,140.69974866328104,0.47568218970991827,7.4515031799957745,0.0011664058707407943,7.334862592921695,0.0,0.0,,0,False,,,,,True,T2=440.875 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.875 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,172.57581130001927,
B3,288.15,150.0,B3:288.15,teqp,14480,288.15,True,CORREGIBLE,"O1,O2",0.1492271363616219,132.90845690610593,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8780407448982839, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",623.15,288.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.8780407448982839,0.5222526778057053,298.60190952575033,278.04432629230826,-0.021959255101716146,-20.557583233442074,132.90845690610593,0.4767473221942947,22.75350874361369,0.021959255101716146,20.557583233442074,0.0,0.0,,0,False,,,,,True,T2=445.163 K > 420 K (respaldo_experimental) [motor: teqp]; T5=445.163 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,213.99346309999237,
B3,288.15,450.0,B3:288.15,teqp,8524,288.15,True,CORREGIBLE,O2,0.1282576633162863,122.1203480615631,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.30357052492286, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,288.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9113826286915129,0.47643296168880395,313.30357052492286,308.14698353831994,0.011382628691512853,-5.1565869866029175,122.1203480615631,0.47543296168880395,5.1565869866029175,0.0,5.1565869866029175,0.0,0.0,,0,False,,,,,True,T2=440.85 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.85 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,182.81345249997685,
B3,288.15,600.0,B3:288.15,teqp,10948,288.15,True,CORREGIBLE,O2,0.11247128491676957,107.07098500644166,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.8353590317565, esperado=<= 317.424 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,288.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9210640993668812,0.47655440074965894,320.8353590317565,317.4239585363395,0.02106409936688114,-3.4114004954170127,107.07098500644166,0.47555440074965893,3.4114004954170127,0.0,3.4114004954170127,0.0,0.0,,0,False,,,,,True,T2=440.862 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.862 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,188.88319650001358,
B3,288.15,750.0,B3:288.15,teqp,26396,288.15,True,CORREGIBLE,O2,0.09902526770980831,94.23310511276038,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.0336056239787, esperado=<= 325.107 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,288.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9291313373391166,0.47683552012280395,327.0336056239787,325.1071983807296,0.029131337339116548,-1.9264072432491162,94.23310511276038,0.47583552012280395,1.9264072432491162,0.0,1.9264072432491162,0.0,0.0,,0,False,,,,,True,T2=440.89 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.89 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,184.01996920001693,
B3,288.15,900.0,B3:288.15,teqp,25604,288.15,True,CORREGIBLE,O2,0.08719747661342112,82.93541299078834,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=332.35000259926005, esperado=<= 331.732 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,288.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9361592592089326,0.47719580776044324,332.35000259926005,331.7324818146776,0.03615925920893259,-0.6175207845824389,82.93541299078834,0.47619580776044323,0.6175207845824389,0.0,0.6175207845824389,0.0,0.0,,0,False,,,,,True,T2=440.926 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.926 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,181.79272199998377,
B3,288.15,1050.0,B3:288.15,teqp,14480,288.15,True,KALINA,,0.07661466919036022,72.82941872197982,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9424618968730224,0.4775881251569905,335.05218936659935,337.59813472054725,0.042461896873022376,2.5459453539479,72.82941872197982,0.4765881251569905,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6471218488602517,10.6308436000254,,True,T2=440.964 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.964 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,201.13318130001426,
B3,288.15,1200.0,B3:288.15,teqp,8524,288.15,True,KALINA,,0.06725791827790067,63.90299539940116,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9482310378808745,0.47794112897088464,335.49802774186344,342.88866936809103,0.04823103788087446,7.390641626227591,63.90299539940116,0.47694112897088464,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6951753065216053,9.709080100001302,,True,T2=440.999 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.999 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,201.88032260001637,
B3,293.15,150.0,B3:293.15,teqp,25604,293.15,True,CORREGIBLE,"O1,O2",0.13390734285459055,113.49676341494433,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8770421717998133, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",623.15,293.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.8770421717998133,0.554514235558526,304.195464678646,278.04432629230826,-0.02295782820018677,-26.15113838633772,113.49676341494433,0.44448576444147403,28.446921206356397,0.02295782820018677,26.15113838633772,0.0,0.0,,0,False,,,,,True,T2=447.948 K > 420 K (respaldo_experimental) [motor: teqp]; T5=447.948 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,159.77515610004775,
B3,288.15,1350.0,B3:288.15,teqp,10948,288.15,True,KALINA,,0.05890048256741931,55.937638339587465,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.953591586426797,0.4782540049792952,335.8963510704436,347.72678218593137,0.053591586426796956,11.830431115487784,55.937638339587465,0.4772540049792952,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7387324015389822,5.902765600010753,,True,T2=441.03 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.03 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,196.3976232999703,
B3,288.15,1500.0,B3:288.15,teqp,26396,288.15,True,KALINA,,0.0513442490244629,48.74211476928103,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,288.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9586300797773388,0.4785345799567756,336.25662012336363,352.1985222025469,0.058630079777338806,15.94190207918325,48.74211476928103,0.4775345799567756,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7786569372130998,7.149640099960379,,True,T2=441.058 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.058 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,289.15,467.15,0,31,10,193.0248985000071,
B3,293.15,300.0,B3:293.15,teqp,14480,293.15,True,CORREGIBLE,"O1,O2",0.14717466527779344,139.20250598250266,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8986955095796744, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",623.15,293.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.8986955095796744,0.48112662883462454,304.55903157046447,296.13779330826,-0.0013044904203256547,-8.421238262204497,139.20250598250266,0.48012662883462454,8.551687304237063,0.0013044904203256547,8.421238262204497,0.0,0.0,,0,False,,,,,True,T2=441.312 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.312 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,174.99483819998568,
B3,293.15,450.0,B3:293.15,teqp,8524,293.15,True,CORREGIBLE,O2,0.12817207550440124,121.31659669255217,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.36819552298743, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,293.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9112693386683784,0.4806201102668367,314.36819552298743,308.14698353831994,0.011269338668378426,-6.221211984667491,121.31659669255217,0.4796201102668367,6.221211984667491,0.0,6.221211984667491,0.0,0.0,,0,False,,,,,True,T2=441.262 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.262 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,9,195.9704348000232,
B3,293.15,600.0,B3:293.15,teqp,25604,293.15,True,CORREGIBLE,O2,0.11279310719938947,106.76448163884167,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.88119144481084, esperado=<= 317.424 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,293.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.920967201778384,0.48059187050887425,321.88119144481084,317.4239585363395,0.02096720177838396,-4.457232908471326,106.76448163884167,0.47959187050887425,4.457232908471326,0.0,4.457232908471326,0.0,0.0,,0,False,,,,,True,T2=441.26 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.26 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,9,198.8256828999729,
B3,293.15,900.0,B3:293.15,teqp,26396,293.15,True,CORREGIBLE,O2,0.08810716099721204,83.33706408560762,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.3637285648836, esperado=<= 331.732 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,293.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9360838618541241,0.4811055978689342,333.3637285648836,331.7324818146776,0.036083861854124044,-1.631246750206003,83.33706408560762,0.4801055978689342,1.631246750206003,0.0,1.631246750206003,0.0,0.0,,0,False,,,,,True,T2=441.31 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.31 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,219.57943739998154,
B3,293.15,750.0,B3:293.15,teqp,10948,293.15,True,CORREGIBLE,O2,0.09861823300056059,93.28542392054452,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.07069852556634, esperado=<= 325.107 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,293.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9290407104838098,0.48105770641180123,328.07069852556634,325.1071983807296,0.02904071048380974,-2.9635001448367575,93.28542392054452,0.48005770641180123,2.9635001448367575,0.0,2.9635001448367575,0.0,0.0,,0,False,,,,,True,T2=441.305 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.305 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,249.9494876000099,
B3,293.15,1050.0,B3:293.15,teqp,14480,293.15,True,CORREGIBLE,O2,0.07768544394912494,73.44481292654123,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=338.03562032242763, esperado=<= 337.598 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,293.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9423951674235733,0.4814382062264483,338.03562032242763,337.59813472054725,0.0423951674235733,-0.43748560188038255,73.44481292654123,0.4804382062264483,0.43748560188038255,0.0,0.43748560188038255,0.0,0.0,,0,False,,,,,True,T2=441.342 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.342 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,220.487844999996,
B3,293.15,1200.0,B3:293.15,teqp,8524,293.15,True,KALINA,,0.06822374677449611,64.46722149301937,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,293.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9481711506595919,0.48179101517093337,339.989305156889,342.88866936809103,0.04817115065959188,2.8993642112020552,64.46722149301937,0.48079101517093337,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.6931101811069311,8.809438199969009,,True,T2=441.377 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.377 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,10,217.18942349997815,
B3,300.032917,150.0,B3:300.033,teqp,10948,300.032917,True,CORREGIBLE,"O1,O2",0.11325171381930398,89.91318338680395,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.8759177671974697, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamien",623.15,300.032917,3000.0,150.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.8759177671974697,0.5949280774738087,311.45911862527066,278.04432629230826,-0.0240822328025303,-33.414792332962406,89.91318338680395,0.4040719225261913,35.82301561321544,0.0240822328025303,33.414792332962406,0.0,0.0,,0,False,,,,,True,T2=451.164 K > 420 K (respaldo_experimental) [motor: teqp]; T5=451.164 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,9,133.60564480000176,
B3,293.15,1350.0,B3:293.15,teqp,25604,293.15,True,KALINA,,0.05974746574254767,56.43211794360493,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,293.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9535379552469734,0.4821087971273265,340.3893974291165,347.72678218593137,0.05353795524697336,7.337384756814856,56.43211794360493,0.4811087971273265,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.736545163347273,9.09862120001344,,True,T2=441.408 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.408 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,9,203.07275610003853,
B3,293.15,1500.0,B3:293.15,teqp,26396,293.15,True,KALINA,,0.05208351883354982,49.17346890841297,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,293.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.958582318556755,0.4823938160163508,340.75129779903017,352.1985222025469,0.058582318556755,11.447224403516714,49.17346890841297,0.4813938160163508,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7763516858542516,9.681536799995229,,True,T2=441.436 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.436 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,294.15,467.15,0,31,9,212.18071970000165,
B3,300.032917,300.0,B3:300.033,teqp,14480,300.032917,True,CORREGIBLE,"O1,O2",0.1396874186499611,127.94939038911602,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.898032314453911, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamient",623.15,300.032917,3000.0,300.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.898032314453911,0.5033530566940134,310.00403013616784,296.13779330826,-0.0019676855460890597,-13.86623682790787,127.94939038911602,0.4956469433059866,14.063005382516774,0.0019676855460890597,13.86623682790787,0.0,0.0,,0,False,,,,,True,T2=443.436 K > 420 K (respaldo_experimental) [motor: teqp]; T5=443.436 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,9,186.04904170002555,
B3,300.032917,450.0,B3:300.033,teqp,8524,300.032917,True,CORREGIBLE,O2,0.12759825141048714,119.72590127526786,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.89096825702006, esperado=<= 308.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,300.032917,3000.0,450.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9111065760918281,0.4867241194260801,315.89096825702006,308.14698353831994,0.01110657609182808,-7.743984718700119,119.72590127526786,0.4857241194260801,7.743984718700119,0.0,7.743984718700119,0.0,0.0,,0,False,,,,,True,T2=441.857 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.857 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,9,174.45246850000694,
B3,300.032917,600.0,B3:300.033,teqp,10948,300.032917,True,CORREGIBLE,O2,0.11280782008160024,105.88171619282828,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.3774191578213, esperado=<= 317.424 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,300.032917,3000.0,600.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9208272366574901,0.4865017311296351,323.3774191578213,317.4239585363395,0.02082723665749009,-5.953460621481781,105.88171619282828,0.4855017311296351,5.953460621481781,0.0,5.953460621481781,0.0,0.0,,0,False,,,,,True,T2=441.835 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.835 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,9,177.11899510002695,
B3,300.032917,750.0,B3:300.033,teqp,25604,300.032917,True,CORREGIBLE,O2,0.10011873182315575,93.96867616091117,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.5364372927786, esperado=<= 325.107 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",623.15,300.032917,3000.0,750.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.928924803236172,0.48652422865542855,329.5364372927786,325.1071983807296,0.02892480323617197,-4.429238912049016,93.96867616091117,0.48552422865542855,4.429238912049016,0.0,4.429238912049016,0.0,0.0,,0,False,,,,,True,T2=441.837 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.837 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,9,183.47801950003486,
B3,300.032917,900.0,B3:300.033,teqp,26396,300.032917,True,CORREGIBLE,O2,0.08889968380820204,83.4203607581971,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=334.81799543791794, esperado=<= 331.732 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,300.032917,3000.0,900.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9359776262444126,0.4866783924276118,334.81799543791794,331.7324818146776,0.035977626244412586,-3.085513623240331,83.4203607581971,0.4856783924276118,3.085513623240331,0.0,3.085513623240331,0.0,0.0,,0,False,,,,,True,T2=441.852 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.852 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,174.471459399967,
B3,300.032917,1050.0,B3:300.033,teqp,14480,300.032917,True,CORREGIBLE,O2,0.07877777220999703,73.89780225569271,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=339.47149427925547, esperado=<= 337.598 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,300.032917,3000.0,1050.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9423013532680216,0.48690980125283756,339.47149427925547,337.59813472054725,0.042301353268021535,-1.8733595587082164,73.89780225569271,0.48590980125283756,1.8733595587082164,0.0,1.8733595587082164,0.0,0.0,,0,False,,,,,True,T2=441.874 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.874 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,182.60910569998669,
B3,300.032917,1200.0,B3:300.033,teqp,8524,300.032917,True,CORREGIBLE,O2,0.06951213083978233,65.180017384366,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=343.65065786449543, esperado=<= 342.889 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",623.15,300.032917,3000.0,1200.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9480880448446879,0.4871892244269616,343.65065786449543,342.88866936809103,0.04808804484468787,-0.761988496404399,65.180017384366,0.4861892244269616,0.761988496404399,0.0,0.761988496404399,0.0,0.0,,0,False,,,,,True,T2=441.901 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.901 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,171.32916749996366,
B3,300.032917,1350.0,B3:300.033,teqp,10948,300.032917,True,KALINA,,0.06094654896126946,57.12300031034861,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,300.032917,3000.0,1350.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.95346373115146,0.48749747154672596,346.573422146973,347.72678218593137,0.05346373115145997,1.1533600389583967,57.12300031034861,0.48649747154672596,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7333959742684328,7.645981399982702,,True,T2=441.931 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.931 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,184.4834600999602,
B4,278.15,150.0,B4:278.15,teqp,26396,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 352.1500] K sin cambio de signo de F (F(lo)=98.894, F(hi)=36.334)",623.15,278.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,5,False,,,,,False,,,,,,,,130.48952709999867,
B4,278.15,300.0,B4:278.15,teqp,14480,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 347.1500] K sin cambio de signo de F (F(lo)=96.675, F(hi)=39.673)",623.15,278.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,123.50442249997286,
B3,300.032917,1500.0,B3:300.033,teqp,25604,300.032917,True,KALINA,,0.0531301343643568,49.776149317772465,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,300.032917,3000.0,1500.0,0.5,1.0,0.85,0.75,0.4,0.75,0.8,0.9585162002215186,0.48778879199641,346.9375273254945,352.1985222025469,0.0585162002215186,5.260994877052383,49.776149317772465,0.48678879199641,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.7730440403177,7.91575590003049,,True,T2=441.959 K > 420 K (respaldo_experimental) [motor: teqp]; T5=441.959 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,467.15,0,31,8,190.56403899996076,
B4,278.15,450.0,B4:278.15,teqp,8524,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 342.1500] K sin cambio de signo de F (F(lo)=96.184, F(hi)=43.776)",623.15,278.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,1,False,,,,,False,,,,,,,,116.06462329998612,
B4,278.15,600.0,B4:278.15,teqp,10948,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 342.1500] K sin cambio de signo de F (F(lo)=96.099, F(hi)=43.673)",623.15,278.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,136.2697186000296,
B4,278.15,1050.0,B4:278.15,teqp,25604,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 337.1500] K sin cambio de signo de F (F(lo)=96.653, F(hi)=47.507)",623.15,278.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,117.6590506999637,
B4,278.15,750.0,B4:278.15,teqp,26396,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 342.1500] K sin cambio de signo de F (F(lo)=96.199, F(hi)=43.639)",623.15,278.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,141.03675740002654,
B4,278.15,900.0,B4:278.15,teqp,14480,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 337.1500] K sin cambio de signo de F (F(lo)=96.397, F(hi)=47.387)",623.15,278.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,2,False,,,,,False,,,,,,,,132.6189093000139,
B4,278.15,1200.0,B4:278.15,teqp,8524,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 337.1500] K sin cambio de signo de F (F(lo)=96.943, F(hi)=47.676)",623.15,278.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,115.08459899999434,
B4,278.15,1350.0,B4:278.15,teqp,10948,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 337.1500] K sin cambio de signo de F (F(lo)=97.255, F(hi)=47.878)",623.15,278.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,119.41421810002066,
B4,278.15,1500.0,B4:278.15,teqp,25604,278.15,False,NO_CONVERGIO,,,,"extremos [279.1500, 332.1500] K sin cambio de signo de F (F(lo)=97.58, F(hi)=51.532)",623.15,278.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,131.9706855000113,
B4,283.15,300.0,B4:283.15,teqp,14480,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 347.1500] K sin cambio de signo de F (F(lo)=96.292, F(hi)=41.103)",623.15,283.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,127.2124592999462,
B4,283.15,150.0,B4:283.15,teqp,26396,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 352.1500] K sin cambio de signo de F (F(lo)=107.18, F(hi)=45.507)",623.15,283.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,5,False,,,,,False,,,,,,,,129.1356330999988,
B4,283.15,450.0,B4:283.15,teqp,8524,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 342.1500] K sin cambio de signo de F (F(lo)=95.624, F(hi)=45.115)",623.15,283.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,130.14795659994707,
B4,283.15,600.0,B4:283.15,teqp,10948,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 342.1500] K sin cambio de signo de F (F(lo)=95.412, F(hi)=44.972)",623.15,283.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,133.93459600000642,
B4,283.15,1050.0,B4:283.15,teqp,26396,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 337.1500] K sin cambio de signo de F (F(lo)=95.719, F(hi)=49.355)",623.15,283.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,118.08522559999255,
B4,283.15,900.0,B4:283.15,teqp,14480,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 337.1500] K sin cambio de signo de F (F(lo)=95.532, F(hi)=49.342)",623.15,283.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,2,False,,,,,False,,,,,,,,132.94432710000547,
B4,283.15,750.0,B4:283.15,teqp,25604,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 342.1500] K sin cambio de signo de F (F(lo)=95.414, F(hi)=44.906)",623.15,283.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,142.7662066000048,
B4,283.15,1200.0,B4:283.15,teqp,8524,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 337.1500] K sin cambio de signo de F (F(lo)=95.95, F(hi)=49.386)",623.15,283.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,117.0912418999942,
B4,283.15,1350.0,B4:283.15,teqp,10948,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 337.1500] K sin cambio de signo de F (F(lo)=96.209, F(hi)=49.427)",623.15,283.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,116.79599499999313,
B4,283.15,1500.0,B4:283.15,teqp,26396,283.15,False,NO_CONVERGIO,,,,"extremos [284.1500, 332.1500] K sin cambio de signo de F (F(lo)=96.486, F(hi)=54.021)",623.15,283.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,128.85129820002476,
B4,288.15,300.0,B4:288.15,teqp,25604,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 347.1500] K sin cambio de signo de F (F(lo)=95.961, F(hi)=42.578)",623.15,288.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,121.79128040000796,
B4,288.15,150.0,B4:288.15,teqp,14480,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 352.1500] K sin cambio de signo de F (F(lo)=109.71, F(hi)=54.017)",623.15,288.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,5,False,,,,,False,,,,,,,,139.25848199997563,
B4,288.15,450.0,B4:288.15,teqp,8524,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 342.1500] K sin cambio de signo de F (F(lo)=95.115, F(hi)=46.495)",623.15,288.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,126.94807939999737,
B4,288.15,600.0,B4:288.15,teqp,10948,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 342.1500] K sin cambio de signo de F (F(lo)=94.776, F(hi)=46.308)",623.15,288.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,119.82359440001892,
B4,288.15,750.0,B4:288.15,teqp,26396,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 342.1500] K sin cambio de signo de F (F(lo)=94.678, F(hi)=46.21)",623.15,288.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,127.76684810000006,
B4,288.15,1050.0,B4:288.15,teqp,14480,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 337.1500] K sin cambio de signo de F (F(lo)=94.833, F(hi)=50.589)",623.15,288.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,115.54252379998798,
B4,288.15,900.0,B4:288.15,teqp,25604,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 337.1500] K sin cambio de signo de F (F(lo)=94.715, F(hi)=50.597)",623.15,288.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,2,False,,,,,False,,,,,,,,128.10480169998482,
B4,288.15,1200.0,B4:288.15,teqp,8524,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 337.1500] K sin cambio de signo de F (F(lo)=95.003, F(hi)=50.601)",623.15,288.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,111.97004590003053,
B4,288.15,1350.0,B4:288.15,teqp,10948,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 337.1500] K sin cambio de signo de F (F(lo)=95.209, F(hi)=50.628)",623.15,288.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,113.25388949998887,
B4,288.15,1500.0,B4:288.15,teqp,26396,288.15,False,NO_CONVERGIO,,,,"extremos [289.1500, 332.1500] K sin cambio de signo de F (F(lo)=95.439, F(hi)=55.188)",623.15,288.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,122.90970649995143,
B4,293.15,300.0,B4:293.15,teqp,25604,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 347.1500] K sin cambio de signo de F (F(lo)=92.624, F(hi)=44.094)",623.15,293.15,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,110.72701999999117,
B4,293.15,150.0,B4:293.15,teqp,14480,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 352.1500] K sin cambio de signo de F (F(lo)=111.75, F(hi)=61.68)",623.15,293.15,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,5,False,,,,,False,,,,,,,,120.0192829000298,
B4,293.15,450.0,B4:293.15,teqp,8524,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 347.1500] K sin cambio de signo de F (F(lo)=92.328, F(hi)=43.633)",623.15,293.15,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,99.36088240001118,
B4,293.15,600.0,B4:293.15,teqp,10948,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 342.1500] K sin cambio de signo de F (F(lo)=92.195, F(hi)=47.683)",623.15,293.15,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,101.07023880002089,
B4,293.15,1050.0,B4:293.15,teqp,14480,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 337.1500] K sin cambio de signo de F (F(lo)=92.138, F(hi)=51.856)",623.15,293.15,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,109.4591417000047,
B4,293.15,1200.0,B4:293.15,teqp,8524,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 337.1500] K sin cambio de signo de F (F(lo)=92.169, F(hi)=51.85)",623.15,293.15,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,107.44843009999022,
B4,293.15,750.0,B4:293.15,teqp,26396,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 342.1500] K sin cambio de signo de F (F(lo)=92.138, F(hi)=47.551)",623.15,293.15,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,121.83804599998984,
B4,293.15,900.0,B4:293.15,teqp,25604,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 337.1500] K sin cambio de signo de F (F(lo)=92.125, F(hi)=51.886)",623.15,293.15,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,2,False,,,,,False,,,,,,,,124.7570252000005,
B4,293.15,1350.0,B4:293.15,teqp,10948,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 337.1500] K sin cambio de signo de F (F(lo)=92.212, F(hi)=51.86)",623.15,293.15,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,111.10278660000768,
B4,293.15,1500.0,B4:293.15,teqp,14480,293.15,False,NO_CONVERGIO,,,,"extremos [294.1500, 332.1500] K sin cambio de signo de F (F(lo)=92.264, F(hi)=56.385)",623.15,293.15,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,117.84324939997168,
B4,300.032917,450.0,B4:300.033,teqp,25604,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 347.1500] K sin cambio de signo de F (F(lo)=87.278, F(hi)=45.69)",623.15,300.032917,3000.0,450.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,114.3410087999655,
B4,300.032917,300.0,B4:300.033,teqp,26396,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 347.1500] K sin cambio de signo de F (F(lo)=92.324, F(hi)=51.516)",623.15,300.032917,3000.0,300.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,5,False,,,,,False,,,,,,,,120.15916419995483,
B4,300.032917,150.0,B4:300.033,teqp,8524,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 352.1500] K sin cambio de signo de F (F(lo)=113.67, F(hi)=70.828)",623.15,300.032917,3000.0,150.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,5,False,,,,,False,,,,,,,,127.97248009999748,
B4,300.032917,600.0,B4:300.033,teqp,10948,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 342.1500] K sin cambio de signo de F (F(lo)=87.086, F(hi)=49.634)",623.15,300.032917,3000.0,600.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,96.60379989998182,
B4,300.032917,1050.0,B4:300.033,teqp,26396,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 337.1500] K sin cambio de signo de F (F(lo)=86.922, F(hi)=53.653)",623.15,300.032917,3000.0,1050.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,105.88755529996706,
B4,300.032917,1200.0,B4:300.033,teqp,8524,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 337.1500] K sin cambio de signo de F (F(lo)=86.928, F(hi)=53.62)",623.15,300.032917,3000.0,1200.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,104.67679629998747,
B4,300.032917,900.0,B4:300.033,teqp,25604,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 337.1500] K sin cambio de signo de F (F(lo)=86.937, F(hi)=53.715)",623.15,300.032917,3000.0,900.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,2,False,,,,,False,,,,,,,,113.63526190002449,
B4,300.032917,750.0,B4:300.033,teqp,14480,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 342.1500] K sin cambio de signo de F (F(lo)=86.986, F(hi)=49.453)",623.15,300.032917,3000.0,750.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,3,False,,,,,False,,,,,,,,128.91286270000273,
B4,300.032917,1350.0,B4:300.033,teqp,10948,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 337.1500] K sin cambio de signo de F (F(lo)=86.95, F(hi)=53.606)",623.15,300.032917,3000.0,1350.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,101.17508690000977,
B4,300.032917,1500.0,B4:300.033,teqp,26396,300.032917,False,NO_CONVERGIO,,,,"extremos [301.0329, 337.1500] K sin cambio de signo de F (F(lo)=86.983, F(hi)=53.607)",623.15,300.032917,3000.0,1500.0,0.5,1.0,0.85,0.75,0.85,0.75,0.8,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,80.37748689996079,
