escenario,conservados,id,omitido,tag,motor,pid,T_amb_diseno,convergio,clasificacion,codigos_falla,eta,Wnet,mensaje,T_fuente,T_sumidero,P_alta,P_baja,x_b,m_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,q4,q2,T9_amb,T_bub,m_O1,m_O2,m_O3,m_O5,D,viol_O1,viol_O2,viol_O3,viol_O5,err_margenes,A_recurrencias,A_verificacion_incompleta,B_verificado,B_dh4s,B_t_s,B_error,fuera_rango,detalle_rango,columnas_rango,bracket_lo,bracket_hi,repliegues_lo,repliegues_hi,nF,t_s,error_inesperado
C_TF,TF,1,False,m9:SC_TF:1,teqp,25004,278.6867219928194,False,NO_CONVERGIO,,,,"extremos [279.6867, 412.1500] K sin cambio de signo de F (F(lo)=134.26, F(hi)=18.729)",623.15,278.6867219928194,3953.767856988783,358.5914485056822,0.5548501582630467,1.0,0.5170572052521348,0.858251643782687,0.7985666529740812,0.7176025462104524,0.6196165184634894,,,,,,,,,,,,,,,0,False,,,,,False,,,,,,,,51.248401599994395,
C_EF,EF,0,False,m9:SC_EF:0,teqp,32932,303.1592510763398,True,CORREGIBLE,O2,0.1195888605872147,95.34296508708546,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.99978938975556, esperado=<= 325.037 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",458.9468633837498,303.1592510763398,4955.590036657746,902.3639669143311,0.5459038548616006,1.0,0.85,0.75,0.85,0.75,0.8,0.9075585776031458,0.4255290335391814,327.99978938975556,325.0366321671017,0.007558577603145822,-2.9631572226538765,95.34296508708546,0.4245290335391814,2.9631572226538765,0.0,2.9631572226538765,0.0,0.0,,0,False,,,,,True,T2=451.032 K > 420 K (respaldo_experimental) [motor: teqp]; T5=451.032 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,304.1592510763398,457.9468633837498,0,0,9,100.76126800000202,
C_EF,EF,1,False,m9:SC_EF:1,teqp,20808,286.3805844030246,True,CORREGIBLE,O2,0.05360136956098588,72.03829246262531,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.3100769529319, esperado=<= 327.578 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",442.77171833480116,286.3805844030246,3118.363305035668,1711.822266067717,0.7703004571412764,1.0,0.85,0.75,0.85,0.75,0.8,0.9639775350572339,0.8811140121068415,329.3100769529319,327.5777572101293,0.06397753505723391,-1.7323197428026447,72.03829246262531,0.11788598789315852,1.7323197428026447,0.0,1.7323197428026447,0.0,0.0,,0,False,,,,,True,T2=432.034 K > 420 K (respaldo_experimental) [motor: teqp]; T5=432.034 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,287.3805844030246,441.77171833480116,0,0,8,127.96398669999326,
C_PB,PB,0,False,m9:SC_PB:0,teqp,30300,285.6109992943351,True,CORREGIBLE,O2,0.09894565492022192,120.10514755777164,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=298.30516985075695, esperado=<= 296.411 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",477.2593584415797,285.6109992943351,2162.1254364518,400.0,0.5608834805297709,1.0,0.781871064438818,0.4670655296215388,0.5587351468635524,0.40161454779364986,0.9117386056332066,0.933194548708132,0.5648765142032842,298.30516985075695,296.41104939116076,0.03319454870813199,-1.894120459596195,120.10514755777164,0.4341234857967158,1.894120459596195,0.0,1.894120459596195,0.0,0.0,,0,False,,,,,True,T2=423.937 K > 420 K (respaldo_experimental) [motor: teqp]; T5=423.937 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,286.6109992943351,451.2593584415797,0,5,9,133.3262697000173,
C_PA,PA,0,False,m9:SC_PA:0,teqp,26312,303.2562152140946,True,CORREGIBLE,O2,0.02603749066758292,33.75363026700118,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=358.88492374228116, esperado=<= 350.761 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben",490.239592348858,303.2562152140946,3000.0,1727.4913788913107,0.5479886942618497,1.0,0.5535452781015721,0.9153035984048646,0.6922230904276536,0.4500957598098862,0.7624132417470809,0.9791176522361312,0.7367771334649401,358.88492374228116,350.76112706913534,0.07911765223613121,-8.123796673145819,33.75363026700118,0.2622228665350599,8.123796673145819,0.0,8.123796673145819,0.0,0.0,,0,False,,,,,True,T2=454.163 K > 420 K (respaldo_experimental) [motor: teqp]; T4=430.843 K > 420 K (respaldo_experimental) [motor: teqp]; T5=454.163 K > 420 K (respaldo_experimental) [motor: teqp]; T6=421.33 K > 420 K (respaldo_experimental) [motor: teqp]; T7=421.472 K > 420 K (respaldo_experimental) [motor: teqp]; T8=429.816 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,304.2562152140946,464.239592348858,0,5,9,148.20186570001533,
C_TF,TF,0,False,m9:SC_TF:0,teqp,14188,297.5441358727624,True,KALINA,,0.046514493483043255,42.02020095503269,"KALINA: régimen Kalina genuino y admisible, sin fallas.",623.15,297.5441358727624,2878.6471184705933,1475.2432815904303,0.8133854731411246,1.0,0.6881497724261673,0.5632302674534274,0.41839299551066667,0.5777042375147079,0.9060820616359431,0.9770282688903488,0.6458435109453554,316.0473461856723,319.2445381932969,0.07702826889034875,3.197192007624551,42.02020095503269,0.3531564890546446,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4837957289150836,6.1224613999947906,,False,,,298.5441358727624,417.15,0,41,9,148.6072123000049,
C_PB,PB,1,False,m9:SC_PB:1,teqp,25004,291.60948888524575,True,INVIABLE,"O2,O3",-0.6694400739107297,-185.6380986788185,"[INVIABLE] O3: potencia neta no positiva: el ciclo no genera trabajo útil (medido=-185.6380986788185, esperado=> 0 kW). Causa probable: Wt <= Wp para esos parámetros. Sugerencia: revisar P_alta/P_baja, eta_t/eta_p o m_b
  - [CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (ri",442.22222556957144,291.60948888524575,4767.9187408439775,400.0,0.7661738490001149,1.0,0.4399861035581136,0.7566713818570842,0.8932048245069738,0.6840510420734105,0.5455837774871359,0.9541252434829782,0.7922070929045584,318.65604254717323,279.23686539830766,0.0541252434829782,-39.41917714886557,-185.6380986788185,0.20679290709544162,225.05727582768407,0.0,39.41917714886557,185.6380986788185,0.0,,0,False,,,,,True,T1=420.442 K > 420 K (respaldo_experimental) [motor: teqp]; T2=440.157 K > 420 K (respaldo_experimental) [motor: teqp]; T5=440.157 K > 420 K (respaldo_experimental) [motor: teqp]; T6=425.948 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,292.60948888524575,441.22222556957144,0,0,8,114.02061949996278,
C_TS,TS,0,False,m9:SC_TS:0,teqp,32932,300.032917,True,KALINA,,0.027972624049135024,13.729540484640594,"KALINA: régimen Kalina genuino y admisible, sin fallas.",424.85701107656286,300.032917,4647.228879124289,1420.3156401873775,0.655823357448782,1.0,0.4626375786678853,0.569463435452496,0.6002155485005835,0.6526246445321561,0.925071609615356,0.9668840660094971,0.2588074078403002,308.1298531186023,329.29734457090296,0.06688406600949703,21.16749145230068,13.729540484640594,0.2578074078403002,0.0,0.0,0.0,0.0,0.0,,0,False,True,-1.4000675590261835,5.22518070001388,,False,,,301.032917,423.85701107656286,0,0,9,68.22782020003069,
C_PA,PA,1,False,m9:SC_PA:1,teqp,20968,290.12833399350404,True,INVIABLE,"O2,O3",-0.0638546686685902,-19.721858169837482,"[INVIABLE] O3: potencia neta no positiva: el ciclo no genera trabajo útil (medido=-19.721858169837482, esperado=> 0 kW). Causa probable: Wt <= Wp para esos parámetros. Sugerencia: revisar P_alta/P_baja, eta_t/eta_p o m_b
  - [CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (r",404.8829383987743,290.12833399350404,3000.0,580.117515792512,0.6963163705212757,1.0,0.7377858877443206,0.5556003246357064,0.4768075227749229,0.7695210357233931,0.4587631180224676,0.9566573574464176,0.36639289868133557,303.89557964826326,294.4730837621813,0.05665735744641753,-9.422495886081947,-19.721858169837482,0.36539289868133557,29.14435405591943,0.0,9.422495886081947,19.721858169837482,0.0,,0,False,,,,,False,,,291.12833399350404,403.8829383987743,0,0,10,183.25336480000988,
C_XB,XB,1,False,m9:SC_XB:1,teqp,26312,284.5394719089838,True,CORREGIBLE,O2,0.04138002261637348,52.037529977815126,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=361.0398644353921, esperado=<= 329.147 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",495.3691693808693,284.5394719089838,2012.7129918632124,839.0939724899827,0.5,1.0,0.7284272994713761,0.8198371651963869,0.742266246907312,0.49841019715084056,0.6189626025971803,0.9612633688053447,0.8372421621760452,361.0398644353921,329.14741428307906,0.061263368805344665,-31.892450152313017,52.037529977815126,0.1617578378239548,31.892450152313017,0.0,31.892450152313017,0.0,0.0,,0,False,,,,,True,T2=447.972 K > 420 K (respaldo_experimental) [motor: teqp]; T5=447.972 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,285.5394719089838,449.3691693808693,0,9,9,71.48323509999318,
C_TS,TS,1,False,m9:SC_TS:1,teqp,20808,300.032917,True,CORREGIBLE,O2,0.07885347228504576,73.42407070766157,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=334.4070827683979, esperado=<= 311.640 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf",487.2689779627721,300.032917,3227.5002501469116,997.8603338437129,0.7066945230398495,1.0,0.9230981065864183,0.776465968273773,0.7099809919664193,0.8602566375368867,0.5638952387460257,0.9294689083323854,0.8574666526496846,334.4070827683979,311.6395586568064,0.029468908332385357,-22.767524111591513,73.42407070766157,0.14153334735031542,22.767524111591513,0.0,22.767524111591513,0.0,0.0,,0,False,,,,,True,T2=442.617 K > 420 K (respaldo_experimental) [motor: teqp]; T5=442.617 K > 420 K (respaldo_experimental) [motor: teqp],eta;Wnet,301.032917,446.2689779627721,0,8,9,113.82208020001417,
C_XB,XB,0,False,m9:SC_XB:0,teqp,30300,297.49523102654126,False,NO_CONVERGIO,,,,"sin dos extremos evaluables en el rango físico de T1 (repliegues_lo=19, repliegues_hi=0, paso=5.0 K)",395.2389825934538,297.49523102654126,4826.049782276275,1260.3963559225315,0.5,1.0,0.5110952412018684,0.5631548113782909,0.5191523635198487,0.7491656067581933,0.8048220863338268,,,,,,,,,,,,,,,8,False,,,,,False,,,,,,,,114.91485579998698,
