tag,motor,equipo,f,h,T_caliente,T_frio
est_11_0,teqp,regenerador,0.0,464.5145098198189,391.1798808125756,344.697152186453
est_11_0,teqp,regenerador,0.01,461.99329458928884,390.679165516685,344.3732680092693
est_11_0,teqp,regenerador,0.02,459.4720793587588,390.17806140127084,344.04924895574806
est_11_0,teqp,regenerador,0.03,456.9508641282287,389.6765704131101,343.7250955102072
est_11_0,teqp,regenerador,0.04,454.42964889769866,389.1746944801317,343.40080815427746
est_11_0,teqp,regenerador,0.05,451.90843366716865,388.67243551846644,343.07638736691456
est_11_0,teqp,regenerador,0.06,449.3872184366386,388.16979542733463,342.75183362440816
est_11_0,teqp,regenerador,0.07,446.86600320610853,387.66677609097957,342.4271474003921
est_11_0,teqp,regenerador,0.08,444.34478797557847,387.16337937848925,342.10232916585164
est_11_0,teqp,regenerador,0.09,441.8235727450484,386.65960714386154,341.77737938913555
est_11_0,teqp,regenerador,0.1,439.30235751451835,386.15546122607435,341.4522985359636
est_11_0,teqp,regenerador,0.11,436.7811422839883,385.65094344914576,341.12708706943494
est_11_0,teqp,regenerador,0.12,434.2599270534582,385.1460556221981,340.80174545003933
est_11_0,teqp,regenerador,0.13,431.73871182292817,384.6407995395206,340.47627413566363
est_11_0,teqp,regenerador,0.14,429.21749659239816,384.1351769806254,340.15067358160167
est_11_0,teqp,regenerador,0.15,426.6962813618681,383.62918971030876,339.8249442405619
est_11_0,teqp,regenerador,0.16,424.17506613133804,383.1228394787033,339.49908656267786
est_11_0,teqp,regenerador,0.17,421.653850900808,382.6161280213216,339.1731009955134
est_11_0,teqp,regenerador,0.18,419.1326356702779,382.10905705917827,338.8469879840738
est_11_0,teqp,regenerador,0.19,416.61142043974786,381.6016282992432,338.52074797081235
est_11_0,teqp,regenerador,0.2,414.0902052092178,381.09384343179556,338.194381395638
est_11_0,teqp,regenerador,0.21,411.5689899786878,380.5857041362105,337.86788869570563
est_11_0,teqp,regenerador,0.22,409.04777474815774,380.0772120751085,337.5412703090019
est_11_0,teqp,regenerador,0.23,406.5265595176277,379.568368897393,337.2145266598108
est_11_0,teqp,regenerador,0.24,404.0053442870976,379.0591762376853,336.94641248685963
est_11_0,teqp,regenerador,0.25,401.48412905656755,378.5496357163638,336.5606653101159
est_11_0,teqp,regenerador,0.26,398.9629138260375,378.039748939601,336.2335484598676
est_11_0,teqp,regenerador,0.27,396.44169859550743,377.5295174994014,335.9063080564341
est_11_0,teqp,regenerador,0.28,393.9204833649774,377.01894297363395,335.5789445196359
est_11_0,teqp,regenerador,0.29,391.3992681344473,376.5080269260656,335.2514582668133
est_11_0,teqp,regenerador,0.3,388.8780529039173,375.9967709063882,334.9238497128345
est_11_0,teqp,regenerador,0.31,386.35683767338725,375.48517645025004,334.5961192701014
est_11_0,teqp,regenerador,0.32,383.8356224428572,374.97324507928045,334.26826734855683
est_11_0,teqp,regenerador,0.33,381.3144072123271,374.4609783011145,333.94029435568825
est_11_0,teqp,regenerador,0.34,378.79319198179707,373.94837760941454,333.6122006965369
est_11_0,teqp,regenerador,0.35,376.271976751267,373.4354444838926,333.2839867737016
est_11_0,teqp,regenerador,0.36,373.750761520737,372.9221803903244,332.9556529873459
est_11_0,teqp,regenerador,0.37,371.22954629020694,372.40858678056907,332.62719973520234
est_11_0,teqp,regenerador,0.38,368.7083310596769,371.8946650925792,332.2986274125793
est_11_0,teqp,regenerador,0.39,366.1871158291468,371.38041675041524,331.9699364123649
est_11_0,teqp,regenerador,0.4,363.66590059861676,370.86584316425166,331.6411271250329
est_11_0,teqp,regenerador,0.41,361.1446853680867,370.35094573226615,331.31219993864914
est_11_0,teqp,regenerador,0.42,358.62347013755664,369.83572583312105,330.98315523887254
est_11_0,teqp,regenerador,0.43,356.1022549070266,369.3201848376447,330.65399340896334
est_11_0,teqp,regenerador,0.44,353.5810396764965,368.8043241007635,330.32471482978656
est_11_0,teqp,regenerador,0.45,351.05982444596646,368.28814496302886,329.9953198798145
est_11_0,teqp,regenerador,0.46,348.5386092154364,367.77164875148003,329.66580893513293
est_11_0,teqp,regenerador,0.47,346.0173939849064,367.25483677929196,329.3361823694423
est_11_0,teqp,regenerador,0.48,343.49617875437633,366.7377103457728,329.0064405540638
est_11_0,teqp,regenerador,0.49,340.97496352384627,366.2202707363475,328.67658385793857
est_11_0,teqp,regenerador,0.5,338.4537482933162,365.7025192225531,328.3466126495557
est_11_0,teqp,regenerador,0.51,335.93253306278615,365.18445706202385,328.0165272892765
est_11_0,teqp,regenerador,0.52,333.4113178322561,364.66608549847234,327.6863281409914
est_11_0,teqp,regenerador,0.53,330.890102601726,364.1474057616702,327.3560155646512
est_11_0,teqp,regenerador,0.54,328.368887371196,363.628419067434,327.02558991696355
est_11_0,teqp,regenerador,0.55,325.84767214066596,363.10912661759363,326.69505155272407
est_11_0,teqp,regenerador,0.56,323.3264569101359,362.5895295999718,326.3644008243779
est_11_0,teqp,regenerador,0.57,320.80524167960584,362.0696291883406,326.0336380820228
est_11_0,teqp,regenerador,0.58,318.2840264490758,361.54942654255774,325.7027636734119
est_11_0,teqp,regenerador,0.59,315.7628112185457,361.02892280694635,325.37177794395564
est_11_0,teqp,regenerador,0.6,313.24159598801566,360.5081191160646,325.0406812367253
est_11_0,teqp,regenerador,0.61,310.7203807574856,359.98701662274533,324.7094738924521
est_11_0,teqp,regenerador,0.62,308.19916552695554,359.46561640265526,324.3781562495323
est_11_0,teqp,regenerador,0.63,305.6779502964255,358.9439195317988,324.04672864402704
est_11_0,teqp,regenerador,0.64,303.1567350658954,358.42192708465655,323.71519140966353
est_11_0,teqp,regenerador,0.65,300.63551983536536,357.8996401213472,323.3835448778392
est_11_0,teqp,regenerador,0.66,298.11430460483535,357.37705918757416,323.0517893776182
est_11_0,teqp,regenerador,0.67,295.5930893743053,356.85418631456935,322.7199252357368
est_11_0,teqp,regenerador,0.68,293.07187414377523,356.3310220190292,322.3879527766015
est_11_0,teqp,regenerador,0.69,290.55065891324523,355.80756730305353,322.05587232229016
est_11_0,teqp,regenerador,0.7,288.02944368271517,355.28382315408095,321.7236841925533
est_11_0,teqp,regenerador,0.71,285.5082284521851,354.75979054481206,321.39138870481275
est_11_0,teqp,regenerador,0.72,282.98701322165505,354.2354704331427,321.05898617416346
est_11_0,teqp,regenerador,0.73,280.465797991125,353.71086376208314,320.7264769133729
est_11_0,teqp,regenerador,0.74,277.9445827605949,353.1859714596765,320.3938612328782
est_11_0,teqp,regenerador,0.75,275.42336753006487,352.6607944389178,320.06113944078913
est_11_0,teqp,regenerador,0.76,272.9021522995348,352.1353335976613,319.72831184288617
est_11_0,teqp,regenerador,0.77,270.38093706900474,351.60958981853076,319.395378742619
est_11_0,teqp,regenerador,0.78,267.8597218384747,351.08356396882436,319.0623404414783
est_11_0,teqp,regenerador,0.79,265.3385066079446,350.5572569004107,318.72919724528356
est_11_0,teqp,regenerador,0.8,262.81729137741456,350.0306694496296,318.3959494433792
est_11_0,teqp,regenerador,0.81,260.2960761468845,349.5038024359053,318.06259732847747
est_11_0,teqp,regenerador,0.82,257.7748609163545,348.97665666243296,317.7291411944809
est_11_0,teqp,regenerador,0.83,255.25364568582444,348.4492329184299,317.3955813293929
est_11_0,teqp,regenerador,0.84,252.73243045529438,347.92153197977933,317.06191802063876
est_11_0,teqp,regenerador,0.85,250.21121522476435,347.39355459827414,316.7281515529479
est_11_0,teqp,regenerador,0.86,247.68999999423428,346.8653015181798,316.3942822086996
est_11_0,teqp,regenerador,0.87,245.16878476370422,346.3367734637598,316.0603102679179
est_11_0,teqp,regenerador,0.88,242.64756953317416,345.8079711427693,315.72623600827
est_11_0,teqp,regenerador,0.89,240.1263543026441,345.2788952465426,315.3920597050607
est_11_0,teqp,regenerador,0.9,237.60513907211404,344.749546449596,315.0577816312298
est_11_0,teqp,regenerador,0.91,235.083923841584,344.2199259094808,314.72340205734554
est_11_0,teqp,regenerador,0.92,232.56270861105395,343.69003326661726,314.3889212516022
est_11_0,teqp,regenerador,0.93,230.0414933805239,343.1598696441324,314.0543394798139
est_11_0,teqp,regenerador,0.94,227.52027814999386,342.6294356476917,313.71965700540835
est_11_0,teqp,regenerador,0.95,224.9990629194638,342.0987318653212,313.38487408942393
est_11_0,teqp,regenerador,0.96,222.47784768893374,341.5677589184232,313.0499909905018
est_11_0,teqp,regenerador,0.97,219.9566324584037,341.0365173197407,312.7150079648782
est_11_0,teqp,regenerador,0.98,217.43541722787364,340.5050075939482,312.37992526638175
est_11_0,teqp,regenerador,0.99,214.91420199734358,339.97323025650866,312.0447431464242
est_11_0,teqp,regenerador,1.0,212.39298676681352,339.4411858042693,311.70946185399384
est_11_0,teqp,hrvg,0.0,336.7100183476214,409.35464242439554,344.697152186453
est_11_0,teqp,condensador,0.0,751.8947342416207,341.3557706459396,300.5136914407589
est_11_0,teqp,hrvg,0.025,352.4144714221759,409.35464242439554,347.85607966192606
est_11_0,teqp,condensador,0.025,737.4217240654308,340.37224008277724,300.5136914407589
est_11_0,teqp,hrvg,0.05,368.1189244967303,409.35464242439554,351.00160093248604
est_11_0,teqp,condensador,0.05,722.9487138892409,339.40440112390485,300.5136914407589
est_11_0,teqp,hrvg,0.075,383.82337757128477,409.35464242439554,354.13322162169374
est_11_0,teqp,condensador,0.075,708.4757037130511,338.4528422634093,300.5136914407589
est_11_0,teqp,hrvg,0.1,399.52783064583923,409.35464242439554,357.2504199004663
est_11_0,teqp,condensador,0.1,694.0026935368612,337.5180834411456,300.5136914407589
est_11_0,teqp,hrvg,0.125,415.23228372039364,409.35464242439554,360.35264758483623
est_11_0,teqp,condensador,0.125,679.5296833606714,336.60057701350075,300.5136914407589
est_11_0,teqp,hrvg,0.15,430.93673679494805,409.35464242439554,362.17936668568524
est_11_0,teqp,condensador,0.15,665.0566731844815,335.700709215142,300.5136914407589
est_11_0,teqp,hrvg,0.175,446.6411898695025,409.35464242439554,362.71988290967784
est_11_0,teqp,condensador,0.175,650.5836630082916,334.8188026409809,300.5136914407589
est_11_0,teqp,hrvg,0.2,462.345642944057,409.35464242439554,363.27750907031344
est_11_0,teqp,condensador,0.2,636.1106528321018,333.95511688632405,300.5136914407589
est_11_0,teqp,hrvg,0.225,478.0500960186114,409.35464242439554,363.8526778442899
est_11_0,teqp,condensador,0.225,621.6376426559119,333.1098538440847,300.5136914407589
est_11_0,teqp,hrvg,0.25,493.75454909316585,409.35464242439554,364.4458091979242
est_11_0,teqp,condensador,0.25,607.1646324797221,332.28315859277575,300.5136914407589
est_11_0,teqp,hrvg,0.275,509.4590021677203,409.35464242439554,365.05730706660813
est_11_0,teqp,condensador,0.275,592.6916223035322,331.47512321112185,300.5136914407589
est_11_0,teqp,hrvg,0.3,525.1634552422747,409.35464242439554,365.6875570160242
est_11_0,teqp,condensador,0.3,578.2186121273423,330.6857898299522,300.5136914407589
est_11_0,teqp,hrvg,0.325,540.8679083168292,409.35464242439554,366.33692105004434
est_11_0,teqp,condensador,0.325,563.7456019511525,329.9151539699992,300.5136914407589
est_11_0,teqp,hrvg,0.35,556.5723613913835,409.35464242439554,367.0057354860033
est_11_0,teqp,condensador,0.35,549.2725917749626,329.1631678196429,300.5136914407589
est_11_0,teqp,hrvg,0.375,572.2768144659381,409.35464242439554,367.69430643317236
est_11_0,teqp,condensador,0.375,534.7995815987729,328.42974352205863,300.5136914407589
est_11_0,teqp,hrvg,0.4,587.9812675404926,409.35464242439554,368.4029059360208
est_11_0,teqp,condensador,0.4,520.3265714225829,327.71475641575444,300.5136914407589
est_11_0,teqp,hrvg,0.425,603.6857206150469,409.35464242439554,369.13176843927886
est_11_0,teqp,condensador,0.425,505.8535612463931,327.01804820543884,300.5136914407589
est_11_0,teqp,hrvg,0.45,619.3901736896014,409.35464242439554,369.8810860227667
est_11_0,teqp,condensador,0.45,491.38055107020324,326.3394301024278,300.5136914407589
est_11_0,teqp,hrvg,0.475,635.0946267641558,409.35464242439554,370.6510049515678
est_11_0,teqp,condensador,0.475,476.9075408940134,325.6786853347873,300.5136914407589
est_11_0,teqp,hrvg,0.5,650.7990798387102,409.35464242439554,371.44162119101935
est_11_0,teqp,condensador,0.5,462.4345307178235,325.03557341639043,300.5136914407589
est_11_0,teqp,hrvg,0.525,666.5035329132647,409.35464242439554,372.25297684206964
est_11_0,teqp,condensador,0.525,447.96152054163366,324.4098308165055,300.5136914407589
est_11_0,teqp,hrvg,0.55,682.2079859878193,409.35464242439554,373.0850561036814
est_11_0,teqp,condensador,0.55,433.4885103654438,323.80117501762925,300.5136914407589
est_11_0,teqp,hrvg,0.575,697.9124390623736,409.35464242439554,373.93778186705646
est_11_0,teqp,condensador,0.575,419.015500189254,323.20930663978913,300.5136914407589
est_11_0,teqp,hrvg,0.6,713.6168921369281,409.35464242439554,374.8110123100346
est_11_0,teqp,condensador,0.6,404.5424900130641,322.63391169884017,300.5136914407589
est_11_0,teqp,hrvg,0.625,729.3213452114825,409.35464242439554,375.7045377608434
est_11_0,teqp,condensador,0.625,390.0694798368742,322.0746634436503,300.5136914407589
est_11_0,teqp,hrvg,0.65,745.0257982860369,409.35464242439554,376.6180790268999
est_11_0,teqp,condensador,0.65,375.59646966068436,321.53122521960876,300.5136914407589
est_11_0,teqp,hrvg,0.675,760.7302513605914,409.35464242439554,377.5512843306517
est_11_0,teqp,condensador,0.675,361.1234594844945,321.00325147254466,300.5136914407589
est_11_0,teqp,hrvg,0.7,776.4347044351457,409.35464242439554,378.5037273169436
est_11_0,teqp,condensador,0.7,346.6504493083047,320.4903902330105,300.5136914407589
est_11_0,teqp,hrvg,0.725,792.1391575097002,409.35464242439554,379.47490816552624
est_11_0,teqp,condensador,0.725,332.17743913211484,319.99228400215304,300.5136914407589
est_11_0,teqp,hrvg,0.75,807.8436105842547,409.35464242439554,380.4642516412146
est_11_0,teqp,condensador,0.75,317.704428955925,319.50857247303804,300.5136914407589
est_11_0,teqp,hrvg,0.775,823.5480636588092,409.35464242439554,381.47110814520676
est_11_0,teqp,condensador,0.775,303.23141877973507,319.0388915670027,300.5136914407589
est_11_0,teqp,hrvg,0.8,839.2525167333636,409.35464242439554,382.4947549483904
est_11_0,teqp,condensador,0.8,288.7584086035452,318.58287802361434,300.5136914407589
est_11_0,teqp,hrvg,0.825,854.9569698079181,409.35464242439554,383.53439839969144
est_11_0,teqp,condensador,0.825,274.2853984273554,318.14016790779993,300.5136914407589
est_11_0,teqp,hrvg,0.85,870.6614228824724,409.35464242439554,384.58917598677306
est_11_0,teqp,condensador,0.85,259.81238825116554,317.7103986611862,300.5136914407589
est_11_0,teqp,hrvg,0.875,886.3658759570269,409.35464242439554,385.65816157009925
est_11_0,teqp,condensador,0.875,245.33937807497568,317.2932099383106,300.5136914407589
est_11_0,teqp,hrvg,0.9,902.0703290315814,409.35464242439554,386.7403685286061
est_11_0,teqp,condensador,0.9,230.86636789878582,316.8882444625001,300.5136914407589
est_11_0,teqp,hrvg,0.925,917.7747821061357,409.35464242439554,387.83475468638426
est_11_0,teqp,condensador,0.925,216.39335772259597,316.49514879493086,300.5136914407589
est_11_0,teqp,hrvg,0.95,933.4792351806902,409.35464242439554,388.9402301114179
est_11_0,teqp,condensador,0.95,201.9203475464061,316.1135739678038,300.5136914407589
est_11_0,teqp,hrvg,0.975,949.1836882552448,409.35464242439554,390.05566160198566
est_11_0,teqp,condensador,0.975,187.44733737021625,314.3592784303522,300.5136914407589
est_11_0,teqp,hrvg,1.0,964.888141329799,409.35464242439554,391.1798808125968
est_11_0,teqp,condensador,1.0,172.9743271940264,311.345866885187,300.5136914407589
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.0,326.0417011749467,368.9084949880167,332.51617199009866
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.01,322.5798060172894,368.1757719479687,332.42330121821556
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.02,319.11791085963216,367.4424800595854,332.3307681003685
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.03,315.65601570197487,366.70862115997454,332.2385719080424
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.04,312.19412054431757,365.9741970351247,332.146711900973
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.05,308.73222538666033,365.2392094181443,332.0551873548131
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.06,305.27033022900304,364.5036604887834,331.9639976740736
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.07,301.80843507134574,363.7675508729417,331.782813048963
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.08,298.3465399136885,363.0308827561306,331.3076627607502
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.09,294.8846447560312,362.2936575860139,330.83229629496475
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.1,291.4227495983739,361.5558767935667,330.3567143858385
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.11,287.9608544407167,360.8175417829242,329.8809177568834
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.12,284.4989592830594,360.0786539015676,329.4049071228695
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.13,281.03706412540214,359.339214439677,328.92868320637575
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.14,277.57516896774484,358.5992246324155,328.45224667487435
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.15,274.11327381008755,357.8586856476967,327.9755982087268
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.16,270.6513786524303,357.11759860351367,327.4987384754623
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.17,267.189483494773,356.3759645531964,327.02166813526566
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.18,263.7275883371157,355.63378448992256,326.54438783281347
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.19,260.2656931794585,354.89105934512895,326.0668982039041
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.2,256.8037980218012,354.14778998766866,325.5891998724095
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.21,253.34190286414392,353.40397722292244,325.111293450724
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.22,249.88000770648665,352.6596217918937,324.6331795396735
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.23,246.41811254882936,351.91472437024925,324.1548587284144
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.24,242.9562173911721,351.1692855674148,323.6763310943333
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.25,239.49432223351482,350.4233059262135,323.19759820294587
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.26,236.03242707585753,349.67678591745056,322.71866010778274
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.27,232.57053191820023,348.9297259482128,322.2395173502799
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.28,229.108636760543,348.1821263509985,321.760170459663
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.29,225.6467416028857,347.4339873875053,321.2806199528237
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.3,222.18484644522843,346.6853092464043,320.80086633419666
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.31,218.72295128757116,345.93609204207405,320.32091009562924
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.32,215.26105612991387,345.1863358132939,319.8407517162458
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.33,211.7991609722566,344.4360405218887,319.3603916623124
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.34,208.33726581459933,343.68520605132323,318.879830387089
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.35,204.87537065694207,342.93383220525516,318.39906833068255
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.36,201.4134754992848,342.18191870602914,317.9181059198943
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.37,197.9515803416275,341.42946519312153,317.4369435680587
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.38,194.48968518397024,340.6764712215363,316.9555816748781
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.39,191.02779002631294,339.92293626013884,316.4740206262528
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.4,187.56589486865568,339.1688596899348,315.99226079711053
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.41,184.1039997109984,338.4142408022934,315.5103025392105
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.42,180.64210455334114,337.6590787971039,315.0281461992278
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.43,177.18020939568385,336.9033727808785,314.54579210690343
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.44,173.71831423802658,336.14712176477906,314.06324057573545
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.45,170.25641908036928,335.3903246625878,313.58049190504596
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.46,166.79452392271202,334.632980288603,313.097546379021
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.47,163.33262876505475,333.87508735547027,312.61440426649847
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.48,159.87073360739748,333.1166444719323,312.13106582074244
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.49,156.4088384497402,332.35765014050804,311.6475312792139
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.5,152.94694329208292,331.5981027550954,311.16380086333186
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.51,149.48504813442565,330.83800060239093,310.6798747782311
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.52,146.02315297676836,330.07734184376034,310.1957532125095
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.53,142.5612578191111,329.31612453703906,309.71143633796953
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.54,139.0993626614538,328.55434661580307,309.22692430935047
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.55,135.63746750379653,327.79200589178583,308.74221726405057
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.56,132.17557234613926,327.0291000523383,308.25731532185
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.57,128.713677188482,326.265626657066,307.77221858460916
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.58,125.25178203082473,325.50158313471917,307.28692713597826
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.59,121.78988687316746,324.73696677999044,306.801441041059
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.6,118.32799171551017,323.97177475020493,306.31576034592274
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.61,114.8660965578529,323.2060040619038,305.8298850775524
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.62,111.4042014001956,322.4396515873571,305.34381524374976
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.63,107.94230624253834,321.67271405135745,304.8575508328409
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.64,104.48041108488107,320.905188024194,304.37109181003524
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.65,101.01851592722377,320.13706992610753,303.884438124728
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.66,97.5566207695665,319.3683560124465,303.3975897020551
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.67,94.09472561190921,318.5990423773128,302.9105464466389
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.68,90.63283045425194,317.82912494635747,302.4233082413423
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.69,87.1709352965947,317.05859947284097,301.93587494685886
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.7,83.70904013893744,316.2874615330978,301.4884059480893
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.71,80.24714498128014,315.5157065218477,300.9604224196861
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.72,76.78524982362288,314.74332964737295,300.47240279364104
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.73,73.32335466596558,313.97032592654045,299.98418729078264
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.74,69.86145950830831,313.1966901796572,299.4957756543198
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.75,66.39956435065102,312.42241702518095,299.00716760254903
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.76,62.93766919299378,311.64750087426387,298.51836282834745
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.77,59.475774035336485,310.87193592511295,298.02936099865445
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.78,56.01387887767919,310.0957161571998,297.54016175394355
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.79,52.551983720021894,309.3188353252774,297.0507647076663
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.8,49.090088562364656,308.54128695322476,296.5611694456928
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.81,45.62819340470736,307.7630643276936,296.0713755257288
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.82,42.16629824705012,306.9841604915787,295.5813824767219
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.83,38.70440308939283,306.2045682372837,295.0911897982444
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.84,35.24250793173559,305.42428009978966,294.6007969598616
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.85,31.780612774078293,304.64328834952363,294.11020340048685
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.86,28.318717616420997,303.86158498500964,293.6194085277097
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.87,24.856822458763702,303.07916172531765,293.12841171710863
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.88,21.394927301106463,302.2960100022923,292.63721231154693
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.89,17.933032143449168,301.51212071898084,292.1458096204431
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.9,14.471136985791873,300.7274854093047,291.65420292287286
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.91,11.009241828134634,299.94209389383906,291.1623914514191
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.92,7.547346670477339,299.15593661187694,290.6703744150527
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.93,4.085451512820043,298.36900342479856,290.17815098227686
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.94,0.6235563551628047,297.5812838715272,289.68572028309626
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.95,-2.838338802494434,296.7927671365526,289.19308140998277
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.96,-6.300233960151729,296.00344204663116,288.70023341630196
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.97,-9.762129117809025,295.21329706156166,288.2071753154135
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.98,-13.22402427546632,294.42232026358494,287.7139060797406
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.99,-16.68591943312356,293.6304993470493,287.2204246398195
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,1.0,-20.147814590780854,292.8378216078201,286.72672988331857
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.0,231.65502546312845,373.0,332.51617199009866
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.0,556.4951170515469,314.4379412826285,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.025,246.96101450234124,373.0,333.1460981740701
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.025,542.6216614786883,313.51534009268744,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.05,262.267003541554,373.0,333.7913705711423
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.05,528.7482059058298,312.60217850991734,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.075,277.57299258076677,373.0,334.45218328201133
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.075,514.8747503329712,311.6989842623815,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.1,292.8789816199796,373.0,335.12871443381334
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.1,501.00129476011267,310.80624014928594,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.125,308.18497065919235,373.0,335.8211241903632
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.125,487.12783918725415,309.92438454838236,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.15,323.4909596984051,373.0,336.52955337444826
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.15,473.2543836143956,309.0538122789642,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.175,338.79694873761787,373.0,337.2541211686586
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.175,459.380928041537,308.1948757600565,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.2,354.1029377768307,373.0,337.9949232678708
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.2,445.50747246867843,307.3478864199211,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.225,369.4089268160435,373.0,338.75202979977007
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.225,431.6340168958199,306.51311630193663,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.25,384.7149158552562,373.0,339.5254832136321
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.25,417.76056132296134,305.690799176306,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.275,400.020904894469,373.0,340.3152961883249
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.275,403.88710575010276,304.881136480291,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.3,415.3268939336818,373.0,341.12144932025996
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.3,390.01365017724424,304.08428908247373,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.325,430.63288297289455,373.0,341.943888733303
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.325,376.14019460438567,303.30039186651703,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.35,445.93887201210737,373.0,342.7825250867087
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.35,362.2667390315271,302.52954790163733,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.375,461.24486105132013,373.0,343.63722886267567
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.375,348.3932834586685,301.77183236418006,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.4,476.5508500905329,373.0,344.50783119447794
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.4,334.51982788580995,301.0272944189309,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.425,491.8568391297457,373.0,345.39411906499583
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.425,320.6463723129514,300.295959061278,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.45,507.1628281689585,373.0,346.2958362641932
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.45,306.7729167400929,299.5778297568045,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.475,522.4688172081712,373.0,347.2126780359957
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.475,292.89946116723434,298.87288813668886,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.5,537.774806247384,373.0,348.1442939882116
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.5,279.02600559437576,298.18109786125615,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.525,553.0807952865969,373.0,349.090282604771
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.525,265.1525500215172,297.5024052628987,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.55,568.3867843258096,373.0,350.05019247158214
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.55,251.2790944486586,296.8367403617057,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.575,583.6927733650223,373.0,351.0235209812196
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.575,237.4056388758001,296.18401951604267,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.6,598.9987624042351,373.0,352.0097140811886
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.6,223.53218330294152,295.5441451090422,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.625,614.3047514434479,373.0,353.0081663819161
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.625,209.658727730083,294.9170085817555,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.65,629.6107404826607,373.0,354.01822194368464
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.65,195.78527215722443,294.3024900983074,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.675,644.9167295218735,373.0,355.0391743566909
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.675,181.91181658436585,293.7004601337844,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.7,660.2227185610863,373.0,356.0702702954781
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.7,168.03836101150733,293.1107812729203,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.725,675.528707600299,373.0,357.11070990608494
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.725,154.16490543864876,292.5333072922374,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.75,690.8346966395118,373.0,358.1596502824095
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.75,140.29144986579018,291.96788605974945,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.775,706.1406856787246,373.0,359.21620889170634
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.775,126.41799429293161,291.4143581346899,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.8,721.4466747179374,373.0,360.2794670357246
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.8,112.54453872007304,290.8725604552789,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.825,736.7526637571501,373.0,361.348474621918
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.825,98.67108314721452,290.3423239345539,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.85,752.0586527963629,373.0,362.42225483776315
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.85,84.79762757435594,289.8234759899265,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.875,767.3646418355758,373.0,363.4998094797138
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.875,70.92417200149737,289.31584033296474,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.9,782.6706308747886,373.0,364.5801245960681
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.9,57.05071642863885,288.8192381831895,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.925,797.9766199140013,373.0,365.6621764023679
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.925,43.17726085578022,288.3334877111915,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.95,813.282608953214,373.0,366.74493737410194
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.95,29.303805282921758,287.85840551087404,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.975,828.5885979924268,373.0,367.8273824115453
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.975,15.430349710063183,287.39380648193276,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,1.0,843.8945870316396,373.0,368.90849498904316
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,1.0,1.5568941372046083,286.5976027684637,283.0
A*,teqp,regenerador,0.0,496.15655575226145,399.41030881030827,369.7597749036042
A*,teqp,regenerador,0.01,493.1357250022794,398.812229745706,369.2327386007223
A*,teqp,regenerador,0.02,490.1148942522974,398.21357169073883,368.7053417940189
A*,teqp,regenerador,0.03,487.09406350231535,397.6143380599772,368.1775863001996
A*,teqp,regenerador,0.04,484.0732327523333,397.0145322392508,367.64947391932566
A*,teqp,regenerador,0.05,481.0524020023513,396.4141575811919,367.1210064357882
A*,teqp,regenerador,0.06,478.03157125236925,395.81321740713383,366.59218561718376
A*,teqp,regenerador,0.07,475.0107405023872,395.21171500704924,366.06301321274645
A*,teqp,regenerador,0.08,471.98990975240514,394.60965363973423,365.53349095945345
A*,teqp,regenerador,0.09,468.96907900242314,394.0070365329777,365.00362057518174
A*,teqp,regenerador,0.1,465.9482482524411,393.40386688373223,364.473403762306
A*,teqp,regenerador,0.11,462.92741750245904,392.8001478582779,363.94284220700644
A*,teqp,regenerador,0.12,459.90658675247704,392.19588259238054,363.4119375793019
A*,teqp,regenerador,0.13,456.885756002495,391.59107419144567,362.8806915330715
A*,teqp,regenerador,0.14,453.86492525251293,390.985725730674,362.3491057060786
A*,teqp,regenerador,0.15,450.8440945025309,390.3798402558469,361.81718171998966
A*,teqp,regenerador,0.16,447.8232637525489,389.7734207801234,361.2849211803931
A*,teqp,regenerador,0.17,444.80243300256683,389.16647029097317,360.75232567681275
A*,teqp,regenerador,0.18,441.7816022525848,388.5589917434351,360.21939678272014
A*,teqp,regenerador,0.19,438.7607715026028,387.950988063701,359.68613605554054
A*,teqp,regenerador,0.2,435.7399407526207,387.3424621485412,359.1525450366656
A*,teqp,regenerador,0.21,432.7191100026387,386.7334168654141,358.6186252514468
A*,teqp,regenerador,0.22,429.6982792526567,386.12385505257936,358.0843782092035
A*,teqp,regenerador,0.23,426.6774485026746,385.5137795191987,357.54980540321446
A*,teqp,regenerador,0.24,423.65661775269257,384.9031930454337,357.0149083107113
A*,teqp,regenerador,0.25,420.6357870027106,384.2920983825449,356.47968839286847
A*,teqp,regenerador,0.26,417.6149562527285,383.680498252973,355.94414709478605
A*,teqp,regenerador,0.27,414.59412550274646,383.06839535042616,355.40828584755496
A*,teqp,regenerador,0.28,411.5732947527644,382.45579233995744,354.8721060599747
A*,teqp,regenerador,0.29,408.5524640027824,381.8426918580325,354.3356091318863
A*,teqp,regenerador,0.3,405.53163325280036,381.22909651260255,353.79879644330805
A*,teqp,regenerador,0.31,402.5108025028183,380.61500888315794,353.26166935880167
A*,teqp,regenerador,0.32,399.48997175283625,380.000431520786,352.7242292267293
A*,teqp,regenerador,0.33,396.46914100285426,379.38536694821704,352.1864773792253
A*,teqp,regenerador,0.34,393.4483102528722,378.7698176616485,351.6484151321538
A*,teqp,regenerador,0.35,390.42747950289015,378.1537861237386,351.110043785071
A*,teqp,regenerador,0.36,387.40664875290815,377.5372747750633,350.5713646211765
A*,teqp,regenerador,0.37,384.3858180029261,376.9202860247997,350.03237890726615
A*,teqp,regenerador,0.38,381.36498725294405,376.3028222545859,349.49308789367825
A*,teqp,regenerador,0.39,378.34415650296205,375.68488581790893,348.95349281424
A*,teqp,regenerador,0.4,375.32332575298,375.0664790401182,348.4135948862007
A*,teqp,regenerador,0.41,372.30249500299794,374.4476042184307,347.8733953101732
A*,teqp,regenerador,0.42,369.28166425301595,373.8282636219308,347.3328952700622
A*,teqp,regenerador,0.43,366.2608335030339,373.2084594915665,346.79209593296457
A*,teqp,regenerador,0.44,363.24000275305184,372.58819404013445,346.2509984493898
A*,teqp,regenerador,0.45,360.21917200306984,371.96746945226124,345.70960395169215
A*,teqp,regenerador,0.46,357.19834125308773,371.3462878843768,345.16791357060316
A*,teqp,regenerador,0.47,354.17751050310574,370.72465146473485,344.6259284182875
A*,teqp,regenerador,0.48,351.15667975312374,370.10256229404996,344.08364954823855
A*,teqp,regenerador,0.49,348.13584900314163,369.4800224414167,343.54107802509844
A*,teqp,regenerador,0.5,345.11501825315963,368.85703395273015,342.99821489609496
A*,teqp,regenerador,0.51,342.09418750317764,368.2335988419649,342.45506119092676
A*,teqp,regenerador,0.52,339.0733567531955,367.609719098954,341.91161792164826
A*,teqp,regenerador,0.53,336.05252600321353,366.98539674380953,341.36788558254636
A*,teqp,regenerador,0.54,333.0316952532315,366.3606336347016,340.8238661500161
A*,teqp,regenerador,0.55,330.0108645032494,365.7354316720725,340.279560082428
A*,teqp,regenerador,0.56,326.9900337532674,365.1097927275527,339.7349683199874
A*,teqp,regenerador,0.57,323.96920300328543,364.48371814386314,339.1900919316269
A*,teqp,regenerador,0.58,320.9483722533033,363.85721073469745,338.6449313796847
A*,teqp,regenerador,0.59,317.9275415033213,363.23027178460865,338.0994879900881
A*,teqp,regenerador,0.6,314.90671075333927,362.6029030488731,337.5537624818519
A*,teqp,regenerador,0.61,311.8858800033572,361.97510625335997,337.0077557020774
A*,teqp,regenerador,0.62,308.8650492533752,361.34688309438343,336.46146847874076
A*,teqp,regenerador,0.63,305.84421850339317,360.7182352385472,335.91490162051366
A*,teqp,regenerador,0.64,302.8233877534111,360.08916432258184,335.3680559165674
A*,teqp,regenerador,0.65,299.8025570034291,359.45967195316706,334.82093213637785
A*,teqp,regenerador,0.66,296.781726253447,358.82975970675386,334.2735310295166
A*,teqp,regenerador,0.67,293.760895503465,358.19942912677493,333.725853325438
A*,teqp,regenerador,0.68,290.74006475348295,357.56868172476845,333.1778997361021
A*,teqp,regenerador,0.69,287.71923400350096,356.93751898810933,332.6296709443645
A*,teqp,regenerador,0.7,284.6984032535189,356.3059423657969,332.08116762194487
A*,teqp,regenerador,0.71,281.6775725035369,355.67395328311966,331.5323904149951
A*,teqp,regenerador,0.72,278.6567417535548,355.04155313165825,330.98333994887565
A*,teqp,regenerador,0.73,275.6359110035728,354.40874327008004,330.43401682671754
A*,teqp,regenerador,0.74,272.61508025359075,353.77552552554744,329.884421630331
A*,teqp,regenerador,0.75,269.5942495036087,353.14190019286445,329.3345549198299
A*,teqp,regenerador,0.76,266.5734187536267,352.50786903418725,328.784417232934
A*,teqp,regenerador,0.77,263.55258800364464,351.8734333472069,328.23400908467477
A*,teqp,regenerador,0.78,260.5317572536626,351.2385942893902,327.6833309670837
A*,teqp,regenerador,0.79,257.5109265036806,350.603352999095,327.1323833488711
A*,teqp,regenerador,0.8,254.49009575369854,349.96771060436754,326.5811666750986
A*,teqp,regenerador,0.81,251.4692650037165,349.3316681989697,326.0296813668352
A*,teqp,regenerador,0.82,248.4484342537345,348.6952268429766,325.4779278208069
A*,teqp,regenerador,0.83,245.42760350375244,348.05838755757367,324.9259064090286
A*,teqp,regenerador,0.84,242.4067727537704,347.4211513348113,324.3736174784324
A*,teqp,regenerador,0.85,239.3859420037884,346.7835191248275,323.8210613504477
A*,teqp,regenerador,0.86,236.36511125380633,346.14549184580915,323.2682383209186
A*,teqp,regenerador,0.87,233.34428050382428,345.507070376924,322.7151486572922
A*,teqp,regenerador,0.88,230.32344975384223,344.8682555607117,322.16179260626865
A*,teqp,regenerador,0.89,227.30261900386023,344.2290482020257,321.6081708795857
A*,teqp,regenerador,0.9,224.28178825387818,343.5894490675292,321.05428266618907
A*,teqp,regenerador,0.91,221.26095750389612,342.94945888518004,320.5001286257914
A*,teqp,regenerador,0.92,218.24012675391407,342.3090783436929,319.94570888953206
A*,teqp,regenerador,0.93,215.21929600393207,341.66830809197796,319.39102355948205
A*,teqp,regenerador,0.94,212.19846525395002,341.0271487385673,318.8360727081216
A*,teqp,regenerador,0.95,209.17763450396802,340.3856008510164,318.28085637781317
A*,teqp,regenerador,0.96,206.15680375398597,339.7436649552834,317.7253745802453
A*,teqp,regenerador,0.97,203.13597300400392,339.1898593370378,317.16962731059874
A*,teqp,regenerador,0.98,200.11514225402186,339.18985941699805,316.6136145213414
A*,teqp,regenerador,0.99,197.09431150403987,337.8155338410439,316.0573361106038
A*,teqp,regenerador,1.0,194.0734807540578,337.1720503173639,315.50079196150847
A*,teqp,hrvg,0.0,377.0175816288867,403.0,369.7597749036042
A*,teqp,condensador,0.0,391.8350164821548,329.5834221196658,300.032917
A*,teqp,hrvg,0.025,384.66383662613265,403.0,371.3012941957912
A*,teqp,condensador,0.025,384.83730454649265,329.16887354701726,300.032917
A*,teqp,hrvg,0.05,392.31009162337864,403.0,372.8396583327237
A*,teqp,condensador,0.05,377.83959261083044,328.75706839702366,300.032917
A*,teqp,hrvg,0.075,399.9563466206246,403.0,374.37481920697496
A*,teqp,condensador,0.075,370.8418806751683,328.34803560864714,300.032917
A*,teqp,hrvg,0.1,407.60260161787056,403.0,375.9067274673264
A*,teqp,condensador,0.1,363.84416873950613,327.94180255813825,300.032917
A*,teqp,hrvg,0.125,415.2488566151165,403.0,377.43533250664115
A*,teqp,condensador,0.125,356.8464568038439,327.53839471773443,300.032917
A*,teqp,hrvg,0.15,422.8951116123625,403.0,378.96058244094877
A*,teqp,condensador,0.15,349.84874486818177,327.13783560924344,300.032917
A*,teqp,hrvg,0.175,430.5413666096084,403.0,380.4824240962819
A*,teqp,condensador,0.175,342.85103293251956,326.7401473745349,300.032917
A*,teqp,hrvg,0.2,438.1876216068544,403.0,382.0008029878975
A*,teqp,condensador,0.2,335.8533209968574,326.3453502748745,300.032917
A*,teqp,hrvg,0.225,445.83387660410034,403.0,383.5156633000232
A*,teqp,condensador,0.225,328.85560906119525,325.9534631886289,300.032917
A*,teqp,hrvg,0.25,453.48013160134633,403.0,385.0269478644892
A*,teqp,condensador,0.25,321.85789712553304,325.56450321843135,300.032917
A*,teqp,hrvg,0.275,461.12638659859226,403.0,385.83262869604926
A*,teqp,condensador,0.275,314.8601851898709,325.17848610831805,300.032917
A*,teqp,hrvg,0.3,468.77264159583825,403.0,386.2590683801114
A*,teqp,condensador,0.3,307.8624732542087,324.7954253332433,300.032917
A*,teqp,hrvg,0.325,476.4188965930842,403.0,386.6889074406365
A*,teqp,condensador,0.325,300.8647613185465,324.4153342050492,300.032917
A*,teqp,hrvg,0.35,484.0651515903302,403.0,387.12211382523935
A*,teqp,condensador,0.35,293.8670493828844,324.03822368608786,300.032917
A*,teqp,hrvg,0.375,491.7114065875761,403.0,387.5586529425576
A*,teqp,condensador,0.375,286.86933744722216,323.66410359147824,300.032917
A*,teqp,hrvg,0.4,499.3576615848221,403.0,387.99848815066844
A*,teqp,condensador,0.4,279.87162551156,323.29298239013997,300.032917
A*,teqp,hrvg,0.425,507.00391658206803,403.0,388.4415806436514
A*,teqp,condensador,0.425,272.87391357589786,322.92486705563886,300.032917
A*,teqp,hrvg,0.45,514.650171579314,403.0,388.88788944299654
A*,teqp,condensador,0.45,265.87620164023565,322.5597637551099,300.032917
A*,teqp,hrvg,0.475,522.29642657656,403.0,389.33737139027795
A*,teqp,condensador,0.475,258.8784897045735,322.1976770230474,300.032917
A*,teqp,hrvg,0.5,529.9426815738059,403.0,389.78998114322224
A*,teqp,condensador,0.5,251.88077776891132,321.83861141994316,300.032917
A*,teqp,hrvg,0.525,537.5889365710518,403.0,390.2456711750297
A*,teqp,condensador,0.525,244.88306583324913,321.48256731736694,300.032917
A*,teqp,hrvg,0.55,545.2351915682979,403.0,390.70439177727735
A*,teqp,condensador,0.55,237.88535389758695,321.1295468109703,300.032917
A*,teqp,hrvg,0.575,552.8814465655438,403.0,391.166091065756
A*,teqp,condensador,0.575,230.8876419619248,320.7795501214673,300.032917
A*,teqp,hrvg,0.6,560.5277015627897,403.0,391.6307148675917
A*,teqp,condensador,0.6,223.88993002626262,320.4325763462277,300.032917
A*,teqp,hrvg,0.625,568.1739565600358,403.0,392.0982075043332
A*,teqp,condensador,0.625,216.89221809060044,320.08862354095714,300.032917
A*,teqp,hrvg,0.65,575.8202115572817,403.0,392.5685098575154
A*,teqp,condensador,0.65,209.89450615493826,319.7476891384587,300.032917
A*,teqp,hrvg,0.675,583.4664665545276,403.0,393.0415619198227
A*,teqp,condensador,0.675,202.89679421927607,319.40976867827186,300.032917
A*,teqp,hrvg,0.7,591.1127215517736,403.0,393.51730111487126
A*,teqp,condensador,0.7,195.89908228361392,319.0748580635382,300.032917
A*,teqp,hrvg,0.725,598.7589765490195,403.0,393.9956628237921
A*,teqp,condensador,0.725,188.90137034795174,318.74295153222215,300.032917
A*,teqp,hrvg,0.75,606.4052315462654,403.0,394.47658041221007
A*,teqp,condensador,0.75,181.9036584122896,318.41404267062154,300.032917
A*,teqp,hrvg,0.775,614.0514865435115,403.0,394.9599852614392
A*,teqp,condensador,0.775,174.9059464766274,318.088124457795,300.032917
A*,teqp,hrvg,0.8,621.6977415407574,403.0,395.4458068059859
A*,teqp,condensador,0.8,167.90823454096522,317.7651889007761,300.032917
A*,teqp,hrvg,0.825,629.3439965380034,403.0,395.9339725764336
A*,teqp,condensador,0.825,160.91052260530307,317.4452271482154,300.032917
A*,teqp,hrvg,0.85,636.9902515352494,403.0,396.42440825189317
A*,teqp,condensador,0.85,153.9128106696409,317.12823013014327,300.032917
A*,teqp,hrvg,0.875,644.6365065324953,403.0,396.9170377064514
A*,teqp,condensador,0.875,146.9150987339787,316.8141873672256,300.032917
A*,teqp,hrvg,0.9,652.2827615297413,403.0,397.4117830760398
A*,teqp,condensador,0.9,139.91738679831653,316.5030885516346,300.032917
A*,teqp,hrvg,0.925,659.9290165269872,403.0,397.908564813058
A*,teqp,condensador,0.925,132.91967486265435,316.19492204182836,300.032917
A*,teqp,hrvg,0.95,667.5752715242331,403.0,398.4073017553678
A*,teqp,condensador,0.95,125.9219629269922,315.8896761114668,300.032917
A*,teqp,hrvg,0.975,675.2215265214791,403.0,398.9079111922596
A*,teqp,condensador,0.975,118.92425099132998,315.58733825012644,300.032917
A*,teqp,hrvg,1.0,682.8677815187251,403.0,399.41030881034067
A*,teqp,condensador,1.0,111.92653905566783,315.0390115998234,300.032917
