tag,motor,equipo,f,h,T_caliente,T_frio
opt_5.1a,teqp,regenerador,0.0,578.537173888044,410.96639553621736,356.57567649528454
opt_5.1a,teqp,regenerador,0.01,573.6636865040407,410.0395065000218,356.07747287770195
opt_5.1a,teqp,regenerador,0.02,568.7901991200373,409.1107758161629,355.57883043382054
opt_5.1a,teqp,regenerador,0.03,563.916711736034,408.1802236315781,355.07975174862713
opt_5.1a,teqp,regenerador,0.04,559.0432243520307,407.24786994994054,354.58023963349035
opt_5.1a,teqp,regenerador,0.05,554.1697369680273,406.31373398716727,354.0802968399358
opt_5.1a,teqp,regenerador,0.06,549.296249584024,405.3778347929072,353.57992608916015
opt_5.1a,teqp,regenerador,0.07,544.4227622000208,404.44019128964084,353.0791300783025
opt_5.1a,teqp,regenerador,0.08,539.5492748160175,403.5008220635056,352.57791148064524
opt_5.1a,teqp,regenerador,0.09,534.6757874320141,402.5597454368924,352.07627294581033
opt_5.1a,teqp,regenerador,0.1,529.8023000480108,401.61697947219494,351.57421709995083
opt_5.1a,teqp,regenerador,0.11,524.9288126640075,400.67254197543065,351.07174654594115
opt_5.1a,teqp,regenerador,0.12,520.0553252800041,399.7264505005014,350.5688638635644
opt_5.1a,teqp,regenerador,0.13,515.1818378960008,398.7787223501971,350.0655716096948
opt_5.1a,teqp,regenerador,0.14,510.30835051199756,397.8293745831728,349.5618723184804
opt_5.1a,teqp,regenerador,0.15,505.4348631279942,396.87842401425934,349.05776850152023
opt_5.1a,teqp,regenerador,0.16,500.5613757439909,395.9258872187754,348.5532626481436
opt_5.1a,teqp,regenerador,0.17,495.6878883599876,394.9717805353429,348.0483572248085
opt_5.1a,teqp,regenerador,0.18,490.81440097598426,394.0161200688106,347.54305467703557
opt_5.1a,teqp,regenerador,0.19,485.9409135919809,393.05892169307333,347.0373574278413
opt_5.1a,teqp,regenerador,0.2,481.06742620797763,392.1002010540778,346.53126787853796
opt_5.1a,teqp,regenerador,0.21,476.19393882397435,391.1399735710159,346.0247884089581
opt_5.1a,teqp,regenerador,0.22,471.320451439971,390.1782544418234,345.5179213775431
opt_5.1a,teqp,regenerador,0.23,466.44696405596767,389.2150586426257,345.0106691214957
opt_5.1a,teqp,regenerador,0.24,461.5734766719644,388.2504009316226,344.5030339569357
opt_5.1a,teqp,regenerador,0.25,456.69998928796105,387.2842958510505,343.99501817904513
opt_5.1a,teqp,regenerador,0.26,451.8265019039577,386.3167577293683,343.486624062218
opt_5.1a,teqp,regenerador,0.27,446.9530145199544,385.3478006833499,342.9778538602037
opt_5.1a,teqp,regenerador,0.28,442.0795271359511,384.3774386200834,342.46870980624635
opt_5.1a,teqp,regenerador,0.29,437.2060397519478,383.40568523887214,341.95919411322046
opt_5.1a,teqp,regenerador,0.3,432.33255236794446,382.43255403436655,341.44930897376037
opt_5.1a,teqp,regenerador,0.31,427.4590649839412,381.458058293237,340.9390565614577
opt_5.1a,teqp,regenerador,0.32,422.5855775999378,380.4822111045374,340.42843902671706
opt_5.1a,teqp,regenerador,0.33,417.7120902159345,379.5050253535282,339.91745850413537
opt_5.1a,teqp,regenerador,0.34,412.8386028319312,378.52651372672227,339.40611710636887
opt_5.1a,teqp,regenerador,0.35,407.9651154479279,377.546688712627,338.89441692695044
opt_5.1a,teqp,regenerador,0.36,403.09162806392453,376.5655626030716,338.3823600399947
opt_5.1a,teqp,regenerador,0.37,398.21814067992125,375.5831474944398,337.8699485002991
opt_5.1a,teqp,regenerador,0.38,393.3446532959179,374.59945528880104,337.357184343463
opt_5.1a,teqp,regenerador,0.39,388.47116591191457,373.61449769579883,336.8440695860106
opt_5.1a,teqp,regenerador,0.4,383.5976785279113,372.62828622964156,336.3306062255029
opt_5.1a,teqp,regenerador,0.41,378.724191143908,371.64083221785035,335.8167962406552
opt_5.1a,teqp,regenerador,0.42,373.85070375990466,370.6521467941993,335.3026415914514
opt_5.1a,teqp,regenerador,0.43,368.9772163759013,369.6622409033224,334.7881442192511
opt_5.1a,teqp,regenerador,0.44,364.10372899189804,368.67112530052555,334.27330604690604
opt_5.1a,teqp,regenerador,0.45,359.2302416078947,367.67881055228185,333.75812897886243
opt_5.1a,teqp,regenerador,0.46,354.35675422389136,366.6853070366308,333.24261490127407
opt_5.1a,teqp,regenerador,0.47,349.4832668398881,365.6906249434644,332.7267656817809
opt_5.1a,teqp,regenerador,0.48,344.6097794558848,364.69477427471196,332.210583170959
opt_5.1a,teqp,regenerador,0.49,339.7362920718814,363.69776484440166,331.6940691996359
opt_5.1a,teqp,regenerador,0.5,334.8628046878781,362.6996062785952,331.1772255825999
opt_5.1a,teqp,regenerador,0.51,329.9893173038748,361.70030801722066,330.6600541157258
opt_5.1a,teqp,regenerador,0.52,325.11582991987143,360.69987930786976,330.1425565774588
opt_5.1a,teqp,regenerador,0.53,320.24234253586815,359.698329212784,329.62473472863246
opt_5.1a,teqp,regenerador,0.54,315.3688551518648,358.6956666041062,329.10659031255835
opt_5.1a,teqp,regenerador,0.55,310.4953677678615,357.6919001642433,328.5881250551168
opt_5.1a,teqp,regenerador,0.56,305.6218803838582,356.6870383850966,328.0693406648418
opt_5.1a,teqp,regenerador,0.57,300.7483929998549,355.6810895671692,327.5502388330108
opt_5.1a,teqp,regenerador,0.58,295.8749056158516,354.6740618185399,327.0308212337255
opt_5.1a,teqp,regenerador,0.59,291.0014182318483,353.66596305368944,326.5110895239946
opt_5.1a,teqp,regenerador,0.6,286.12793084784494,352.6568009921227,325.9910453438115
opt_5.1a,teqp,regenerador,0.61,281.25444346384165,351.64658315703326,325.47069031622874
opt_5.1a,teqp,regenerador,0.62,276.3809560798383,350.635316935465,324.9500260474301
opt_5.1a,teqp,regenerador,0.63,271.507468695835,349.62300940713425,324.42905412678584
opt_5.1a,teqp,regenerador,0.64,266.63398131183163,348.6096674706434,323.9077761285509
opt_5.1a,teqp,regenerador,0.65,261.76049392782835,347.5952973453216,323.3861936063579
opt_5.1a,teqp,regenerador,0.66,256.887006543825,346.5799065441056,322.8643081011527
opt_5.1a,teqp,regenerador,0.67,252.01351915982167,345.5635008709604,322.34212113581145
opt_5.1a,teqp,regenerador,0.68,247.1400317758184,344.5460864180849,321.81963421700317
opt_5.1a,teqp,regenerador,0.69,242.2665443918151,343.52766906289935,321.29684883504444
opt_5.1a,teqp,regenerador,0.7,237.39305700781176,342.5082544647921,320.77376646396874
opt_5.1a,teqp,regenerador,0.71,232.51956962380848,341.4878480616182,320.25038856158505
opt_5.1a,teqp,regenerador,0.72,227.64608223980514,340.46645506592614,319.72671656954253
opt_5.1a,teqp,regenerador,0.73,222.7725948558018,339.4440804637142,319.20275191339
opt_5.1a,teqp,regenerador,0.74,217.89910747179852,338.42072899936994,318.6784960026334
opt_5.1a,teqp,regenerador,0.75,213.02562008779518,337.396405182956,318.15395023079327
opt_5.1a,teqp,regenerador,0.76,208.15213270379184,336.371113283554,317.6291159754591
opt_5.1a,teqp,regenerador,0.77,203.27864531978855,335.34485732257707,317.1039945983453
opt_5.1a,teqp,regenerador,0.78,198.4051579357852,334.3176410677388,316.57858744534116
opt_5.1a,teqp,regenerador,0.79,193.53167055178187,333.2894680271855,316.05289584656214
opt_5.1a,teqp,regenerador,0.8,188.6581831677786,332.2603414432625,315.52692111604136
opt_5.1a,teqp,regenerador,0.81,183.78469578377525,331.2302647858729,315.00066455309593
opt_5.1a,teqp,regenerador,0.82,178.91120839977197,330.19923974586925,314.47412744022995
opt_5.1a,teqp,regenerador,0.83,174.03772101576868,329.1672692256333,313.9473110452177
opt_5.1a,teqp,regenerador,0.84,169.16423363176534,328.134355350338,313.4202166198411
opt_5.1a,teqp,regenerador,0.85,164.290746247762,327.1004999782579,312.8928454004682
opt_5.1a,teqp,regenerador,0.86,159.41725886375872,326.0657045379332,312.3651986079846
opt_5.1a,teqp,regenerador,0.87,154.54377147975538,325.0299702007724,311.83727744782385
opt_5.1a,teqp,regenerador,0.88,149.67028409575204,323.9932978067292,311.3090831100032
opt_5.1a,teqp,regenerador,0.89,144.7967967117487,322.9556878537465,310.7806167691508
opt_5.1a,teqp,regenerador,0.9,139.92330932774541,321.9171404865961,310.25187958453336
opt_5.1a,teqp,regenerador,0.91,135.04982194374207,320.8776554850549,309.7228727000828
opt_5.1a,teqp,regenerador,0.92,130.17633455973873,319.8372322514162,309.1935972444183
opt_5.1a,teqp,regenerador,0.93,125.30284717573545,318.79586979726616,308.6640543308644
opt_5.1a,teqp,regenerador,0.94,120.42935979173217,317.75356672950045,308.1342450574698
opt_5.1a,teqp,regenerador,0.95,115.55587240772883,316.71032123553465,307.60417050701784
opt_5.1a,teqp,regenerador,0.96,110.68238502372554,315.6661310676563,307.07383174703534
opt_5.1a,teqp,regenerador,0.97,105.8088976397222,314.6209935301341,306.5432298297936
opt_5.1a,teqp,regenerador,0.98,100.93541025571886,313.57490544960916,306.01236579451205
opt_5.1a,teqp,regenerador,0.99,96.06192287171558,312.52786317351774,305.4812406585296
opt_5.1a,teqp,regenerador,1.0,91.18843548771224,311.47986253919345,304.94985543208435
opt_5.1a,teqp,hrvg,0.0,449.9798834693397,436.0969531091276,356.57567649528454
opt_5.1a,teqp,condensador,0.0,820.0736191885841,327.93456178901914,279.0977013205448
opt_5.1a,teqp,hrvg,0.025,468.52726179872826,436.0969531091276,360.1979618008791
opt_5.1a,teqp,condensador,0.025,804.3042409054582,326.8873349980096,279.0977013205448
opt_5.1a,teqp,hrvg,0.05,487.0746401281168,436.0969531091276,363.79557337223827
opt_5.1a,teqp,condensador,0.05,788.5348626223324,325.86750899155965,279.0977013205448
opt_5.1a,teqp,hrvg,0.075,505.62201845750536,436.0969531091276,367.3672975003151
opt_5.1a,teqp,condensador,0.075,772.7654843392065,324.87547509251687,279.0977013205448
opt_5.1a,teqp,hrvg,0.1,524.1693967868939,436.0969531091276,370.91183883715894
opt_5.1a,teqp,condensador,0.1,756.9961060560806,323.9114894420083,279.0977013205448
opt_5.1a,teqp,hrvg,0.125,542.7167751162824,436.0969531091276,374.42781409756134
opt_5.1a,teqp,condensador,0.125,741.2267277729547,322.9756836754597,279.0977013205448
opt_5.1a,teqp,hrvg,0.15,561.264153445671,436.0969531091276,377.417052370989
opt_5.1a,teqp,condensador,0.15,725.457349489829,322.0680707629818,279.0977013205448
opt_5.1a,teqp,hrvg,0.175,579.8115317750595,436.0969531091276,377.947582469631
opt_5.1a,teqp,condensador,0.175,709.6879712067031,321.1885589756656,279.0977013205448
opt_5.1a,teqp,hrvg,0.2,598.3589101044481,436.0969531091276,378.5001806534505
opt_5.1a,teqp,condensador,0.2,693.9185929235772,320.33695923165783,279.0977013205448
opt_5.1a,teqp,hrvg,0.225,616.9062884338366,436.0969531091276,379.07580481045864
opt_5.1a,teqp,condensador,0.225,678.1492146404514,319.5129955144486,279.0977013205448
opt_5.1a,teqp,hrvg,0.25,635.4536667632251,436.0969531091276,379.6754231224827
opt_5.1a,teqp,condensador,0.25,662.3798363573255,318.7163139465051,279.0977013205448
opt_5.1a,teqp,hrvg,0.275,654.0010450926137,436.0969531091276,380.3000039624869
opt_5.1a,teqp,condensador,0.275,646.6104580741996,317.9464935338259,279.0977013205448
opt_5.1a,teqp,hrvg,0.3,672.5484234220022,436.0969531091276,380.9505096912663
opt_5.1a,teqp,condensador,0.3,630.8410797910738,317.20305234905436,279.0977013205448
opt_5.1a,teqp,hrvg,0.325,691.0958017513908,436.0969531091276,381.6278861432133
opt_5.1a,teqp,condensador,0.325,615.0717015079479,316.4854584370043,279.0977013205448
opt_5.1a,teqp,hrvg,0.35,709.6431800807793,436.0969531091276,382.3330526991112
opt_5.1a,teqp,condensador,0.35,599.3023232248221,315.79313507750277,279.0977013205448
opt_5.1a,teqp,hrvg,0.375,728.1905584101679,436.0969531091276,383.0668885076827
opt_5.1a,teqp,condensador,0.375,583.5329449416962,315.1254714128884,279.0977013205448
opt_5.1a,teqp,hrvg,0.4,746.7379367395565,436.0969531091276,383.8302219118842
opt_5.1a,teqp,condensador,0.4,567.7635666585703,314.4818259900306,279.0977013205448
opt_5.1a,teqp,hrvg,0.425,765.285315068945,436.0969531091276,384.62381444461414
opt_5.1a,teqp,condensador,0.425,551.9941883754445,313.86153468191816,279.0977013205448
opt_5.1a,teqp,hrvg,0.45,783.8326933983335,436.0969531091276,385.44834662876855
opt_5.1a,teqp,condensador,0.45,536.2248100923186,313.263916018927,279.0977013205448
opt_5.1a,teqp,hrvg,0.475,802.380071727722,436.0969531091276,386.3044037253669
opt_5.1a,teqp,condensador,0.475,520.4554318091928,312.68827639137356,279.0977013205448
opt_5.1a,teqp,hrvg,0.5,820.9274500571106,436.0969531091276,387.1924577373178
opt_5.1a,teqp,condensador,0.5,504.6860535260669,312.13391475294503,279.0977013205448
opt_5.1a,teqp,hrvg,0.525,839.4748283864992,436.0969531091276,388.11285454533055
opt_5.1a,teqp,condensador,0.525,488.91667524294104,311.6001269864623,279.0977013205448
opt_5.1a,teqp,hrvg,0.55,858.0222067158877,436.0969531091276,389.0657972305887
opt_5.1a,teqp,condensador,0.55,473.1472969598152,311.0862089071996,279.0977013205448
opt_5.1a,teqp,hrvg,0.575,876.5695850452762,436.0969531091276,390.0513335474634
opt_5.1a,teqp,condensador,0.575,457.3779186766894,310.5914609867135,279.0977013205448
opt_5.1a,teqp,hrvg,0.6,895.1169633746647,436.0969531091276,391.0693423650083
opt_5.1a,teqp,condensador,0.6,441.6085403935635,310.1151898554243,279.0977013205448
opt_5.1a,teqp,hrvg,0.625,913.6643417040533,436.0969531091276,392.1195233997898
opt_5.1a,teqp,condensador,0.625,425.83916211043766,309.6567117091122,279.0977013205448
opt_5.1a,teqp,hrvg,0.65,932.2117200334419,436.0969531091276,393.2013889408115
opt_5.1a,teqp,condensador,0.65,410.06978382731177,309.2153540560674,279.0977013205448
opt_5.1a,teqp,hrvg,0.675,950.7590983628304,436.0969531091276,394.3142581430908
opt_5.1a,teqp,condensador,0.675,394.3004055441859,308.7904577482775,279.0977013205448
opt_5.1a,teqp,hrvg,0.7,969.3064766922189,436.0969531091276,395.4572542969398
opt_5.1a,teqp,condensador,0.7,378.5310272610601,308.3813784242254,279.0977013205448
opt_5.1a,teqp,hrvg,0.725,987.8538550216075,436.0969531091276,396.62930579890116
opt_5.1a,teqp,condensador,0.725,362.7616489779342,307.9874878756845,279.0977013205448
opt_5.1a,teqp,hrvg,0.75,1006.4012333509961,436.0969531091276,397.82914985355706
opt_5.1a,teqp,condensador,0.75,346.9922706948083,307.6081748339239,279.0977013205448
opt_5.1a,teqp,hrvg,0.775,1024.9486116803846,436.0969531091276,399.0553404147029
opt_5.1a,teqp,condensador,0.775,331.2228924116825,307.24284628734307,279.0977013205448
opt_5.1a,teqp,hrvg,0.8,1043.4959900097733,436.0969531091276,400.30625912854
opt_5.1a,teqp,condensador,0.8,315.4535141285566,306.89092758389245,279.0977013205448
opt_5.1a,teqp,hrvg,0.825,1062.0433683391616,436.0969531091276,401.58012900851503
opt_5.1a,teqp,condensador,0.825,299.6841358454308,306.55186247306773,279.0977013205448
opt_5.1a,teqp,hrvg,0.85,1080.5907466685503,436.0969531091276,402.87503327272884
opt_5.1a,teqp,condensador,0.85,283.9147575623049,306.22511457651837,279.0977013205448
opt_5.1a,teqp,hrvg,0.875,1099.1381249979388,436.0969531091276,404.1889332133415
opt_5.1a,teqp,condensador,0.875,268.1453792791791,305.910166113907,279.0977013205448
opt_5.1a,teqp,hrvg,0.9,1117.6855033273273,436.0969531091276,405.51969128302886
opt_5.1a,teqp,condensador,0.9,252.37600099605322,305.60651939089,279.0977013205448
opt_5.1a,teqp,hrvg,0.925,1136.232881656716,436.0969531091276,406.86509358647373
opt_5.1a,teqp,condensador,0.925,236.60662271292733,305.3136947145504,279.0977013205448
opt_5.1a,teqp,hrvg,0.95,1154.7802599861043,436.0969531091276,408.2228745114821
opt_5.1a,teqp,condensador,0.95,220.83724442980156,305.03123188836855,279.0977013205448
opt_5.1a,teqp,hrvg,0.975,1173.327638315493,436.0969531091276,409.59074085379183
opt_5.1a,teqp,condensador,0.975,205.06786614667567,304.75868917008574,279.0977013205448
opt_5.1a,teqp,hrvg,1.0,1191.8750166448815,436.0969531091276,410.9663958482343
opt_5.1a,teqp,condensador,1.0,189.29848786354978,304.10582092201736,279.0977013205448
A*,teqp,regenerador,0.0,496.15655575226145,399.41030881030827,369.7597749036042
A*,teqp,regenerador,0.01,493.1357250022794,398.812229745706,369.2327386007223
A*,teqp,regenerador,0.02,490.1148942522974,398.21357169073883,368.7053417940189
A*,teqp,regenerador,0.03,487.09406350231535,397.6143380599772,368.1775863001996
A*,teqp,regenerador,0.04,484.0732327523333,397.0145322392508,367.64947391932566
A*,teqp,regenerador,0.05,481.0524020023513,396.4141575811919,367.1210064357882
A*,teqp,regenerador,0.06,478.03157125236925,395.81321740713383,366.59218561718376
A*,teqp,regenerador,0.07,475.0107405023872,395.21171500704924,366.06301321274645
A*,teqp,regenerador,0.08,471.98990975240514,394.60965363973423,365.53349095945345
A*,teqp,regenerador,0.09,468.96907900242314,394.0070365329777,365.00362057518174
A*,teqp,regenerador,0.1,465.9482482524411,393.40386688373223,364.473403762306
A*,teqp,regenerador,0.11,462.92741750245904,392.8001478582779,363.94284220700644
A*,teqp,regenerador,0.12,459.90658675247704,392.19588259238054,363.4119375793019
A*,teqp,regenerador,0.13,456.885756002495,391.59107419144567,362.8806915330715
A*,teqp,regenerador,0.14,453.86492525251293,390.985725730674,362.3491057060786
A*,teqp,regenerador,0.15,450.8440945025309,390.3798402558469,361.81718171998966
A*,teqp,regenerador,0.16,447.8232637525489,389.7734207801234,361.2849211803931
A*,teqp,regenerador,0.17,444.80243300256683,389.16647029097317,360.75232567681275
A*,teqp,regenerador,0.18,441.7816022525848,388.5589917434351,360.21939678272014
A*,teqp,regenerador,0.19,438.7607715026028,387.950988063701,359.68613605554054
A*,teqp,regenerador,0.2,435.7399407526207,387.3424621485412,359.1525450366656
A*,teqp,regenerador,0.21,432.7191100026387,386.7334168654141,358.6186252514468
A*,teqp,regenerador,0.22,429.6982792526567,386.12385505257936,358.0843782092035
A*,teqp,regenerador,0.23,426.6774485026746,385.5137795191987,357.54980540321446
A*,teqp,regenerador,0.24,423.65661775269257,384.9031930454337,357.0149083107113
A*,teqp,regenerador,0.25,420.6357870027106,384.2920983825449,356.47968839286847
A*,teqp,regenerador,0.26,417.6149562527285,383.680498252973,355.94414709478605
A*,teqp,regenerador,0.27,414.59412550274646,383.06839535042616,355.40828584755496
A*,teqp,regenerador,0.28,411.5732947527644,382.45579233995744,354.8721060599747
A*,teqp,regenerador,0.29,408.5524640027824,381.8426918580325,354.3356091318863
A*,teqp,regenerador,0.3,405.53163325280036,381.22909651260255,353.79879644330805
A*,teqp,regenerador,0.31,402.5108025028183,380.61500888315794,353.26166935880167
A*,teqp,regenerador,0.32,399.48997175283625,380.000431520786,352.7242292267293
A*,teqp,regenerador,0.33,396.46914100285426,379.38536694821704,352.1864773792253
A*,teqp,regenerador,0.34,393.4483102528722,378.7698176616485,351.6484151321538
A*,teqp,regenerador,0.35,390.42747950289015,378.1537861237386,351.110043785071
A*,teqp,regenerador,0.36,387.40664875290815,377.5372747750633,350.5713646211765
A*,teqp,regenerador,0.37,384.3858180029261,376.9202860247997,350.03237890726615
A*,teqp,regenerador,0.38,381.36498725294405,376.3028222545859,349.49308789367825
A*,teqp,regenerador,0.39,378.34415650296205,375.68488581790893,348.95349281424
A*,teqp,regenerador,0.4,375.32332575298,375.0664790401182,348.4135948862007
A*,teqp,regenerador,0.41,372.30249500299794,374.4476042184307,347.8733953101732
A*,teqp,regenerador,0.42,369.28166425301595,373.8282636219308,347.3328952700622
A*,teqp,regenerador,0.43,366.2608335030339,373.2084594915665,346.79209593296457
A*,teqp,regenerador,0.44,363.24000275305184,372.58819404013445,346.2509984493898
A*,teqp,regenerador,0.45,360.21917200306984,371.96746945226124,345.70960395169215
A*,teqp,regenerador,0.46,357.19834125308773,371.3462878843768,345.16791357060316
A*,teqp,regenerador,0.47,354.17751050310574,370.72465146473485,344.6259284182875
A*,teqp,regenerador,0.48,351.15667975312374,370.10256229404996,344.08364954823855
A*,teqp,regenerador,0.49,348.13584900314163,369.4800224414167,343.54107802509844
A*,teqp,regenerador,0.5,345.11501825315963,368.85703395273015,342.99821489609496
A*,teqp,regenerador,0.51,342.09418750317764,368.2335988419649,342.45506119092676
A*,teqp,regenerador,0.52,339.0733567531955,367.609719098954,341.91161792164826
A*,teqp,regenerador,0.53,336.05252600321353,366.98539674380953,341.36788558254636
A*,teqp,regenerador,0.54,333.0316952532315,366.3606336347016,340.8238661500161
A*,teqp,regenerador,0.55,330.0108645032494,365.7354316720725,340.279560082428
A*,teqp,regenerador,0.56,326.9900337532674,365.1097927275527,339.7349683199874
A*,teqp,regenerador,0.57,323.96920300328543,364.48371814386314,339.1900919316269
A*,teqp,regenerador,0.58,320.9483722533033,363.85721073469745,338.6449313796847
A*,teqp,regenerador,0.59,317.9275415033213,363.23027178460865,338.0994879900881
A*,teqp,regenerador,0.6,314.90671075333927,362.6029030488731,337.5537624818519
A*,teqp,regenerador,0.61,311.8858800033572,361.97510625335997,337.0077557020774
A*,teqp,regenerador,0.62,308.8650492533752,361.34688309438343,336.46146847874076
A*,teqp,regenerador,0.63,305.84421850339317,360.7182352385472,335.91490162051366
A*,teqp,regenerador,0.64,302.8233877534111,360.08916432258184,335.3680559165674
A*,teqp,regenerador,0.65,299.8025570034291,359.45967195316706,334.82093213637785
A*,teqp,regenerador,0.66,296.781726253447,358.82975970675386,334.2735310295166
A*,teqp,regenerador,0.67,293.760895503465,358.19942912677493,333.725853325438
A*,teqp,regenerador,0.68,290.74006475348295,357.56868172476845,333.1778997361021
A*,teqp,regenerador,0.69,287.71923400350096,356.93751898810933,332.6296709443645
A*,teqp,regenerador,0.7,284.6984032535189,356.3059423657969,332.08116762194487
A*,teqp,regenerador,0.71,281.6775725035369,355.67395328311966,331.5323904149951
A*,teqp,regenerador,0.72,278.6567417535548,355.04155313165825,330.98333994887565
A*,teqp,regenerador,0.73,275.6359110035728,354.40874327008004,330.43401682671754
A*,teqp,regenerador,0.74,272.61508025359075,353.77552552554744,329.884421630331
A*,teqp,regenerador,0.75,269.5942495036087,353.14190019286445,329.3345549198299
A*,teqp,regenerador,0.76,266.5734187536267,352.50786903418725,328.784417232934
A*,teqp,regenerador,0.77,263.55258800364464,351.8734333472069,328.23400908467477
A*,teqp,regenerador,0.78,260.5317572536626,351.2385942893902,327.6833309670837
A*,teqp,regenerador,0.79,257.5109265036806,350.603352999095,327.1323833488711
A*,teqp,regenerador,0.8,254.49009575369854,349.96771060436754,326.5811666750986
A*,teqp,regenerador,0.81,251.4692650037165,349.3316681989697,326.0296813668352
A*,teqp,regenerador,0.82,248.4484342537345,348.6952268429766,325.4779278208069
A*,teqp,regenerador,0.83,245.42760350375244,348.05838755757367,324.9259064090286
A*,teqp,regenerador,0.84,242.4067727537704,347.4211513348113,324.3736174784324
A*,teqp,regenerador,0.85,239.3859420037884,346.7835191248275,323.8210613504477
A*,teqp,regenerador,0.86,236.36511125380633,346.14549184580915,323.2682383209186
A*,teqp,regenerador,0.87,233.34428050382428,345.507070376924,322.7151486572922
A*,teqp,regenerador,0.88,230.32344975384223,344.8682555607117,322.16179260626865
A*,teqp,regenerador,0.89,227.30261900386023,344.2290482020257,321.6081708795857
A*,teqp,regenerador,0.9,224.28178825387818,343.5894490675292,321.05428266618907
A*,teqp,regenerador,0.91,221.26095750389612,342.94945888518004,320.5001286257914
A*,teqp,regenerador,0.92,218.24012675391407,342.3090783436929,319.94570888953206
A*,teqp,regenerador,0.93,215.21929600393207,341.66830809197796,319.39102355948205
A*,teqp,regenerador,0.94,212.19846525395002,341.0271487385673,318.8360727081216
A*,teqp,regenerador,0.95,209.17763450396802,340.3856008510164,318.28085637781317
A*,teqp,regenerador,0.96,206.15680375398597,339.7436649552834,317.7253745802453
A*,teqp,regenerador,0.97,203.13597300400392,339.1898593370378,317.16962731059874
A*,teqp,regenerador,0.98,200.11514225402186,339.18985941699805,316.6136145213414
A*,teqp,regenerador,0.99,197.09431150403987,337.8155338410439,316.0573361106038
A*,teqp,regenerador,1.0,194.0734807540578,337.1720503173639,315.50079196150847
A*,teqp,hrvg,0.0,377.0175816288867,403.0,369.7597749036042
A*,teqp,condensador,0.0,391.8350164821548,329.5834221196658,300.032917
A*,teqp,hrvg,0.025,384.66383662613265,403.0,371.3012941957912
A*,teqp,condensador,0.025,384.83730454649265,329.16887354701726,300.032917
A*,teqp,hrvg,0.05,392.31009162337864,403.0,372.8396583327237
A*,teqp,condensador,0.05,377.83959261083044,328.75706839702366,300.032917
A*,teqp,hrvg,0.075,399.9563466206246,403.0,374.37481920697496
A*,teqp,condensador,0.075,370.8418806751683,328.34803560864714,300.032917
A*,teqp,hrvg,0.1,407.60260161787056,403.0,375.9067274673264
A*,teqp,condensador,0.1,363.84416873950613,327.94180255813825,300.032917
A*,teqp,hrvg,0.125,415.2488566151165,403.0,377.43533250664115
A*,teqp,condensador,0.125,356.8464568038439,327.53839471773443,300.032917
A*,teqp,hrvg,0.15,422.8951116123625,403.0,378.96058244094877
A*,teqp,condensador,0.15,349.84874486818177,327.13783560924344,300.032917
A*,teqp,hrvg,0.175,430.5413666096084,403.0,380.4824240962819
A*,teqp,condensador,0.175,342.85103293251956,326.7401473745349,300.032917
A*,teqp,hrvg,0.2,438.1876216068544,403.0,382.0008029878975
A*,teqp,condensador,0.2,335.8533209968574,326.3453502748745,300.032917
A*,teqp,hrvg,0.225,445.83387660410034,403.0,383.5156633000232
A*,teqp,condensador,0.225,328.85560906119525,325.9534631886289,300.032917
A*,teqp,hrvg,0.25,453.48013160134633,403.0,385.0269478644892
A*,teqp,condensador,0.25,321.85789712553304,325.56450321843135,300.032917
A*,teqp,hrvg,0.275,461.12638659859226,403.0,385.83262869604926
A*,teqp,condensador,0.275,314.8601851898709,325.17848610831805,300.032917
A*,teqp,hrvg,0.3,468.77264159583825,403.0,386.2590683801114
A*,teqp,condensador,0.3,307.8624732542087,324.7954253332433,300.032917
A*,teqp,hrvg,0.325,476.4188965930842,403.0,386.6889074406365
A*,teqp,condensador,0.325,300.8647613185465,324.4153342050492,300.032917
A*,teqp,hrvg,0.35,484.0651515903302,403.0,387.12211382523935
A*,teqp,condensador,0.35,293.8670493828844,324.03822368608786,300.032917
A*,teqp,hrvg,0.375,491.7114065875761,403.0,387.5586529425576
A*,teqp,condensador,0.375,286.86933744722216,323.66410359147824,300.032917
A*,teqp,hrvg,0.4,499.3576615848221,403.0,387.99848815066844
A*,teqp,condensador,0.4,279.87162551156,323.29298239013997,300.032917
A*,teqp,hrvg,0.425,507.00391658206803,403.0,388.4415806436514
A*,teqp,condensador,0.425,272.87391357589786,322.92486705563886,300.032917
A*,teqp,hrvg,0.45,514.650171579314,403.0,388.88788944299654
A*,teqp,condensador,0.45,265.87620164023565,322.5597637551099,300.032917
A*,teqp,hrvg,0.475,522.29642657656,403.0,389.33737139027795
A*,teqp,condensador,0.475,258.8784897045735,322.1976770230474,300.032917
A*,teqp,hrvg,0.5,529.9426815738059,403.0,389.78998114322224
A*,teqp,condensador,0.5,251.88077776891132,321.83861141994316,300.032917
A*,teqp,hrvg,0.525,537.5889365710518,403.0,390.2456711750297
A*,teqp,condensador,0.525,244.88306583324913,321.48256731736694,300.032917
A*,teqp,hrvg,0.55,545.2351915682979,403.0,390.70439177727735
A*,teqp,condensador,0.55,237.88535389758695,321.1295468109703,300.032917
A*,teqp,hrvg,0.575,552.8814465655438,403.0,391.166091065756
A*,teqp,condensador,0.575,230.8876419619248,320.7795501214673,300.032917
A*,teqp,hrvg,0.6,560.5277015627897,403.0,391.6307148675917
A*,teqp,condensador,0.6,223.88993002626262,320.4325763462277,300.032917
A*,teqp,hrvg,0.625,568.1739565600358,403.0,392.0982075043332
A*,teqp,condensador,0.625,216.89221809060044,320.08862354095714,300.032917
A*,teqp,hrvg,0.65,575.8202115572817,403.0,392.5685098575154
A*,teqp,condensador,0.65,209.89450615493826,319.7476891384587,300.032917
A*,teqp,hrvg,0.675,583.4664665545276,403.0,393.0415619198227
A*,teqp,condensador,0.675,202.89679421927607,319.40976867827186,300.032917
A*,teqp,hrvg,0.7,591.1127215517736,403.0,393.51730111487126
A*,teqp,condensador,0.7,195.89908228361392,319.0748580635382,300.032917
A*,teqp,hrvg,0.725,598.7589765490195,403.0,393.9956628237921
A*,teqp,condensador,0.725,188.90137034795174,318.74295153222215,300.032917
A*,teqp,hrvg,0.75,606.4052315462654,403.0,394.47658041221007
A*,teqp,condensador,0.75,181.9036584122896,318.41404267062154,300.032917
A*,teqp,hrvg,0.775,614.0514865435115,403.0,394.9599852614392
A*,teqp,condensador,0.775,174.9059464766274,318.088124457795,300.032917
A*,teqp,hrvg,0.8,621.6977415407574,403.0,395.4458068059859
A*,teqp,condensador,0.8,167.90823454096522,317.7651889007761,300.032917
A*,teqp,hrvg,0.825,629.3439965380034,403.0,395.9339725764336
A*,teqp,condensador,0.825,160.91052260530307,317.4452271482154,300.032917
A*,teqp,hrvg,0.85,636.9902515352494,403.0,396.42440825189317
A*,teqp,condensador,0.85,153.9128106696409,317.12823013014327,300.032917
A*,teqp,hrvg,0.875,644.6365065324953,403.0,396.9170377064514
A*,teqp,condensador,0.875,146.9150987339787,316.8141873672256,300.032917
A*,teqp,hrvg,0.9,652.2827615297413,403.0,397.4117830760398
A*,teqp,condensador,0.9,139.91738679831653,316.5030885516346,300.032917
A*,teqp,hrvg,0.925,659.9290165269872,403.0,397.908564813058
A*,teqp,condensador,0.925,132.91967486265435,316.19492204182836,300.032917
A*,teqp,hrvg,0.95,667.5752715242331,403.0,398.4073017553678
A*,teqp,condensador,0.95,125.9219629269922,315.8896761114668,300.032917
A*,teqp,hrvg,0.975,675.2215265214791,403.0,398.9079111922596
A*,teqp,condensador,0.975,118.92425099132998,315.58733825012644,300.032917
A*,teqp,hrvg,1.0,682.8677815187251,403.0,399.41030881034067
A*,teqp,condensador,1.0,111.92653905566783,315.0390115998234,300.032917
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.0,382.8307257767705,369.87680878625076,358.814760831946
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.01,379.0174811505799,369.11024662269483,358.1080880022311
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.02,375.20423652438933,368.3428954028349,357.4007823056827
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.03,371.3909918981987,367.5747611563857,356.69284830016124
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.04,367.5777472720081,366.80584983509215,355.9842904863065
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.05,363.76450264581746,366.0361673131505,355.275113310204
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.06,359.95125801962683,365.26571938759844,354.5653211632711
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.07,356.13801339343627,364.49451177868985,353.85491838249857
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.08,352.32476876724564,363.7225501302364,353.1439092506658
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.09,348.511524141055,362.949840009897,352.43229799655137
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.1,344.69827951486445,362.1763869089133,351.7200887951177
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.11,340.88503488867383,361.4021962455809,351.00728576769063
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.12,337.0717902624832,360.62727335891776,350.2938929821144
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.13,333.2585456362926,359.8516235155062,349.57991445283005
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.14,329.44530101010196,359.07525190637745,348.8653541407548
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.15,325.6320563839114,358.29816364783466,348.15021595532966
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.16,321.81881175772077,357.52036378159744,347.43450375043267
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.17,318.00556713153014,356.74185727491255,346.7182213286927
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.18,314.1923225053396,355.9626490206389,346.00137243942623
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.19,310.37907787914895,355.18274383729965,345.28396077909764
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.2,306.5658332529583,354.4021464691071,344.5659899913348
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.21,302.7525886267677,353.62086158595645,343.8474636669273
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.22,298.9393440005771,352.83889378337824,343.1283853438077
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.23,295.1260993743865,352.05624758246086,342.4087585070051
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.24,291.3128547481959,351.27292743184444,341.6885865885855
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.25,287.49961012200527,350.4889376995699,340.9678729675627
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.26,283.6863654958147,349.70428268586085,340.2466209697907
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.27,279.8731208696241,348.91896661220306,339.52483386782245
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.28,276.05987624343345,348.1329936256273,338.80251488074515
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.29,272.2466316172429,347.34636779766925,338.0796671762609
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.3,268.4333869910522,346.5590931240628,337.3562938623698
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.31,264.62014236486164,345.77117352439654,336.6323979992624
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.32,260.806897738671,344.9826128417236,335.90798258997023
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.33,256.9936531124804,344.1934148421383,335.18305058347846
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.34,253.1804084862898,343.40358321430654,334.4576048739341
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.35,249.3671638600992,342.6131215689182,333.73164830031624
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.36,245.55391923390857,341.8220334385708,333.00518364607547
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.37,241.74067460771798,341.03032230830667,332.2782136387451
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.38,237.92742998152735,340.23799153832584,331.55074094952255
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.39,234.11418535533673,339.4450443991509,330.82276819281356
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.4,230.30094072914613,338.65148410244666,330.09429792575133
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.41,226.48769610295554,337.85731377786,329.365332647615
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.42,222.67445147676492,337.0625359721544,328.63587481793405
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.43,218.86120685057432,336.267154648291,327.9059268262805
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.44,215.0479622243837,335.4711721844414,327.17549096036595
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.45,211.23471759819307,334.67459137294736,326.44456948939217
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.46,207.42147297200248,333.8774149192054,325.71316461460555
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.47,203.60822834581188,333.0796454404939,324.98127847554184
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.48,199.79498371962126,332.281285464724,324.24891314922723
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.49,195.98173909343066,331.48233742911503,323.5160701493326
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.5,192.16849446724004,330.6828036787954,322.78275242528105
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.51,188.3552498410494,329.8826864653176,322.0489613613046
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.52,184.54200521485882,329.08198794796994,321.3146987754493
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.53,180.7287605886682,328.2807102070369,320.5799664185276
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.54,176.9155159624776,327.47885512988915,319.84476597301403
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.55,173.10227133628698,326.676424654844,319.10909905188026
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.56,169.28902671009635,325.8734205148115,318.37296719737054
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.57,165.47578208390578,325.0698443638622,317.63637187970977
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.58,161.6625374577152,324.2656977493344,316.899314495741
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.59,157.84929283152456,323.46098211141737,316.1617963705292
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.6,154.03604820533394,322.65569877949724,315.42381874413877
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.61,150.22280357914335,321.84984896970167,314.6853827890333
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.62,146.40955895295272,321.04343378233216,313.94648959285644
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.63,142.5963143267621,320.23645419918665,313.2071401631975
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.64,138.7830697005715,319.42891108070796,312.4673354247153
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.65,134.96982507438088,318.6208051640841,311.7270762172658
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.66,131.15658044819028,317.81213705526557,310.986363293933
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.67,127.34333582199966,317.0029072353405,310.24519731897277
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.68,123.53009119580906,316.19311604755455,309.50357886565905
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.69,119.7168465696185,315.38276369854646,308.7615084140333
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.7,115.90360194342787,314.5718507536613,308.01898634854444
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.71,112.09035731723725,313.7603761330478,307.27601295558856
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.72,108.27711269104663,312.9483401075743,306.53258842077815
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.73,104.463868064856,312.13574229455196,305.7887128262846
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.74,100.65062343866543,311.3225821532594,305.04438614730157
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.75,96.83737881247481,310.5088589802603,304.2996082534152
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.76,93.02413418628419,309.6945719045022,303.5543788975279
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.77,89.21088956009356,308.87971990945107,302.8086977199907
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.78,85.39764493390294,308.0643017575378,302.06256424174006
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.79,81.58440030771237,307.24831603191285,301.3159778614687
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.8,77.77115568152175,306.431761137266,300.568937851963
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.81,73.95791105533112,305.6146352825433,299.8214433562874
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.82,70.14466642914056,304.7969364782295,299.07349338378276
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.83,66.33142180294993,303.97866251473937,298.325086805904
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.84,62.51817717675931,303.15981097975464,297.57622235186676
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.85,58.704932550568685,302.34037923145866,296.82689860410596
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.86,54.89168792437812,301.5203643977222,296.0771139935342
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.87,51.078443298187494,300.6997633678463,295.3268667945929
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.88,47.26519867199687,299.8785727838732,294.5761551200818
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.89,43.45195404580625,299.05678903182707,293.82497691577316
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.9,39.63870941961562,298.23440823255385,293.0733299547748
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.91,35.825464793425056,297.41142623215245,292.3212118316549
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.92,32.01222016723443,296.58783859196194,291.5686199601877
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.93,28.198975541043808,295.76364057811196,290.8155515528988
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.94,24.38573091485324,294.9388271505894,290.06200363522163
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.95,20.572486288662617,294.1133929517719,289.307973023355
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.96,16.759241662471993,293.2873322953366,288.5534563223987
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.97,12.94599703628137,292.460639150123,287.7984499181069
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.98,9.132752410090802,291.6333071341641,287.0429499690207
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.99,5.319507783900178,290.8053294940814,286.2869523982706
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,1.0,1.5062631577095544,289.9766990943413,285.53045288502904
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.0,348.3978300926477,373.0,358.814760831946
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.0,128.44275822488453,291.49440733012716,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.025,352.1294869391111,373.0,359.5672012987584
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.025,125.11060182807938,291.3628023780943,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.05,355.8611437855744,373.0,360.3189120400863
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.05,121.77844543127424,291.23187282184443,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.075,359.5928006320378,373.0,361.0698873313871
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.075,118.44628903446909,291.1016172251547,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.1,363.32445747850113,373.0,361.82012137525464
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.1,115.11413263766393,290.97203251183475,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.125,367.0561143249645,373.0,362.56960830097876
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.125,111.78197624085878,290.8431165775395,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.15,370.78777117142783,373.0,363.31834216405844
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.15,108.44981984405364,290.7148670515838,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.175,374.5194280178912,373.0,363.7244709487938
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.175,105.11766344724849,290.58728156252033,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.2,378.2510848643546,373.0,363.89557402620574
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.2,101.78550705044334,290.46035771081443,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.225,381.98274171081795,373.0,364.0676293791611
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.225,98.45335065363818,290.3340931189092,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.25,385.7143985572813,373.0,364.2406381352801
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.25,95.12119425683304,290.20848536331096,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.275,389.44605540374465,373.0,364.4146015500976
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.275,91.78903786002789,290.0835319787238,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.3,393.177712250208,373.0,364.58952079020105
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.3,88.45688146322274,289.95923087643234,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.325,396.90936909667136,373.0,364.7653969258844
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.325,85.1247250664176,289.8355788054984,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.35,400.6410259431347,373.0,364.942230931552
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.35,81.79256866961245,289.7125740302882,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.375,404.37268278959806,373.0,365.12002368454966
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.375,78.4604122728073,289.59021386091615,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.4,408.1043396360614,373.0,365.2987759628262
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.4,75.12825587600216,289.46849570815834,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.425,411.83599648252476,373.0,365.47848844355104
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.425,71.79609947919701,289.34741730101524,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.45,415.5676533289882,373.0,365.6591617014017
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.45,68.46394308239185,289.22697605747555,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.475,419.29931017545147,373.0,365.8407962068869
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.475,65.13178668558672,289.1071694725005,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.5,423.0309670219149,373.0,366.0233923246199
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.5,61.79963028878156,288.9879950274318,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.525,426.7626238683782,373.0,366.20695031197715
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.525,58.46747389197641,288.8694502114762,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.55,430.4942807148416,373.0,366.39147037560355
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.55,55.13531749517125,288.7515324541691,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.575,434.22593756130493,373.0,366.57695226342423
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.575,51.80316109836612,288.63423926194037,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.6,437.9575944077683,373.0,366.763396393356
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.6,48.47100470156097,288.5175680973275,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.625,441.68925125423164,373.0,366.9508022442878
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.625,45.13884830475581,288.4015164174551,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.65,445.420908100695,373.0,367.1391695730536
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.65,41.806691907950665,288.28608167279924,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.675,449.15256494715834,373.0,367.32849796149685
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.675,38.47453551114552,288.1712613095869,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.7,452.8842217936217,373.0,367.518786871996
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.7,35.14237911434037,288.05705276960595,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.725,456.61587864008504,373.0,367.71003563928963
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.725,31.810222717535225,287.94345348636995,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.75,460.3475354865484,373.0,367.90224349658484
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.75,28.47806632073008,287.83046089291526,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.775,464.07919233301175,373.0,368.0954095304717
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.775,25.14590992392492,287.71807241617716,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.8,467.8108491794751,373.0,368.2895324635008
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.8,21.813753527119772,287.60628547964745,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.825,471.54250602593845,373.0,368.48461163179394
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.825,18.481597130314626,287.4950975013248,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.85,475.2741628724018,373.0,368.6806455035889
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.85,15.14944073350948,287.3845058790308,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.875,479.00581971886515,373.0,368.8776326643833
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.875,11.817284336704333,287.27450809729476,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.9,482.73747656532856,373.0,369.0755714389672
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.9,8.485127939899172,287.1651014912427,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.925,486.4691334117919,373.0,369.274460658547
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.925,5.152971543094026,287.0562835493317,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.95,490.2007902582552,373.0,369.4742977163778
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.95,1.8208151462888935,286.6545403669906,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.975,493.9324471047186,373.0,369.6750811288698
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.975,-1.511341250516267,285.93545909647105,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,1.0,497.66410395118197,373.0,369.87680878626065
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,1.0,-4.8434976473214135,285.2159172202606,283.0
elsayed_24_Fig5_32bar,teqp,regenerador,0.0,753.825419019943,458.2529523800145,308.56297546451896
elsayed_24_Fig5_32bar,teqp,regenerador,0.01,746.3770521127285,456.7618725574734,308.35482281042835
elsayed_24_Fig5_32bar,teqp,regenerador,0.02,738.9286852055141,455.2666960259433,308.14663492032435
elsayed_24_Fig5_32bar,teqp,regenerador,0.03,731.4803182982996,453.7674791588175,307.93841182945795
elsayed_24_Fig5_32bar,teqp,regenerador,0.04,724.0319513910852,452.264277214296,307.7301535726373
elsayed_24_Fig5_32bar,teqp,regenerador,0.05,716.5835844838707,450.7571443580179,307.5218601842278
elsayed_24_Fig5_32bar,teqp,regenerador,0.06,709.1352175766563,449.24613368687295,307.3135316981459
elsayed_24_Fig5_32bar,teqp,regenerador,0.07,701.6868506694418,447.73129725360104,307.10516814785984
elsayed_24_Fig5_32bar,teqp,regenerador,0.08,694.2384837622274,446.21268608699535,306.89676956638465
elsayed_24_Fig5_32bar,teqp,regenerador,0.09,686.7901168550129,444.6903502140354,306.6883359862817
elsayed_24_Fig5_32bar,teqp,regenerador,0.1,679.3417499477985,443.1643386801119,306.47986743965436
elsayed_24_Fig5_32bar,teqp,regenerador,0.11,671.893383040584,441.63469956867704,306.2713639581476
