tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_24_Fig5_32bar,teqp,regenerador,0.12,664.4450161333696,440.10148002017814,306.0628255729423
elsayed_24_Fig5_32bar,teqp,regenerador,0.13,656.9966492261551,438.5647262502732,305.8542523147555
elsayed_24_Fig5_32bar,teqp,regenerador,0.14,649.5482823189407,437.0244835673739,305.64564421383596
elsayed_24_Fig5_32bar,teqp,regenerador,0.15,642.0999154117262,435.4807963895266,305.4370012999621
elsayed_24_Fig5_32bar,teqp,regenerador,0.16,634.6515485045118,433.9337082622013,305.22832360243734
elsayed_24_Fig5_32bar,teqp,regenerador,0.17,627.2031815972973,432.3832618696518,305.0196111500919
elsayed_24_Fig5_32bar,teqp,regenerador,0.18,619.7548146900829,430.82949905534434,304.81086397127314
elsayed_24_Fig5_32bar,teqp,regenerador,0.19,612.3064477828684,429.2724608332723,304.60208209385013
elsayed_24_Fig5_32bar,teqp,regenerador,0.2,604.858080875654,427.7121874032834,304.3932655452032
elsayed_24_Fig5_32bar,teqp,regenerador,0.21,597.4097139684395,426.14871816393503,304.1844143522268
elsayed_24_Fig5_32bar,teqp,regenerador,0.22,589.9613470612251,424.5820917258325,303.9755285413233
elsayed_24_Fig5_32bar,teqp,regenerador,0.23,582.5129801540106,423.01234592407513,303.76660813840203
elsayed_24_Fig5_32bar,teqp,regenerador,0.24,575.0646132467962,421.4395178302942,303.55765316887096
elsayed_24_Fig5_32bar,teqp,regenerador,0.25,567.6162463395817,419.86364376421415,303.34866365764276
elsayed_24_Fig5_32bar,teqp,regenerador,0.26,560.1678794323673,418.2847593047622,303.1396396291226
elsayed_24_Fig5_32bar,teqp,regenerador,0.27,552.7195125251528,416.70289930072175,302.93058110720807
elsayed_24_Fig5_32bar,teqp,regenerador,0.28,545.2711456179384,415.1180978809431,302.7214881152892
elsayed_24_Fig5_32bar,teqp,regenerador,0.29,537.8227787107239,413.5303884641188,302.5123606762386
elsayed_24_Fig5_32bar,teqp,regenerador,0.3,530.3744118035095,411.9398037681206,302.303198812412
elsayed_24_Fig5_32bar,teqp,regenerador,0.31,522.926044896295,410.34637582100413,302.0940025456471
elsayed_24_Fig5_32bar,teqp,regenerador,0.32,515.4776779890806,408.75013596242303,301.88477189725364
elsayed_24_Fig5_32bar,teqp,regenerador,0.33,508.0293110818661,407.1511148624897,301.67550688801265
elsayed_24_Fig5_32bar,teqp,regenerador,0.34,500.5809441746517,405.5493425197932,301.4662075381767
elsayed_24_Fig5_32bar,teqp,regenerador,0.35,493.1325772674372,403.9448482757328,301.2568738674608
elsayed_24_Fig5_32bar,teqp,regenerador,0.36,485.6842103602228,402.337660816772,301.0475058950399
elsayed_24_Fig5_32bar,teqp,regenerador,0.37,478.23584345300833,400.72780818309394,300.8381036395455
elsayed_24_Fig5_32bar,teqp,regenerador,0.38,470.7874765457939,399.11531777428917,300.62866711906446
elsayed_24_Fig5_32bar,teqp,regenerador,0.39,463.33910963857943,397.5002163550875,300.4191963511293
elsayed_24_Fig5_32bar,teqp,regenerador,0.4,455.890742731365,395.8825300606932,300.20969135272065
elsayed_24_Fig5_32bar,teqp,regenerador,0.41,448.44237582415053,394.2622844017182,300.0001521402351
elsayed_24_Fig5_32bar,teqp,regenerador,0.42,440.9940089169361,392.63950426873805,299.7905787328202
elsayed_24_Fig5_32bar,teqp,regenerador,0.43,433.54564200972163,391.0142139364444,299.5809711392558
elsayed_24_Fig5_32bar,teqp,regenerador,0.44,426.0972751025072,389.3864370674086,299.37132937749897
elsayed_24_Fig5_32bar,teqp,regenerador,0.45,418.64890819529273,387.75619671545127,299.1616534616864
elsayed_24_Fig5_32bar,teqp,regenerador,0.46,411.2005412880783,386.12351532862124,298.95194340586585
elsayed_24_Fig5_32bar,teqp,regenerador,0.47,403.75217438086383,384.48841475177835,298.7421992227161
elsayed_24_Fig5_32bar,teqp,regenerador,0.48,396.3038074736494,382.8509162317387,298.532420924543
elsayed_24_Fig5_32bar,teqp,regenerador,0.49,388.85544056643494,381.21104040754835,298.3226085231538
elsayed_24_Fig5_32bar,teqp,regenerador,0.5,381.4070736592205,379.56880732983257,298.1127620297577
elsayed_24_Fig5_32bar,teqp,regenerador,0.51,373.95870675200604,377.92423645107027,297.9028814549629
elsayed_24_Fig5_32bar,teqp,regenerador,0.52,366.5103398447916,376.2773466230184,297.6929668087701
elsayed_24_Fig5_32bar,teqp,regenerador,0.53,359.06197293757714,374.6281561057938,297.4830181005694
elsayed_24_Fig5_32bar,teqp,regenerador,0.54,351.6136060303627,372.97668256293866,297.2730353391352
elsayed_24_Fig5_32bar,teqp,regenerador,0.55,344.1652391231482,371.3229430620253,297.0630185326212
elsayed_24_Fig5_32bar,teqp,regenerador,0.56,336.71687221593373,369.66695407396656,296.8529676885547
elsayed_24_Fig5_32bar,teqp,regenerador,0.57,329.2685053087194,368.00873147199866,296.64288281383506
elsayed_24_Fig5_32bar,teqp,regenerador,0.58,321.82013840150495,366.34829053039687,296.4327639147231
elsayed_24_Fig5_32bar,teqp,regenerador,0.59,314.37177149429044,364.6856459229043,296.22261099683976
elsayed_24_Fig5_32bar,teqp,regenerador,0.6,306.923404587076,363.0208117209399,296.0124240651607
elsayed_24_Fig5_32bar,teqp,regenerador,0.61,299.47503767986154,361.35380139160935,295.8022031240088
elsayed_24_Fig5_32bar,teqp,regenerador,0.62,292.0266707726471,359.68462779555836,295.5919481770527
elsayed_24_Fig5_32bar,teqp,regenerador,0.63,284.57830386543264,358.01330318472077,295.38165922729854
elsayed_24_Fig5_32bar,teqp,regenerador,0.64,277.1299369582182,356.3398392000341,295.17133627708307
elsayed_24_Fig5_32bar,teqp,regenerador,0.65,269.68157005100375,354.66424686916764,294.960979328074
elsayed_24_Fig5_32bar,teqp,regenerador,0.66,262.2332031437893,352.98653660436156,294.75058838125636
elsayed_24_Fig5_32bar,teqp,regenerador,0.67,254.7848362365748,351.3067182024047,294.5401634369338
elsayed_24_Fig5_32bar,teqp,regenerador,0.68,247.33646932936034,349.6248008357988,294.32970449472026
elsayed_24_Fig5_32bar,teqp,regenerador,0.69,239.88810242214595,347.94079306424976,294.11921155353156
elsayed_24_Fig5_32bar,teqp,regenerador,0.7,232.4397355149315,346.25470281678554,293.90868461158425
elsayed_24_Fig5_32bar,teqp,regenerador,0.71,224.99136860771705,344.5665374151143,293.6981236663856
elsayed_24_Fig5_32bar,teqp,regenerador,0.72,217.5430017005026,342.8763035460455,293.4875287147302
elsayed_24_Fig5_32bar,teqp,regenerador,0.73,210.09463479328815,341.1840072926124,293.2768997526925
elsayed_24_Fig5_32bar,teqp,regenerador,0.74,202.6462678860737,339.489654116179,293.0662367756201
elsayed_24_Fig5_32bar,teqp,regenerador,0.75,195.19790097885925,337.7932488715727,292.8555397781309
elsayed_24_Fig5_32bar,teqp,regenerador,0.76,187.7495340716448,336.0947958124258,292.64480875409924
elsayed_24_Fig5_32bar,teqp,regenerador,0.77,180.30116716443035,334.394298600883,292.4340436966586
elsayed_24_Fig5_32bar,teqp,regenerador,0.78,172.8528002572159,332.69176032008573,292.22324459818975
elsayed_24_Fig5_32bar,teqp,regenerador,0.79,165.40443335000145,330.987183489934,292.01241145031133
elsayed_24_Fig5_32bar,teqp,regenerador,0.8,157.956066442787,329.28057008666093,291.8015442438825
elsayed_24_Fig5_32bar,teqp,regenerador,0.81,150.50769953557256,327.57192156682163,291.5906429689858
elsayed_24_Fig5_32bar,teqp,regenerador,0.82,143.0593326283581,325.8612388963844,291.3797076149277
elsayed_24_Fig5_32bar,teqp,regenerador,0.83,135.61096572114366,324.14852258571875,291.168738170226
elsayed_24_Fig5_32bar,teqp,regenerador,0.84,128.1625988139292,322.43377273131557,290.95773462260837
elsayed_24_Fig5_32bar,teqp,regenerador,0.85,120.71423190671476,320.716989065291,290.74669695900076
elsayed_24_Fig5_32bar,teqp,regenerador,0.86,113.26586499950031,318.99817101370974,290.5356251655197
elsayed_24_Fig5_32bar,teqp,regenerador,0.87,105.81749809228586,317.27731776504066,290.32451922747214
elsayed_24_Fig5_32bar,teqp,regenerador,0.88,98.36913118507141,315.55442835009967,290.1133791293371
elsayed_24_Fig5_32bar,teqp,regenerador,0.89,90.92076427785696,313.82950173506543,289.9022048547665
elsayed_24_Fig5_32bar,teqp,regenerador,0.9,83.47239737064251,312.1025369316527,289.6909963865732
elsayed_24_Fig5_32bar,teqp,regenerador,0.91,76.02403046342806,310.37353311383833,289.47975370656724
elsayed_24_Fig5_32bar,teqp,regenerador,0.92,68.57566355621361,308.64248977300855,289.268476796159
elsayed_24_Fig5_32bar,teqp,regenerador,0.93,61.12729664899916,306.9094068700959,289.0571656354853
elsayed_24_Fig5_32bar,teqp,regenerador,0.94,53.678929741784714,305.1742850398117,288.84582020398346
elsayed_24_Fig5_32bar,teqp,regenerador,0.95,46.230562834570264,303.4371257921958,288.63444048027065
elsayed_24_Fig5_32bar,teqp,regenerador,0.96,38.782195927355815,301.69793176603554,288.4230264421527
elsayed_24_Fig5_32bar,teqp,regenerador,0.97,31.333829020141366,299.9567070071968,288.21157806301767
elsayed_24_Fig5_32bar,teqp,regenerador,0.98,23.885462112926916,298.21345728598374,288.00009532520494
elsayed_24_Fig5_32bar,teqp,regenerador,0.99,16.437095205712467,296.4681904562414,287.78857819884564
elsayed_24_Fig5_32bar,teqp,regenerador,1.0,8.988728298498017,294.7209168605939,287.577026659168
elsayed_24_Fig5_32bar,teqp,hrvg,0.0,135.24565361196503,463.0,308.56297546451896
elsayed_24_Fig5_32bar,teqp,condensador,0.0,1657.4948088884785,371.5235319008527,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.025,182.48652507377622,463.0,318.45981450636395
elsayed_24_Fig5_32bar,teqp,condensador,0.025,1616.8526409588496,370.34245398003065,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.05,229.72739653558745,463.0,328.27111931244457
elsayed_24_Fig5_32bar,teqp,condensador,0.05,1576.2104730292208,369.0954791871991,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.075,276.9682679973986,463.0,337.9900401830693
elsayed_24_Fig5_32bar,teqp,condensador,0.075,1535.568305099592,367.7777842193828,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.1,324.20913945920984,463.0,347.6079773013724
elsayed_24_Fig5_32bar,teqp,condensador,0.1,1494.926137169963,366.38422156575314,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.125,371.45001092102103,463.0,357.11458965737086
elsayed_24_Fig5_32bar,teqp,condensador,0.125,1454.2839692403345,364.9093335694932,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.15,418.6908823828322,463.0,366.4976959665128
elsayed_24_Fig5_32bar,teqp,condensador,0.15,1413.6418013107057,363.34739057990674,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.175,465.93175384464337,463.0,373.506846040158
elsayed_24_Fig5_32bar,teqp,condensador,0.175,1372.9996333810768,361.69245532041083,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.2,513.1726253064546,463.0,375.5694618375864
elsayed_24_Fig5_32bar,teqp,condensador,0.2,1332.357465451448,359.93848853914676,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.225,560.4134967682659,463.0,377.7982625405012
elsayed_24_Fig5_32bar,teqp,condensador,0.225,1291.7152975218191,358.079507855616,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.25,607.654368230077,463.0,380.1957287904737
elsayed_24_Fig5_32bar,teqp,condensador,0.25,1251.0731295921903,356.10981572176036,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.275,654.8952396918883,463.0,382.76075905437483
elsayed_24_Fig5_32bar,teqp,condensador,0.275,1210.4309616625615,354.0243156118166,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.3,702.1361111536994,463.0,385.4880598876034
elsayed_24_Fig5_32bar,teqp,condensador,0.3,1169.7887937329326,351.8189263193393,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.325,749.3769826155107,463.0,388.3677156449262
elsayed_24_Fig5_32bar,teqp,condensador,0.325,1129.1466258033038,349.4911113185693,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.35,796.6178540773218,463.0,391.38503068754864
elsayed_24_Fig5_32bar,teqp,condensador,0.35,1088.5044578736752,347.04050774966174,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.375,843.858725539133,463.0,394.5207243602895
elsayed_24_Fig5_32bar,teqp,condensador,0.375,1047.862289944046,344.46962838445626,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.4,891.0995970009443,463.0,397.7515198663998
elsayed_24_Fig5_32bar,teqp,condensador,0.4,1007.2201220144174,341.78456519147136,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.425,938.3404684627554,463.0,401.0511151692067
elsayed_24_Fig5_32bar,teqp,condensador,0.425,966.5779540847886,338.9955838863846,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.45,985.5813399245667,463.0,404.39144995952984
elsayed_24_Fig5_32bar,teqp,condensador,0.45,925.9357861551597,336.1174639213223,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.475,1032.8222113863778,463.0,407.7441295622115
elsayed_24_Fig5_32bar,teqp,condensador,0.475,885.293618225531,333.1694344998925,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.5,1080.063082848189,463.0,411.08182862209645
elsayed_24_Fig5_32bar,teqp,condensador,0.5,844.6514502959021,330.17459593206075,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.525,1127.3039543100003,463.0,414.37950672514916
elsayed_24_Fig5_32bar,teqp,condensador,0.525,804.0092823662733,327.15882664200285,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.55,1174.5448257718115,463.0,417.6153138812114
elsayed_24_Fig5_32bar,teqp,condensador,0.55,763.3671144366444,324.1492890645763,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.575,1221.7856972336226,463.0,420.77112701260086
elsayed_24_Fig5_32bar,teqp,condensador,0.575,722.7249465070157,321.17277472069725,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.6,1269.0265686954338,463.0,423.83272669048625
elsayed_24_Fig5_32bar,teqp,condensador,0.6,682.0827785773869,318.25416235331477,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.625,1316.2674401572451,463.0,426.78967773062055
elsayed_24_Fig5_32bar,teqp,condensador,0.625,641.440610647758,315.4152145743291,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.65,1363.5083116190563,463.0,429.6349939704542
elsayed_24_Fig5_32bar,teqp,condensador,0.65,600.7984427181291,312.6738538773178,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.675,1410.7491830808676,463.0,432.3646780977913
elsayed_24_Fig5_32bar,teqp,condensador,0.675,560.1562747885002,310.0438947405488,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.7,1457.9900545426785,463.0,434.97721211363415
elsayed_24_Fig5_32bar,teqp,condensador,0.7,519.5141068588716,307.5351674058808,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.725,1505.23092600449,463.0,437.47305341435947
elsayed_24_Fig5_32bar,teqp,condensador,0.725,478.8719389292428,305.15389613685414,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.75,1552.471797466301,463.0,439.8541729771637
elsayed_24_Fig5_32bar,teqp,condensador,0.75,438.22977099961395,302.9032106858436,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.775,1599.7126689281124,463.0,442.1236547160113
elsayed_24_Fig5_32bar,teqp,condensador,0.775,397.5876030699851,300.7836951655414,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.8,1646.9535403899235,463.0,444.28535966688315
elsayed_24_Fig5_32bar,teqp,condensador,0.8,356.94543514035627,298.7939112592759,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.825,1694.1944118517347,463.0,446.34365770832727
elsayed_24_Fig5_32bar,teqp,condensador,0.825,316.30326721072765,296.93086273924615,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.85,1741.4352833135458,463.0,448.30321570621743
elsayed_24_Fig5_32bar,teqp,condensador,0.85,275.6610992810988,295.19039149441346,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.875,1788.6761547753572,463.0,450.1688365145905
elsayed_24_Fig5_32bar,teqp,condensador,0.875,235.01893135146975,293.56750225950117,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.9,1835.9170262371683,463.0,451.9453392512162
elsayed_24_Fig5_32bar,teqp,condensador,0.9,194.3767634218409,292.0566309724359,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.925,1883.1578976989797,463.0,453.6374726805627
elsayed_24_Fig5_32bar,teqp,condensador,0.925,153.73459549221207,290.6518479249368,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.95,1930.3987691607906,463.0,455.2498545373975
elsayed_24_Fig5_32bar,teqp,condensador,0.95,113.09242756258345,289.3470361558881,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.975,1977.639640622602,463.0,456.78693140507
elsayed_24_Fig5_32bar,teqp,condensador,0.975,72.45025963295461,288.1360196353488,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,1.0,2024.880512084413,463.0,458.25295253664865
elsayed_24_Fig5_32bar,teqp,condensador,1.0,31.808091703325772,287.0126701402462,283.0
