tag,motor,equipo,f,h,T_caliente,T_frio
opt_5.1a,teqp,regenerador,0.0,578.537173888044,410.96639553621736,356.57567649528454
opt_5.1a,teqp,regenerador,0.01,573.6636865040407,410.0395065000218,356.07747287770195
opt_5.1a,teqp,regenerador,0.02,568.7901991200373,409.1107758161629,355.57883043382054
opt_5.1a,teqp,regenerador,0.03,563.916711736034,408.1802236315781,355.07975174862713
opt_5.1a,teqp,regenerador,0.04,559.0432243520307,407.24786994994054,354.58023963349035
opt_5.1a,teqp,regenerador,0.05,554.1697369680273,406.31373398716727,354.0802968399358
opt_5.1a,teqp,regenerador,0.06,549.296249584024,405.3778347929072,353.57992608916015
opt_5.1a,teqp,regenerador,0.07,544.4227622000208,404.44019128964084,353.0791300783025
opt_5.1a,teqp,regenerador,0.08,539.5492748160175,403.5008220635056,352.57791148064524
opt_5.1a,teqp,regenerador,0.09,534.6757874320141,402.5597454368924,352.07627294581033
opt_5.1a,teqp,regenerador,0.1,529.8023000480108,401.61697947219494,351.57421709995083
opt_5.1a,teqp,regenerador,0.11,524.9288126640075,400.67254197543065,351.07174654594115
opt_5.1a,teqp,regenerador,0.12,520.0553252800041,399.7264505005014,350.5688638635644
opt_5.1a,teqp,regenerador,0.13,515.1818378960008,398.7787223501971,350.0655716096948
opt_5.1a,teqp,regenerador,0.14,510.30835051199756,397.8293745831728,349.5618723184804
opt_5.1a,teqp,regenerador,0.15,505.4348631279942,396.87842401425934,349.05776850152023
opt_5.1a,teqp,regenerador,0.16,500.5613757439909,395.9258872187754,348.5532626481436
opt_5.1a,teqp,regenerador,0.17,495.6878883599876,394.9717805353429,348.0483572248085
opt_5.1a,teqp,regenerador,0.18,490.81440097598426,394.0161200688106,347.54305467703557
opt_5.1a,teqp,regenerador,0.19,485.9409135919809,393.05892169307333,347.0373574278413
opt_5.1a,teqp,regenerador,0.2,481.06742620797763,392.1002010540778,346.53126787853796
opt_5.1a,teqp,regenerador,0.21,476.19393882397435,391.1399735710159,346.0247884089581
opt_5.1a,teqp,regenerador,0.22,471.320451439971,390.1782544418234,345.5179213775431
opt_5.1a,teqp,regenerador,0.23,466.44696405596767,389.2150586426257,345.0106691214957
opt_5.1a,teqp,regenerador,0.24,461.5734766719644,388.2504009316226,344.5030339569357
opt_5.1a,teqp,regenerador,0.25,456.69998928796105,387.2842958510505,343.99501817904513
opt_5.1a,teqp,regenerador,0.26,451.8265019039577,386.3167577293683,343.486624062218
opt_5.1a,teqp,regenerador,0.27,446.9530145199544,385.3478006833499,342.9778538602037
opt_5.1a,teqp,regenerador,0.28,442.0795271359511,384.3774386200834,342.46870980624635
opt_5.1a,teqp,regenerador,0.29,437.2060397519478,383.40568523887214,341.95919411322046
opt_5.1a,teqp,regenerador,0.3,432.33255236794446,382.43255403436655,341.44930897376037
opt_5.1a,teqp,regenerador,0.31,427.4590649839412,381.458058293237,340.9390565614577
opt_5.1a,teqp,regenerador,0.32,422.5855775999378,380.4822111045374,340.42843902671706
opt_5.1a,teqp,regenerador,0.33,417.7120902159345,379.5050253535282,339.91745850413537
opt_5.1a,teqp,regenerador,0.34,412.8386028319312,378.52651372672227,339.40611710636887
opt_5.1a,teqp,regenerador,0.35,407.9651154479279,377.546688712627,338.89441692695044
opt_5.1a,teqp,regenerador,0.36,403.09162806392453,376.5655626030716,338.3823600399947
opt_5.1a,teqp,regenerador,0.37,398.21814067992125,375.5831474944398,337.8699485002991
opt_5.1a,teqp,regenerador,0.38,393.3446532959179,374.59945528880104,337.357184343463
opt_5.1a,teqp,regenerador,0.39,388.47116591191457,373.61449769579883,336.8440695860106
opt_5.1a,teqp,regenerador,0.4,383.5976785279113,372.62828622964156,336.3306062255029
opt_5.1a,teqp,regenerador,0.41,378.724191143908,371.64083221785035,335.8167962406552
opt_5.1a,teqp,regenerador,0.42,373.85070375990466,370.6521467941993,335.3026415914514
opt_5.1a,teqp,regenerador,0.43,368.9772163759013,369.6622409033224,334.7881442192511
opt_5.1a,teqp,regenerador,0.44,364.10372899189804,368.67112530052555,334.27330604690604
opt_5.1a,teqp,regenerador,0.45,359.2302416078947,367.67881055228185,333.75812897886243
opt_5.1a,teqp,regenerador,0.46,354.35675422389136,366.6853070366308,333.24261490127407
opt_5.1a,teqp,regenerador,0.47,349.4832668398881,365.6906249434644,332.7267656817809
opt_5.1a,teqp,regenerador,0.48,344.6097794558848,364.69477427471196,332.210583170959
opt_5.1a,teqp,regenerador,0.49,339.7362920718814,363.69776484440166,331.6940691996359
opt_5.1a,teqp,regenerador,0.5,334.8628046878781,362.6996062785952,331.1772255825999
opt_5.1a,teqp,regenerador,0.51,329.9893173038748,361.70030801722066,330.6600541157258
opt_5.1a,teqp,regenerador,0.52,325.11582991987143,360.69987930786976,330.1425565774588
opt_5.1a,teqp,regenerador,0.53,320.24234253586815,359.698329212784,329.62473472863246
opt_5.1a,teqp,regenerador,0.54,315.3688551518648,358.6956666041062,329.10659031255835
opt_5.1a,teqp,regenerador,0.55,310.4953677678615,357.6919001642433,328.5881250551168
opt_5.1a,teqp,regenerador,0.56,305.6218803838582,356.6870383850966,328.0693406648418
opt_5.1a,teqp,regenerador,0.57,300.7483929998549,355.6810895671692,327.5502388330108
opt_5.1a,teqp,regenerador,0.58,295.8749056158516,354.6740618185399,327.0308212337255
opt_5.1a,teqp,regenerador,0.59,291.0014182318483,353.66596305368944,326.5110895239946
opt_5.1a,teqp,regenerador,0.6,286.12793084784494,352.6568009921227,325.9910453438115
opt_5.1a,teqp,regenerador,0.61,281.25444346384165,351.64658315703326,325.47069031622874
opt_5.1a,teqp,regenerador,0.62,276.3809560798383,350.635316935465,324.9500260474301
opt_5.1a,teqp,regenerador,0.63,271.507468695835,349.62300940713425,324.42905412678584
opt_5.1a,teqp,regenerador,0.64,266.63398131183163,348.6096674706434,323.9077761285509
opt_5.1a,teqp,regenerador,0.65,261.76049392782835,347.5952973453216,323.3861936063579
opt_5.1a,teqp,regenerador,0.66,256.887006543825,346.5799065441056,322.8643081011527
opt_5.1a,teqp,regenerador,0.67,252.01351915982167,345.5635008709604,322.34212113581145
opt_5.1a,teqp,regenerador,0.68,247.1400317758184,344.5460864180849,321.81963421700317
opt_5.1a,teqp,regenerador,0.69,242.2665443918151,343.52766906289935,321.29684883504444
opt_5.1a,teqp,regenerador,0.7,237.39305700781176,342.5082544647921,320.77376646396874
opt_5.1a,teqp,regenerador,0.71,232.51956962380848,341.4878480616182,320.25038856158505
opt_5.1a,teqp,regenerador,0.72,227.64608223980514,340.46645506592614,319.72671656954253
opt_5.1a,teqp,regenerador,0.73,222.7725948558018,339.4440804637142,319.20275191339
opt_5.1a,teqp,regenerador,0.74,217.89910747179852,338.42072899936994,318.6784960026334
opt_5.1a,teqp,regenerador,0.75,213.02562008779518,337.396405182956,318.15395023079327
opt_5.1a,teqp,regenerador,0.76,208.15213270379184,336.371113283554,317.6291159754591
opt_5.1a,teqp,regenerador,0.77,203.27864531978855,335.34485732257707,317.1039945983453
opt_5.1a,teqp,regenerador,0.78,198.4051579357852,334.3176410677388,316.57858744534116
opt_5.1a,teqp,regenerador,0.79,193.53167055178187,333.2894680271855,316.05289584656214
opt_5.1a,teqp,regenerador,0.8,188.6581831677786,332.2603414432625,315.52692111604136
opt_5.1a,teqp,regenerador,0.81,183.78469578377525,331.2302647858729,315.00066455309593
opt_5.1a,teqp,regenerador,0.82,178.91120839977197,330.19923974586925,314.47412744022995
opt_5.1a,teqp,regenerador,0.83,174.03772101576868,329.1672692256333,313.9473110452177
opt_5.1a,teqp,regenerador,0.84,169.16423363176534,328.134355350338,313.4202166198411
opt_5.1a,teqp,regenerador,0.85,164.290746247762,327.1004999782579,312.8928454004682
opt_5.1a,teqp,regenerador,0.86,159.41725886375872,326.0657045379332,312.3651986079846
opt_5.1a,teqp,regenerador,0.87,154.54377147975538,325.0299702007724,311.83727744782385
opt_5.1a,teqp,regenerador,0.88,149.67028409575204,323.9932978067292,311.3090831100032
opt_5.1a,teqp,regenerador,0.89,144.7967967117487,322.9556878537465,310.7806167691508
opt_5.1a,teqp,regenerador,0.9,139.92330932774541,321.9171404865961,310.25187958453336
opt_5.1a,teqp,regenerador,0.91,135.04982194374207,320.8776554850549,309.7228727000828
opt_5.1a,teqp,regenerador,0.92,130.17633455973873,319.8372322514162,309.1935972444183
opt_5.1a,teqp,regenerador,0.93,125.30284717573545,318.79586979726616,308.6640543308644
opt_5.1a,teqp,regenerador,0.94,120.42935979173217,317.75356672950045,308.1342450574698
opt_5.1a,teqp,regenerador,0.95,115.55587240772883,316.71032123553465,307.60417050701784
opt_5.1a,teqp,regenerador,0.96,110.68238502372554,315.6661310676563,307.07383174703534
opt_5.1a,teqp,regenerador,0.97,105.8088976397222,314.6209935301341,306.5432298297936
opt_5.1a,teqp,regenerador,0.98,100.93541025571886,313.57490544960916,306.01236579451205
opt_5.1a,teqp,regenerador,0.99,96.06192287171558,312.52786317351774,305.4812406585296
opt_5.1a,teqp,regenerador,1.0,91.18843548771224,311.47986253919345,304.94985543208435
opt_5.1a,teqp,hrvg,0.0,449.9798834693397,436.0969531091276,356.57567649528454
opt_5.1a,teqp,condensador,0.0,820.0736191885841,327.93456178901914,279.0977013205448
opt_5.1a,teqp,hrvg,0.025,468.52726179872826,436.0969531091276,360.1979618008791
opt_5.1a,teqp,condensador,0.025,804.3042409054582,326.8873349980096,279.0977013205448
opt_5.1a,teqp,hrvg,0.05,487.0746401281168,436.0969531091276,363.79557337223827
opt_5.1a,teqp,condensador,0.05,788.5348626223324,325.86750899155965,279.0977013205448
opt_5.1a,teqp,hrvg,0.075,505.62201845750536,436.0969531091276,367.3672975003151
opt_5.1a,teqp,condensador,0.075,772.7654843392065,324.87547509251687,279.0977013205448
opt_5.1a,teqp,hrvg,0.1,524.1693967868939,436.0969531091276,370.91183883715894
opt_5.1a,teqp,condensador,0.1,756.9961060560806,323.9114894420083,279.0977013205448
opt_5.1a,teqp,hrvg,0.125,542.7167751162824,436.0969531091276,374.42781409756134
opt_5.1a,teqp,condensador,0.125,741.2267277729547,322.9756836754597,279.0977013205448
opt_5.1a,teqp,hrvg,0.15,561.264153445671,436.0969531091276,377.417052370989
opt_5.1a,teqp,condensador,0.15,725.457349489829,322.0680707629818,279.0977013205448
opt_5.1a,teqp,hrvg,0.175,579.8115317750595,436.0969531091276,377.947582469631
opt_5.1a,teqp,condensador,0.175,709.6879712067031,321.1885589756656,279.0977013205448
opt_5.1a,teqp,hrvg,0.2,598.3589101044481,436.0969531091276,378.5001806534505
opt_5.1a,teqp,condensador,0.2,693.9185929235772,320.33695923165783,279.0977013205448
opt_5.1a,teqp,hrvg,0.225,616.9062884338366,436.0969531091276,379.07580481045864
opt_5.1a,teqp,condensador,0.225,678.1492146404514,319.5129955144486,279.0977013205448
opt_5.1a,teqp,hrvg,0.25,635.4536667632251,436.0969531091276,379.6754231224827
opt_5.1a,teqp,condensador,0.25,662.3798363573255,318.7163139465051,279.0977013205448
opt_5.1a,teqp,hrvg,0.275,654.0010450926137,436.0969531091276,380.3000039624869
opt_5.1a,teqp,condensador,0.275,646.6104580741996,317.9464935338259,279.0977013205448
opt_5.1a,teqp,hrvg,0.3,672.5484234220022,436.0969531091276,380.9505096912663
opt_5.1a,teqp,condensador,0.3,630.8410797910738,317.20305234905436,279.0977013205448
opt_5.1a,teqp,hrvg,0.325,691.0958017513908,436.0969531091276,381.6278861432133
opt_5.1a,teqp,condensador,0.325,615.0717015079479,316.4854584370043,279.0977013205448
opt_5.1a,teqp,hrvg,0.35,709.6431800807793,436.0969531091276,382.3330526991112
opt_5.1a,teqp,condensador,0.35,599.3023232248221,315.79313507750277,279.0977013205448
opt_5.1a,teqp,hrvg,0.375,728.1905584101679,436.0969531091276,383.0668885076827
opt_5.1a,teqp,condensador,0.375,583.5329449416962,315.1254714128884,279.0977013205448
opt_5.1a,teqp,hrvg,0.4,746.7379367395565,436.0969531091276,383.8302219118842
opt_5.1a,teqp,condensador,0.4,567.7635666585703,314.4818259900306,279.0977013205448
opt_5.1a,teqp,hrvg,0.425,765.285315068945,436.0969531091276,384.62381444461414
opt_5.1a,teqp,condensador,0.425,551.9941883754445,313.86153468191816,279.0977013205448
opt_5.1a,teqp,hrvg,0.45,783.8326933983335,436.0969531091276,385.44834662876855
opt_5.1a,teqp,condensador,0.45,536.2248100923186,313.263916018927,279.0977013205448
opt_5.1a,teqp,hrvg,0.475,802.380071727722,436.0969531091276,386.3044037253669
opt_5.1a,teqp,condensador,0.475,520.4554318091928,312.68827639137356,279.0977013205448
opt_5.1a,teqp,hrvg,0.5,820.9274500571106,436.0969531091276,387.1924577373178
opt_5.1a,teqp,condensador,0.5,504.6860535260669,312.13391475294503,279.0977013205448
opt_5.1a,teqp,hrvg,0.525,839.4748283864992,436.0969531091276,388.11285454533055
opt_5.1a,teqp,condensador,0.525,488.91667524294104,311.6001269864623,279.0977013205448
opt_5.1a,teqp,hrvg,0.55,858.0222067158877,436.0969531091276,389.0657972305887
opt_5.1a,teqp,condensador,0.55,473.1472969598152,311.0862089071996,279.0977013205448
opt_5.1a,teqp,hrvg,0.575,876.5695850452762,436.0969531091276,390.0513335474634
opt_5.1a,teqp,condensador,0.575,457.3779186766894,310.5914609867135,279.0977013205448
opt_5.1a,teqp,hrvg,0.6,895.1169633746647,436.0969531091276,391.0693423650083
opt_5.1a,teqp,condensador,0.6,441.6085403935635,310.1151898554243,279.0977013205448
opt_5.1a,teqp,hrvg,0.625,913.6643417040533,436.0969531091276,392.1195233997898
opt_5.1a,teqp,condensador,0.625,425.83916211043766,309.6567117091122,279.0977013205448
opt_5.1a,teqp,hrvg,0.65,932.2117200334419,436.0969531091276,393.2013889408115
opt_5.1a,teqp,condensador,0.65,410.06978382731177,309.2153540560674,279.0977013205448
opt_5.1a,teqp,hrvg,0.675,950.7590983628304,436.0969531091276,394.3142581430908
opt_5.1a,teqp,condensador,0.675,394.3004055441859,308.7904577482775,279.0977013205448
opt_5.1a,teqp,hrvg,0.7,969.3064766922189,436.0969531091276,395.4572542969398
opt_5.1a,teqp,condensador,0.7,378.5310272610601,308.3813784242254,279.0977013205448
opt_5.1a,teqp,hrvg,0.725,987.8538550216075,436.0969531091276,396.62930579890116
opt_5.1a,teqp,condensador,0.725,362.7616489779342,307.9874878756845,279.0977013205448
opt_5.1a,teqp,hrvg,0.75,1006.4012333509961,436.0969531091276,397.82914985355706
opt_5.1a,teqp,condensador,0.75,346.9922706948083,307.6081748339239,279.0977013205448
opt_5.1a,teqp,hrvg,0.775,1024.9486116803846,436.0969531091276,399.0553404147029
opt_5.1a,teqp,condensador,0.775,331.2228924116825,307.24284628734307,279.0977013205448
opt_5.1a,teqp,hrvg,0.8,1043.4959900097733,436.0969531091276,400.30625912854
opt_5.1a,teqp,condensador,0.8,315.4535141285566,306.89092758389245,279.0977013205448
opt_5.1a,teqp,hrvg,0.825,1062.0433683391616,436.0969531091276,401.58012900851503
opt_5.1a,teqp,condensador,0.825,299.6841358454308,306.55186247306773,279.0977013205448
opt_5.1a,teqp,hrvg,0.85,1080.5907466685503,436.0969531091276,402.87503327272884
opt_5.1a,teqp,condensador,0.85,283.9147575623049,306.22511457651837,279.0977013205448
opt_5.1a,teqp,hrvg,0.875,1099.1381249979388,436.0969531091276,404.1889332133415
opt_5.1a,teqp,condensador,0.875,268.1453792791791,305.910166113907,279.0977013205448
opt_5.1a,teqp,hrvg,0.9,1117.6855033273273,436.0969531091276,405.51969128302886
opt_5.1a,teqp,condensador,0.9,252.37600099605322,305.60651939089,279.0977013205448
opt_5.1a,teqp,hrvg,0.925,1136.232881656716,436.0969531091276,406.86509358647373
opt_5.1a,teqp,condensador,0.925,236.60662271292733,305.3136947145504,279.0977013205448
opt_5.1a,teqp,hrvg,0.95,1154.7802599861043,436.0969531091276,408.2228745114821
opt_5.1a,teqp,condensador,0.95,220.83724442980156,305.03123188836855,279.0977013205448
opt_5.1a,teqp,hrvg,0.975,1173.327638315493,436.0969531091276,409.59074085379183
opt_5.1a,teqp,condensador,0.975,205.06786614667567,304.75868917008574,279.0977013205448
opt_5.1a,teqp,hrvg,1.0,1191.8750166448815,436.0969531091276,410.9663958482343
opt_5.1a,teqp,condensador,1.0,189.29848786354978,304.10582092201736,279.0977013205448
A*,teqp,regenerador,0.0,496.15655575226145,399.41030881030827,369.7597749036042
A*,teqp,regenerador,0.01,493.1357250022794,398.812229745706,369.2327386007223
A*,teqp,regenerador,0.02,490.1148942522974,398.21357169073883,368.7053417940189
A*,teqp,regenerador,0.03,487.09406350231535,397.6143380599772,368.1775863001996
A*,teqp,regenerador,0.04,484.0732327523333,397.0145322392508,367.64947391932566
A*,teqp,regenerador,0.05,481.0524020023513,396.4141575811919,367.1210064357882
A*,teqp,regenerador,0.06,478.03157125236925,395.81321740713383,366.59218561718376
A*,teqp,regenerador,0.07,475.0107405023872,395.21171500704924,366.06301321274645
A*,teqp,regenerador,0.08,471.98990975240514,394.60965363973423,365.53349095945345
A*,teqp,regenerador,0.09,468.96907900242314,394.0070365329777,365.00362057518174
A*,teqp,regenerador,0.1,465.9482482524411,393.40386688373223,364.473403762306
A*,teqp,regenerador,0.11,462.92741750245904,392.8001478582779,363.94284220700644
A*,teqp,regenerador,0.12,459.90658675247704,392.19588259238054,363.4119375793019
A*,teqp,regenerador,0.13,456.885756002495,391.59107419144567,362.8806915330715
A*,teqp,regenerador,0.14,453.86492525251293,390.985725730674,362.3491057060786
A*,teqp,regenerador,0.15,450.8440945025309,390.3798402558469,361.81718171998966
A*,teqp,regenerador,0.16,447.8232637525489,389.7734207801234,361.2849211803931
A*,teqp,regenerador,0.17,444.80243300256683,389.16647029097317,360.75232567681275
A*,teqp,regenerador,0.18,441.7816022525848,388.5589917434351,360.21939678272014
A*,teqp,regenerador,0.19,438.7607715026028,387.950988063701,359.68613605554054
A*,teqp,regenerador,0.2,435.7399407526207,387.3424621485412,359.1525450366656
A*,teqp,regenerador,0.21,432.7191100026387,386.7334168654141,358.6186252514468
A*,teqp,regenerador,0.22,429.6982792526567,386.12385505257936,358.0843782092035
A*,teqp,regenerador,0.23,426.6774485026746,385.5137795191987,357.54980540321446
A*,teqp,regenerador,0.24,423.65661775269257,384.9031930454337,357.0149083107113
A*,teqp,regenerador,0.25,420.6357870027106,384.2920983825449,356.47968839286847
A*,teqp,regenerador,0.26,417.6149562527285,383.680498252973,355.94414709478605
A*,teqp,regenerador,0.27,414.59412550274646,383.06839535042616,355.40828584755496
A*,teqp,regenerador,0.28,411.5732947527644,382.45579233995744,354.8721060599747
A*,teqp,regenerador,0.29,408.5524640027824,381.8426918580325,354.3356091318863
A*,teqp,regenerador,0.3,405.53163325280036,381.22909651260255,353.79879644330805
A*,teqp,regenerador,0.31,402.5108025028183,380.61500888315794,353.26166935880167
A*,teqp,regenerador,0.32,399.48997175283625,380.000431520786,352.7242292267293
A*,teqp,regenerador,0.33,396.46914100285426,379.38536694821704,352.1864773792253
A*,teqp,regenerador,0.34,393.4483102528722,378.7698176616485,351.6484151321538
A*,teqp,regenerador,0.35,390.42747950289015,378.1537861237386,351.110043785071
A*,teqp,regenerador,0.36,387.40664875290815,377.5372747750633,350.5713646211765
A*,teqp,regenerador,0.37,384.3858180029261,376.9202860247997,350.03237890726615
A*,teqp,regenerador,0.38,381.36498725294405,376.3028222545859,349.49308789367825
A*,teqp,regenerador,0.39,378.34415650296205,375.68488581790893,348.95349281424
A*,teqp,regenerador,0.4,375.32332575298,375.0664790401182,348.4135948862007
A*,teqp,regenerador,0.41,372.30249500299794,374.4476042184307,347.8733953101732
A*,teqp,regenerador,0.42,369.28166425301595,373.8282636219308,347.3328952700622
A*,teqp,regenerador,0.43,366.2608335030339,373.2084594915665,346.79209593296457
A*,teqp,regenerador,0.44,363.24000275305184,372.58819404013445,346.2509984493898
A*,teqp,regenerador,0.45,360.21917200306984,371.96746945226124,345.70960395169215
A*,teqp,regenerador,0.46,357.19834125308773,371.3462878843768,345.16791357060316
A*,teqp,regenerador,0.47,354.17751050310574,370.72465146473485,344.6259284182875
A*,teqp,regenerador,0.48,351.15667975312374,370.10256229404996,344.08364954823855
A*,teqp,regenerador,0.49,348.13584900314163,369.4800224414167,343.54107802509844
A*,teqp,regenerador,0.5,345.11501825315963,368.85703395273015,342.99821489609496
A*,teqp,regenerador,0.51,342.09418750317764,368.2335988419649,342.45506119092676
A*,teqp,regenerador,0.52,339.0733567531955,367.609719098954,341.91161792164826
A*,teqp,regenerador,0.53,336.05252600321353,366.98539674380953,341.36788558254636
A*,teqp,regenerador,0.54,333.0316952532315,366.3606336347016,340.8238661500161
A*,teqp,regenerador,0.55,330.0108645032494,365.7354316720725,340.279560082428
A*,teqp,regenerador,0.56,326.9900337532674,365.1097927275527,339.7349683199874
A*,teqp,regenerador,0.57,323.96920300328543,364.48371814386314,339.1900919316269
A*,teqp,regenerador,0.58,320.9483722533033,363.85721073469745,338.6449313796847
A*,teqp,regenerador,0.59,317.9275415033213,363.23027178460865,338.0994879900881
A*,teqp,regenerador,0.6,314.90671075333927,362.6029030488731,337.5537624818519
A*,teqp,regenerador,0.61,311.8858800033572,361.97510625335997,337.0077557020774
A*,teqp,regenerador,0.62,308.8650492533752,361.34688309438343,336.46146847874076
A*,teqp,regenerador,0.63,305.84421850339317,360.7182352385472,335.91490162051366
A*,teqp,regenerador,0.64,302.8233877534111,360.08916432258184,335.3680559165674
A*,teqp,regenerador,0.65,299.8025570034291,359.45967195316706,334.82093213637785
A*,teqp,regenerador,0.66,296.781726253447,358.82975970675386,334.2735310295166
A*,teqp,regenerador,0.67,293.760895503465,358.19942912677493,333.725853325438
A*,teqp,regenerador,0.68,290.74006475348295,357.56868172476845,333.1778997361021
A*,teqp,regenerador,0.69,287.71923400350096,356.93751898810933,332.6296709443645
A*,teqp,regenerador,0.7,284.6984032535189,356.3059423657969,332.08116762194487
A*,teqp,regenerador,0.71,281.6775725035369,355.67395328311966,331.5323904149951
A*,teqp,regenerador,0.72,278.6567417535548,355.04155313165825,330.98333994887565
A*,teqp,regenerador,0.73,275.6359110035728,354.40874327008004,330.43401682671754
A*,teqp,regenerador,0.74,272.61508025359075,353.77552552554744,329.884421630331
A*,teqp,regenerador,0.75,269.5942495036087,353.14190019286445,329.3345549198299
A*,teqp,regenerador,0.76,266.5734187536267,352.50786903418725,328.784417232934
A*,teqp,regenerador,0.77,263.55258800364464,351.8734333472069,328.23400908467477
A*,teqp,regenerador,0.78,260.5317572536626,351.2385942893902,327.6833309670837
A*,teqp,regenerador,0.79,257.5109265036806,350.603352999095,327.1323833488711
A*,teqp,regenerador,0.8,254.49009575369854,349.96771060436754,326.5811666750986
A*,teqp,regenerador,0.81,251.4692650037165,349.3316681989697,326.0296813668352
A*,teqp,regenerador,0.82,248.4484342537345,348.6952268429766,325.4779278208069
A*,teqp,regenerador,0.83,245.42760350375244,348.05838755757367,324.9259064090286
A*,teqp,regenerador,0.84,242.4067727537704,347.4211513348113,324.3736174784324
A*,teqp,regenerador,0.85,239.3859420037884,346.7835191248275,323.8210613504477
A*,teqp,regenerador,0.86,236.36511125380633,346.14549184580915,323.2682383209186
A*,teqp,regenerador,0.87,233.34428050382428,345.507070376924,322.7151486572922
A*,teqp,regenerador,0.88,230.32344975384223,344.8682555607117,322.16179260626865
A*,teqp,regenerador,0.89,227.30261900386023,344.2290482020257,321.6081708795857
A*,teqp,regenerador,0.9,224.28178825387818,343.5894490675292,321.05428266618907
A*,teqp,regenerador,0.91,221.26095750389612,342.94945888518004,320.5001286257914
A*,teqp,regenerador,0.92,218.24012675391407,342.3090783436929,319.94570888953206
A*,teqp,regenerador,0.93,215.21929600393207,341.66830809197796,319.39102355948205
A*,teqp,regenerador,0.94,212.19846525395002,341.0271487385673,318.8360727081216
A*,teqp,regenerador,0.95,209.17763450396802,340.3856008510164,318.28085637781317
A*,teqp,regenerador,0.96,206.15680375398597,339.7436649552834,317.7253745802453
A*,teqp,regenerador,0.97,203.13597300400392,339.1898593370378,317.16962731059874
A*,teqp,regenerador,0.98,200.11514225402186,339.18985941699805,316.6136145213414
A*,teqp,regenerador,0.99,197.09431150403987,337.8155338410439,316.0573361106038
A*,teqp,regenerador,1.0,194.0734807540578,337.1720503173639,315.50079196150847
A*,teqp,hrvg,0.0,377.0175816288867,403.0,369.7597749036042
A*,teqp,condensador,0.0,391.8350164821548,329.5834221196658,300.032917
A*,teqp,hrvg,0.025,384.66383662613265,403.0,371.3012941957912
A*,teqp,condensador,0.025,384.83730454649265,329.16887354701726,300.032917
A*,teqp,hrvg,0.05,392.31009162337864,403.0,372.8396583327237
A*,teqp,condensador,0.05,377.83959261083044,328.75706839702366,300.032917
A*,teqp,hrvg,0.075,399.9563466206246,403.0,374.37481920697496
A*,teqp,condensador,0.075,370.8418806751683,328.34803560864714,300.032917
A*,teqp,hrvg,0.1,407.60260161787056,403.0,375.9067274673264
A*,teqp,condensador,0.1,363.84416873950613,327.94180255813825,300.032917
A*,teqp,hrvg,0.125,415.2488566151165,403.0,377.43533250664115
A*,teqp,condensador,0.125,356.8464568038439,327.53839471773443,300.032917
A*,teqp,hrvg,0.15,422.8951116123625,403.0,378.96058244094877
A*,teqp,condensador,0.15,349.84874486818177,327.13783560924344,300.032917
A*,teqp,hrvg,0.175,430.5413666096084,403.0,380.4824240962819
A*,teqp,condensador,0.175,342.85103293251956,326.7401473745349,300.032917
A*,teqp,hrvg,0.2,438.1876216068544,403.0,382.0008029878975
A*,teqp,condensador,0.2,335.8533209968574,326.3453502748745,300.032917
A*,teqp,hrvg,0.225,445.83387660410034,403.0,383.5156633000232
A*,teqp,condensador,0.225,328.85560906119525,325.9534631886289,300.032917
A*,teqp,hrvg,0.25,453.48013160134633,403.0,385.0269478644892
A*,teqp,condensador,0.25,321.85789712553304,325.56450321843135,300.032917
A*,teqp,hrvg,0.275,461.12638659859226,403.0,385.83262869604926
A*,teqp,condensador,0.275,314.8601851898709,325.17848610831805,300.032917
A*,teqp,hrvg,0.3,468.77264159583825,403.0,386.2590683801114
A*,teqp,condensador,0.3,307.8624732542087,324.7954253332433,300.032917
A*,teqp,hrvg,0.325,476.4188965930842,403.0,386.6889074406365
A*,teqp,condensador,0.325,300.8647613185465,324.4153342050492,300.032917
A*,teqp,hrvg,0.35,484.0651515903302,403.0,387.12211382523935
A*,teqp,condensador,0.35,293.8670493828844,324.03822368608786,300.032917
A*,teqp,hrvg,0.375,491.7114065875761,403.0,387.5586529425576
A*,teqp,condensador,0.375,286.86933744722216,323.66410359147824,300.032917
A*,teqp,hrvg,0.4,499.3576615848221,403.0,387.99848815066844
A*,teqp,condensador,0.4,279.87162551156,323.29298239013997,300.032917
A*,teqp,hrvg,0.425,507.00391658206803,403.0,388.4415806436514
A*,teqp,condensador,0.425,272.87391357589786,322.92486705563886,300.032917
A*,teqp,hrvg,0.45,514.650171579314,403.0,388.88788944299654
A*,teqp,condensador,0.45,265.87620164023565,322.5597637551099,300.032917
A*,teqp,hrvg,0.475,522.29642657656,403.0,389.33737139027795
A*,teqp,condensador,0.475,258.8784897045735,322.1976770230474,300.032917
A*,teqp,hrvg,0.5,529.9426815738059,403.0,389.78998114322224
A*,teqp,condensador,0.5,251.88077776891132,321.83861141994316,300.032917
A*,teqp,hrvg,0.525,537.5889365710518,403.0,390.2456711750297
A*,teqp,condensador,0.525,244.88306583324913,321.48256731736694,300.032917
A*,teqp,hrvg,0.55,545.2351915682979,403.0,390.70439177727735
A*,teqp,condensador,0.55,237.88535389758695,321.1295468109703,300.032917
A*,teqp,hrvg,0.575,552.8814465655438,403.0,391.166091065756
A*,teqp,condensador,0.575,230.8876419619248,320.7795501214673,300.032917
A*,teqp,hrvg,0.6,560.5277015627897,403.0,391.6307148675917
A*,teqp,condensador,0.6,223.88993002626262,320.4325763462277,300.032917
A*,teqp,hrvg,0.625,568.1739565600358,403.0,392.0982075043332
A*,teqp,condensador,0.625,216.89221809060044,320.08862354095714,300.032917
A*,teqp,hrvg,0.65,575.8202115572817,403.0,392.5685098575154
A*,teqp,condensador,0.65,209.89450615493826,319.7476891384587,300.032917
A*,teqp,hrvg,0.675,583.4664665545276,403.0,393.0415619198227
A*,teqp,condensador,0.675,202.89679421927607,319.40976867827186,300.032917
A*,teqp,hrvg,0.7,591.1127215517736,403.0,393.51730111487126
A*,teqp,condensador,0.7,195.89908228361392,319.0748580635382,300.032917
A*,teqp,hrvg,0.725,598.7589765490195,403.0,393.9956628237921
A*,teqp,condensador,0.725,188.90137034795174,318.74295153222215,300.032917
A*,teqp,hrvg,0.75,606.4052315462654,403.0,394.47658041221007
A*,teqp,condensador,0.75,181.9036584122896,318.41404267062154,300.032917
A*,teqp,hrvg,0.775,614.0514865435115,403.0,394.9599852614392
A*,teqp,condensador,0.775,174.9059464766274,318.088124457795,300.032917
A*,teqp,hrvg,0.8,621.6977415407574,403.0,395.4458068059859
A*,teqp,condensador,0.8,167.90823454096522,317.7651889007761,300.032917
A*,teqp,hrvg,0.825,629.3439965380034,403.0,395.9339725764336
A*,teqp,condensador,0.825,160.91052260530307,317.4452271482154,300.032917
A*,teqp,hrvg,0.85,636.9902515352494,403.0,396.42440825189317
A*,teqp,condensador,0.85,153.9128106696409,317.12823013014327,300.032917
A*,teqp,hrvg,0.875,644.6365065324953,403.0,396.9170377064514
A*,teqp,condensador,0.875,146.9150987339787,316.8141873672256,300.032917
A*,teqp,hrvg,0.9,652.2827615297413,403.0,397.4117830760398
A*,teqp,condensador,0.9,139.91738679831653,316.5030885516346,300.032917
A*,teqp,hrvg,0.925,659.9290165269872,403.0,397.908564813058
A*,teqp,condensador,0.925,132.91967486265435,316.19492204182836,300.032917
A*,teqp,hrvg,0.95,667.5752715242331,403.0,398.4073017553678
A*,teqp,condensador,0.95,125.9219629269922,315.8896761114668,300.032917
A*,teqp,hrvg,0.975,675.2215265214791,403.0,398.9079111922596
A*,teqp,condensador,0.975,118.92425099132998,315.58733825012644,300.032917
A*,teqp,hrvg,1.0,682.8677815187251,403.0,399.41030881034067
A*,teqp,condensador,1.0,111.92653905566783,315.0390115998234,300.032917
opt_5.1b,teqp,regenerador,0.0,551.4880012760308,414.3934858521533,379.55585824368137
opt_5.1b,teqp,regenerador,0.01,546.4072839987149,413.38424669471345,378.8012603167457
opt_5.1b,teqp,regenerador,0.02,541.326566721399,412.3733159460047,378.04582716819647
opt_5.1b,teqp,regenerador,0.03,536.2458494440831,411.3607093399439,377.28956528802485
opt_5.1b,teqp,regenerador,0.04,531.1651321667672,410.34644236679617,376.5324810879417
opt_5.1b,teqp,regenerador,0.05,526.0844148894513,409.3305302759241,375.7745809019049
opt_5.1b,teqp,regenerador,0.06,521.0036976121354,408.3129880780149,375.01587098804026
opt_5.1b,teqp,regenerador,0.07,515.9229803348195,407.29383054728,374.256357524589
opt_5.1b,teqp,regenerador,0.08,510.8422630575036,406.2730722235499,373.4960466165967
opt_5.1b,teqp,regenerador,0.09,505.7615457801877,405.2507274142738,372.73494429223297
opt_5.1b,teqp,regenerador,0.1,500.68082850287175,404.2268101964182,371.9730565045377
opt_5.1b,teqp,regenerador,0.11,495.60011122555585,403.20133441825993,371.21038913170855
opt_5.1b,teqp,regenerador,0.12,490.51939394823995,402.17431370107425,370.4469479775001
opt_5.1b,teqp,regenerador,0.13,485.43867667092405,401.14576144219427,369.68273877160846
opt_5.1b,teqp,regenerador,0.14,480.35795939360816,400.1156908109058,368.91776717002614
opt_5.1b,teqp,regenerador,0.15,475.27724211629226,399.0841147592183,368.1520387553848
opt_5.1b,teqp,regenerador,0.16,470.19652483897636,398.05104601509447,367.38555903723955
opt_5.1b,teqp,regenerador,0.17,465.11580756166046,397.01649708724926,366.618333453086
opt_5.1b,teqp,regenerador,0.18,460.03509028434456,395.9804802656191,365.850367365339
opt_5.1b,teqp,regenerador,0.19,454.95437300702866,394.9430076223852,365.0816660680117
opt_5.1b,teqp,regenerador,0.2,449.87365572971277,393.9040910129152,364.31223478055426
opt_5.1b,teqp,regenerador,0.21,444.79293845239687,392.8637420764383,363.54207865124283
opt_5.1b,teqp,regenerador,0.22,439.71222117508097,391.82197223705043,362.77120275671894
opt_5.1b,teqp,regenerador,0.23,434.631503897765,390.7787927040266,361.99961210214263
opt_5.1b,teqp,regenerador,0.24,429.5507866204492,389.73421447247057,361.227311621322
opt_5.1b,teqp,regenerador,0.25,424.4700693431332,388.68824832368284,360.45430617681325
opt_5.1b,teqp,regenerador,0.26,419.3893520658173,387.6409048254442,359.6806005600036
opt_5.1b,teqp,regenerador,0.27,414.3086347885014,386.5921943321902,358.9061994911577
opt_5.1b,teqp,regenerador,0.28,409.2279175111855,385.5421269850724,358.13110761943847
opt_5.1b,teqp,regenerador,0.29,404.1472002338696,384.4907127118947,357.35532952290265
opt_5.1b,teqp,regenerador,0.3,399.0664829565537,383.4379612269439,356.578869708459
opt_5.1b,teqp,regenerador,0.31,393.98576567923783,382.38388203068274,355.80173261179294
opt_5.1b,teqp,regenerador,0.32,388.90504840192193,381.3284844093208,355.0239225993478
opt_5.1b,teqp,regenerador,0.33,383.82433112460603,380.2717774342487,354.24544396123883
opt_5.1b,teqp,regenerador,0.34,378.74361384729013,379.21376996354206,353.46630092066977
opt_5.1b,teqp,regenerador,0.35,373.66289656997424,378.1544706325743,352.68649762738346
opt_5.1b,teqp,regenerador,0.36,368.58217929265834,377.09388786729556,351.9060381594144
opt_5.1b,teqp,regenerador,0.37,363.50146201534244,376.0320298709731,351.1249265226514
opt_5.1b,teqp,regenerador,0.38,358.42074473802654,374.9689047776829,350.3431666505612
opt_5.1b,teqp,regenerador,0.39,353.34002746071064,373.9045196759149,349.5607624038818
opt_5.1b,teqp,regenerador,0.4,348.25931018339475,372.83888310482587,348.77771757027824
opt_5.1b,teqp,regenerador,0.41,343.17859290607885,371.77200188228005,347.9940358639567
opt_5.1b,teqp,regenerador,0.42,338.09787562876295,370.7038830991337,347.20972092525136
opt_5.1b,teqp,regenerador,0.43,333.01715835144705,369.6345336221355,346.42477632019774
opt_5.1b,teqp,regenerador,0.44,327.93644107413115,368.56396007413406,345.6392055397861
opt_5.1b,teqp,regenerador,0.45,322.8557237968152,367.49216883845605,344.8530120362018
opt_5.1b,teqp,regenerador,0.46,317.7750065194993,366.41916608207674,344.0661991325215
opt_5.1b,teqp,regenerador,0.47,312.69428924218346,365.344958234543,343.27877006870074
opt_5.1b,teqp,regenerador,0.48,307.61357196486756,364.2695500046827,342.49072803072477
opt_5.1b,teqp,regenerador,0.49,302.5328546875516,363.1929475178303,341.7020761266158
opt_5.1b,teqp,regenerador,0.5,297.4521374102357,362.1151557988498,340.9128168856537
opt_5.1b,teqp,regenerador,0.51,292.3714201329198,361.036179788296,340.1229542575582
opt_5.1b,teqp,regenerador,0.52,287.2907028556039,359.95602417113787,339.33249076426114
opt_5.1b,teqp,regenerador,0.53,282.209985578288,358.87469337256084,338.5414287357276
opt_5.1b,teqp,regenerador,0.54,277.12926830097206,357.7921915535063,337.74977133546906
opt_5.1b,teqp,regenerador,0.55,272.04855102365616,356.7085226059329,336.95752103299384
opt_5.1b,teqp,regenerador,0.56,266.96783374634026,355.6236901477794,336.1646803659496
opt_5.1b,teqp,regenerador,0.57,261.8871164690244,354.5376975206788,335.37125178629833
opt_5.1b,teqp,regenerador,0.58,256.8063991917085,353.4505477721381,334.5772376590662
opt_5.1b,teqp,regenerador,0.59,251.72568191439262,352.3622436698104,333.7826402610353
opt_5.1b,teqp,regenerador,0.6,246.64496463707673,351.272787678465,332.9874617821947
opt_5.1b,teqp,regenerador,0.61,241.56424735976077,350.18218195986276,332.1917043137382
opt_5.1b,teqp,regenerador,0.62,236.48353008244487,349.0904283650753,331.39536986278154
opt_5.1b,teqp,regenerador,0.63,231.40281280512897,347.99752842691885,330.59846033762733
opt_5.1b,teqp,regenerador,0.64,226.32209552781308,346.90348335213906,329.80097755014896
opt_5.1b,teqp,regenerador,0.65,221.24137825049718,345.80829401351536,329.00292321647373
opt_5.1b,teqp,regenerador,0.66,216.16066097318128,344.7119609394738,328.2042989534323
opt_5.1b,teqp,regenerador,0.67,211.07994369586538,343.614484308347,327.40510627641754
opt_5.1b,teqp,regenerador,0.68,205.99922641854943,342.515863935341,326.6053465973445
opt_5.1b,teqp,regenerador,0.69,200.91850914123359,341.4160992640994,325.8050212224962
opt_5.1b,teqp,regenerador,0.7,195.8377918639177,340.31518935569295,325.0041313502808
opt_5.1b,teqp,regenerador,0.71,190.7570745866018,339.2131328773929,324.20267806884357
opt_5.1b,teqp,regenerador,0.72,185.6763573092859,339.18985961955394,323.40066235378447
opt_5.1b,teqp,regenerador,0.73,180.59564003197,337.005572839742,322.59808506457335
opt_5.1b,teqp,regenerador,0.74,175.5149227546541,335.9000645365826,321.7949474446868
opt_5.1b,teqp,regenerador,0.75,170.4342054773382,334.79340014912634,320.99124911430613
opt_5.1b,teqp,regenerador,0.76,165.35348820002224,333.6855761858726,320.18699107122086
opt_5.1b,teqp,regenerador,0.77,160.27277092270634,332.5765886809129,319.3821736859527
opt_5.1b,teqp,regenerador,0.78,155.19205364539044,331.466433177998,318.57679719882736
opt_5.1b,teqp,regenerador,0.79,150.11133636807455,330.35510471378694,317.7708617165705
opt_5.1b,teqp,regenerador,0.8,145.03061909075865,329.2425978002598,316.96436723569565
opt_5.1b,teqp,regenerador,0.81,139.94990181344275,328.12890640623067,316.1573135796884
opt_5.1b,teqp,regenerador,0.82,134.8691845361269,327.0140239379333,315.34970041161245
opt_5.1b,teqp,regenerador,0.83,129.78846725881095,325.89794322263685,314.541527266368
opt_5.1b,teqp,regenerador,0.84,124.70774998149506,324.7806564720274,313.7327935257339
opt_5.1b,teqp,regenerador,0.85,119.62703270417916,323.6621552836095,312.92349841391547
opt_5.1b,teqp,regenerador,0.86,114.54631542686326,322.54243059825257,312.1136409928852
opt_5.1b,teqp,regenerador,0.87,109.46559814954736,321.42147268288943,311.3032201575099
opt_5.1b,teqp,regenerador,0.88,104.38488087223146,320.2992711033655,310.4922346304602
opt_5.1b,teqp,regenerador,0.89,99.30416359491556,319.17581469716055,309.68068295688494
opt_5.1b,teqp,regenerador,0.9,94.22344631759961,318.05109154476816,308.86856350253447
opt_5.1b,teqp,regenerador,0.91,89.14272904028371,316.925088939905,308.05587443319934
opt_5.1b,teqp,regenerador,0.92,84.06201176296781,315.79779335665694,307.2426137325269
opt_5.1b,teqp,regenerador,0.93,78.98129448565192,314.6691904194116,306.4287791771784
opt_5.1b,teqp,regenerador,0.94,73.90057720833607,313.539264864637,305.61436833612925
opt_5.1b,teqp,regenerador,0.95,68.81985993102018,312.40800050680934,304.7993785640054
opt_5.1b,teqp,regenerador,0.96,63.73914265370428,311.27538019947576,303.98380699346296
opt_5.1b,teqp,regenerador,0.97,58.65842537638832,310.14138579535745,303.16765052764725
opt_5.1b,teqp,regenerador,0.98,53.577708099072424,309.0059981044075,302.3509058323275
opt_5.1b,teqp,regenerador,0.99,48.496990821756526,307.86919684985185,301.53356932766417
opt_5.1b,teqp,regenerador,1.0,43.41627354444063,306.7309606221142,300.7156371796265
opt_5.1b,teqp,hrvg,0.0,425.8839280639933,420.0,379.55585824368137
opt_5.1b,teqp,condensador,0.0,448.0080081014859,324.29334277583587,278.15
opt_5.1b,teqp,hrvg,0.025,437.8692036777391,420.0,381.9376419772822
opt_5.1b,teqp,condensador,0.025,437.8783660820873,323.6561297563501,278.15
opt_5.1b,teqp,hrvg,0.05,449.8544792914849,420.0,384.3107860672233
opt_5.1b,teqp,condensador,0.05,427.7487240626887,323.02379717218184,278.15
opt_5.1b,teqp,hrvg,0.075,461.8397549052307,420.0,385.87226936588786
opt_5.1b,teqp,condensador,0.075,417.6190820432901,322.3964926607122,278.15
opt_5.1b,teqp,hrvg,0.1,473.8250305189765,420.0,386.5427125336295
opt_5.1b,teqp,condensador,0.1,407.48944002389146,321.77435441845245,278.15
opt_5.1b,teqp,hrvg,0.125,485.8103061327223,420.0,387.2214557547016
opt_5.1b,teqp,condensador,0.125,397.35979800449286,321.1575113457452,278.15
opt_5.1b,teqp,hrvg,0.15,497.7955817464681,420.0,387.9083666509225
opt_5.1b,teqp,condensador,0.15,387.23015598509426,320.5460832218428,278.15
opt_5.1b,teqp,hrvg,0.175,509.7808573602139,420.0,388.6032998374993
opt_5.1b,teqp,condensador,0.175,377.10051396569565,319.9401804340133,278.15
opt_5.1b,teqp,hrvg,0.2,521.7661329739597,420.0,389.3060968260265
opt_5.1b,teqp,condensador,0.2,366.97087194629705,319.33990563414716,278.15
opt_5.1b,teqp,hrvg,0.225,533.7514085877054,420.0,390.0165859630048
opt_5.1b,teqp,condensador,0.225,356.84122992689845,318.74535175871017,278.15
opt_5.1b,teqp,hrvg,0.25,545.7366842014512,420.0,390.7345824124
opt_5.1b,teqp,condensador,0.25,346.71158790749985,318.1566040506804,278.15
opt_5.1b,teqp,hrvg,0.275,557.721959815197,420.0,391.4598881887721
opt_5.1b,teqp,condensador,0.275,336.58194588810125,317.5737395540783,278.15
opt_5.1b,teqp,hrvg,0.3,569.7072354289428,420.0,392.19229236912224
opt_5.1b,teqp,condensador,0.3,326.45230386870264,316.9968275065324,278.15
opt_5.1b,teqp,hrvg,0.325,581.6925110426886,420.0,392.93157061855385
opt_5.1b,teqp,condensador,0.325,316.32266184930404,316.42592960874026,278.15
opt_5.1b,teqp,hrvg,0.35,593.6777866564344,420.0,393.67748656019745
opt_5.1b,teqp,condensador,0.35,306.19301982990544,315.861100297762,278.15
opt_5.1b,teqp,hrvg,0.375,605.6630622701803,420.0,394.4297909476268
opt_5.1b,teqp,condensador,0.375,296.0633778105068,315.30238702596847,278.15
opt_5.1b,teqp,hrvg,0.4,617.6483378839259,420.0,395.18822243445
opt_5.1b,teqp,condensador,0.4,285.9337357911082,314.74983054054707,278.15
opt_5.1b,teqp,hrvg,0.425,629.6336134976718,420.0,395.95250790734764
opt_5.1b,teqp,condensador,0.425,275.8040937717096,314.20346535541165,278.15
opt_5.1b,teqp,hrvg,0.45,641.6188891114176,420.0,396.7223629074179
opt_5.1b,teqp,condensador,0.45,265.6744517523109,313.66331912306333,278.15
opt_5.1b,teqp,hrvg,0.475,653.6041647251634,420.0,397.4974921249111
opt_5.1b,teqp,condensador,0.475,255.54480973291237,313.12941470646996,278.15
opt_5.1b,teqp,hrvg,0.5,665.5894403389092,420.0,398.2775899595159
opt_5.1b,teqp,condensador,0.5,245.41516771351374,312.6017686500424,278.15
opt_5.1b,teqp,hrvg,0.525,677.574715952655,420.0,399.0623411275024
opt_5.1b,teqp,condensador,0.525,235.2855256941151,312.08039240613584,278.15
opt_5.1b,teqp,hrvg,0.55,689.5599915664008,420.0,399.85142110268447
opt_5.1b,teqp,condensador,0.55,225.1558836747165,311.5652922893266,278.15
opt_5.1b,teqp,hrvg,0.575,701.5452671801465,420.0,400.64449816517225
opt_5.1b,teqp,condensador,0.575,215.02624165531793,311.056469833703,278.15
opt_5.1b,teqp,hrvg,0.6,713.5305427938923,420.0,401.441230995751
opt_5.1b,teqp,condensador,0.6,204.8965996359193,310.55392290551407,278.15
opt_5.1b,teqp,hrvg,0.625,725.5158184076381,420.0,402.24127364852444
opt_5.1b,teqp,condensador,0.625,194.7669576165207,310.0576417211235,278.15
opt_5.1b,teqp,hrvg,0.65,737.5010940213839,420.0,403.04427324928974
opt_5.1b,teqp,condensador,0.65,184.6373155971221,309.5676176721787,278.15
opt_5.1b,teqp,hrvg,0.675,749.4863696351297,420.0,403.84987230055805
opt_5.1b,teqp,condensador,0.675,174.50767357772344,309.0838343844704,278.15
opt_5.1b,teqp,hrvg,0.7,761.4716452488755,420.0,404.657709253134
opt_5.1b,teqp,condensador,0.7,164.3780315583249,308.60627315562454,278.15
opt_5.1b,teqp,hrvg,0.725,773.4569208626212,420.0,405.4674195120436
opt_5.1b,teqp,condensador,0.725,154.2483895389263,308.1349119631243,278.15
opt_5.1b,teqp,hrvg,0.75,785.4421964763671,420.0,406.278636408723
opt_5.1b,teqp,condensador,0.75,144.11874751952763,307.6697249420549,278.15
opt_5.1b,teqp,hrvg,0.775,797.4274720901128,420.0,407.0909921859808
opt_5.1b,teqp,condensador,0.775,133.98910550012903,307.21068404961153,278.15
opt_5.1b,teqp,hrvg,0.8,809.4127477038587,420.0,407.9041189886163
opt_5.1b,teqp,condensador,0.8,123.85946348073043,306.75775806482767,278.15
opt_5.1b,teqp,hrvg,0.825,821.3980233176044,420.0,408.717649852547
opt_5.1b,teqp,condensador,0.825,113.72982146133182,306.3109129491692,278.15
opt_5.1b,teqp,hrvg,0.85,833.3832989313503,420.0,409.5312197687112
opt_5.1b,teqp,condensador,0.85,103.60017944193322,305.87011243348775,278.15
opt_5.1b,teqp,hrvg,0.875,845.368574545096,420.0,410.3444664298408
opt_5.1b,teqp,condensador,0.875,93.47053742253462,305.43531787163346,278.15
opt_5.1b,teqp,hrvg,0.9,857.3538501588419,420.0,411.15703102816724
opt_5.1b,teqp,condensador,0.9,83.34089540313596,305.0064887069269,278.15
opt_5.1b,teqp,hrvg,0.925,869.3391257725876,420.0,411.96856029092606
opt_5.1b,teqp,condensador,0.925,73.21125338373736,304.5835814714564,278.15
opt_5.1b,teqp,hrvg,0.95,881.3244013863334,420.0,412.7787058285561
opt_5.1b,teqp,condensador,0.95,63.08161136433881,304.16655222410566,278.15
opt_5.1b,teqp,hrvg,0.975,893.3096770000792,420.0,413.5871258677954
opt_5.1b,teqp,condensador,0.975,52.95196934494015,302.43459044853756,278.15
opt_5.1b,teqp,hrvg,1.0,905.294952613825,420.0,414.3934858523453
opt_5.1b,teqp,condensador,1.0,42.82232732554155,300.2505438737475,278.15
opt_5.1c,teqp,regenerador,0.0,596.528987877009,407.90305216339624,335.25272688507107
opt_5.1c,teqp,regenerador,0.01,592.1398286245278,407.0844106422098,335.02023469176004
opt_5.1c,teqp,regenerador,0.02,587.7506693720468,406.2641227277646,334.78764150156206
opt_5.1c,teqp,regenerador,0.03,583.3615101195657,405.4422058998279,334.5549476486485
opt_5.1c,teqp,regenerador,0.04,578.9723508670845,404.61867727327456,334.32215346533883
opt_5.1c,teqp,regenerador,0.05,574.5831916146035,403.7935537372052,334.089259282568
opt_5.1c,teqp,regenerador,0.06,570.1940323621224,402.9668519585031,333.8562654280573
opt_5.1c,teqp,regenerador,0.07,565.8048731096412,402.13858838547685,333.62317222915823
opt_5.1c,teqp,regenerador,0.08,561.4157138571602,401.3087792511013,333.38998001090806
opt_5.1c,teqp,regenerador,0.09,557.0265546046791,400.4774405764467,333.1566890964223
opt_5.1c,teqp,regenerador,0.1,552.6373953521979,399.6445881738998,332.9232998070896
opt_5.1c,teqp,regenerador,0.11,548.2482360997169,398.81023765032074,332.68981246250394
opt_5.1c,teqp,regenerador,0.12,543.8590768472358,397.9744044101186,332.45622738047183
opt_5.1c,teqp,regenerador,0.13,539.4699175947546,397.1371036582335,332.2225448770205
opt_5.1c,teqp,regenerador,0.14,535.0807583422736,396.2983504035202,331.98876526640464
opt_5.1c,teqp,regenerador,0.15,530.6915990897925,395.45815946000937,331.7548888611154
opt_5.1c,teqp,regenerador,0.16,526.3024398373113,394.6165454521746,331.5209159718862
opt_5.1c,teqp,regenerador,0.17,521.9132805848303,393.7735228155673,331.28684690770064
opt_5.1c,teqp,regenerador,0.18,517.5241213323492,392.92910567015724,331.0526819757998
opt_5.1c,teqp,regenerador,0.19,513.134962079868,392.08330862378267,330.81842148168965
opt_5.1c,teqp,regenerador,0.2,508.74580282738697,391.2361446488909,330.58406572914726
opt_5.1c,teqp,regenerador,0.21,504.3566435749059,390.3876284559734,330.34961502022924
opt_5.1c,teqp,regenerador,0.22,499.96748432242475,389.53777260375676,330.1150696552767
opt_5.1c,teqp,regenerador,0.23,495.5783250699437,388.68659112905755,329.88042993292447
opt_5.1c,teqp,regenerador,0.24,491.1891658174626,387.83409701966707,329.6456961501056
opt_5.1c,teqp,regenerador,0.25,486.80000656498146,386.9803032943727,329.4108686020598
opt_5.1c,teqp,regenerador,0.26,482.4108473125004,386.125222806138,329.17594758233884
opt_5.1c,teqp,regenerador,0.27,478.0216880600193,385.268868242956,328.9409333828148
opt_5.1c,teqp,regenerador,0.28,473.63252880753816,384.4112521301097,328.7058262936839
opt_5.1c,teqp,regenerador,0.29,469.2433695550571,383.55238683213526,328.47062660347586
opt_5.1c,teqp,regenerador,0.3,464.854210302576,382.6922845547231,328.2353345990589
opt_5.1c,teqp,regenerador,0.31,460.46505105009487,381.83095734656405,327.99995056558816
opt_5.1c,teqp,regenerador,0.32,456.07589179761374,380.9684171011207,327.76447478675055
opt_5.1c,teqp,regenerador,0.33,451.6867325451327,380.10467555932627,327.52890754459446
opt_5.1c,teqp,regenerador,0.34,447.2975732926516,379.2397443083682,327.29324911871663
opt_5.1c,teqp,regenerador,0.35,442.9084140401705,378.37363478727553,327.0574997885143
opt_5.1c,teqp,regenerador,0.36,438.5192547876894,377.50635828581727,326.8216598307564
opt_5.1c,teqp,regenerador,0.37,434.1300955352083,376.63792594697844,326.5857295208507
opt_5.1c,teqp,regenerador,0.38,429.74093628272715,375.7683487683478,326.3497091325927
opt_5.1c,teqp,regenerador,0.39,425.35177703024607,374.89763760358034,326.11359893816905
opt_5.1c,teqp,regenerador,0.4,420.962617777765,374.0258031638107,325.8773992081664
opt_5.1c,teqp,regenerador,0.41,416.5734585252839,373.15285601902497,325.6411102115738
opt_5.1c,teqp,regenerador,0.42,412.18429927280283,372.2788065994526,325.40473221579026
opt_5.1c,teqp,regenerador,0.43,407.7951400203217,371.4036651963504,325.1682654866293
opt_5.1c,teqp,regenerador,0.44,403.40598076784056,370.527441964372,324.93171028832523
opt_5.1c,teqp,regenerador,0.45,399.0168215153595,369.6501469215088,324.69506688353806
opt_5.1c,teqp,regenerador,0.46,394.6276622628784,368.77178995088957,324.45833553335865
opt_5.1c,teqp,regenerador,0.47,390.2385030103973,367.89238080173874,324.22151649731376
opt_5.1c,teqp,regenerador,0.48,385.84934375791624,367.01192909042237,323.98461003337167
opt_5.1c,teqp,regenerador,0.49,381.4601845054351,366.13044430145334,323.7476163979478
opt_5.1c,teqp,regenerador,0.5,377.071025252954,365.24793578844196,323.51053584590846
opt_5.1c,teqp,regenerador,0.51,372.6818660004729,364.36441277499813,323.2733686305769
