tag,motor,equipo,f,h,T_caliente,T_frio
opt_5.1c,teqp,regenerador,0.52,368.2927067479918,363.47988435557676,323.0361150037375
opt_5.1c,teqp,regenerador,0.53,363.9035474955107,362.59435949783284,322.7987752156434
opt_5.1c,teqp,regenerador,0.54,359.5143882430296,361.7078470374157,322.56134951502634
opt_5.1c,teqp,regenerador,0.55,355.1252289905485,360.8203556887857,322.32383814908405
opt_5.1c,teqp,regenerador,0.56,350.7360697380674,359.93189403704304,322.0862413634926
opt_5.1c,teqp,regenerador,0.57,346.34691048558636,359.0424705425411,321.848559402413
opt_5.1c,teqp,regenerador,0.58,341.9577512331052,358.1520935407372,321.610792508495
opt_5.1c,teqp,regenerador,0.59,337.56859198062415,357.2607712427306,321.37294092288215
opt_5.1c,teqp,regenerador,0.6,333.179432728143,356.36851173574365,321.1350048852141
opt_5.1c,teqp,regenerador,0.61,328.79027347566193,355.47532298355253,320.89698463447513
opt_5.1c,teqp,regenerador,0.62,324.4011142231808,354.5812128268683,320.6588804056319
opt_5.1c,teqp,regenerador,0.63,320.0119549706997,353.6861889836945,320.4206924349058
opt_5.1c,teqp,regenerador,0.64,315.6227957182186,352.79025904931024,320.1824209559061
opt_5.1c,teqp,regenerador,0.65,311.2336364657375,351.89343049720446,319.9440662007755
opt_5.1c,teqp,regenerador,0.66,306.8444772132564,350.9957106784076,319.7056284002511
opt_5.1c,teqp,regenerador,0.67,302.4553179607753,350.0971068220391,319.46710778359926
opt_5.1c,teqp,regenerador,0.68,298.0661587082942,349.1976260352464,319.2285045786201
opt_5.1c,teqp,regenerador,0.69,293.67699945581313,348.29727530317723,318.9898190116514
opt_5.1c,teqp,regenerador,0.7,289.28784020333205,347.39606148888646,318.75105130757214
opt_5.1c,teqp,regenerador,0.71,284.8986809508509,346.49399133317473,318.51220168980683
opt_5.1c,teqp,regenerador,0.72,280.50952169836984,345.5910714543551,318.27327038033064
opt_5.1c,teqp,regenerador,0.73,276.12036244588876,344.6873083479448,318.0342575996707
opt_5.1c,teqp,regenerador,0.74,271.7312031934076,343.78270838627014,317.79516356691164
opt_5.1c,teqp,regenerador,0.75,267.34204394092654,342.87727781798253,317.5559884996988
opt_5.1c,teqp,regenerador,0.76,262.9528846884454,341.9710227697565,317.31673261424294
opt_5.1c,teqp,regenerador,0.77,258.56372543596433,341.06394923823296,317.07739612532214
opt_5.1c,teqp,regenerador,0.78,254.1745661834832,340.1560630998115,316.83797924628664
opt_5.1c,teqp,regenerador,0.79,249.78540693100211,339.2473701024177,316.5984821890622
opt_5.1c,teqp,regenerador,0.8,245.39624767852104,338.3378758672206,316.358905164154
opt_5.1c,teqp,regenerador,0.81,241.0070884260399,337.427585887312,316.11924838064937
opt_5.1c,teqp,regenerador,0.82,236.61792917355888,336.51650552663455,315.8795120462213
opt_5.1c,teqp,regenerador,0.83,232.22876992107774,335.60464001880337,315.63969636713244
opt_5.1c,teqp,regenerador,0.84,227.83961066859666,334.6919944658173,315.39980154823814
opt_5.1c,teqp,regenerador,0.85,223.45045141611553,333.7785738366579,315.1598277929899
opt_5.1c,teqp,regenerador,0.86,219.06129216363445,332.8643829658252,314.9197753034389
opt_5.1c,teqp,regenerador,0.87,214.67213291115337,331.9494265512952,314.67964428023765
opt_5.1c,teqp,regenerador,0.88,210.28297365867223,331.0337091556107,314.4394349225627
opt_5.1c,teqp,regenerador,0.89,205.89381440619115,330.1172352480334,314.1991474284255
opt_5.1c,teqp,regenerador,0.9,201.50465515371002,329.20000905285485,313.95878199430973
opt_5.1c,teqp,regenerador,0.91,197.11549590122894,328.28203470449324,313.7183388155994
opt_5.1c,teqp,regenerador,0.92,192.7263366487478,327.3633161909088,313.47781808469176
opt_5.1c,teqp,regenerador,0.93,188.33717739626672,326.44385735108347,313.23721999538753
opt_5.1c,teqp,regenerador,0.94,183.9480181437857,325.52366137233275,312.99654473812717
opt_5.1c,teqp,regenerador,0.95,179.55885889130457,324.60273278743773,312.7557925024938
opt_5.1c,teqp,regenerador,0.96,175.1696996388235,323.6810744715806,312.51496347669973
opt_5.1c,teqp,regenerador,0.97,170.78054038634235,322.75868963909204,312.2740578475898
opt_5.1c,teqp,regenerador,0.98,166.39138113386127,321.8355813399713,312.03307580064404
opt_5.1c,teqp,regenerador,0.99,162.00222188138014,320.91175245619104,311.79201751998056
opt_5.1c,teqp,regenerador,1.0,157.61306262889906,319.9872057007895,311.5508831883577
opt_5.1c,teqp,hrvg,0.0,480.8058949143984,623.15,335.25272688507107
opt_5.1c,teqp,condensador,0.0,1244.0448578396208,339.16123962563364,300.032917
opt_5.1c,teqp,hrvg,0.025,506.19839797165946,623.15,340.29674410473285
opt_5.1c,teqp,condensador,0.025,1221.8870200067124,337.2677494241711,300.032917
opt_5.1c,teqp,hrvg,0.05,531.5909010289206,623.15,345.2888239748259
opt_5.1c,teqp,condensador,0.05,1199.729182173804,335.4800820501952,300.032917
opt_5.1c,teqp,hrvg,0.075,556.9834040861816,623.15,350.2247793895427
opt_5.1c,teqp,condensador,0.075,1177.5713443408958,333.802526561463,300.032917
opt_5.1c,teqp,hrvg,0.1,582.3759071434428,623.15,355.09989247154783
opt_5.1c,teqp,condensador,0.1,1155.4135065079874,332.23681476464196,300.032917
opt_5.1c,teqp,hrvg,0.125,607.7684102007038,623.15,359.90884196797464
opt_5.1c,teqp,condensador,0.125,1133.255668675079,330.7823716091622,300.032917
opt_5.1c,teqp,hrvg,0.15,633.1609132579649,623.15,364.6456123134478
opt_5.1c,teqp,condensador,0.15,1111.0978308421707,329.43665845071,300.032917
opt_5.1c,teqp,hrvg,0.175,658.553416315226,623.15,369.303381200793
opt_5.1c,teqp,condensador,0.175,1088.9399930092623,328.19556421306055,300.032917
opt_5.1c,teqp,hrvg,0.2,683.9459193724871,623.15,372.257645168251
opt_5.1c,teqp,condensador,0.2,1066.7821551763539,327.0538080348764,300.032917
opt_5.1c,teqp,hrvg,0.225,709.3384224297481,623.15,372.57327934054445
opt_5.1c,teqp,condensador,0.225,1044.6243173434455,326.00531768854654,300.032917
opt_5.1c,teqp,hrvg,0.25,734.7309254870092,623.15,372.908853039333
opt_5.1c,teqp,condensador,0.25,1022.4664795105373,325.04356667148306,300.032917
opt_5.1c,teqp,hrvg,0.275,760.1234285442704,623.15,373.26618235385166
opt_5.1c,teqp,condensador,0.275,1000.3086416776289,324.1618556546114,300.032917
opt_5.1c,teqp,hrvg,0.3,785.5159316015314,623.15,373.6472829810746
opt_5.1c,teqp,condensador,0.3,978.1508038447205,323.35353485231076,300.032917
opt_5.1c,teqp,hrvg,0.325,810.9084346587924,623.15,374.0543897825063
opt_5.1c,teqp,condensador,0.325,955.9929660118121,322.61217090151354,300.032917
opt_5.1c,teqp,hrvg,0.35,836.3009377160536,623.15,374.48998251733667
opt_5.1c,teqp,condensador,0.35,933.8351281789038,321.9316584065652,300.032917
opt_5.1c,teqp,hrvg,0.375,861.6934407733147,623.15,374.9568101408042
opt_5.1c,teqp,condensador,0.375,911.6772903459954,321.3062949939087,300.032917
opt_5.1c,teqp,hrvg,0.4,887.0859438305758,623.15,375.4579155915776
opt_5.1c,teqp,condensador,0.4,889.5194525130871,320.73081714359625,300.032917
opt_5.1c,teqp,hrvg,0.425,912.4784468878369,623.15,375.996661341596
opt_5.1c,teqp,condensador,0.425,867.3616146801787,320.2004128457749,300.032917
opt_5.1c,teqp,hrvg,0.45,937.8709499450979,623.15,376.57675405601793
opt_5.1c,teqp,condensador,0.45,845.2037768472703,319.71071447882605,300.032917
opt_5.1c,teqp,hrvg,0.475,963.263453002359,623.15,377.20226296749445
opt_5.1c,teqp,condensador,0.475,823.045939014362,319.2577800442484,300.032917
opt_5.1c,teqp,hrvg,0.5,988.6559560596202,623.15,377.87763330753296
opt_5.1c,teqp,condensador,0.5,800.8881011814536,318.83806636008615,300.032917
opt_5.1c,teqp,hrvg,0.525,1014.0484591168813,623.15,378.60768797526043
opt_5.1c,teqp,condensador,0.525,778.7302633485452,318.4483972114315,300.032917
opt_5.1c,teqp,hrvg,0.55,1039.4409621741422,623.15,379.3976116635697
opt_5.1c,teqp,condensador,0.55,756.572425515637,318.08593233883795,300.032917
opt_5.1c,teqp,hrvg,0.575,1064.8334652314034,623.15,380.25291078930496
opt_5.1c,teqp,condensador,0.575,734.4145876827286,317.74813374023756,300.032917
opt_5.1c,teqp,hrvg,0.6,1090.2259682886645,623.15,381.1793385601787
opt_5.1c,teqp,condensador,0.6,712.2567498498203,317.43273386416297,300.032917
opt_5.1c,teqp,hrvg,0.625,1115.6184713459256,623.15,382.1827760716661
opt_5.1c,teqp,condensador,0.625,690.0989120169119,317.1377092544833,300.032917
opt_5.1c,teqp,hrvg,0.65,1141.0109744031865,623.15,383.2690576700361
opt_5.1c,teqp,condensador,0.65,667.9410741840035,316.86125053836537,300.032917
opt_5.1c,teqp,hrvg,0.675,1166.4034774604477,623.15,384.4437348136795
opt_5.1c,teqp,condensador,0.675,645.7832363510951,316.60174023944,300.032917
opt_5.1c,teqp,hrvg,0.7,1191.7959805177088,623.15,385.7117753177838
opt_5.1c,teqp,condensador,0.7,623.6253985181868,316.3577298574381,300.032917
opt_5.1c,teqp,hrvg,0.725,1217.18848357497,623.15,387.0772079816488
opt_5.1c,teqp,condensador,0.725,601.4675606852784,316.1279214807775,300.032917
opt_5.1c,teqp,hrvg,0.75,1242.5809866322309,623.15,388.5427391638325
opt_5.1c,teqp,condensador,0.75,579.30972285237,315.9111496211498,300.032917
opt_5.1c,teqp,hrvg,0.775,1267.973489689492,623.15,390.10937441801224
opt_5.1c,teqp,condensador,0.775,557.1518850194617,315.7063662548413,300.032917
opt_5.1c,teqp,hrvg,0.8,1293.3659927467531,623.15,391.77609992243384
opt_5.1c,teqp,condensador,0.8,534.9940471865533,315.51262771196764,300.032917
opt_5.1c,teqp,hrvg,0.825,1318.7584958040143,623.15,393.5396725135165
opt_5.1c,teqp,condensador,0.825,512.836209353645,315.3290825661543,300.032917
opt_5.1c,teqp,hrvg,0.85,1344.1509988612754,623.15,395.39456179954203
opt_5.1c,teqp,condensador,0.85,490.6783715207366,315.15496127308427,300.032917
opt_5.1c,teqp,hrvg,0.875,1369.5435019185363,623.15,397.33306517767124
opt_5.1c,teqp,condensador,0.875,468.5205336878282,314.9895667835817,300.032917
opt_5.1c,teqp,hrvg,0.9,1394.9360049757975,623.15,399.34558948980145
opt_5.1c,teqp,condensador,0.9,446.3626958549198,314.83226780924167,300.032917
opt_5.1c,teqp,hrvg,0.925,1420.3285080330586,623.15,401.4210670593934
opt_5.1c,teqp,condensador,0.925,424.20485802201154,314.682489692168,300.032917
opt_5.1c,teqp,hrvg,0.95,1445.7210110903197,623.15,403.54745573906996
opt_5.1c,teqp,condensador,0.95,402.04702018910325,314.5397100549495,300.032917
opt_5.1c,teqp,hrvg,0.975,1471.1135141475806,623.15,405.7122645348526
opt_5.1c,teqp,condensador,0.975,379.88918235619485,314.4034521767111,300.032917
opt_5.1c,teqp,hrvg,1.0,1496.5060172048418,623.15,407.903052298826
opt_5.1c,teqp,condensador,1.0,357.73134452328645,310.57629301953284,300.032917
opt_5.1d,teqp,regenerador,0.0,547.4523091527508,413.3809997547029,380.91004988719726
opt_5.1d,teqp,regenerador,0.01,542.5859953737613,412.41458002945694,380.18130195836073
opt_5.1d,teqp,regenerador,0.02,537.7196815947717,411.44661184694377,379.4517605686624
opt_5.1d,teqp,regenerador,0.03,532.8533678157822,410.47710905154173,378.7214317317389
opt_5.1d,teqp,regenerador,0.04,527.9870540367928,409.5060852799975,377.99032139164217
opt_5.1d,teqp,regenerador,0.05,523.1207402578032,408.5335539669605,377.2584354233331
opt_5.1d,teqp,regenerador,0.06,518.2544264788137,407.55952834504484,376.52577963315827
opt_5.1d,teqp,regenerador,0.07,513.3881126998242,406.5840214469693,375.79235975930067
opt_5.1d,teqp,regenerador,0.08,508.5217989208346,405.60704610726054,375.0581814736143
opt_5.1d,teqp,regenerador,0.09,503.65548514184513,404.628614963882,374.3232503773706
opt_5.1d,teqp,regenerador,0.1,498.7891713628556,403.64874045977825,373.5875720082409
opt_5.1d,teqp,regenerador,0.11,493.92285758386606,402.6674348443488,372.85115183611754
opt_5.1d,teqp,regenerador,0.12,489.0565438048766,401.6847101748319,372.1139952650287
opt_5.1d,teqp,regenerador,0.13,484.19023002588705,400.7005783176168,371.37610763331344
opt_5.1d,teqp,regenerador,0.14,479.3239162468975,399.7150509509569,370.6374942139649
opt_5.1d,teqp,regenerador,0.15,474.45760246790803,398.7281395603945,369.89816021495733
opt_5.1d,teqp,regenerador,0.16,469.5912886889185,397.7398554494412,369.1581107795573
opt_5.1d,teqp,regenerador,0.17,464.72497490992896,396.7502097323158,368.41735098661366
opt_5.1d,teqp,regenerador,0.18,459.8586611309395,395.7592133385395,367.6758858510341
opt_5.1d,teqp,regenerador,0.19,454.99234735194995,394.7668770131396,366.9337203230954
opt_5.1d,teqp,regenerador,0.2,450.1260335729604,393.7732113174352,366.19085929028233
opt_5.1d,teqp,regenerador,0.21,445.25971979397093,392.77822662973546,365.4473075764338
opt_5.1d,teqp,regenerador,0.22,440.3934060149814,391.78193314665793,364.7030699419217
opt_5.1d,teqp,regenerador,0.23,435.52709223599186,390.78434088023596,363.9581510841759
opt_5.1d,teqp,regenerador,0.24,430.6607784570024,389.7854596652374,363.2125556377307
opt_5.1d,teqp,regenerador,0.25,425.79446467801284,388.7852991526883,362.466288174363
opt_5.1d,teqp,regenerador,0.26,420.9281508990233,387.783868813591,361.7193532032156
opt_5.1d,teqp,regenerador,0.27,416.06183712003383,386.7811779384472,360.9717551708998
opt_5.1d,teqp,regenerador,0.28,411.19552334104424,385.7772356373781,360.22349846156743
opt_5.1d,teqp,regenerador,0.29,406.32920956205476,384.77205084015225,359.47458739697635
opt_5.1d,teqp,regenerador,0.3,401.4628957830653,383.76563229612685,358.72502623652184
opt_5.1d,teqp,regenerador,0.31,396.59658200407574,382.7579885740873,357.97481917724934
opt_5.1d,teqp,regenerador,0.32,391.7302682250862,381.74912806200206,357.22397035384034
opt_5.1d,teqp,regenerador,0.33,386.8639544460967,380.7390589666636,356.47248383857305
opt_5.1d,teqp,regenerador,0.34,381.99764066710713,379.7277893132364,355.7203636433221
opt_5.1d,teqp,regenerador,0.35,377.13132688811766,378.7153269446921,354.96761371120243
opt_5.1d,teqp,regenerador,0.36,372.2650131091282,377.7016795233659,354.2142379302851
opt_5.1d,teqp,regenerador,0.37,367.39869933013864,376.68685452154796,353.46024012194346
opt_5.1d,teqp,regenerador,0.38,362.5323855511491,375.6708592974972,352.7056240452617
opt_5.1d,teqp,regenerador,0.39,357.6660717721596,374.65370096527704,351.950393396371
opt_5.1d,teqp,regenerador,0.4,352.79975799317003,373.6353858491373,351.19455180814003
opt_5.1d,teqp,regenerador,0.41,347.93344421418055,372.61592168220676,350.4381028499427
opt_5.1d,teqp,regenerador,0.42,343.0671304351911,371.5953145085904,349.68105002739856
opt_5.1d,teqp,regenerador,0.43,338.20081665620154,370.5735706818812,348.92339678208293
opt_5.1d,teqp,regenerador,0.44,333.334502877212,369.5506963639768,348.16514649120893
opt_5.1d,teqp,regenerador,0.45,328.4681890982225,368.5266975124756,347.4063024672741
opt_5.1d,teqp,regenerador,0.46,323.60187531923293,367.50157988457306,346.6468679576613
opt_5.1d,teqp,regenerador,0.47,318.73556154024345,366.47534905556796,345.8868461453625
opt_5.1d,teqp,regenerador,0.48,313.869247761254,365.4480109013761,345.12624015898575
opt_5.1d,teqp,regenerador,0.49,309.00293398226444,364.41956959525703,344.36505307462073
opt_5.1d,teqp,regenerador,0.5,304.1366202032749,363.39003080603214,343.60328783086703
opt_5.1d,teqp,regenerador,0.51,299.27030642428537,362.35939913071365,342.84094734271537
opt_5.1d,teqp,regenerador,0.52,294.40399264529583,361.3276791087333,342.07803445704724
opt_5.1d,teqp,regenerador,0.53,289.53767886630635,360.2948750734284,341.31455145199993
opt_5.1d,teqp,regenerador,0.54,284.6713650873168,359.26099114125043,340.55050203628934
opt_5.1d,teqp,regenerador,0.55,279.8050513083273,358.2260312083109,339.7858883484891
opt_5.1d,teqp,regenerador,0.56,274.93873752933774,357.18999894671566,339.18985965824504
opt_5.1d,teqp,regenerador,0.57,270.0724237503483,356.1528978006838,338.25497835556524
opt_5.1d,teqp,regenerador,0.58,265.2061099713588,355.11473098243334,337.4886869697632
opt_5.1d,teqp,regenerador,0.59,260.33979619236925,354.0755014678314,336.72184114874636
opt_5.1d,teqp,regenerador,0.6,255.4734824133797,353.0352119948646,335.95444316795886
opt_5.1d,teqp,regenerador,0.61,250.60716863439023,351.9938650465156,335.18649522738156
opt_5.1d,teqp,regenerador,0.62,245.7408548554007,350.9514628659413,334.4179994504628
opt_5.1d,teqp,regenerador,0.63,240.87454107641116,349.9080074344614,333.64895788298105
opt_5.1d,teqp,regenerador,0.64,236.00822729742163,348.8635004722548,332.8793724947093
opt_5.1d,teqp,regenerador,0.65,231.14191351843215,347.81794343180695,332.1092451678193
opt_5.1d,teqp,regenerador,0.66,226.2755997394426,346.7713374914467,331.3385777109935
opt_5.1d,teqp,regenerador,0.67,221.40928596045308,345.7236835487334,330.5673718460351
opt_5.1d,teqp,regenerador,0.68,216.54297218146354,344.67498221354657,329.79562921006976
opt_5.1d,teqp,regenerador,0.69,211.67665840247412,343.6252337991885,329.0233513563019
opt_5.1d,teqp,regenerador,0.7,206.81034462348458,342.5744383218161,328.250539750803
opt_5.1d,teqp,regenerador,0.71,201.94403084449505,341.5225954786305,327.47719577073553
opt_5.1d,teqp,regenerador,0.72,197.0777170655055,340.4697046528448,326.70332070262475
opt_5.1d,teqp,regenerador,0.73,192.21140328651603,339.41576489811666,325.92891574053465
opt_5.1d,teqp,regenerador,0.74,187.3450895075265,338.36077493049515,325.1539819841739
opt_5.1d,teqp,regenerador,0.75,182.47877572853696,337.3047331185885,324.3785204369084
opt_5.1d,teqp,regenerador,0.76,177.61246194954742,336.24763747324585,323.602532003669
opt_5.1d,teqp,regenerador,0.77,172.7461481705579,335.189485636711,322.82601749013554
opt_5.1d,teqp,regenerador,0.78,167.8798343915684,334.1302748712663,322.04897759364525
opt_5.1d,teqp,regenerador,0.79,163.01352061257887,333.07000204729945,321.27141341453495
opt_5.1d,teqp,regenerador,0.8,158.14720683358934,332.00866363078995,320.49332443983945
opt_5.1d,teqp,regenerador,0.81,153.2808930545998,330.94625567018215,319.714711547641
opt_5.1d,teqp,regenerador,0.82,148.41457927561038,329.88277378262507,318.9355750029451
opt_5.1d,teqp,regenerador,0.83,143.54826549662084,328.8182131395214,318.1559149548499
opt_5.1d,teqp,regenerador,0.84,138.6819517176313,327.75256845140257,317.37573143609023
opt_5.1d,teqp,regenerador,0.85,133.81563793864177,326.6858339520347,316.5950243965055
opt_5.1d,teqp,regenerador,0.86,128.9493241596523,325.61800338177784,315.8137935759846
opt_5.1d,teqp,regenerador,0.87,124.08301038066276,324.54906997416066,315.03203862886954
opt_5.1d,teqp,regenerador,0.88,119.21669660167322,323.4790264219871,314.2497590773918
opt_5.1d,teqp,regenerador,0.89,114.35038282268368,322.4078648830944,313.466954307995
opt_5.1d,teqp,regenerador,0.9,109.4840690436942,321.3355769401741,312.68362356748054
opt_5.1d,teqp,regenerador,0.91,104.61775526470467,320.2621535878534,311.8997659590013
opt_5.1d,teqp,regenerador,0.92,99.75144148571513,319.18758520933767,311.11538043786624
opt_5.1d,teqp,regenerador,0.93,94.8851277067256,318.1118615533013,310.3304658071681
opt_5.1d,teqp,regenerador,0.94,90.01881392773618,317.0349717096804,309.545020713209
opt_5.1d,teqp,regenerador,0.95,85.15250014874664,315.95690408432205,308.7590436444264
opt_5.1d,teqp,regenerador,0.96,80.2861863697571,314.8776463733196,307.9725329116578
opt_5.1d,teqp,regenerador,0.97,75.41987259076757,313.7971855304819,307.1854866670768
opt_5.1d,teqp,regenerador,0.98,70.55355881177809,312.71550774772993,306.3979028794169
opt_5.1d,teqp,regenerador,0.99,65.68724503278855,311.6325984149598,305.60977933547866
opt_5.1d,teqp,regenerador,1.0,60.82093125379902,310.54844209291366,304.82111363372115
opt_5.1d,teqp,hrvg,0.0,432.6930301924259,415.0,380.91004988719726
opt_5.1d,teqp,condensador,0.0,448.3249746565111,324.6821820574703,300.032917
opt_5.1d,teqp,hrvg,0.025,444.13198033069443,415.0,383.1787944434377
opt_5.1d,teqp,condensador,0.025,438.670458929721,324.0748886862135,300.032917
opt_5.1d,teqp,hrvg,0.05,455.57093046896296,415.0,385.43956463112943
opt_5.1d,teqp,condensador,0.05,429.0159432029309,323.47202917370686,300.032917
opt_5.1d,teqp,hrvg,0.075,467.0098806072315,415.0,386.1604545431514
opt_5.1d,teqp,condensador,0.075,419.3614274761408,322.8737315125905,300.032917
opt_5.1d,teqp,hrvg,0.1,478.4488307455,415.0,386.80358850740896
opt_5.1d,teqp,condensador,0.1,409.7069117493507,322.2801159328557,300.032917
opt_5.1d,teqp,hrvg,0.125,489.88778088376847,415.0,387.4542379903888
opt_5.1d,teqp,condensador,0.125,400.05239602256063,321.69129502140174,300.032917
opt_5.1d,teqp,hrvg,0.15,501.326731022037,415.0,388.11228386999215
opt_5.1d,teqp,condensador,0.15,390.3978802957705,321.1073738411169,300.032917
opt_5.1d,teqp,hrvg,0.175,512.7656811603055,415.0,388.7775961464937
opt_5.1d,teqp,condensador,0.175,380.74336456898044,320.5284496103332,300.032917
opt_5.1d,teqp,hrvg,0.2,524.204631298574,415.0,389.4500339238616
opt_5.1d,teqp,condensador,0.2,371.0888488421903,319.95461323279045,300.032917
opt_5.1d,teqp,hrvg,0.225,535.6435814368425,415.0,390.1294453750991
opt_5.1d,teqp,condensador,0.225,361.43433311540025,319.3859475589593,300.032917
opt_5.1d,teqp,hrvg,0.25,547.082531575111,415.0,390.8156677365303
opt_5.1d,teqp,condensador,0.25,351.7798173886101,318.8225289670521,300.032917
opt_5.1d,teqp,hrvg,0.275,558.5214817133796,415.0,391.5085273049058
opt_5.1d,teqp,condensador,0.275,342.12530166182006,318.26442702489805,300.032917
opt_5.1d,teqp,hrvg,0.3,569.9604318516481,415.0,392.20783981433254
opt_5.1d,teqp,condensador,0.3,332.47078593503,317.71170477296465,300.032917
opt_5.1d,teqp,hrvg,0.325,581.3993819899166,415.0,392.91340959636784
opt_5.1d,teqp,condensador,0.325,322.81627020823987,317.1644189302315,300.032917
opt_5.1d,teqp,hrvg,0.35,592.8383321281851,415.0,393.62503122626583
opt_5.1d,teqp,condensador,0.35,313.1617544814498,316.6226201087392,300.032917
opt_5.1d,teqp,hrvg,0.375,604.2772822664537,415.0,394.34248851235753
opt_5.1d,teqp,condensador,0.375,303.5072387546597,316.08635302809495,300.032917
opt_5.1d,teqp,hrvg,0.4,615.7162324047222,415.0,395.0655552052331
opt_5.1d,teqp,condensador,0.4,293.8527230278696,315.55565673545675,300.032917
opt_5.1d,teqp,hrvg,0.425,627.1551825429907,415.0,395.79399525584057
opt_5.1d,teqp,condensador,0.425,284.1982073010795,315.03056482449205,300.032917
opt_5.1d,teqp,hrvg,0.45,638.5941326812592,415.0,396.52756313524105
opt_5.1d,teqp,condensador,0.45,274.5436915742894,314.51110579173655,300.032917
opt_5.1d,teqp,hrvg,0.475,650.0330828195276,415.0,397.26600422601064
opt_5.1d,teqp,condensador,0.475,264.88917584749936,313.99730243517905,300.032917
opt_5.1d,teqp,hrvg,0.5,661.4720329577963,415.0,398.00905524710663
opt_5.1d,teqp,condensador,0.5,255.23466012070924,313.48917422680495,300.032917
opt_5.1d,teqp,hrvg,0.525,672.9109830960647,415.0,398.7564447291757
opt_5.1d,teqp,condensador,0.525,245.58014439391914,312.9867344836955,300.032917
opt_5.1d,teqp,hrvg,0.55,684.3499332343333,415.0,399.50789337019154
opt_5.1d,teqp,condensador,0.55,235.92562866712905,312.4899930202717,300.032917
opt_5.1d,teqp,hrvg,0.575,695.7888833726017,415.0,400.2631155669151
opt_5.1d,teqp,condensador,0.575,226.27111294033898,311.99895514533165,300.032917
opt_5.1d,teqp,hrvg,0.6,707.2278335108703,415.0,401.0218174488468
opt_5.1d,teqp,condensador,0.6,216.61659721354889,311.51362290029454,300.032917
opt_5.1d,teqp,hrvg,0.625,718.6667836491388,415.0,401.78370118439716
opt_5.1d,teqp,condensador,0.625,206.9620814867588,311.033992754234,300.032917
opt_5.1d,teqp,hrvg,0.65,730.1057337874073,415.0,402.54846267152124
opt_5.1d,teqp,condensador,0.65,197.30756575996867,310.56005998752767,300.032917
opt_5.1d,teqp,hrvg,0.675,741.5446839256758,415.0,403.31579347959644
opt_5.1d,teqp,condensador,0.675,187.6530500331786,310.09181506748,300.032917
opt_5.1d,teqp,hrvg,0.7,752.9836340639442,415.0,404.08538143431645
opt_5.1d,teqp,condensador,0.7,177.99853430638854,309.62924548838737,300.032917
opt_5.1d,teqp,hrvg,0.725,764.4225842022129,415.0,404.856911275996
opt_5.1d,teqp,condensador,0.725,168.3440185795984,309.1723357601414,300.032917
opt_5.1d,teqp,hrvg,0.75,775.8615343404814,415.0,405.6300654515738
opt_5.1d,teqp,condensador,0.75,158.6895028528083,308.72106740367644,300.032917
opt_5.1d,teqp,hrvg,0.775,787.3004844787499,415.0,406.40452488764294
opt_5.1d,teqp,condensador,0.775,149.03498712601822,308.2754199050196,300.032917
opt_5.1d,teqp,hrvg,0.8,798.7394346170184,415.0,407.1799697721745
opt_5.1d,teqp,condensador,0.8,139.3804713992281,307.8353691129246,300.032917
opt_5.1d,teqp,hrvg,0.825,810.178384755287,415.0,407.9560803392619
opt_5.1d,teqp,condensador,0.825,129.72595567243803,307.400889318553,300.032917
opt_5.1d,teqp,hrvg,0.85,821.6173348935554,415.0,408.7325376522209
opt_5.1d,teqp,condensador,0.85,120.07143994564797,306.9719521881964,300.032917
opt_5.1d,teqp,hrvg,0.875,833.056285031824,415.0,409.50902446887306
opt_5.1d,teqp,condensador,0.875,110.41692421885784,306.54852744354594,300.032917
opt_5.1d,teqp,hrvg,0.9,844.4952351700924,415.0,410.28522555982244
opt_5.1d,teqp,condensador,0.9,100.76240849206778,306.1305827535521,300.032917
opt_5.1d,teqp,hrvg,0.925,855.9341853083611,415.0,411.0608293481059
opt_5.1d,teqp,condensador,0.925,91.10789276527765,305.71808395808563,300.032917
opt_5.1d,teqp,hrvg,0.95,867.3731354466295,415.0,411.8355277443266
opt_5.1d,teqp,condensador,0.95,81.45337703848759,305.31099520872124,300.032917
opt_5.1d,teqp,hrvg,0.975,878.812085584898,415.0,412.60901729291345
opt_5.1d,teqp,condensador,0.975,71.79886131169752,304.9092788032204,300.032917
opt_5.1d,teqp,hrvg,1.0,890.2510357231665,415.0,413.3809997548678
opt_5.1d,teqp,condensador,1.0,62.1443455849074,304.4117860442106,300.032917
4.2_390_0.875_278.15,teqp,regenerador,0.0,462.76027910819755,388.224729561608,360.64517624150596
4.2_390_0.875_278.15,teqp,regenerador,0.01,459.02465656013607,387.48693843976,359.90510594865475
4.2_390_0.875_278.15,teqp,regenerador,0.02,455.2890340120746,386.74827981267106,359.16439780153104
4.2_390_0.875_278.15,teqp,regenerador,0.03,451.5534114640131,386.0087604226632,358.4230558913063
4.2_390_0.875_278.15,teqp,regenerador,0.04,447.8177889159516,385.2683869342546,357.68108424957023
4.2_390_0.875_278.15,teqp,regenerador,0.05,444.08216636789007,384.52716593480307,356.938486848316
4.2_390_0.875_278.15,teqp,regenerador,0.06,440.3465438198286,383.78510393512335,356.1952675998832
4.2_390_0.875_278.15,teqp,regenerador,0.07,436.6109212717671,383.04220737009035,355.4514303589675
4.2_390_0.875_278.15,teqp,regenerador,0.08,432.8752987237056,382.2984825992151,354.7069789145661
4.2_390_0.875_278.15,teqp,regenerador,0.09,429.1396761756441,381.5539359071973,353.96191700275403
4.2_390_0.875_278.15,teqp,regenerador,0.1,425.40405362758264,380.80857350446206,353.21624829591605
4.2_390_0.875_278.15,teqp,regenerador,0.11,421.66843107952116,380.062401529003,352.46997640705257
4.2_390_0.875_278.15,teqp,regenerador,0.12,417.93280853145967,379.31542604197364,351.7231048888511
4.2_390_0.875_278.15,teqp,regenerador,0.13,414.1971859833982,378.5676530358984,350.97563723348446
4.2_390_0.875_278.15,teqp,regenerador,0.14,410.46156343533664,377.81908842889663,350.2275768723854
4.2_390_0.875_278.15,teqp,regenerador,0.15,406.7259408872752,377.06973806769395,349.4789271759906
4.2_390_0.875_278.15,teqp,regenerador,0.16,402.9903183392137,376.3196077276254,348.7296914534613
4.2_390_0.875_278.15,teqp,regenerador,0.17,399.2546957911522,375.5687031130425,347.9798729523712
4.2_390_0.875_278.15,teqp,regenerador,0.18,395.5190732430907,374.81702985770494,347.229474858372
4.2_390_0.875_278.15,teqp,regenerador,0.19,391.7834506950292,374.06459352514867,346.478500294834
4.2_390_0.875_278.15,teqp,regenerador,0.2,388.04782814696773,373.3113996090388,345.7269523218674
4.2_390_0.875_278.15,teqp,regenerador,0.21,384.31220559890625,372.55745353336505,344.974833965707
4.2_390_0.875_278.15,teqp,regenerador,0.22,380.57658305084476,371.8027606535247,344.2221481583884
4.2_390_0.875_278.15,teqp,regenerador,0.23,376.8409605027833,371.04732625470035,343.4688977400444
4.2_390_0.875_278.15,teqp,regenerador,0.24,373.1053379547218,370.29115555470446,342.715085515908
4.2_390_0.875_278.15,teqp,regenerador,0.25,369.36971540666025,369.53425370226273,341.9607142260278
4.2_390_0.875_278.15,teqp,regenerador,0.26,365.63409285859876,368.7766257780541,341.2057860446627
4.2_390_0.875_278.15,teqp,regenerador,0.27,361.8984703105373,368.01827679477816,340.450304579638
4.2_390_0.875_278.15,teqp,regenerador,0.28,358.1628477624758,367.25921169734306,339.69427187165365
4.2_390_0.875_278.15,teqp,regenerador,0.29,354.4272252144143,366.4994353630377,339.18985927977633
4.2_390_0.875_278.15,teqp,regenerador,0.3,350.6916026663528,365.73895260167296,338.1805625495849
4.2_390_0.875_278.15,teqp,regenerador,0.31,346.95598011829134,364.9777681557044,337.42289067451793
4.2_390_0.875_278.15,teqp,regenerador,0.32,343.22035757022985,364.2158867003343,336.664677032846
4.2_390_0.875_278.15,teqp,regenerador,0.33,339.48473502216837,363.45331284358684,335.9059238178428
4.2_390_0.875_278.15,teqp,regenerador,0.34,335.7491124741068,362.69005112635955,335.1466331506058
4.2_390_0.875_278.15,teqp,regenerador,0.35,332.0134899260454,361.92610602244855,334.3868070790338
4.2_390_0.875_278.15,teqp,regenerador,0.36,328.27786737798385,361.16148193854445,333.6264475767581
4.2_390_0.875_278.15,teqp,regenerador,0.37,324.5422448299224,360.3961832162128,332.8655565448633
4.2_390_0.875_278.15,teqp,regenerador,0.38,320.8066222818609,359.630214123894,332.10413580037414
4.2_390_0.875_278.15,teqp,regenerador,0.39,317.0709997337994,358.8635788701348,331.3421870903627
4.2_390_0.875_278.15,teqp,regenerador,0.4,313.3353771857379,358.09628159209717,330.57971207878256
4.2_390_0.875_278.15,teqp,regenerador,0.41,309.5997546376764,357.32832636040973,329.8167123486446
4.2_390_0.875_278.15,teqp,regenerador,0.42,305.86413208961494,356.5597171781409,329.0531894028327
4.2_390_0.875_278.15,teqp,regenerador,0.43,302.1285095415534,355.79045798062776,328.28914466102873
4.2_390_0.875_278.15,teqp,regenerador,0.44,298.39288699349197,355.0205526352693,327.52457945802377
4.2_390_0.875_278.15,teqp,regenerador,0.45,294.6572644454304,354.250004941296,326.7594950420852
4.2_390_0.875_278.15,teqp,regenerador,0.46,290.921641897369,353.4788186295034,325.9938925732487
4.2_390_0.875_278.15,teqp,regenerador,0.47,287.18601934930746,352.70699736196076,325.22777312152397
4.2_390_0.875_278.15,teqp,regenerador,0.48,283.45039680124603,351.93454473166366,324.46113766502606
4.2_390_0.875_278.15,teqp,regenerador,0.49,279.7147742531845,351.16146426250765,323.6939870879973
4.2_390_0.875_278.15,teqp,regenerador,0.5,275.979151705123,350.38775940746336,322.92632217977064
4.2_390_0.875_278.15,teqp,regenerador,0.51,272.2435291570615,349.61343361088905,322.15814362775916
4.2_390_0.875_278.15,teqp,regenerador,0.52,268.507906609,348.8384901236537,321.38945252490754
4.2_390_0.875_278.15,teqp,regenerador,0.53,264.77228406093855,348.0629321848053,320.62024835765715
4.2_390_0.875_278.15,teqp,regenerador,0.54,261.036661512877,347.2867629642574,319.8505320083662
4.2_390_0.875_278.15,teqp,regenerador,0.55,257.3010389648155,346.50998505961564,319.0803037517843
4.2_390_0.875_278.15,teqp,regenerador,0.56,253.56541641675403,345.7326024955609,318.3095637523908
4.2_390_0.875_278.15,teqp,regenerador,0.57,249.82979386869258,344.95461772318066,317.53831206161254
4.2_390_0.875_278.15,teqp,regenerador,0.58,246.0941713206311,344.1760336192632,316.7665486537334
4.2_390_0.875_278.15,teqp,regenerador,0.59,242.3585487725696,343.3968529855473,315.99427331446344
4.2_390_0.875_278.15,teqp,regenerador,0.6,238.6229262245081,342.6170785479201,315.221485730977
4.2_390_0.875_278.15,teqp,regenerador,0.61,234.8873036764466,341.83671295557167,314.4481854720753
4.2_390_0.875_278.15,teqp,regenerador,0.62,231.15168112838512,341.05575878009,313.6743719776796
4.2_390_0.875_278.15,teqp,regenerador,0.63,227.4160585803236,340.2742185145112,312.9000445552312
4.2_390_0.875_278.15,teqp,regenerador,0.64,223.68043603226212,339.49209457230916,312.1252023759448
4.2_390_0.875_278.15,teqp,regenerador,0.65,219.94481348420064,338.70938928632245,311.34984447089624
4.2_390_0.875_278.15,teqp,regenerador,0.66,216.20919093613912,337.9261049104155,310.57396972693476
4.2_390_0.875_278.15,teqp,regenerador,0.67,212.47356838807764,337.1422436069472,309.7975768824246
4.2_390_0.875_278.15,teqp,regenerador,0.68,208.73794584001615,336.3578074613645,309.02066452279485
4.2_390_0.875_278.15,teqp,regenerador,0.69,205.00232329195467,335.5727984714484,308.2432310796072
4.2_390_0.875_278.15,teqp,regenerador,0.7,201.26670074389318,334.78721854942313,307.4652748120073
4.2_390_0.875_278.15,teqp,regenerador,0.71,197.5310781958317,334.0010695192572,306.6867938223826
4.2_390_0.875_278.15,teqp,regenerador,0.72,193.7954556477702,333.2143531151649,305.90778603563933
4.2_390_0.875_278.15,teqp,regenerador,0.73,190.05983309970873,332.42707098002086,305.12824919938754
4.2_390_0.875_278.15,teqp,regenerador,0.74,186.32421055164724,331.6392246637025,304.34818087745026
4.2_390_0.875_278.15,teqp,regenerador,0.75,182.58858800358576,330.85081562135787,303.56757844392587
4.2_390_0.875_278.15,teqp,regenerador,0.76,178.8529654555242,330.06184571157894,302.78643907698864
4.2_390_0.875_278.15,teqp,regenerador,0.77,175.11734290746273,329.2723151944934,302.00475975242784
4.2_390_0.875_278.15,teqp,regenerador,0.78,171.38172035940124,328.48222572981905,301.22253723692023
4.2_390_0.875_278.15,teqp,regenerador,0.79,167.64609781133976,327.69157837336826,300.4397680810029
4.2_390_0.875_278.15,teqp,regenerador,0.8,163.91047526327827,326.90037408116825,299.6564486117629
4.2_390_0.875_278.15,teqp,regenerador,0.81,160.1748527152168,326.1086137177158,298.87257492517676
4.2_390_0.875_278.15,teqp,regenerador,0.82,156.4392301671553,325.31629803633626,298.08814287830074
4.2_390_0.875_278.15,teqp,regenerador,0.83,152.70360761909382,324.52342762410314,297.3031480820728
4.2_390_0.875_278.15,teqp,regenerador,0.84,148.96798507103233,323.730002990308,296.5175858860288
4.2_390_0.875_278.15,teqp,regenerador,0.85,145.23236252297085,322.9360245269813,295.7314513831593
4.2_390_0.875_278.15,teqp,regenerador,0.86,141.4967399749093,322.1414925060267,294.94473938642915
4.2_390_0.875_278.15,teqp,regenerador,0.87,137.76111742684782,321.34640707623805,294.1574444261162
4.2_390_0.875_278.15,teqp,regenerador,0.88,134.02549487878633,320.5507682601788,293.3695607381823
4.2_390_0.875_278.15,teqp,regenerador,0.89,130.28987233072485,319.75457595091973,292.581082253653
4.2_390_0.875_278.15,teqp,regenerador,0.9,126.55424978266336,318.9578299086361,291.7920025875518
4.2_390_0.875_278.15,teqp,regenerador,0.91,122.81862723460188,318.16052975705156,291.0023150273593
4.2_390_0.875_278.15,teqp,regenerador,0.92,119.08300468654039,317.3626749797226,290.2120125209954
4.2_390_0.875_278.15,teqp,regenerador,0.93,115.34738213847885,316.5642649161641,289.42108766429243
4.2_390_0.875_278.15,teqp,regenerador,0.94,111.61175959041742,315.7652987577979,288.6295326879445
4.2_390_0.875_278.15,teqp,regenerador,0.95,107.87613704235594,314.9657755437227,287.83733944390923
4.2_390_0.875_278.15,teqp,regenerador,0.96,104.14051449429445,314.16569415629846,287.04449939123504
4.2_390_0.875_278.15,teqp,regenerador,0.97,100.40489194623291,313.3650533201706,286.25100358130527
4.2_390_0.875_278.15,teqp,regenerador,0.98,96.66926939817142,312.5638515829509,285.4568426424554
4.2_390_0.875_278.15,teqp,regenerador,0.99,92.93364685010994,311.76208733417764,284.6620067639539
4.2_390_0.875_278.15,teqp,regenerador,1.0,89.19802430204845,310.9597587800015,283.8664856793171
4.2_390_0.875_278.15,teqp,hrvg,0.0,332.11121670008987,390.0,360.64517624150596
4.2_390_0.875_278.15,teqp,condensador,0.0,133.43618561151754,307.56720247681125,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.025,336.3901560410748,390.0,361.5180466638132
4.2_390_0.875_278.15,teqp,condensador,0.025,129.23826286655307,307.37908910836086,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.05,340.6690953820597,390.0,362.3900153710638
4.2_390_0.875_278.15,teqp,condensador,0.05,125.0403401215886,307.19202331593823,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.075,344.94803472304466,390.0,363.261075310919
4.2_390_0.875_278.15,teqp,condensador,0.075,120.84241737662413,307.00600296173536,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.1,349.22697406402955,390.0,364.1312193149881
4.2_390_0.875_278.15,teqp,condensador,0.1,116.64449463165965,306.82102506520425,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.125,353.5059134050145,390.0,365.00044009861256
4.2_390_0.875_278.15,teqp,condensador,0.125,112.4465718866952,306.63708705543445,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.15,357.7848527459994,390.0,365.86873026059914
4.2_390_0.875_278.15,teqp,condensador,0.15,108.24864914173072,306.45418667489014,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.175,362.06379208698434,390.0,366.73608228325793
4.2_390_0.875_278.15,teqp,condensador,0.175,104.05072639676625,306.27232097601046,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.2,366.3427314279692,390.0,367.6024885302429
4.2_390_0.875_278.15,teqp,condensador,0.2,99.85280365180178,306.0914871536868,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.225,370.6216707689542,390.0,368.4679412497311
4.2_390_0.875_278.15,teqp,condensador,0.225,95.65488090683732,305.9116823517859,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.25,374.90061010993907,390.0,369.3324325703217
4.2_390_0.875_278.15,teqp,condensador,0.25,91.45695816187285,305.732903636247,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.275,379.179549450924,390.0,370.19595450240746
4.2_390_0.875_278.15,teqp,condensador,0.275,87.25903541690838,305.5551482239042,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.3,383.4584887919089,390.0,371.0584989371847
4.2_390_0.875_278.15,teqp,condensador,0.3,83.0611126719439,305.37841260438984,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.325,387.73742813289385,390.0,371.920057646074
4.2_390_0.875_278.15,teqp,condensador,0.325,78.86318992697943,305.20269387933877,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.35,392.01636747387874,390.0,372.7806222800679
4.2_390_0.875_278.15,teqp,condensador,0.35,74.66526718201496,305.0279890924433,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.375,396.2953068148637,390.0,373.6401843690374
4.2_390_0.875_278.15,teqp,condensador,0.375,70.46734443705049,304.85429514492085,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.4,400.57424615584864,390.0,374.49873532099303
4.2_390_0.875_278.15,teqp,condensador,0.4,66.26942169208601,304.68160806417865,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.425,404.85318549683353,390.0,375.35626642177994
4.2_390_0.875_278.15,teqp,condensador,0.425,62.071498947121555,304.3961227038265,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.45,409.1321248378184,390.0,376.21276883144816
4.2_390_0.875_278.15,teqp,condensador,0.45,57.87357620215708,303.49312348577024,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.475,413.4110641788034,390.0,377.0682335899921
4.2_390_0.875_278.15,teqp,condensador,0.475,53.67565345719261,302.5893939246725,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.5,417.6900035197883,390.0,377.92265160844227
4.2_390_0.875_278.15,teqp,condensador,0.5,49.47773071222814,301.6849295185464,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.525,421.9689428607732,390.0,378.7760136729238
4.2_390_0.875_278.15,teqp,condensador,0.525,45.279807967263665,300.77972538300475,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.55,426.24788220175816,390.0,379.6283104422874
4.2_390_0.875_278.15,teqp,condensador,0.55,41.08188522229919,299.873776249396,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.575,430.52682154274305,390.0,380.47953244708003
4.2_390_0.875_278.15,teqp,condensador,0.575,36.883962477334734,298.9670764340177,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.6,434.805760883728,390.0,381.32967008846697
4.2_390_0.875_278.15,teqp,condensador,0.6,32.68603973237026,298.0596198376577,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.625,439.0847002247129,390.0,382.17871363709327
4.2_390_0.875_278.15,teqp,condensador,0.625,28.48811698740579,297.15139992099444,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.65,443.36363956569784,390.0,383.02665323191053
4.2_390_0.875_278.15,teqp,condensador,0.65,24.290194242441316,296.24240968999965,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.675,447.64257890668273,390.0,383.8734788789444
4.2_390_0.875_278.15,teqp,condensador,0.675,20.092271497476844,295.3326416705231,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.7,451.9215182476677,390.0,384.71918045002593
4.2_390_0.875_278.15,teqp,condensador,0.7,15.894348752512386,294.42208790259593,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.725,456.20045758865257,390.0,385.5597192720433
4.2_390_0.875_278.15,teqp,condensador,0.725,11.696426007547913,293.5107399064044,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.75,460.4793969296375,390.0,385.79670243259557
4.2_390_0.875_278.15,teqp,condensador,0.75,7.4985032625834265,292.5985886677804,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.775,464.7583362706224,390.0,386.0347604201913
4.2_390_0.875_278.15,teqp,condensador,0.775,3.300580517618954,291.68562461444037,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.8,469.03727561160736,390.0,386.27388831648517
4.2_390_0.875_278.15,teqp,condensador,0.8,-0.8973422273455185,290.77183759247646,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.825,473.31621495259225,390.0,386.5140803578379
4.2_390_0.875_278.15,teqp,condensador,0.825,-5.095264972309963,289.8572168417188,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.85,477.5951542935772,390.0,386.75533120546237
4.2_390_0.875_278.15,teqp,condensador,0.85,-9.293187717274435,288.9417509698787,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.875,481.8740936345621,390.0,386.9976349743522
4.2_390_0.875_278.15,teqp,condensador,0.875,-13.491110462238908,288.02542792543306,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.9,486.15303297554703,390.0,387.24098564492493
4.2_390_0.875_278.15,teqp,condensador,0.9,-17.68903320720338,287.1082349691888,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.925,490.431972316532,390.0,387.485376987241
4.2_390_0.875_278.15,teqp,condensador,0.925,-21.886955952167853,286.1901586444576,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.95,494.7109116575169,390.0,387.73080255685187
4.2_390_0.875_278.15,teqp,condensador,0.95,-26.084878697132325,285.27118474578486,278.15
4.2_390_0.875_278.15,teqp,hrvg,0.975,498.98985099850177,390.0,387.9772557041285
4.2_390_0.875_278.15,teqp,condensador,0.975,-30.282801442096797,284.3512982861591,278.15
4.2_390_0.875_278.15,teqp,hrvg,1.0,503.2687903394867,390.0,388.2247295616201
4.2_390_0.875_278.15,teqp,condensador,1.0,-34.48072418706127,283.43048346263544,278.15
4.2_390_0.875_300.03,teqp,regenerador,0.0,463.3643557511491,388.45758058175926,366.08388038604164
4.2_390_0.875_300.03,teqp,regenerador,0.01,460.34582377645523,387.86144803299106,365.49136544866457
4.2_390_0.875_300.03,teqp,regenerador,0.02,457.3272918017613,387.2647480729276,364.89841480667394
4.2_390_0.875_300.03,teqp,regenerador,0.03,454.30875982706743,386.6674842661812,364.30503084188524
4.2_390_0.875_300.03,teqp,regenerador,0.04,451.29022785237356,386.0696601441259,363.7112159107416
4.2_390_0.875_300.03,teqp,regenerador,0.05,448.27169587767963,385.47127920512276,363.11697234435917
4.2_390_0.875_300.03,teqp,regenerador,0.06,445.25316390298576,384.87234491473805,362.52230244857196
4.2_390_0.875_300.03,teqp,regenerador,0.07,442.2346319282919,384.27286070595113,361.92720850396665
4.2_390_0.875_300.03,teqp,regenerador,0.08,439.21609995359796,383.6728299793657,361.3316927659168
4.2_390_0.875_300.03,teqp,regenerador,0.09,436.1975679789041,383.0722561034052,360.7357574646093
4.2_390_0.875_300.03,teqp,regenerador,0.1,433.1790360042102,382.4711424145113,360.1394048050632
4.2_390_0.875_300.03,teqp,regenerador,0.11,430.1605040295163,381.8694922173227,359.54263696714906
4.2_390_0.875_300.03,teqp,regenerador,0.12,427.1419720548224,381.2673087848645,358.9454561055953
4.2_390_0.875_300.03,teqp,regenerador,0.13,424.12344008012855,380.66459536005084,358.347864349996
4.2_390_0.875_300.03,teqp,regenerador,0.14,421.1049081054346,380.0613551505159,357.74986380480317
4.2_390_0.875_300.03,teqp,regenerador,0.15,418.08637613074075,379.4575913377138,357.15145654931985
4.2_390_0.875_300.03,teqp,regenerador,0.16,415.0678441560469,378.85330706946127,356.55264463768617
4.2_390_0.875_300.03,teqp,regenerador,0.17,412.04931218135295,378.24850546339474,355.9534300988485
4.2_390_0.875_300.03,teqp,regenerador,0.18,409.0307802066591,377.64318960654555,355.35381493861934
4.2_390_0.875_300.03,teqp,regenerador,0.19,406.0122482319652,377.0373625554898,354.75380113157837
4.2_390_0.875_300.03,teqp,regenerador,0.2,402.9937162572713,376.4310273364873,354.15339063382527
4.2_390_0.875_300.03,teqp,regenerador,0.21,399.9751842825774,375.8241869456229,353.5525853727294
4.2_390_0.875_300.03,teqp,regenerador,0.22,396.95665230788353,375.2168443489341,352.9513872509467
4.2_390_0.875_300.03,teqp,regenerador,0.23,393.9381203331896,374.6090024825406,352.34979814571915
4.2_390_0.875_300.03,teqp,regenerador,0.24,390.91958835849573,374.000664252763,351.74781990881047
4.2_390_0.875_300.03,teqp,regenerador,0.25,387.90105638380186,373.39183253623776,351.14545436643954
4.2_390_0.875_300.03,teqp,regenerador,0.26,384.88252440910793,372.78251018001015,350.54270331919844
4.2_390_0.875_300.03,teqp,regenerador,0.27,381.86399243441406,372.17270000188853,349.9395685419691
4.2_390_0.875_300.03,teqp,regenerador,0.28,378.84546045972013,371.5624047895293,349.33605178383203
4.2_390_0.875_300.03,teqp,regenerador,0.29,375.8269284850263,370.9516273024359,348.73215476796344
4.2_390_0.875_300.03,teqp,regenerador,0.3,372.8083965103324,370.3403702701793,348.12787919152817
4.2_390_0.875_300.03,teqp,regenerador,0.31,369.7898645356385,369.72863639341085,347.52322672556426
4.2_390_0.875_300.03,teqp,regenerador,0.32,366.77133256094464,369.1164283437474,346.91819901483296
4.2_390_0.875_300.03,teqp,regenerador,0.33,363.7528005862507,368.5037487638482,346.3127976779219
4.2_390_0.875_300.03,teqp,regenerador,0.34,360.73426861155684,367.8906002674735,345.7070243059337
4.2_390_0.875_300.03,teqp,regenerador,0.35,357.71573663686297,367.27698543954597,345.1008804832915
4.2_390_0.875_300.03,teqp,regenerador,0.36,354.69720466216904,366.6629068362038,344.49436775578357
4.2_390_0.875_300.03,teqp,regenerador,0.37,351.67867268747517,366.04836698484525,343.8874876064788
4.2_390_0.875_300.03,teqp,regenerador,0.38,348.6601407127813,365.4333683841712,343.2802415195466
4.2_390_0.875_300.03,teqp,regenerador,0.39,345.64160873808737,364.81791350421497,342.6726309517936
4.2_390_0.875_300.03,teqp,regenerador,0.4,342.6230767633935,364.2020047863752,342.06465733245983
4.2_390_0.875_300.03,teqp,regenerador,0.41,339.6045447886996,363.58564464343027,341.45632206301343
4.2_390_0.875_300.03,teqp,regenerador,0.42,336.5860128140057,362.968835459554,340.84762601692756
4.2_390_0.875_300.03,teqp,regenerador,0.43,333.5674808393118,362.3515795903227,340.23857153945556
4.2_390_0.875_300.03,teqp,regenerador,0.44,330.54894886461796,361.7338793627084,339.62915944738404
4.2_390_0.875_300.03,teqp,regenerador,0.45,327.530416889924,361.1157370750717,339.1898595828798
4.2_390_0.875_300.03,teqp,regenerador,0.46,324.5118849152301,360.4971549991598,338.4092675427476
4.2_390_0.875_300.03,teqp,regenerador,0.47,321.4933529405363,359.87813537240663,337.7987902190987
4.2_390_0.875_300.03,teqp,regenerador,0.48,318.47482096584235,359.2586804098626,337.18796025811855
4.2_390_0.875_300.03,teqp,regenerador,0.49,315.4562889911485,358.63879229483365,336.5767788302325
4.2_390_0.875_300.03,teqp,regenerador,0.5,312.4377570164546,358.0184731824497,335.96524707569677
4.2_390_0.875_300.03,teqp,regenerador,0.51,309.4192250417607,357.3977251990671,335.3533661042644
4.2_390_0.875_300.03,teqp,regenerador,0.52,306.40069306706675,356.7765504422161,334.7411369948407
4.2_390_0.875_300.03,teqp,regenerador,0.53,303.38216109237294,356.15495098053395,334.1285607951217
4.2_390_0.875_300.03,teqp,regenerador,0.54,300.363629117679,355.5329288536938,333.5156385211788
4.2_390_0.875_300.03,teqp,regenerador,0.55,297.3450971429851,354.91048607232443,332.90237116009763
4.2_390_0.875_300.03,teqp,regenerador,0.56,294.3265651682912,354.28762461792417,332.2887596584246
4.2_390_0.875_300.03,teqp,regenerador,0.57,291.30803319359734,353.6643464427597,331.6748049385236
4.2_390_0.875_300.03,teqp,regenerador,0.58,288.28950121890347,353.0406534697627,331.0605078856437
4.2_390_0.875_300.03,teqp,regenerador,0.59,285.2709692442096,352.4165475923973,330.44586935109527
4.2_390_0.875_300.03,teqp,regenerador,0.6,282.25243726951567,351.7920306746814,329.83089015230644
4.2_390_0.875_300.03,teqp,regenerador,0.61,279.2339052948218,351.1671045497812,329.21557107278227
4.2_390_0.875_300.03,teqp,regenerador,0.62,276.2153733201279,350.5417710447494,328.59991286088103
4.2_390_0.875_300.03,teqp,regenerador,0.63,273.196841345434,349.916031941284,327.9839162292885
4.2_390_0.875_300.03,teqp,regenerador,0.64,270.1783093707401,349.2898889515812,327.36758185446695
