tag,motor,equipo,f,h,T_caliente,T_frio
4.2_390_0.875_300.03,teqp,regenerador,0.65,267.15977739604625,348.6633437894719,326.7509103760907
4.2_390_0.875_300.03,teqp,regenerador,0.66,264.1412454213523,348.0363981382718,326.13390239645275
4.2_390_0.875_300.03,teqp,regenerador,0.67,261.1227134466584,347.40905365058103,325.51655847985603
4.2_390_0.875_300.03,teqp,regenerador,0.68,258.1041814719646,346.78131144808344,324.8988791519769
4.2_390_0.875_300.03,teqp,regenerador,0.69,255.08564949727068,346.15317412132396,324.28086489920156
4.2_390_0.875_300.03,teqp,regenerador,0.7,252.06711752257678,345.52464272948345,323.6625161679704
4.2_390_0.875_300.03,teqp,regenerador,0.71,249.0485855478829,344.8957188001331,323.04383336462985
4.2_390_0.875_300.03,teqp,regenerador,0.72,246.030053573189,344.2664038289829,322.42481685170833
4.2_390_0.875_300.03,teqp,regenerador,0.73,243.0115215984951,343.6366992796116,321.8054674532587
4.2_390_0.875_300.03,teqp,regenerador,0.74,239.9929896238012,343.0066065831923,321.18578444788454
4.2_390_0.875_300.03,teqp,regenerador,0.75,236.9744576491073,342.3761271381891,320.5657685710715
4.2_390_0.875_300.03,teqp,regenerador,0.76,233.95592567441344,341.74526231005706,319.94542001369234
4.2_390_0.875_300.03,teqp,regenerador,0.77,230.93739369971954,341.11401343091313,319.32473892114336
4.2_390_0.875_300.03,teqp,regenerador,0.78,227.91886172502564,340.4823817991987,318.70372539243175
4.2_390_0.875_300.03,teqp,regenerador,0.79,224.90032975033174,339.8503686793303,318.0823794792512
4.2_390_0.875_300.03,teqp,regenerador,0.8,221.88179777563786,339.21797530131636,317.4607011850004
4.2_390_0.875_300.03,teqp,regenerador,0.81,218.86326580094396,338.5852028631578,316.8386904982669
4.2_390_0.875_300.03,teqp,regenerador,0.82,215.8447338262501,337.9520525192255,316.2163472914766
4.2_390_0.875_300.03,teqp,regenerador,0.83,212.82620185155622,337.3185253959537,315.5936714144423
4.2_390_0.875_300.03,teqp,regenerador,0.84,209.80766987686232,336.68462258122474,314.9706626669599
4.2_390_0.875_300.03,teqp,regenerador,0.85,206.78913790216842,336.0503451268793,314.3473207951543
4.2_390_0.875_300.03,teqp,regenerador,0.86,203.77060592747455,335.41569404815897,313.72364549028805
4.2_390_0.875_300.03,teqp,regenerador,0.87,200.75207395278062,334.78067032286833,313.09963638752816
4.2_390_0.875_300.03,teqp,regenerador,0.88,197.73354197808675,334.1452748908615,312.47529306466896
4.2_390_0.875_300.03,teqp,regenerador,0.89,194.71501000339288,333.5095086535194,311.8506150408112
4.2_390_0.875_300.03,teqp,regenerador,0.9,191.69647802869895,332.873372473194,311.22560177499145
4.2_390_0.875_300.03,teqp,regenerador,0.91,188.67794605400508,332.2368671726416,310.600252664769
4.2_390_0.875_300.03,teqp,regenerador,0.92,185.65941407931115,331.59999353442737,309.97456704476144
4.2_390_0.875_300.03,teqp,regenerador,0.93,182.64088210461728,330.9627523003118,309.34854418512595
4.2_390_0.875_300.03,teqp,regenerador,0.94,179.6223501299234,330.32514467060884,308.7221832936847
4.2_390_0.875_300.03,teqp,regenerador,0.95,176.60381815522953,329.68717030361654,308.09548349953974
4.2_390_0.875_300.03,teqp,regenerador,0.96,173.58528618053566,329.0488303144475,307.46844387461
4.2_390_0.875_300.03,teqp,regenerador,0.97,170.56675420584173,328.41012527594756,306.84106341503895
4.2_390_0.875_300.03,teqp,regenerador,0.98,167.54822223114786,327.771055713607,306.2133410437721
4.2_390_0.875_300.03,teqp,regenerador,0.99,164.52969025645393,327.13162211212483,305.5852756095738
4.2_390_0.875_300.03,teqp,regenerador,1.0,161.51115828176006,326.49182495706475,304.9568658846266
4.2_390_0.875_300.03,teqp,hrvg,0.0,358.84582773810575,390.0,366.08388038604164
4.2_390_0.875_300.03,teqp,condensador,0.0,207.14735526650344,311.0431433948827,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.025,362.55665659453285,390.0,366.8359265907549
4.2_390_0.875_300.03,teqp,condensador,0.025,203.5307985738795,310.864901447,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.05,366.2674854509599,390.0,367.5872608222522
4.2_390_0.875_300.03,teqp,condensador,0.05,199.91424188125558,310.68745871786194,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.075,369.978314307387,390.0,368.33787802070486
4.2_390_0.875_300.03,teqp,condensador,0.075,196.29768518863165,310.5108145165343,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.1,373.6891431638141,390.0,369.0877730586096
4.2_390_0.875_300.03,teqp,condensador,0.1,192.68112849600772,310.33496830131395,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.125,377.3999720202412,390.0,369.83694074167886
4.2_390_0.875_300.03,teqp,condensador,0.125,189.06457180338379,310.1599194627851,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.15,381.11080087666824,390.0,370.58537580828687
4.2_390_0.875_300.03,teqp,condensador,0.15,185.44801511075985,309.9856673145942,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.175,384.82162973309534,390.0,371.333072929202
4.2_390_0.875_300.03,teqp,condensador,0.175,181.83145841813592,309.8122111027448,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.2,388.53245858952243,390.0,372.08002670728047
4.2_390_0.875_300.03,teqp,condensador,0.2,178.214901725512,309.6395500766889,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.225,392.2432874459495,390.0,372.8262316771413
4.2_390_0.875_300.03,teqp,condensador,0.225,174.59834503288806,309.46768331109115,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.25,395.9541163023766,390.0,373.5716823048143
4.2_390_0.875_300.03,teqp,condensador,0.25,170.98178834026413,309.2966099401556,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.275,399.6649451588037,390.0,374.31637298738025
4.2_390_0.875_300.03,teqp,condensador,0.275,167.36523164764017,309.12632897426386,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.3,403.3757740152308,390.0,375.0602980527721
4.2_390_0.875_300.03,teqp,condensador,0.3,163.74867495501627,308.9568393744539,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.325,407.0866028716579,390.0,375.8034517578342
4.2_390_0.875_300.03,teqp,condensador,0.325,160.1321182623923,308.78814001569003,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.35,410.7974317280849,390.0,376.54582829247363
4.2_390_0.875_300.03,teqp,condensador,0.35,156.5155615697684,308.62023014972806,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.375,414.508260584512,390.0,377.28742177266565
4.2_390_0.875_300.03,teqp,condensador,0.375,152.89900487714445,308.4531079223217,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.4,418.2190894409391,390.0,378.02822624466774
4.2_390_0.875_300.03,teqp,condensador,0.4,149.28244818452052,308.2867725887592,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.425,421.92991829736616,390.0,378.7682356831599
4.2_390_0.875_300.03,teqp,condensador,0.425,145.6658914918966,308.12122274731394,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.45,425.64074715379326,390.0,379.5074439907595
4.2_390_0.875_300.03,teqp,condensador,0.45,142.04933479927266,307.95645707604524,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.475,429.35157601022036,390.0,380.24584499751944
4.2_390_0.875_300.03,teqp,condensador,0.475,138.43277810664873,307.7924741524743,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.5,433.0624048666474,390.0,380.98343246039695
4.2_390_0.875_300.03,teqp,condensador,0.5,134.8162214140248,307.62927261624463,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.525,436.7732337230745,390.0,381.72020006270435
4.2_390_0.875_300.03,teqp,condensador,0.525,131.19966472140086,307.46685110644364,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.55,440.4840625795016,390.0,382.4561414135362
4.2_390_0.875_300.03,teqp,condensador,0.55,127.58310802877692,307.305207933667,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.575,444.19489143592864,390.0,383.19125004718
4.2_390_0.875_300.03,teqp,condensador,0.575,123.966551336153,307.1443416336982,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.6,447.90572029235574,390.0,383.92551942250617
4.2_390_0.875_300.03,teqp,condensador,0.6,120.34999464352907,306.98425061951434,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.625,451.61654914878284,390.0,384.65894292233634
4.2_390_0.875_300.03,teqp,condensador,0.625,116.73343795090514,306.82493343323904,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.65,455.32737800520994,390.0,385.391513852836
4.2_390_0.875_300.03,teqp,condensador,0.65,113.1168812582812,306.6663879184912,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.675,459.03820686163704,390.0,385.71676377177215
4.2_390_0.875_300.03,teqp,condensador,0.675,109.50032456565727,306.5086128596602,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.7,462.7490357180641,390.0,385.92283980317336
4.2_390_0.875_300.03,teqp,condensador,0.7,105.88376787303335,306.3516063540094,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.725,466.4598645744912,390.0,386.1297222318732
4.2_390_0.875_300.03,teqp,condensador,0.725,102.2672111804094,306.19536662386497,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.75,470.1706934309183,390.0,386.3374078687032
4.2_390_0.875_300.03,teqp,condensador,0.75,98.65065448778547,306.0398918602858,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.775,473.8815222873453,390.0,386.5458923731367
4.2_390_0.875_300.03,teqp,condensador,0.775,95.03409779516154,305.88518022052,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.8,477.5923511437724,390.0,386.7551728157779
4.2_390_0.875_300.03,teqp,condensador,0.8,91.4175411025376,305.73122981812395,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.825,481.3031800001995,390.0,386.96524515573225
4.2_390_0.875_300.03,teqp,condensador,0.825,87.80098440991368,305.57803892465057,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.85,485.01400885662656,390.0,387.1761054760215
4.2_390_0.875_300.03,teqp,condensador,0.85,84.18442771728975,305.4256052337721,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.875,488.7248377130537,390.0,387.38774974070503
4.2_390_0.875_300.03,teqp,condensador,0.875,80.5678710246658,305.27392681282834,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.9,492.43566656948076,390.0,387.6001737923874
4.2_390_0.875_300.03,teqp,condensador,0.9,76.95131433204187,305.1230019001813,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.925,496.14649542590786,390.0,387.81337335837463
4.2_390_0.875_300.03,teqp,condensador,0.925,73.33475763941794,304.9728283937322,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.95,499.85732428233496,390.0,388.0273440424677
4.2_390_0.875_300.03,teqp,condensador,0.95,69.71820094679401,304.8234042821868,300.032917
4.2_390_0.875_300.03,teqp,hrvg,0.975,503.568153138762,390.0,388.2420813290088
4.2_390_0.875_300.03,teqp,condensador,0.975,66.10164425417008,304.6747272338976,300.032917
4.2_390_0.875_300.03,teqp,hrvg,1.0,507.2789819951891,390.0,388.4575805817716
4.2_390_0.875_300.03,teqp,condensador,1.0,62.48508756154615,304.48504880368455,300.032917
4.2_390_0.95_278.15,teqp,regenerador,0.0,462.6683096304068,388.1891270918369,359.8086457263423
4.2_390_0.95_278.15,teqp,regenerador,0.01,458.82205277312175,387.4294791861642,359.0456063748722
4.2_390_0.95_278.15,teqp,regenerador,0.02,454.9757959158368,386.6689118778491,358.2818953274823
4.2_390_0.95_278.15,teqp,regenerador,0.03,451.12953905855176,385.90743252380224,357.5175169784423
4.2_390_0.95_278.15,teqp,regenerador,0.04,447.2832822012668,385.14504839352634,356.7524756549305
4.2_390_0.95_278.15,teqp,regenerador,0.05,443.43702534398176,384.381766669854,355.9867756169644
4.2_390_0.95_278.15,teqp,regenerador,0.06,439.59076848669673,383.6175944496639,355.22042105939386
4.2_390_0.95_278.15,teqp,regenerador,0.07,435.74451162941176,382.852538744575,354.453416104338
4.2_390_0.95_278.15,teqp,regenerador,0.08,431.89825477212673,382.0866064816078,353.6857648122613
4.2_390_0.95_278.15,teqp,regenerador,0.09,428.05199791484176,381.31980450382383,352.91747117332295
4.2_390_0.95_278.15,teqp,regenerador,0.1,424.20574105755674,380.5521395709311,352.1485391103933
4.2_390_0.95_278.15,teqp,regenerador,0.11,420.3594842002717,379.7836183612169,351.37897247837026
4.2_390_0.95_278.15,teqp,regenerador,0.12,416.51322734298674,379.0142474676023,350.608775063929
4.2_390_0.95_278.15,teqp,regenerador,0.13,412.6669704857017,378.24403340464386,349.8379505852469
4.2_390_0.95_278.15,teqp,regenerador,0.14,408.8207136284167,377.4729826044422,349.06650269169245
4.2_390_0.95_278.15,teqp,regenerador,0.15,404.9744567711317,376.7011014187832,348.2944349634861
4.2_390_0.95_278.15,teqp,regenerador,0.16,401.1281999138467,375.9283961194027,347.52175091132005
4.2_390_0.95_278.15,teqp,regenerador,0.17,397.2819430565617,375.15487289845044,346.74845397592225
4.2_390_0.95_278.15,teqp,regenerador,0.18,393.4356861992767,374.380537868935,345.9745475284541
4.2_390_0.95_278.15,teqp,regenerador,0.19,389.5894293419917,373.605397065137,345.2000348764902
4.2_390_0.95_278.15,teqp,regenerador,0.2,385.7431724847067,372.82945644300366,344.42491928617466
4.2_390_0.95_278.15,teqp,regenerador,0.21,381.89691562742166,372.0527218805091,343.64920386303083
4.2_390_0.95_278.15,teqp,regenerador,0.22,378.0506587701367,371.2751991777119,342.8728916905987
4.2_390_0.95_278.15,teqp,regenerador,0.23,374.20440191285167,370.49689405864467,342.09598577920787
4.2_390_0.95_278.15,teqp,regenerador,0.24,370.3581450555667,369.7178121684489,341.31848856528006
4.2_390_0.95_278.15,teqp,regenerador,0.25,366.51188819828167,368.937959076805,340.54040391059
4.2_390_0.95_278.15,teqp,regenerador,0.26,362.66563134099664,368.15734027661205,339.76173410147936
4.2_390_0.95_278.15,teqp,regenerador,0.27,358.81937448371167,367.3759611845297,339.18985932195363
4.2_390_0.95_278.15,teqp,regenerador,0.28,354.97311762642664,366.5938271411732,338.2026497831008
4.2_390_0.95_278.15,teqp,regenerador,0.29,351.1268607691417,365.81094341128954,337.42224046153973
4.2_390_0.95_278.15,teqp,regenerador,0.3,347.28060391185664,365.0273151839037,336.6412563590279
4.2_390_0.95_278.15,teqp,regenerador,0.31,343.4343470545716,364.2429475724425,335.8596998711036
4.2_390_0.95_278.15,teqp,regenerador,0.32,339.58809019728665,363.4578456148211,335.07757331202833
4.2_390_0.95_278.15,teqp,regenerador,0.33,335.7418333400016,362.67201427351057,334.294878913601
4.2_390_0.95_278.15,teqp,regenerador,0.34,331.8955764827166,361.88545843556665,333.51161882674614
4.2_390_0.95_278.15,teqp,regenerador,0.35,328.0493196254316,361.09818291262803,332.7277951088641
4.2_390_0.95_278.15,teqp,regenerador,0.36,324.20306276814665,360.3101924428942,331.9434097409474
4.2_390_0.95_278.15,teqp,regenerador,0.37,320.3568059108616,359.5214916831887,331.1584646116372
4.2_390_0.95_278.15,teqp,regenerador,0.38,316.5105490535766,358.7320852219893,330.3729615193657
4.2_390_0.95_278.15,teqp,regenerador,0.39,312.6642921962916,357.9419775681285,329.5869021717487
4.2_390_0.95_278.15,teqp,regenerador,0.4,308.8180353390066,357.15117315551765,328.8002881853637
4.2_390_0.95_278.15,teqp,regenerador,0.41,304.97177848172157,356.35967634211204,328.0131210824815
4.2_390_0.95_278.15,teqp,regenerador,0.42,301.1255216244366,355.5674914097088,327.22540228921724
4.2_390_0.95_278.15,teqp,regenerador,0.43,297.2792647671516,354.7746225637002,326.43713313361167
4.2_390_0.95_278.15,teqp,regenerador,0.44,293.43300790986655,353.9810739327986,325.64831484361326
4.2_390_0.95_278.15,teqp,regenerador,0.45,289.5867510525816,353.18684956872414,324.85894854495956
4.2_390_0.95_278.15,teqp,regenerador,0.46,285.7404941952966,352.3919534458508,324.06903525893756
4.2_390_0.95_278.15,teqp,regenerador,0.47,281.8942373380116,351.59638946080315,323.27857590039866
4.2_390_0.95_278.15,teqp,regenerador,0.48,278.04798048072655,350.8001614330644,322.48757127404883
4.2_390_0.95_278.15,teqp,regenerador,0.49,274.2017236234416,350.00327312317495,321.69602257429483
4.2_390_0.95_278.15,teqp,regenerador,0.5,270.35546676615655,349.2057282099215,320.9039293802154
4.2_390_0.95_278.15,teqp,regenerador,0.51,266.5092099088715,348.4075302299317,320.1112926540193
4.2_390_0.95_278.15,teqp,regenerador,0.52,262.66295305158656,347.60868268389055,319.31811273784916
4.2_390_0.95_278.15,teqp,regenerador,0.53,258.8166961943015,346.8091889915494,318.52438985075446
4.2_390_0.95_278.15,teqp,regenerador,0.54,254.97043933701653,346.0090519910297,317.73012408551494
4.2_390_0.95_278.15,teqp,regenerador,0.55,251.1241824797315,345.20827593808,316.9353154340088
4.2_390_0.95_278.15,teqp,regenerador,0.56,247.2779256224465,344.4068635052778,316.1399637170194
4.2_390_0.95_278.15,teqp,regenerador,0.57,243.43166876516153,343.60481778117935,315.34406860953857
4.2_390_0.95_278.15,teqp,regenerador,0.58,239.58541190787653,342.80214176941683,314.54762966439165
4.2_390_0.95_278.15,teqp,regenerador,0.59,235.73915505059153,341.9988383877307,313.75064628995557
4.2_390_0.95_278.15,teqp,regenerador,0.6,231.8928981933065,341.19491046695157,312.95311774601936
4.2_390_0.95_278.15,teqp,regenerador,0.61,228.0466413360215,340.39036074991014,312.1550431394592
4.2_390_0.95_278.15,teqp,regenerador,0.62,224.2003844787365,339.58519189028476,311.3564214197144
4.2_390_0.95_278.15,teqp,regenerador,0.63,220.35412762145148,338.7794064513818,310.55725137406347
4.2_390_0.95_278.15,teqp,regenerador,0.64,216.50787076416648,337.97300690762063,309.75753162269024
4.2_390_0.95_278.15,teqp,regenerador,0.65,212.66161390688148,337.16599563191266,308.95726061352207
4.2_390_0.95_278.15,teqp,regenerador,0.66,208.81535704959646,336.3583749100618,308.1564366205541
4.2_390_0.95_278.15,teqp,regenerador,0.67,204.9691001923115,335.55014692918314,307.35505772484447
4.2_390_0.95_278.15,teqp,regenerador,0.68,201.12284333502646,334.74131378060946,306.5531218282817
4.2_390_0.95_278.15,teqp,regenerador,0.69,197.2765864777415,333.9318774565258,305.7506266333414
4.2_390_0.95_278.15,teqp,regenerador,0.7,193.43032962045646,333.12183984822457,304.94756964157546
4.2_390_0.95_278.15,teqp,regenerador,0.71,189.5840727631715,332.3112027442767,304.1439481463423
4.2_390_0.95_278.15,teqp,regenerador,0.72,185.73781590588646,331.49996782860603,303.33975922585097
4.2_390_0.95_278.15,teqp,regenerador,0.73,181.89155904860144,330.68813667847417,302.53499973589936
4.2_390_0.95_278.15,teqp,regenerador,0.74,178.04530219131647,329.8757112623579,301.72966630230803
4.2_390_0.95_278.15,teqp,regenerador,0.75,174.19904533403144,329.0626919377119,300.9237553130015
4.2_390_0.95_278.15,teqp,regenerador,0.76,170.3527884767464,328.2490804488551,300.1172629097642
4.2_390_0.95_278.15,teqp,regenerador,0.77,166.50653161946144,327.43487792363385,299.31018497962276
4.2_390_0.95_278.15,teqp,regenerador,0.78,162.6602747621764,326.62008537262,298.50251714582146
4.2_390_0.95_278.15,teqp,regenerador,0.79,158.8140179048914,325.8047037219567,297.69425475889534
4.2_390_0.95_278.15,teqp,regenerador,0.8,154.96776104760642,324.98873372583097,296.8853928850314
4.2_390_0.95_278.15,teqp,regenerador,0.81,151.1215041903214,324.1721759982981,296.07592629933134
4.2_390_0.95_278.15,teqp,regenerador,0.82,147.27524733303642,323.35503104773375,295.265849471738
4.2_390_0.95_278.15,teqp,regenerador,0.83,143.4289904757514,322.5372992494661,294.455156557596
4.2_390_0.95_278.15,teqp,regenerador,0.84,139.58273361846642,321.7189808424041,293.6438413857094
4.2_390_0.95_278.15,teqp,regenerador,0.85,135.7364767611814,320.9000759255146,292.8318974462218
4.2_390_0.95_278.15,teqp,regenerador,0.86,131.89021990389637,320.08058445413303,292.01931787797054
4.2_390_0.95_278.15,teqp,regenerador,0.87,128.0439630466114,319.260506236108,291.20609545529436
4.2_390_0.95_278.15,teqp,regenerador,0.88,124.19770618932637,318.43984092776816,290.39222257427434
4.2_390_0.95_278.15,teqp,regenerador,0.89,120.3514493320414,317.61858802970727,289.5776912383698
4.2_390_0.95_278.15,teqp,regenerador,0.9,116.50519247475637,316.7967468823713,288.76249304343656
4.2_390_0.95_278.15,teqp,regenerador,0.91,112.65893561747134,315.9743166614486,287.9466191620991
4.2_390_0.95_278.15,teqp,regenerador,0.92,108.81267876018637,315.15129637305097,287.13006032744437
4.2_390_0.95_278.15,teqp,regenerador,0.93,104.96642190290135,314.32768484866784,286.312806816013
4.2_390_0.95_278.15,teqp,regenerador,0.94,101.12016504561637,313.5034807435311,285.4948484300634
4.2_390_0.95_278.15,teqp,regenerador,0.95,97.27390818833135,312.6786825165798,284.6761744790641
4.2_390_0.95_278.15,teqp,regenerador,0.96,93.42765133104638,311.8532884483064,283.8567737603947
4.2_390_0.95_278.15,teqp,regenerador,0.97,89.58139447376135,311.0272966162939,283.0366345392227
4.2_390_0.95_278.15,teqp,regenerador,0.98,85.73513761647632,310.2007048950944,282.21574452750923
4.2_390_0.95_278.15,teqp,regenerador,0.99,81.88888075919135,309.37351094973036,281.39409086678774
4.2_390_0.95_278.15,teqp,regenerador,1.0,78.04262390190632,308.5457122285036,280.5716600875387
4.2_390_0.95_278.15,teqp,hrvg,0.0,328.0145314543408,390.0,359.8086457263423
4.2_390_0.95_278.15,teqp,condensador,0.0,122.03637187928464,307.05880369678664,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.025,332.3805253567979,390.0,360.7001395752732
4.2_390_0.95_278.15,teqp,condensador,0.025,117.74937276089233,306.869609464161,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.05,336.74651925925497,390.0,361.5907014155179
4.2_390_0.95_278.15,teqp,condensador,0.05,113.4623736425,306.6815005698751,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.075,341.11251316171206,390.0,362.4803238695942
4.2_390_0.95_278.15,teqp,condensador,0.075,109.17537452410768,306.49447432071753,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.1,345.47850706416915,390.0,363.3689994343939
4.2_390_0.95_278.15,teqp,condensador,0.1,104.88837540571535,306.30852776460773,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.125,349.84450096662624,390.0,364.2567204810001
4.2_390_0.95_278.15,teqp,condensador,0.125,100.60137628732303,306.12365792991983,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.15,354.21049486908333,390.0,365.14347925444133
4.2_390_0.95_278.15,teqp,condensador,0.15,96.31437716893072,305.9398617805879,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.175,358.5764887715404,390.0,366.029267873386
4.2_390_0.95_278.15,teqp,condensador,0.175,92.02737805053839,305.75713622374496,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.2,362.9424826739975,390.0,366.91407832991183
4.2_390_0.95_278.15,teqp,condensador,0.2,87.74037893214606,305.57547824221064,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.225,367.3084765764546,390.0,367.797902488461
4.2_390_0.95_278.15,teqp,condensador,0.225,83.45337981375374,305.3948842262886,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.25,371.6744704789117,390.0,368.68073208657177
4.2_390_0.95_278.15,teqp,condensador,0.25,79.16638069536143,305.2153509743612,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.275,376.0404643813688,390.0,369.5625587332245
4.2_390_0.95_278.15,teqp,condensador,0.275,74.87938157696911,305.0368753971933,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.3,380.4064582838259,390.0,370.44337390877195
4.2_390_0.95_278.15,teqp,condensador,0.3,70.5923824585768,304.8594537090781,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.325,384.772452186283,390.0,371.3231689642302
4.2_390_0.95_278.15,teqp,condensador,0.325,66.30538334018445,304.683083121163,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.35,389.13844608874007,390.0,372.201935120593
4.2_390_0.95_278.15,teqp,condensador,0.35,62.01838422179214,304.3847019422924,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.375,393.50443999119716,390.0,373.07966346809496
4.2_390_0.95_278.15,teqp,condensador,0.375,57.731385103399816,303.4625245349008,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.4,397.87043389365425,390.0,373.9563449654305
4.2_390_0.95_278.15,teqp,condensador,0.4,53.444385985007486,302.5395853080197,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.425,402.23642779611134,390.0,374.8319704389173
4.2_390_0.95_278.15,teqp,condensador,0.425,49.15738686661517,301.6158794480629,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.45,406.6024216985684,390.0,375.70653058096326
4.2_390_0.95_278.15,teqp,condensador,0.45,44.87038774822285,300.69140172675156,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.475,410.9684156010255,390.0,376.58001595211454
4.2_390_0.95_278.15,teqp,condensador,0.475,40.58338862983054,299.76614649407503,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.5,415.33440950348256,390.0,377.452416974782
4.2_390_0.95_278.15,teqp,condensador,0.5,36.29638951143821,298.8401076507793,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.525,419.7004034059397,390.0,378.32372393655345
4.2_390_0.95_278.15,teqp,condensador,0.525,32.00939039304588,297.9132786410015,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.55,424.06639730839674,390.0,379.1939269876472
4.2_390_0.95_278.15,teqp,condensador,0.55,27.72239127465356,296.9856524282545,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.575,428.43239121085384,390.0,380.06301613981356
4.2_390_0.95_278.15,teqp,condensador,0.575,23.435392156261244,296.0572214750587,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.6,432.7983851133109,390.0,380.93098126516924
4.2_390_0.95_278.15,teqp,condensador,0.6,19.148393037868928,295.1279777306733,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.625,437.1643790157681,390.0,381.7978120949693
4.2_390_0.95_278.15,teqp,condensador,0.625,14.861393919476598,294.1979125926514,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.65,441.5303729182251,390.0,382.6634982183304
4.2_390_0.95_278.15,teqp,condensador,0.65,10.574394801084267,293.2670169005589,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.675,445.89636682068226,390.0,383.528029080896
4.2_390_0.95_278.15,teqp,condensador,0.675,6.287395682691951,292.33528090377285,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.7,450.2623607231393,390.0,384.39139398345054
4.2_390_0.95_278.15,teqp,condensador,0.7,2.000396564299635,291.4026942379274,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.725,454.6283546255964,390.0,385.2535820806078
4.2_390_0.95_278.15,teqp,condensador,0.725,-2.2866025540926813,290.46924589846776,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.75,458.9943485280535,390.0,385.7143329915603
4.2_390_0.95_278.15,teqp,condensador,0.75,-6.573601672485012,289.53492421288104,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.775,463.3603424305106,390.0,385.956865373483
4.2_390_0.95_278.15,teqp,condensador,0.775,-10.860600790877328,288.59971681153513,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.8,467.72633633296766,390.0,386.20051320334824
4.2_390_0.95_278.15,teqp,condensador,0.8,-15.147599909269672,287.66361059706986,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.825,472.09233023542475,390.0,386.44527099306026
4.2_390_0.95_278.15,teqp,condensador,0.825,-19.43459902766196,286.7265917122621,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.85,476.45832413788185,390.0,386.6911326404553
4.2_390_0.95_278.15,teqp,condensador,0.85,-23.721598146054305,285.78864550628856,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.875,480.82431804033894,390.0,386.93809211564803
4.2_390_0.95_278.15,teqp,condensador,0.875,-28.00859726444662,284.84975649931937,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.9,485.19031194279603,390.0,387.18614308106777
4.2_390_0.95_278.15,teqp,condensador,0.9,-32.29559638283894,283.9099083453533,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.925,489.5563058452531,390.0,387.435278971365
4.2_390_0.95_278.15,teqp,condensador,0.925,-36.58259550123128,282.96908379321786,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.95,493.9222997477102,390.0,387.6854929895787
4.2_390_0.95_278.15,teqp,condensador,0.95,-40.86959461962357,282.02726464564046,278.15
4.2_390_0.95_278.15,teqp,hrvg,0.975,498.2882936501673,390.0,387.9367781149295
4.2_390_0.95_278.15,teqp,condensador,0.975,-45.156593738015914,281.08443172090557,278.15
4.2_390_0.95_278.15,teqp,hrvg,1.0,502.6542875526244,390.0,388.189127091849
4.2_390_0.95_278.15,teqp,condensador,1.0,-49.44359285640823,280.14056478942575,278.15
4.2_390_0.95_300.03,teqp,regenerador,0.0,463.2832455504253,388.4264145780223,365.3592188511259
4.2_390_0.95_300.03,teqp,regenerador,0.01,460.16939475018006,387.81145304542054,364.74722314935013
4.2_390_0.95_300.03,teqp,regenerador,0.02,457.0555439499349,387.19588784124727,364.1347666452675
4.2_390_0.95_300.03,teqp,regenerador,0.03,453.9416931496896,386.5797228774957,363.521851920851
4.2_390_0.95_300.03,teqp,regenerador,0.04,450.8278423494444,385.9629620285339,362.9084815293682
4.2_390_0.95_300.03,teqp,regenerador,0.05,447.7139915491992,385.34560913136056,362.29465799543016
4.2_390_0.95_300.03,teqp,regenerador,0.06,444.60014074895395,384.72766798586173,361.68038381503004
4.2_390_0.95_300.03,teqp,regenerador,0.07,441.4862899487087,384.10914235505595,361.06566145558287
4.2_390_0.95_300.03,teqp,regenerador,0.08,438.3724391484635,383.4900359653348,360.45049335595047
4.2_390_0.95_300.03,teqp,regenerador,0.09,435.25858834821827,382.8703525066928,359.83488192646564
4.2_390_0.95_300.03,teqp,regenerador,0.1,432.144737547973,382.25009563295436,359.2188295489457
4.2_390_0.95_300.03,teqp,regenerador,0.11,429.0308867477278,381.6292689619893,358.6023385767023
4.2_390_0.95_300.03,teqp,regenerador,0.12,425.9170359474826,381.00787607592076,357.9854113345416
4.2_390_0.95_300.03,teqp,regenerador,0.13,422.80318514723734,380.3859205226662,357.36805011875293
4.2_390_0.95_300.03,teqp,regenerador,0.14,419.6893343469921,379.76340581109645,356.7502571971005
4.2_390_0.95_300.03,teqp,regenerador,0.15,416.5754835467469,379.1403354191272,356.1320348087901
4.2_390_0.95_300.03,teqp,regenerador,0.16,413.46163274650166,378.516712787638,355.51338516651947
4.2_390_0.95_300.03,teqp,regenerador,0.17,410.3477819462564,377.8925413231527,354.894310448151
4.2_390_0.95_300.03,teqp,regenerador,0.18,407.23393114601123,377.26782439762076,354.27481281033783
4.2_390_0.95_300.03,teqp,regenerador,0.19,404.120080345766,376.6425653485841,353.6548943770404
4.2_390_0.95_300.03,teqp,regenerador,0.2,401.00622954552074,376.0167674793435,353.0345572442946
4.2_390_0.95_300.03,teqp,regenerador,0.21,397.89237874527555,375.3904340591117,352.41380347933034
4.2_390_0.95_300.03,teqp,regenerador,0.22,394.7785279450303,374.7635683231648,351.7926351204954
4.2_390_0.95_300.03,teqp,regenerador,0.23,391.66467714478506,374.1361734729851,351.1710541771782
4.2_390_0.95_300.03,teqp,regenerador,0.24,388.55082634453987,373.5082526764018,350.5490626297119
4.2_390_0.95_300.03,teqp,regenerador,0.25,385.4369755442946,372.8798090676962,349.92666242928016
4.2_390_0.95_300.03,teqp,regenerador,0.26,382.3231247440494,372.25084574787246,349.3038554978067
4.2_390_0.95_300.03,teqp,regenerador,0.27,379.2092739438042,371.62136578429386,348.680643727838
4.2_390_0.95_300.03,teqp,regenerador,0.28,376.09542314355895,370.9913722116359,348.05702898241776
4.2_390_0.95_300.03,teqp,regenerador,0.29,372.9815723433137,370.36086803118553,347.43301309494814
4.2_390_0.95_300.03,teqp,regenerador,0.3,369.8677215430685,369.7298562113328,346.8085978690198
4.2_390_0.95_300.03,teqp,regenerador,0.31,366.75387074282327,369.0983396875839,346.18378507863736
4.2_390_0.95_300.03,teqp,regenerador,0.32,363.640019942578,368.466321362642,345.5585764664537
4.2_390_0.95_300.03,teqp,regenerador,0.33,360.52616914233283,367.83380410648425,344.93297377695205
4.2_390_0.95_300.03,teqp,regenerador,0.34,357.4123183420876,367.2007907564286,344.3069786769296
4.2_390_0.95_300.03,teqp,regenerador,0.35,354.29846754184234,366.5672841171965,343.68059280148844
4.2_390_0.95_300.03,teqp,regenerador,0.36,351.1846167415971,365.93328696096864,343.053817771849
4.2_390_0.95_300.03,teqp,regenerador,0.37,348.0707659413519,365.2988020274259,342.42665517812526
4.2_390_0.95_300.03,teqp,regenerador,0.38,344.95691514110666,364.6638320237946,341.7991065790862
4.2_390_0.95_300.03,teqp,regenerador,0.39,341.8430643408615,364.02837962487195,341.1711730019035
4.2_390_0.95_300.03,teqp,regenerador,0.4,338.72921354061623,363.39244747304963,340.5428569418961
4.2_390_0.95_300.03,teqp,regenerador,0.41,335.615362740371,362.75603817832996,339.91415936224934
4.2_390_0.95_300.03,teqp,regenerador,0.42,332.50151194012574,362.1191543183259,339.2850818444965
4.2_390_0.95_300.03,teqp,regenerador,0.43,329.38766113988055,361.4817984382582,338.65562533437594
4.2_390_0.95_300.03,teqp,regenerador,0.44,326.2738103396353,360.8439730529466,338.0257916491892
4.2_390_0.95_300.03,teqp,regenerador,0.45,323.1599595393901,360.20568063877073,337.39558196979385
4.2_390_0.95_300.03,teqp,regenerador,0.46,320.04610873914487,359.5669236465443,336.7649975940887
4.2_390_0.95_300.03,teqp,regenerador,0.47,316.9322579388996,358.9277044916204,336.13403978588525
4.2_390_0.95_300.03,teqp,regenerador,0.48,313.8184071386544,358.2880255568554,335.5027097745211
4.2_390_0.95_300.03,teqp,regenerador,0.49,310.70455633840913,357.64788919278936,334.871008754463
4.2_390_0.95_300.03,teqp,regenerador,0.5,307.59070553816395,357.00729771734956,334.2389378848873
4.2_390_0.95_300.03,teqp,regenerador,0.51,304.47685473791876,356.3662534157781,333.60649828923874
4.2_390_0.95_300.03,teqp,regenerador,0.52,301.3630039376735,355.72475854055324,332.9736910576335
4.2_390_0.95_300.03,teqp,regenerador,0.53,298.24915313742827,355.0828153112994,332.3405172354663
4.2_390_0.95_300.03,teqp,regenerador,0.54,295.135302337183,354.4404259146885,331.70697783984446
4.2_390_0.95_300.03,teqp,regenerador,0.55,292.0214515369378,353.7975925043293,331.07307384603257
4.2_390_0.95_300.03,teqp,regenerador,0.56,288.90760073669253,353.154317200647,330.4388061909593
4.2_390_0.95_300.03,teqp,regenerador,0.57,285.7937499364474,352.5106020907778,329.804175773054
4.2_390_0.95_300.03,teqp,regenerador,0.58,282.67989913620215,351.8664492283067,329.1691834522609
4.2_390_0.95_300.03,teqp,regenerador,0.59,279.5660483359569,351.2218606343357,328.53383004864025
4.2_390_0.95_300.03,teqp,regenerador,0.6,276.45219753571166,350.5768383045821,327.8981163417535
4.2_390_0.95_300.03,teqp,regenerador,0.61,273.3383467354664,349.9313842213708,327.2620430700164
4.2_390_0.95_300.03,teqp,regenerador,0.62,270.2244959352212,349.28550025936426,326.6256109300342
4.2_390_0.95_300.03,teqp,regenerador,0.63,267.110645134976,348.6391883023904,325.9888205759053
4.2_390_0.95_300.03,teqp,regenerador,0.64,263.9967943347308,347.99245019972506,325.351672618502
4.2_390_0.95_300.03,teqp,regenerador,0.65,260.88294353448555,347.3452877658733,324.71416762472256
4.2_390_0.95_300.03,teqp,regenerador,0.66,257.7690927342403,346.69770228031757,324.07630611666866
4.2_390_0.95_300.03,teqp,regenerador,0.67,254.65524193399506,346.0496964872711,323.4380885711142
4.2_390_0.95_300.03,teqp,regenerador,0.68,251.54139113374984,345.4012715954069,322.799515419433
4.2_390_0.95_300.03,teqp,regenerador,0.69,248.42754033350465,344.7524292775712,322.16058704027665
4.2_390_0.95_300.03,teqp,regenerador,0.7,245.3136895332594,344.10317117048675,321.52130427290234
4.2_390_0.95_300.03,teqp,regenerador,0.71,242.1998387330142,343.45349887444013,320.8816664014628
4.2_390_0.95_300.03,teqp,regenerador,0.72,239.08598793276894,342.8034139529472,320.24167416157513
4.2_390_0.95_300.03,teqp,regenerador,0.73,235.97213713252373,342.15291793240755,319.6013277377905
4.2_390_0.95_300.03,teqp,regenerador,0.74,232.85828633227848,341.50201230174076,318.9606272625549
4.2_390_0.95_300.03,teqp,regenerador,0.75,229.74443553203326,340.85069851200166,318.31957281512916
4.2_390_0.95_300.03,teqp,regenerador,0.76,226.63058473178805,340.1989779759801,317.6781644204734
4.2_390_0.95_300.03,teqp,regenerador,0.77,223.5167339315428,339.54685206777947,317.0364020707435
4.2_390_0.95_300.03,teqp,regenerador,0.78,220.40288313129759,339.1898594886457,316.39428567208586
4.2_390_0.95_300.03,teqp,regenerador,0.79,217.28903233105234,338.24138943793196,315.75181506409984
4.2_390_0.95_300.03,teqp,regenerador,0.8,214.17518153080712,337.5880552637253,315.1089900424672
4.2_390_0.95_300.03,teqp,regenerador,0.81,211.06133073056188,336.93432081675985,314.46581034234356
4.2_390_0.95_300.03,teqp,regenerador,0.82,207.9474799303167,336.2801872700693,313.8222756369727
4.2_390_0.95_300.03,teqp,regenerador,0.83,204.83362913007147,335.62565575605635,313.178385536258
4.2_390_0.95_300.03,teqp,regenerador,0.84,201.71977832982623,334.97072736496074,312.534139585269
4.2_390_0.95_300.03,teqp,regenerador,0.85,198.60592752958098,334.3154031442684,311.88953726270967
4.2_390_0.95_300.03,teqp,regenerador,0.86,195.4920767293358,333.65968409810995,311.24457797932
4.2_390_0.95_300.03,teqp,regenerador,0.87,192.37822592909055,333.00357118662,310.599261076224
4.2_390_0.95_300.03,teqp,regenerador,0.88,189.2643751288453,332.3470653252824,309.9535858232205
4.2_390_0.95_300.03,teqp,regenerador,0.89,186.15052432860006,331.69016738424284,309.30755141700524
4.2_390_0.95_300.03,teqp,regenerador,0.9,183.03667352835487,331.03287818759367,308.6611569830333
4.2_390_0.95_300.03,teqp,regenerador,0.91,179.92282272810962,330.3751990126368,308.01440155884177
4.2_390_0.95_300.03,teqp,regenerador,0.92,176.80897192786438,329.71712958910695,307.3672841156301
4.2_390_0.95_300.03,teqp,regenerador,0.93,173.69512112761913,329.05867109836555,306.7198035383033
4.2_390_0.95_300.03,teqp,regenerador,0.94,170.58127032737394,328.399824173163,306.0719586290922
4.2_390_0.95_300.03,teqp,regenerador,0.95,167.46741952712875,327.74058939388397,305.4237481054479
4.2_390_0.95_300.03,teqp,regenerador,0.96,164.3535687268835,327.0809672934434,304.7751705974763
4.2_390_0.95_300.03,teqp,regenerador,0.97,161.23971792663826,326.42095839790346,304.12622464559854
4.2_390_0.95_300.03,teqp,regenerador,0.98,158.12586712639302,325.76056309160344,303.4769086981355
4.2_390_0.95_300.03,teqp,regenerador,0.99,155.01201632614783,325.09978174314176,302.82722110880104
4.2_390_0.95_300.03,teqp,regenerador,1.0,151.89816552590258,324.4386146700525,302.1771601341121
4.2_390_0.95_300.03,teqp,hrvg,0.0,355.27341929984937,390.0,365.3592188511259
4.2_390_0.95_300.03,teqp,condensador,0.0,197.36714018440296,310.56296699830267,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.025,359.0601618355894,390.0,366.12733717592135
4.2_390_0.95_300.03,teqp,condensador,0.025,193.67287302632542,310.3831100752094,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.05,362.8469043713294,390.0,366.8947190015518
4.2_390_0.95_300.03,teqp,condensador,0.05,189.9786058682479,310.2040853450095,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.075,366.6336469070695,390.0,367.6613590168204
4.2_390_0.95_300.03,teqp,condensador,0.075,186.28433871017037,310.02589210431347,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.1,370.4203894428095,390.0,368.4272518362598
4.2_390_0.95_300.03,teqp,condensador,0.1,182.59007155209287,309.84852954490503,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.125,374.2071319785495,390.0,369.19239200574964
4.2_390_0.95_300.03,teqp,condensador,0.125,178.89580439401533,309.671996899879,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.15,377.9938745142896,390.0,369.9567739956716
4.2_390_0.95_300.03,teqp,condensador,0.15,175.20153723593782,309.4962931818334,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.175,381.7806170500296,390.0,370.72039220408726
4.2_390_0.95_300.03,teqp,condensador,0.175,171.50727007786028,309.32141748718635,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.2,385.5673595857696,390.0,371.483240955698
4.2_390_0.95_300.03,teqp,condensador,0.2,167.81300291978275,309.1473687679035,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.225,389.35410212150964,390.0,372.24531450149925
4.2_390_0.95_300.03,teqp,condensador,0.225,164.11873576170524,308.97414592719286,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.25,393.14084465724966,390.0,373.0066070184157
4.2_390_0.95_300.03,teqp,condensador,0.25,160.4244686036277,308.80174777772976,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.275,396.92758719298973,390.0,373.7671126089136
4.2_390_0.95_300.03,teqp,condensador,0.275,156.73020144555016,308.63017350278045,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.3,400.71432972872975,390.0,374.5268253005888
4.2_390_0.95_300.03,teqp,condensador,0.3,153.03593428747266,308.45942113067787,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.325,404.50107226446977,390.0,375.28573904616167
4.2_390_0.95_300.03,teqp,condensador,0.325,149.34166712939515,308.28948990077384,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.35,408.28781480020984,390.0,376.04384772045347
4.2_390_0.95_300.03,teqp,condensador,0.35,145.6473999713176,308.1203783040484,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.375,412.07455733594986,390.0,376.80114512622373
4.2_390_0.95_300.03,teqp,condensador,0.375,141.95313281324007,307.95208493185663,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.4,415.8612998716899,390.0,377.55762498579963
4.2_390_0.95_300.03,teqp,condensador,0.4,138.25886565516257,307.7846082686248,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.425,419.6480424074299,390.0,378.3132809456185
4.2_390_0.95_300.03,teqp,condensador,0.425,134.56459849708503,307.6179468604966,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.45,423.4347849431699,390.0,379.0681065743113
4.2_390_0.95_300.03,teqp,condensador,0.45,130.87033133900752,307.4520992523063,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.475,427.22152747891,390.0,379.8220953621605
4.2_390_0.95_300.03,teqp,condensador,0.475,127.17606418092998,307.28706364493394,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.5,431.00827001465,390.0,380.57524072053144
4.2_390_0.95_300.03,teqp,condensador,0.5,123.48179702285246,307.1228384751619,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.525,434.79501255039,390.0,381.32753598127226
4.2_390_0.95_300.03,teqp,condensador,0.525,119.78752986477494,306.95942203420344,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.55,438.5817550861301,390.0,382.0789743961013
4.2_390_0.95_300.03,teqp,condensador,0.55,116.0932627066974,306.7968125999754,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.575,442.3684976218701,390.0,382.82954913595853
4.2_390_0.95_300.03,teqp,condensador,0.575,112.3989955486199,306.6350083828272,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.6,446.15524015761014,390.0,383.57925329034646
4.2_390_0.95_300.03,teqp,condensador,0.6,108.70472839054237,306.4740075605312,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.625,449.94198269335016,390.0,384.3280798666412
4.2_390_0.95_300.03,teqp,condensador,0.625,105.01046123246483,306.31380827031245,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.65,453.7287252290902,390.0,385.0760217897422
4.2_390_0.95_300.03,teqp,condensador,0.65,101.31619407438731,306.1544086082112,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.675,457.51546776483025,390.0,385.63243458766374
4.2_390_0.95_300.03,teqp,condensador,0.675,97.62192691630977,305.99580663700306,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.7,461.30221030057027,390.0,385.84239615019845
4.2_390_0.95_300.03,teqp,condensador,0.7,93.92765975823227,305.8380003833244,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.725,465.0889528363103,390.0,386.053198800231
4.2_390_0.95_300.03,teqp,condensador,0.725,90.23339260015474,305.680987862966,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.75,468.87569537205036,390.0,386.26483908582696
4.2_390_0.95_300.03,teqp,condensador,0.75,86.53912544207722,305.52476713234347,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.775,472.6624379077904,390.0,386.4773128567151
4.2_390_0.95_300.03,teqp,condensador,0.775,82.84485828399968,305.36933570085415,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.8,476.4491804435304,390.0,386.69061658343696
4.2_390_0.95_300.03,teqp,condensador,0.8,79.15059112592216,305.21469168757625,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.825,480.2359229792704,390.0,386.9047461703258
4.2_390_0.95_300.03,teqp,condensador,0.825,75.45632396784465,305.0608330982075,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.85,484.02266551501043,390.0,387.11969749266035
4.2_390_0.95_300.03,teqp,condensador,0.85,71.76205680976712,304.90775762853065,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.875,487.8094080507505,390.0,387.335466296819
4.2_390_0.95_300.03,teqp,condensador,0.875,68.0677896516896,304.7554630655855,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.9,491.5961505864905,390.0,387.5520481979927
4.2_390_0.95_300.03,teqp,condensador,0.9,64.37352249361206,304.60394716999065,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.925,495.3828931222306,390.0,387.7694386854038
4.2_390_0.95_300.03,teqp,condensador,0.925,60.67925533553452,304.0967231501903,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.95,499.1696356579706,390.0,387.9876331153062
4.2_390_0.95_300.03,teqp,condensador,0.95,56.98498817745701,303.3018891777654,300.032917
4.2_390_0.95_300.03,teqp,hrvg,0.975,502.95637819371063,390.0,388.2066267142396
4.2_390_0.95_300.03,teqp,condensador,0.975,53.290721019379504,302.50648889119617,300.032917
4.2_390_0.95_300.03,teqp,hrvg,1.0,506.74312072945065,390.0,388.4264145780341
4.2_390_0.95_300.03,teqp,condensador,1.0,49.59645386130197,301.710519182362,300.032917
4.2_410_0.875_278.15,teqp,regenerador,0.0,515.0075925507152,404.83225404017446,360.63609152323187
4.2_410_0.875_278.15,teqp,regenerador,0.01,510.9703083604433,404.0319270339763,359.9604538292343
4.2_410_0.875_278.15,teqp,regenerador,0.02,506.9330241701714,403.2305550096615,359.2842842279326
4.2_410_0.875_278.15,teqp,regenerador,0.03,502.8957399798994,402.4281459803223,358.6075858378768
4.2_410_0.875_278.15,teqp,regenerador,0.04,498.8584557896275,401.6247078592407,357.93036173622727
4.2_410_0.875_278.15,teqp,regenerador,0.05,494.8211715993556,400.82024846066815,357.25261495874577
4.2_410_0.875_278.15,teqp,regenerador,0.06,490.78388740908366,400.0147755005792,356.57434849976806
4.2_410_0.875_278.15,teqp,regenerador,0.07,486.74660321881174,399.20829659749865,355.8955653121614
4.2_410_0.875_278.15,teqp,regenerador,0.08,482.70931902853977,398.40081927272,355.2162683093552
4.2_410_0.875_278.15,teqp,regenerador,0.09,478.67203483826785,397.59235095193253,354.5364603576393
4.2_410_0.875_278.15,teqp,regenerador,0.1,474.63475064799593,396.782898964912,353.85614428763336
4.2_410_0.875_278.15,teqp,regenerador,0.11,470.597466457724,395.9724705466144,353.17532288547926
4.2_410_0.875_278.15,teqp,regenerador,0.12,466.5601822674521,395.16107283767576,352.4939988959951
4.2_410_0.875_278.15,teqp,regenerador,0.13,462.5228980771802,394.34871288497305,351.8121750220901
4.2_410_0.875_278.15,teqp,regenerador,0.14,458.4856138869082,393.53539764216146,351.12985392464
4.2_410_0.875_278.15,teqp,regenerador,0.15,454.4483296966363,392.721133970182,350.4470382223411
4.2_410_0.875_278.15,teqp,regenerador,0.16,450.41104550636436,391.9059286377494,349.76373049155546
4.2_410_0.875_278.15,teqp,regenerador,0.17,446.37376131609244,391.0897883217993,349.0799332661324
4.2_410_0.875_278.15,teqp,regenerador,0.18,442.3364771258205,390.2727196079176,348.39564903722345
4.2_410_0.875_278.15,teqp,regenerador,0.19,438.2991929355486,389.4547289907349,347.7108802530707
4.2_410_0.875_278.15,teqp,regenerador,0.2,434.2619087452766,388.635822874294,347.02562931876287
4.2_410_0.875_278.15,teqp,regenerador,0.21,430.2246245550047,387.81600757238033,346.33989859619845
4.2_410_0.875_278.15,teqp,regenerador,0.22,426.1873403647328,386.9952893104998,345.65369040308354
4.2_410_0.875_278.15,teqp,regenerador,0.23,422.1500561744609,386.1736742199191,344.967007041798
4.2_410_0.875_278.15,teqp,regenerador,0.24,418.11277198418895,385.351168347772,344.27985073593027
4.2_410_0.875_278.15,teqp,regenerador,0.25,414.075487793917,384.5277776493621,343.5922236465127
4.2_410_0.875_278.15,teqp,regenerador,0.26,410.03820360364506,383.70350799159576,342.90412791413377
4.2_410_0.875_278.15,teqp,regenerador,0.27,406.00091941337314,382.8783651526215,342.2155656341654
4.2_410_0.875_278.15,teqp,regenerador,0.28,401.9636352231012,382.0523548219765,341.52653885638375
4.2_410_0.875_278.15,teqp,regenerador,0.29,397.9263510328293,381.2254826006938,340.8370490845651
4.2_410_0.875_278.15,teqp,regenerador,0.3,393.8890668425574,380.3977540013858,340.1470992760622
4.2_410_0.875_278.15,teqp,regenerador,0.31,389.85178265228546,379.569174448294,339.45669084135324
4.2_410_0.875_278.15,teqp,regenerador,0.32,385.8144984620135,378.7397492781345,338.765825643568
4.2_410_0.875_278.15,teqp,regenerador,0.33,381.77721427174157,377.90948373590135,338.0745054979897
4.2_410_0.875_278.15,teqp,regenerador,0.34,377.73993008146965,377.0783829832188,337.3827321715289
4.2_410_0.875_278.15,teqp,regenerador,0.35,373.70264589119773,376.2464520898321,336.6905073821698
4.2_410_0.875_278.15,teqp,regenerador,0.36,369.6653617009258,375.41369603771267,335.9978327983906
4.2_410_0.875_278.15,teqp,regenerador,0.37,365.62807751065384,374.580119720061,335.3047100385483
4.2_410_0.875_278.15,teqp,regenerador,0.38,361.5907933203819,373.74572794111583,334.61114067024045
4.2_410_0.875_278.15,teqp,regenerador,0.39,357.55350913011,372.9105254159294,333.9171262096268
4.2_410_0.875_278.15,teqp,regenerador,0.4,353.516224939838,372.07451687317354,333.2226681235675
4.2_410_0.875_278.15,teqp,regenerador,0.41,349.47894074956616,371.2377067342383,332.52776781758763
4.2_410_0.875_278.15,teqp,regenerador,0.42,345.4416565592942,370.40009894397525,331.8324266536265
