tag,motor,equipo,f,h,T_caliente,T_frio
4.2_410_0.875_278.15,teqp,regenerador,0.43,341.4043723690223,369.5616988577458,331.1366459338683
4.2_410_0.875_278.15,teqp,regenerador,0.44,337.36708817875035,368.72251024004817,330.44042690542506
4.2_410_0.875_278.15,teqp,regenerador,0.45,333.32980398847843,367.8825372640479,329.74377075916925
4.2_410_0.875_278.15,teqp,regenerador,0.46,329.2925197982065,367.0417840110562,329.04667863009223
4.2_410_0.875_278.15,teqp,regenerador,0.47,325.25523560793454,366.20025446996794,328.34915159519795
4.2_410_0.875_278.15,teqp,regenerador,0.48,321.2179514176627,365.35795253664503,327.651190672506
4.2_410_0.875_278.15,teqp,regenerador,0.49,317.1806672273907,364.51488201174504,326.95279682002035
4.2_410_0.875_278.15,teqp,regenerador,0.5,313.1433830371188,363.67104658868834,326.2539709346485
4.2_410_0.875_278.15,teqp,regenerador,0.51,309.10609884684686,362.82644988307743,325.5547138510789
4.2_410_0.875_278.15,teqp,regenerador,0.52,305.0688146565749,361.98109541267206,324.8550263406045
4.2_410_0.875_278.15,teqp,regenerador,0.53,301.031530466303,361.13498709870544,324.15490910988603
4.2_410_0.875_278.15,teqp,regenerador,0.54,296.99424627603105,360.28812726463156,323.454362799836
4.2_410_0.875_278.15,teqp,regenerador,0.55,292.95696208575913,359.44051966145645,322.75338798239534
4.2_410_0.875_278.15,teqp,regenerador,0.56,288.9196778954872,358.5921675157442,322.05198516695714
4.2_410_0.875_278.15,teqp,regenerador,0.57,284.8823937052153,357.7430737394874,321.3501552842673
4.2_410_0.875_278.15,teqp,regenerador,0.58,280.8451095149434,356.8932412536,320.6478976991642
4.2_410_0.875_278.15,teqp,regenerador,0.59,276.8078253246714,356.0426728767556,319.9452132020298
4.2_410_0.875_278.15,teqp,regenerador,0.6,272.77054113439954,355.1913713193536,319.2421020085591
4.2_410_0.875_278.15,teqp,regenerador,0.61,268.73325694412756,354.3393391917713,318.5385642580686
4.2_410_0.875_278.15,teqp,regenerador,0.62,264.69597275385564,353.4865789932614,317.83460001175536
4.2_410_0.875_278.15,teqp,regenerador,0.63,260.6586885635837,352.6330931153036,317.1302092679366
4.2_410_0.875_278.15,teqp,regenerador,0.64,256.62140437331175,351.7788838390528,316.4253919342101
4.2_410_0.875_278.15,teqp,regenerador,0.65,252.58412018303983,350.92395333367443,315.7201478016877
4.2_410_0.875_278.15,teqp,regenerador,0.66,248.5468359927679,350.06830365459774,315.0144766000406
4.2_410_0.875_278.15,teqp,regenerador,0.67,244.509551802496,349.211936741687,314.3083779709605
4.2_410_0.875_278.15,teqp,regenerador,0.68,240.47226761222402,348.3548544173186,313.60185146594824
4.2_410_0.875_278.15,teqp,regenerador,0.69,236.43498342195215,347.4970583843693,312.8948965440052
4.2_410_0.875_278.15,teqp,regenerador,0.7,232.39769923168024,346.6385502241028,312.1875125692515
4.2_410_0.875_278.15,teqp,regenerador,0.71,228.36041504140826,345.7793313939605,311.4796988084316
4.2_410_0.875_278.15,teqp,regenerador,0.72,224.32313085113634,344.9194032252465,310.77145442832926
4.2_410_0.875_278.15,teqp,regenerador,0.73,220.28584666086442,344.0587669207085,310.06277849308225
4.2_410_0.875_278.15,teqp,regenerador,0.74,216.2485624705925,343.19742355199554,309.3536699613817
4.2_410_0.875_278.15,teqp,regenerador,0.75,212.21127828032058,342.33537405701185,308.64412768726487
4.2_410_0.875_278.15,teqp,regenerador,0.76,208.1739940900486,341.47261923713654,307.93415040232264
4.2_410_0.875_278.15,teqp,regenerador,0.77,204.1367098997767,340.60915975432437,307.22373673658825
4.2_410_0.875_278.15,teqp,regenerador,0.78,200.09942570950477,339.7449961313555,306.51288519596375
4.2_410_0.875_278.15,teqp,regenerador,0.79,196.06214151923285,338.8801287363439,305.8015941662115
4.2_410_0.875_278.15,teqp,regenerador,0.8,192.02485732896088,338.0145577983003,305.08986190863845
4.2_410_0.875_278.15,teqp,regenerador,0.81,187.98757313868896,337.1482833893246,304.377686556329
4.2_410_0.875_278.15,teqp,regenerador,0.82,183.9502889484171,336.28130542638576,303.6650661103549
4.2_410_0.875_278.15,teqp,regenerador,0.83,179.91300475814512,335.4136236667941,302.9519984358473
4.2_410_0.875_278.15,teqp,regenerador,0.84,175.8757205678732,334.5452377042879,302.23848125791324
4.2_410_0.875_278.15,teqp,regenerador,0.85,171.83843637760128,333.67614696494627,301.52451215739745
4.2_410_0.875_278.15,teqp,regenerador,0.86,167.80115218732936,332.8063507029288,300.81008856647
4.2_410_0.875_278.15,teqp,regenerador,0.87,163.7638679970574,331.93584799602525,300.0952077640627
4.2_410_0.875_278.15,teqp,regenerador,0.88,159.72658380678547,331.0646377411213,299.3798668711052
4.2_410_0.875_278.15,teqp,regenerador,0.89,155.68929961651355,330.19271864723606,298.6640628455677
4.2_410_0.875_278.15,teqp,regenerador,0.9,151.65201542624163,329.3200892396686,297.9477924775398
4.2_410_0.875_278.15,teqp,regenerador,0.91,147.61473123596966,328.4467478372832,297.2310523850517
4.2_410_0.875_278.15,teqp,regenerador,0.92,143.57744704569774,327.572692564022,296.5138390006728
4.2_410_0.875_278.15,teqp,regenerador,0.93,139.54016285542582,326.697921334824,295.7961485826805
4.2_410_0.875_278.15,teqp,regenerador,0.94,135.5028786651539,325.82243185131483,295.0779771916627
4.2_410_0.875_278.15,teqp,regenerador,0.95,131.46559447488198,324.9462215955933,294.35932069319347
4.2_410_0.875_278.15,teqp,regenerador,0.96,127.42831028461006,324.06928782375115,293.6401747496064
4.2_410_0.875_278.15,teqp,regenerador,0.97,123.39102609433814,323.19162755911634,292.92053481332107
4.2_410_0.875_278.15,teqp,regenerador,0.98,119.35374190406617,322.31323758521165,292.2003961199089
4.2_410_0.875_278.15,teqp,regenerador,0.99,115.31645771379425,321.43411443841353,291.479753680888
4.2_410_0.875_278.15,teqp,regenerador,1.0,111.27917352352233,320.5542544003069,290.7586022762507
4.2_410_0.875_278.15,teqp,hrvg,0.0,332.0667051835106,410.0,360.63609152323187
4.2_410_0.875_278.15,teqp,condensador,0.0,385.2057291021448,320.7954044521021,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.025,342.8664726867678,410.0,362.8374475091708
4.2_410_0.875_278.15,teqp,condensador,0.025,375.5003475933229,320.21618324206185,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.05,353.66624019002506,410.0,365.0329907296573
4.2_410_0.875_278.15,teqp,condensador,0.05,365.7949660845009,319.6421501361991,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.075,364.4660076932823,410.0,367.2226035424351
4.2_410_0.875_278.15,teqp,condensador,0.075,356.089584575679,319.0733855700199,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.1,375.2657751965395,410.0,369.40616356092767
4.2_410_0.875_278.15,teqp,condensador,0.1,346.384203066857,318.5099632622719,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.125,386.06554269979677,410.0,371.58354361273507
4.2_410_0.875_278.15,teqp,condensador,0.125,336.6788215580351,317.9519501722886,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.15,396.865310203054,410.0,373.7546116856815
4.2_410_0.875_278.15,teqp,condensador,0.15,326.97344004921314,317.3994067102783,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.175,407.6650777063112,410.0,375.91923086151405
4.2_410_0.875_278.15,teqp,condensador,0.175,317.2680585403912,316.852386953558,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.2,418.46484520956847,410.0,378.0772592410235
4.2_410_0.875_278.15,teqp,condensador,0.2,307.56267703156925,316.31093886732486,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.225,429.26461271282574,410.0,380.2285498501124
4.2_410_0.875_278.15,teqp,condensador,0.225,297.85729552274734,315.7751045280782,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.25,440.06438021608295,410.0,382.37295054424874
4.2_410_0.875_278.15,teqp,condensador,0.25,288.15191401392536,315.24492034639866,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.275,450.86414771934017,410.0,384.51030389450716
4.2_410_0.875_278.15,teqp,condensador,0.275,278.4465325051034,314.7204173868051,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.3,461.66391522259744,410.0,385.862495481246
4.2_410_0.875_278.15,teqp,condensador,0.3,268.7411509962815,314.20162116786815,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.325,472.46368272585465,410.0,386.46614004717765
4.2_410_0.875_278.15,teqp,condensador,0.325,259.03576948745956,313.6885527661927,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.35,483.26345022911187,410.0,387.0765356044255
4.2_410_0.875_278.15,teqp,condensador,0.35,249.33038797863762,313.18122804669423,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.375,494.06321773236914,410.0,387.69358684601366
4.2_410_0.875_278.15,teqp,condensador,0.375,239.62500646981567,312.6796585499796,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.4,504.86298523562635,410.0,388.31718990314863
4.2_410_0.875_278.15,teqp,condensador,0.4,229.9196249609937,312.18385118740196,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.425,515.6627527388836,410.0,388.94723228681784
4.2_410_0.875_278.15,teqp,condensador,0.425,220.2142434521718,311.6938094181935,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.45,526.4625202421408,410.0,389.5835928410624
4.2_410_0.875_278.15,teqp,condensador,0.45,210.50886194334984,311.20953164326323,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.475,537.262287745398,410.0,390.22614171987425
4.2_410_0.875_278.15,teqp,condensador,0.475,200.8034804345279,310.73101426425364,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.5,548.0620552486553,410.0,390.874740389792
4.2_410_0.875_278.15,teqp,condensador,0.5,191.09809892570595,310.2582483022181,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.525,558.8618227519125,410.0,391.52924160809914
4.2_410_0.875_278.15,teqp,condensador,0.525,181.392717416884,309.79122243964997,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.55,569.6615902551698,410.0,392.1894898682279
4.2_410_0.875_278.15,teqp,condensador,0.55,171.68733590806204,309.32992209110006,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.575,580.461357758427,410.0,392.855320355068
4.2_410_0.875_278.15,teqp,condensador,0.575,161.98195439924015,308.8743295623077,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.6,591.2611252616842,410.0,393.52656074022724
4.2_410_0.875_278.15,teqp,condensador,0.6,152.2765728904182,308.42442455621233,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.625,602.0608927649414,410.0,394.20303002506773
4.2_410_0.875_278.15,teqp,condensador,0.625,142.57119138159624,307.98018382968604,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.65,612.8606602681987,410.0,394.88453919449523
4.2_410_0.875_278.15,teqp,condensador,0.65,132.8658098727743,307.54158172332006,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.675,623.6604277714559,410.0,395.5708914025584
4.2_410_0.875_278.15,teqp,condensador,0.675,123.16042836395235,307.1085906168307,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.7,634.4601952747132,410.0,396.26188220163993
4.2_410_0.875_278.15,teqp,condensador,0.7,113.45504685513043,306.68118000606313,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.725,645.2599627779705,410.0,396.9572998231005
4.2_410_0.875_278.15,teqp,condensador,0.725,103.74966534630846,306.25931786217836,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.75,656.0597302812276,410.0,397.6569254885422
4.2_410_0.875_278.15,teqp,condensador,0.75,94.04428383748655,305.8429700153885,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.775,666.8594977844849,410.0,398.3605337518949
4.2_410_0.875_278.15,teqp,condensador,0.775,84.33890232866457,305.4321007076768,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.8,677.6592652877421,410.0,399.0678928640557
4.2_410_0.875_278.15,teqp,condensador,0.8,74.6335208198426,305.02667175940354,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.825,688.4590327909993,410.0,399.77876497873564
4.2_410_0.875_278.15,teqp,condensador,0.825,64.92813931102074,304.6266446689777,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.85,699.2588002942566,410.0,400.4929078183343
4.2_410_0.875_278.15,teqp,condensador,0.85,55.22275780219877,302.92254008416694,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.875,710.0585677975139,410.0,401.2100720687894
4.2_410_0.875_278.15,teqp,condensador,0.875,45.5173762933768,300.83097242136034,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.9,720.8583353007712,410.0,401.9300059531235
4.2_410_0.875_278.15,teqp,condensador,0.9,35.811994784554884,298.7354235167622,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.925,731.6581028040283,410.0,402.65245261691643
4.2_410_0.875_278.15,teqp,condensador,0.925,26.10661327573291,296.6358199813242,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.95,742.4578703072855,410.0,403.37715194206646
4.2_410_0.875_278.15,teqp,condensador,0.95,16.401231766910996,294.5320757526988,278.15
4.2_410_0.875_278.15,teqp,hrvg,0.975,753.2576378105427,410.0,404.1038408946182
4.2_410_0.875_278.15,teqp,condensador,0.975,6.695850258089081,292.4240908797881,278.15
4.2_410_0.875_278.15,teqp,hrvg,1.0,764.0574053138,410.0,404.83225404022807
4.2_410_0.875_278.15,teqp,condensador,1.0,-3.0095312507328913,290.31175015822885,278.15
husavik_2_real,real,regenerador,0.0,512.8461252784587,382.91082407979667,319.72960731683304
husavik_2_real,real,regenerador,0.01,509.315636588412,382.236468163251,319.40804921079945
husavik_2_real,real,regenerador,0.02,505.7851478983654,381.5611549326685,319.08635088313576
husavik_2_real,real,regenerador,0.03,502.25465920831874,380.88489313033074,318.76451284988866
husavik_2_real,real,regenerador,0.04,498.7241705182721,380.2076912433015,318.44253562286264
husavik_2_real,real,regenerador,0.05,495.1936818282255,379.52955766786005,318.12041970963537
husavik_2_real,real,regenerador,0.06,491.6631931381789,378.85050070990957,317.7981656135702
husavik_2_real,real,regenerador,0.07,488.13270444813224,378.1705285838945,317.4757738338307
husavik_2_real,real,regenerador,0.08,484.6022157580856,377.489648909363,317.15324486539447
husavik_2_real,real,regenerador,0.09,481.07172706803897,376.8078707058267,316.8305791990652
husavik_2_real,real,regenerador,0.1,477.54123837799233,376.1252013927601,316.5077773214877
husavik_2_real,real,regenerador,0.11,474.0107496879457,375.44164881043486,316.1848397151593
husavik_2_real,real,regenerador,0.12,470.4802609978991,374.75722075248586,315.86176685844305
husavik_2_real,real,regenerador,0.13,466.9497723078524,374.0719249390726,315.53855922558074
husavik_2_real,real,regenerador,0.14,463.41928361780583,373.3857689871981,315.21521728670444
husavik_2_real,real,regenerador,0.15,459.8887949277592,372.69876042899756,314.89174150784936
husavik_2_real,real,regenerador,0.16,456.35830623771255,372.0109067163044,314.56813235096524
husavik_2_real,real,regenerador,0.17,452.8278175476659,371.32221522154583,314.2443902739286
husavik_2_real,real,regenerador,0.18,449.2973288576193,370.6326932386433,313.9205157305541
husavik_2_real,real,regenerador,0.19,445.76684016757264,369.94234798389135,313.5965091706059
husavik_2_real,real,regenerador,0.2,442.236351477526,369.2511865968182,313.2723710398089
husavik_2_real,real,regenerador,0.21,438.7058627874794,368.5592161410257,312.9481017798596
husavik_2_real,real,regenerador,0.22,435.1753740974328,367.8664436050124,312.62370182843756
husavik_2_real,real,regenerador,0.23,431.64488540738614,367.1728759029785,312.2991716192159
husavik_2_real,real,regenerador,0.24,428.1143967173395,366.47851987560966,311.9745115818711
husavik_2_real,real,regenerador,0.25,424.58390802729286,365.7833822908476,311.64972214209416
husavik_2_real,real,regenerador,0.26,421.0534193372462,365.08746984464085,311.32480372160137
husavik_2_real,real,regenerador,0.27,417.5229306471996,364.39078916167927,310.9997567381413
husavik_2_real,real,regenerador,0.28,413.99244195715295,363.69334679611137,310.67458160550916
husavik_2_real,real,regenerador,0.29,410.4619532671063,362.99514923224723,310.34927873355366
husavik_2_real,real,regenerador,0.3,406.9314645770597,362.2962028852427,310.0238485281859
husavik_2_real,real,regenerador,0.31,403.4009758870131,361.59651410176946,309.6982913913914
husavik_2_real,real,regenerador,0.32,399.87048719696645,360.89608916067033,309.3726077212372
husavik_2_real,real,regenerador,0.33,396.3399985069198,360.1949342735977,309.04679791188164
husavik_2_real,real,regenerador,0.34,392.8095098168732,359.49305558563714,308.7208623535835
husavik_2_real,real,regenerador,0.35,389.27902112682654,358.79045917591736,308.3948014327104
husavik_2_real,real,regenerador,0.36,385.7485324367799,358.0871510582059,308.0686155317476
husavik_2_real,real,regenerador,0.37,382.2180437467333,357.3831371814874,307.7423050293064
husavik_2_real,real,regenerador,0.38,378.6875550566866,356.6784234305316,307.4158703001332
husavik_2_real,real,regenerador,0.39,375.15706636664004,355.9730156264455,307.08931171511585
husavik_2_real,real,regenerador,0.4,371.62657767659334,355.26691952720995,306.76262964129444
husavik_2_real,real,regenerador,0.41,368.09608898654676,354.56014082820724,306.4358244418666
husavik_2_real,real,regenerador,0.42,364.5656002965001,353.85268516273015,306.108896476197
husavik_2_real,real,regenerador,0.43,361.0351116064535,353.14455810248006,305.78184609982435
husavik_2_real,real,regenerador,0.44,357.5046229164069,352.43576515805177,305.45467366446894
husavik_2_real,real,regenerador,0.45,353.9741342263602,351.72631177940485,305.12737951804024
husavik_2_real,real,regenerador,0.46,350.4436455363136,351.01620335632083,304.7999640046445
husavik_2_real,real,regenerador,0.47,346.913156846267,350.30544521884883,304.47242746459057
husavik_2_real,real,regenerador,0.48,343.38266815622035,349.59404263773735,304.144770234399
husavik_2_real,real,regenerador,0.49,339.8521794661737,348.8820008248534,303.81699264680714
husavik_2_real,real,regenerador,0.5,336.32169077612707,348.16932493358803,303.4890950307763
husavik_2_real,real,regenerador,0.51,332.79120208608043,347.4560200592508,303.16107771149944
husavik_2_real,real,regenerador,0.52,329.2607133960338,346.7420912394489,302.8329410104067
husavik_2_real,real,regenerador,0.53,325.73022470598715,346.0275434544536,302.5046852451722
husavik_2_real,real,regenerador,0.54,322.1997360159405,345.31238162755693,302.1763107297202
husavik_2_real,real,regenerador,0.55,318.66924732589393,344.5966106254116,301.8478177742313
husavik_2_real,real,regenerador,0.56,315.13875863584724,343.88023525835894,301.5192066851491
husavik_2_real,real,regenerador,0.57,311.60826994580066,343.16326028074496,301.1904777651851
husavik_2_real,real,regenerador,0.58,308.077781255754,342.44569039122223,300.8616313133258
husavik_2_real,real,regenerador,0.59,304.5472925657074,341.72753023303704,300.53266762483787
husavik_2_real,real,regenerador,0.6,301.0168038756608,341.00878439430704,300.2035869912734
husavik_2_real,real,regenerador,0.61,297.4863151856141,340.2894574082813,299.87438970047674
husavik_2_real,real,regenerador,0.62,293.9558264955675,339.56955375358723,299.54507603658755
husavik_2_real,real,regenerador,0.63,290.4253378055208,338.8490778544658,299.2156462800503
husavik_2_real,real,regenerador,0.64,286.89484911547424,338.1280340809922,298.88610070761433
husavik_2_real,real,regenerador,0.65,283.36436042542755,337.4064267492772,298.55643959234396
husavik_2_real,real,regenerador,0.66,279.83387173538097,336.6842601216632,298.2266632036199
husavik_2_real,real,regenerador,0.67,276.30338304533433,335.9615384068959,297.89677180714625
husavik_2_real,real,regenerador,0.68,272.7728943552877,335.2382657602863,297.56676566495474
husavik_2_real,real,regenerador,0.69,269.2424056652411,334.5144462838566,297.23664503540977
husavik_2_real,real,regenerador,0.7,265.7119169751944,333.79008402646946,296.906410173213
husavik_2_real,real,regenerador,0.71,262.18142828514783,333.06518298394064,296.5760613294069
husavik_2_real,real,regenerador,0.72,258.6509395951012,332.3397470991359,296.2455987513817
husavik_2_real,real,regenerador,0.73,255.12045090505455,331.61378026205136,295.9150226828786
husavik_2_real,real,regenerador,0.74,251.58996221500792,330.88728630987526,295.5843333639925
husavik_2_real,real,regenerador,0.75,248.05947352496128,330.1602690270329,295.2535310311792
husavik_2_real,real,regenerador,0.76,244.52898483491464,329.43273214521275,294.9226159172578
husavik_2_real,real,regenerador,0.77,240.998496144868,328.70467934337364,294.59158825141486
husavik_2_real,real,regenerador,0.78,237.46800745482136,327.9761142477336,294.26044825920997
husavik_2_real,real,regenerador,0.79,233.93751876477472,327.2470404317358,293.9291961625773
husavik_2_real,real,regenerador,0.8,230.40703007472808,326.5174614159987,293.5978321798317
husavik_2_real,real,regenerador,0.81,226.87654138468145,325.78738066823894,293.26635652567086
husavik_2_real,real,regenerador,0.82,223.34605269463486,325.0568016031768,292.93476941118075
husavik_2_real,real,regenerador,0.83,219.81556400458823,324.3257275824176,292.60307104383793
husavik_2_real,real,regenerador,0.84,216.2850753145416,323.59416191430853,292.2712616275133
husavik_2_real,real,regenerador,0.85,212.75458662449495,322.86210785377244,291.9393413624766
husavik_2_real,real,regenerador,0.86,209.2240979344483,322.12956860211597,291.60731044539847
husavik_2_real,real,regenerador,0.87,205.69360924440167,321.3965473068099,291.2751690693558
husavik_2_real,real,regenerador,0.88,202.1631205543551,320.663047061247,290.94291742383257
husavik_2_real,real,regenerador,0.89,198.63263186430845,319.9290709044647,290.6105556947256
husavik_2_real,real,regenerador,0.9,195.1021431742618,319.1946218208456,290.2780840643457
husavik_2_real,real,regenerador,0.91,191.57165448421517,318.45970273978367,289.9455027114227
husavik_2_real,real,regenerador,0.92,188.04116579416853,317.72431653531913,289.61281181110627
husavik_2_real,real,regenerador,0.93,184.5106771041219,316.98846602574247,289.2800115349718
husavik_2_real,real,regenerador,0.94,180.98018841407531,316.25215397316197,288.9471020510209
husavik_2_real,real,regenerador,0.95,177.44969972402868,315.5153830830383,288.6140835236857
husavik_2_real,real,regenerador,0.96,173.91921103398204,314.77815600368115,288.2809561138308
husavik_2_real,real,regenerador,0.97,170.3887223439354,314.0404753257057,287.9477199787573
husavik_2_real,real,regenerador,0.98,166.85823365388876,313.30234358145344,287.6143752722041
husavik_2_real,real,regenerador,0.99,163.32774496384212,312.56376324436786,287.2809221443518
husavik_2_real,real,regenerador,1.0,159.79725627379548,311.82473672832714,286.9473607418249
husavik_2_real,real,hrvg,0.0,371.0914887117213,394.15,319.72960731661516
husavik_2_real,real,condensador,0.0,926.843602130088,305.6848162906668,278.15
husavik_2_real,real,hrvg,0.025,391.890592371044,394.15,323.97145565858443
husavik_2_real,real,condensador,0.025,908.872983926355,304.8525640438892,278.15
husavik_2_real,real,hrvg,0.05,412.6896960303667,394.15,328.1873681646815
husavik_2_real,real,condensador,0.05,890.9023657226219,304.0712925317071,278.15
husavik_2_real,real,hrvg,0.075,433.4887996896894,394.15,332.3759291688795
husavik_2_real,real,condensador,0.075,872.9317475188889,303.33820945939567,278.15
husavik_2_real,real,hrvg,0.1,454.28790334901214,394.15,336.535577054464
husavik_2_real,real,condensador,0.1,854.9611293151559,302.6505211657128,278.15
husavik_2_real,real,hrvg,0.125,475.0870070083348,394.15,340.6645944390925
husavik_2_real,real,condensador,0.125,836.9905111114228,302.00547054281816,278.15
husavik_2_real,real,hrvg,0.15,495.88611066765753,394.15,344.76109633409163
husavik_2_real,real,condensador,0.15,819.0198929076898,301.4003672421251,278.15
husavik_2_real,real,hrvg,0.175,516.6852143269803,394.15,348.8230159018223
husavik_2_real,real,condensador,0.175,801.0492747039567,300.83261157951387,278.15
husavik_2_real,real,hrvg,0.2,537.484317986303,394.15,352.8480873623097
husavik_2_real,real,condensador,0.2,783.0786565002237,300.2997102042084,278.15
husavik_2_real,real,hrvg,0.225,558.2834216456257,394.15,356.8338255128649
husavik_2_real,real,condensador,0.225,765.1080382964907,299.7992897844517,278.15
husavik_2_real,real,hrvg,0.25,579.0825253049484,394.15,360.7775012086788
husavik_2_real,real,condensador,0.25,747.1374200927576,299.32910354967174,278.15
husavik_2_real,real,hrvg,0.275,599.8816289642712,394.15,362.7732256292141
husavik_2_real,real,condensador,0.275,729.1668018890246,298.8870353029002,278.15
husavik_2_real,real,hrvg,0.3,620.6807326235937,394.15,363.0538299738622
husavik_2_real,real,condensador,0.3,711.1961836852915,298.47110026565207,278.15
husavik_2_real,real,hrvg,0.325,641.4798362829165,394.15,363.3486063600559
husavik_2_real,real,condensador,0.325,693.2255654815585,298.0794435874557,278.15
husavik_2_real,real,hrvg,0.35,662.2789399422392,394.15,363.6585686554079
husavik_2_real,real,condensador,0.35,675.2549472778255,297.71033706849624,278.15
husavik_2_real,real,hrvg,0.375,683.0780436015618,394.15,363.98481679147187
husavik_2_real,real,condensador,0.375,657.2843290740924,297.36217456554874,278.15
husavik_2_real,real,hrvg,0.4,703.8771472608846,394.15,364.32854442236027
husavik_2_real,real,condensador,0.4,639.3137108703594,297.03346647296,278.15
husavik_2_real,real,hrvg,0.425,724.6762509202074,394.15,364.69104697637584
husavik_2_real,real,condensador,0.425,621.3430926666264,296.72283360137266,278.15
husavik_2_real,real,hrvg,0.45,745.4753545795301,394.15,365.0737293460166
husavik_2_real,real,condensador,0.45,603.3724744628933,296.4290007119082,278.15
husavik_2_real,real,hrvg,0.475,766.2744582388527,394.15,365.4781146162388
husavik_2_real,real,condensador,0.475,585.4018562591602,296.1507900997794,278.15
husavik_2_real,real,hrvg,0.5,787.0735618981755,394.15,365.90585211176654
husavik_2_real,real,condensador,0.5,567.4312380554272,295.88711402508807,278.15
husavik_2_real,real,hrvg,0.525,807.8726655574982,394.15,366.3587250556478
husavik_2_real,real,condensador,0.525,549.4606198516942,295.6369703441279,278.15
husavik_2_real,real,hrvg,0.55,828.6717692168208,394.15,366.8386574226839
husavik_2_real,real,condensador,0.55,531.4900016479611,295.39943399380115,278.15
husavik_2_real,real,hrvg,0.575,849.4708728761435,394.15,367.34772060014035
husavik_2_real,real,condensador,0.575,513.5193834442282,295.17365242152965,278.15
husavik_2_real,real,hrvg,0.6,870.2699765354662,394.15,367.8881352216457
husavik_2_real,real,condensador,0.6,495.5487652404951,294.9588394110744,278.15
husavik_2_real,real,hrvg,0.625,891.069080194789,394.15,368.4622722658338
husavik_2_real,real,condensador,0.625,477.57814703676206,294.7542699677401,278.15
husavik_2_real,real,hrvg,0.65,911.8681838541117,394.15,369.0726486610829
husavik_2_real,real,condensador,0.65,459.607528833029,294.55927550896274,278.15
husavik_2_real,real,hrvg,0.675,932.6672875134345,394.15,369.7219172589339
husavik_2_real,real,condensador,0.675,441.6369106292959,294.3732388865646,278.15
husavik_2_real,real,hrvg,0.7,953.4663911727571,394.15,370.41284933571694
husavik_2_real,real,condensador,0.7,423.666292425563,294.19559049984633,278.15
husavik_2_real,real,hrvg,0.725,974.2654948320799,394.15,371.1483078494435
husavik_2_real,real,condensador,0.725,405.6956742218299,294.02580400998744,278.15
husavik_2_real,real,hrvg,0.75,995.0645984914024,394.15,371.9312096811254
husavik_2_real,real,condensador,0.75,387.7250560180968,293.86339303838463,278.15
husavik_2_real,real,hrvg,0.775,1015.8637021507252,394.15,372.7644752887751
husavik_2_real,real,condensador,0.775,369.75443781436377,293.70790767164084,278.15
husavik_2_real,real,hrvg,0.8,1036.662805810048,394.15,373.65096467378083
husavik_2_real,real,condensador,0.8,351.78381961063076,293.55893193094647,278.15
husavik_2_real,real,hrvg,0.825,1057.4619094693705,394.15,374.5933993467054
husavik_2_real,real,condensador,0.825,333.81320140689775,293.4160796692508,278.15
husavik_2_real,real,hrvg,0.85,1078.2610131286933,394.15,375.5942711250919
husavik_2_real,real,condensador,0.85,315.84258320316474,293.2789934954535,278.15
husavik_2_real,real,hrvg,0.875,1099.060116788016,394.15,376.65574004427674
husavik_2_real,real,condensador,0.875,297.8719649994316,293.1473416737982,278.15
husavik_2_real,real,hrvg,0.9,1119.8592204473389,394.15,377.7795254978129
husavik_2_real,real,condensador,0.9,279.9013467956986,293.0208161806581,278.15
husavik_2_real,real,hrvg,0.925,1140.6583241066614,394.15,378.96679494545066
husavik_2_real,real,condensador,0.925,261.9307285919655,292.8991308697343,278.15
husavik_2_real,real,hrvg,0.95,1161.4574277659842,394.15,380.2180608929976
husavik_2_real,real,condensador,0.95,243.96011038823258,292.7820190501996,278.15
husavik_2_real,real,hrvg,0.975,1182.2565314253068,394.15,381.5330880975871
husavik_2_real,real,condensador,0.975,225.98949218449945,289.9886593018001,278.15
husavik_2_real,real,hrvg,1.0,1203.0556350846296,394.15,382.91082423324013
husavik_2_real,real,condensador,1.0,208.01887398076644,286.1917202347516,278.15
4.2_410_0.875_290.65,teqp,regenerador,0.0,515.8097987658549,405.05413717735445,365.0943513305257
4.2_410_0.875_290.65,teqp,regenerador,0.01,512.160468789317,404.33072978926543,364.48822795118457
4.2_410_0.875_290.65,teqp,regenerador,0.02,508.511138812779,403.60646748492195,363.8816539358859
4.2_410_0.875_290.65,teqp,regenerador,0.03,504.86180883624104,402.8813561904925,363.2746317789108
4.2_410_0.875_290.65,teqp,regenerador,0.04,501.2124788597031,402.1554017654532,362.66716394697534
4.2_410_0.875_290.65,teqp,regenerador,0.05,497.56314888316507,401.428610003064,362.05925287927346
4.2_410_0.875_290.65,teqp,regenerador,0.06,493.9138189066271,400.700986630829,361.45090098751854
4.2_410_0.875_290.65,teqp,regenerador,0.07,490.26448893008916,399.9725373109387,360.84211065596816
4.2_410_0.875_290.65,teqp,regenerador,0.08,486.6151589535512,399.2432676411786,360.23288424145585
4.2_410_0.875_290.65,teqp,regenerador,0.09,482.96582897701325,398.51318315298624,359.6232240734035
4.2_410_0.875_290.65,teqp,regenerador,0.1,479.3164990004753,397.7822893165609,359.01313245383756
4.2_410_0.875_290.65,teqp,regenerador,0.11,475.66716902393733,397.0505915365368,358.40261165739236
4.2_410_0.875_290.65,teqp,regenerador,0.12,472.0178390473994,396.3180951547163,357.7916639313078
4.2_410_0.875_290.65,teqp,regenerador,0.13,468.36850907086136,395.5848054499507,357.1802914954215
4.2_410_0.875_290.65,teqp,regenerador,0.14,464.7191790943234,394.85072763848336,356.56849654214807
4.2_410_0.875_290.65,teqp,regenerador,0.15,461.06984911778545,394.11586687427825,355.9562812364571
4.2_410_0.875_290.65,teqp,regenerador,0.16,457.4205191412475,393.380228249329,355.3436477179158
4.2_410_0.875_290.65,teqp,regenerador,0.17,453.77118916470954,392.6438167939587,354.7305980926415
4.2_410_0.875_290.65,teqp,regenerador,0.18,450.1218591881716,391.9066374771011,354.117134445927
4.2_410_0.875_290.65,teqp,regenerador,0.19,446.4725292116336,391.1686952065688,353.5032588321175
4.2_410_0.875_290.65,teqp,regenerador,0.2,442.8231992350957,390.42999482930145,352.8889732785512
4.2_410_0.875_290.65,teqp,regenerador,0.21,439.1738692585577,389.69054113160314,352.2742797848678
4.2_410_0.875_290.65,teqp,regenerador,0.22,435.5245392820197,388.9503388393597,351.65918032293825
4.2_410_0.875_290.65,teqp,regenerador,0.23,431.87520930548175,388.20939261823764,351.0436768367847
4.2_410_0.875_290.65,teqp,regenerador,0.24,428.2258793289438,387.4677070755366,350.42777124249176
4.2_410_0.875_290.65,teqp,regenerador,0.25,424.57654935240583,386.72528675383796,349.81146542811155
4.2_410_0.875_290.65,teqp,regenerador,0.26,420.9272193758679,385.9821361418441,349.194761253558
4.2_410_0.875_290.65,teqp,regenerador,0.27,417.2778893993299,385.23825966561344,348.5776605504957
4.2_410_0.875_290.65,teqp,regenerador,0.28,413.6285594227919,384.49366169245496,347.96016512221416
4.2_410_0.875_290.65,teqp,regenerador,0.29,409.979229446254,383.7483465304038,347.3422767435002
4.2_410_0.875_290.65,teqp,regenerador,0.3,406.329899469716,383.00231842831477,346.7239971604682
4.2_410_0.875_290.65,teqp,regenerador,0.31,402.68056949317804,382.25558157594725,346.1053280909255
4.2_410_0.875_290.65,teqp,regenerador,0.32,399.0312395166401,381.5081401040282,345.4862712219495
4.2_410_0.875_290.65,teqp,regenerador,0.33,395.38190954010213,380.75999808430055,344.86682824927794
4.2_410_0.875_290.65,teqp,regenerador,0.34,391.7325795635642,380.01115952955104,344.24700077632025
4.2_410_0.875_290.65,teqp,regenerador,0.35,388.0832495870262,379.26162839405026,343.6267903921039
4.2_410_0.875_290.65,teqp,regenerador,0.36,384.43391961048826,378.51140857144617,343.00619866737213
4.2_410_0.875_290.65,teqp,regenerador,0.37,380.7845896339503,377.7605038989365,342.3852271429569
4.2_410_0.875_290.65,teqp,regenerador,0.38,377.13525965741235,377.0089181530321,341.76387732955004
4.2_410_0.875_290.65,teqp,regenerador,0.39,373.48592968087434,376.25665505159833,341.1421502074673
4.2_410_0.875_290.65,teqp,regenerador,0.4,369.8365997043364,375.5037182533565,340.5200482264036
4.2_410_0.875_290.65,teqp,regenerador,0.41,366.1872697277984,374.75011135778567,339.897572305158
4.2_410_0.875_290.65,teqp,regenerador,0.42,362.53793975126047,373.9958379050068,339.2747239817271
4.2_410_0.875_290.65,teqp,regenerador,0.43,358.8886097747225,373.24090137564144,338.65150416122367
4.2_410_0.875_290.65,teqp,regenerador,0.44,355.2392797981845,372.48530526474036,338.0279146191497
4.2_410_0.875_290.65,teqp,regenerador,0.45,351.58994982164654,371.7290528723333,337.40395649750354
4.2_410_0.875_290.65,teqp,regenerador,0.46,347.9406198451086,370.97214747637736,336.7796310562355
4.2_410_0.875_290.65,teqp,regenerador,0.47,344.29128986857063,370.21459181776424,336.1549395225435
4.2_410_0.875_290.65,teqp,regenerador,0.48,340.6419598920327,369.45639007691324,335.52988309051
4.2_410_0.875_290.65,teqp,regenerador,0.49,336.9926299154947,368.69754487349735,334.9044629207199
4.2_410_0.875_290.65,teqp,regenerador,0.5,333.34329993895676,367.9380592661504,334.2786801398648
4.2_410_0.875_290.65,teqp,regenerador,0.51,329.6939699624188,367.17793625214244,333.6525358403253
4.2_410_0.875_290.65,teqp,regenerador,0.52,326.04463998588085,366.4171787670392,333.0260310825908
4.2_410_0.875_290.65,teqp,regenerador,0.53,322.3953100093429,365.6557896867268,332.39916688376866
4.2_410_0.875_290.65,teqp,regenerador,0.54,318.74598003280494,364.89377181544313,331.7719442344842
4.2_410_0.875_290.65,teqp,regenerador,0.55,315.0966500562669,364.13112789507665,331.1443640847668
4.2_410_0.875_290.65,teqp,regenerador,0.56,311.44732007972897,363.3678606101197,330.51642734812685
4.2_410_0.875_290.65,teqp,regenerador,0.57,307.79799010319107,362.6039725821954,329.88813490078115
4.2_410_0.875_290.65,teqp,regenerador,0.58,304.1486601266531,361.8394663689605,329.2594875822303
4.2_410_0.875_290.65,teqp,regenerador,0.59,300.4993301501151,361.074344963175,328.63048619373166
4.2_410_0.875_290.65,teqp,regenerador,0.6,296.85000017357714,360.308609792137,328.00113149771107
4.2_410_0.875_290.65,teqp,regenerador,0.61,293.2006701970392,359.54226376557057,327.3714242171535
4.2_410_0.875_290.65,teqp,regenerador,0.62,289.5513402205012,358.77530922281034,326.7413650349719
4.2_410_0.875_290.65,teqp,regenerador,0.63,285.9020102439632,358.00774831088074,326.1109545933493
4.2_410_0.875_290.65,teqp,regenerador,0.64,282.25268026742526,357.23958318812174,325.48019349306065
4.2_410_0.875_290.65,teqp,regenerador,0.65,278.6033502908873,356.4708159448479,324.84908229276357
4.2_410_0.875_290.65,teqp,regenerador,0.66,274.95402031434935,355.7014485989569,324.21762150818154
4.2_410_0.875_290.65,teqp,regenerador,0.67,271.3046903378114,354.93148310250155,323.5858116117685
4.2_410_0.875_290.65,teqp,regenerador,0.68,267.65536036127344,354.1609213333975,322.9536530318941
4.2_410_0.875_290.65,teqp,regenerador,0.69,264.0060303847355,353.3897650982819,322.3211461486619
4.2_410_0.875_290.65,teqp,regenerador,0.7,260.3567004081975,352.6180161308377,321.6882918011893
4.2_410_0.875_290.65,teqp,regenerador,0.71,256.70737043165957,351.84567609082114,321.05508927815936
4.2_410_0.875_290.65,teqp,regenerador,0.72,253.0580404551216,351.0727465630502,320.42153932127525
4.2_410_0.875_290.65,teqp,regenerador,0.73,249.4087104785836,350.2992290563455,319.7876421234352
4.2_410_0.875_290.65,teqp,regenerador,0.74,245.75938050204564,349.52512500242204,319.15339782775254
4.2_410_0.875_290.65,teqp,regenerador,0.75,242.1100505255077,348.7504357547354,318.51880652654074
4.2_410_0.875_290.65,teqp,regenerador,0.76,238.46072054896973,347.9751625872768,317.883868260258
4.2_410_0.875_290.65,teqp,regenerador,0.77,234.81139057243178,347.19930669331325,317.24858302646163
4.2_410_0.875_290.65,teqp,regenerador,0.78,231.16206059589376,346.4228691840817,316.61295077653324
4.2_410_0.875_290.65,teqp,regenerador,0.79,227.5127306193558,345.645851087414,315.9769713613358
4.2_410_0.875_290.65,teqp,regenerador,0.8,223.86340064281785,344.8682533463183,315.34064460256167
4.2_410_0.875_290.65,teqp,regenerador,0.81,220.2140706662799,344.0900768174918,314.70397026419374
4.2_410_0.875_290.65,teqp,regenerador,0.82,216.56474068974194,343.31132226977394,314.06694805121094
4.2_410_0.875_290.65,teqp,regenerador,0.83,212.91541071320398,342.53199038253643,313.4295776082382
4.2_410_0.875_290.65,teqp,regenerador,0.84,209.26608073666603,341.75208174400086,312.7918585181519
4.2_410_0.875_290.65,teqp,regenerador,0.85,205.61675076012807,340.9715968494955,312.15379030063804
4.2_410_0.875_290.65,teqp,regenerador,0.86,201.96742078359011,340.19053610291144,311.5153724106939
4.2_410_0.875_290.65,teqp,regenerador,0.87,198.31809080705216,339.4088998020996,310.8766042370791
4.2_410_0.875_290.65,teqp,regenerador,0.88,194.66876083051415,338.6266881569296,310.2374851007125
4.2_410_0.875_290.65,teqp,regenerador,0.89,191.0194308539762,337.8439012715216,309.5980142530059
4.2_410_0.875_290.65,teqp,regenerador,0.9,187.37010087743823,337.0605391482338,308.9581908741469
4.2_410_0.875_290.65,teqp,regenerador,0.91,183.72077090090028,336.2766016845375,308.31801407501933
4.2_410_0.875_290.65,teqp,regenerador,0.92,180.07144092436232,335.49208867072485,307.6774828810518
4.2_410_0.875_290.65,teqp,regenerador,0.93,176.42211094782436,334.7069997875274,307.03659625255426
4.2_410_0.875_290.65,teqp,regenerador,0.94,172.7727809712864,333.9213346036459,306.3953530656409
4.2_410_0.875_290.65,teqp,regenerador,0.95,169.12345099474845,333.135092573182,305.7537521166226
4.2_410_0.875_290.65,teqp,regenerador,0.96,165.4741210182105,332.3482730329635,305.11179211896416
4.2_410_0.875_290.65,teqp,regenerador,0.97,161.82479104167254,331.56087519983083,304.469471701105
4.2_410_0.875_290.65,teqp,regenerador,0.98,158.17546106513453,330.7728981685633,303.8267894041985
4.2_410_0.875_290.65,teqp,regenerador,0.99,154.52613108859657,329.98434090410643,303.1837436797721
4.2_410_0.875_290.65,teqp,regenerador,1.0,150.87680111205862,329.1952022484936,302.54033288730574
4.2_410_0.875_290.65,teqp,hrvg,0.0,353.96848679562896,410.0,365.0943513305257
4.2_410_0.875_290.65,teqp,condensador,0.0,420.42612034557146,322.93948375660466,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.025,364.3028414396287,410.0,367.18956690845897
4.2_410_0.875_290.65,teqp,condensador,0.025,411.1974320308611,322.37145152387103,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.05,374.6371960836284,410.0,369.2792418943655
4.2_410_0.875_290.65,teqp,condensador,0.05,401.96874371615064,321.8077849543302,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.075,384.97155072762814,410.0,371.3632650138472
4.2_410_0.875_290.65,teqp,condensador,0.075,392.74005540144026,321.24857696022264,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.1,395.30590537162783,410.0,373.44152093764166
4.2_410_0.875_290.65,teqp,condensador,0.1,383.5113670867298,320.69391378873775,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.125,405.6402600156276,410.0,375.5138902302234
4.2_410_0.875_290.65,teqp,condensador,0.125,374.28267877201944,320.1438768357102,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.15,415.97461465962726,410.0,377.58024928566067
4.2_410_0.875_290.65,teqp,condensador,0.15,365.05399045730906,319.5985399962672,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.175,426.308969303627,410.0,379.640470264314
4.2_410_0.875_290.65,teqp,condensador,0.175,355.8253021425986,319.0579722222626,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.2,436.6433239476267,410.0,381.6944210073341
4.2_410_0.875_290.65,teqp,condensador,0.2,346.59661382788823,318.5222365870379,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.225,446.97767859162644,410.0,383.74196495313095
4.2_410_0.875_290.65,teqp,condensador,0.225,337.36792551317785,317.9913906428886,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.25,457.31203323562613,410.0,385.62117863412874
4.2_410_0.875_290.65,teqp,condensador,0.25,328.1392371984674,317.46548658370426,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.275,467.6463878796259,410.0,386.19604162253114
4.2_410_0.875_290.65,teqp,condensador,0.275,318.91054888375703,316.94457141383936,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.3,477.98074252362557,410.0,386.7771228568132
4.2_410_0.875_290.65,teqp,condensador,0.3,309.68186056904665,316.4286871180199,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.325,488.3150971676253,410.0,387.36434213024256
4.2_410_0.875_290.65,teqp,condensador,0.325,300.4531722543362,315.917870836189,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.35,498.649451811625,410.0,387.9576123436271
4.2_410_0.875_290.65,teqp,condensador,0.35,291.2244839396258,315.4121550342191,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.375,508.98380645562474,410.0,388.55683912556395
4.2_410_0.875_290.65,teqp,condensador,0.375,281.99579562491544,314.9115676999195,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.4,519.3181610996245,410.0,389.1619208545505
4.2_410_0.875_290.65,teqp,condensador,0.4,272.767107310205,314.41613226982895,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.425,529.6525157436242,410.0,389.7727486328329
4.2_410_0.875_290.65,teqp,condensador,0.425,263.53841899549457,313.92586913550946,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.45,539.9868703876239,410.0,390.3892062745612
4.2_410_0.875_290.65,teqp,condensador,0.45,254.30973068078418,313.4407925298684,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.475,550.3212250316236,410.0,391.01117031449127
4.2_410_0.875_290.65,teqp,condensador,0.475,245.0810423660738,312.9609150856199,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.5,560.6555796756234,410.0,391.63850991036406
4.2_410_0.875_290.65,teqp,condensador,0.5,235.8523540513634,312.48624471914394,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.525,570.989934319623,410.0,392.2710876418972
4.2_410_0.875_290.65,teqp,condensador,0.525,226.62366573665298,312.0167859486372,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.55,581.3242889636228,410.0,392.90875779306816
4.2_410_0.875_290.65,teqp,condensador,0.55,217.39497742194257,311.55254054679216,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.575,591.6586436076225,410.0,393.5513686966492
4.2_410_0.875_290.65,teqp,condensador,0.575,208.1662891072322,311.0935053540601,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.6,601.9929982516222,410.0,394.19876134510395
4.2_410_0.875_290.65,teqp,condensador,0.6,198.93760079252178,310.6396777597932,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.625,612.327352895622,410.0,394.85077001437963
4.2_410_0.875_290.65,teqp,condensador,0.625,189.70891247781137,310.1910485390785,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.65,622.6617075396216,410.0,395.5072224126389
4.2_410_0.875_290.65,teqp,condensador,0.65,180.48022416310096,309.74760770422137,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.675,632.9960621836213,410.0,396.16793986462454
4.2_410_0.875_290.65,teqp,condensador,0.675,171.25153584839055,309.30934240133877,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.7,643.3304168276211,410.0,396.8327375309955
4.2_410_0.875_290.65,teqp,condensador,0.7,162.0228475336802,308.87623723237346,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.725,653.6647714716207,410.0,397.5014246606533
4.2_410_0.875_290.65,teqp,condensador,0.725,152.79415921896975,308.4482747160353,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.75,663.9991261156206,410.0,398.17380485559045
4.2_410_0.875_290.65,teqp,condensador,0.75,143.56547090425937,308.02543491076875,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.775,674.3334807596202,410.0,398.84967636908004
4.2_410_0.875_290.65,teqp,condensador,0.775,134.33678258954893,307.6076959338844,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.8,684.66783540362,410.0,399.52883225599106
4.2_410_0.875_290.65,teqp,condensador,0.8,125.10809427483855,307.19503423816354,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.825,695.0021900476197,410.0,400.2110617245953
4.2_410_0.875_290.65,teqp,condensador,0.825,115.87940596012817,306.7874240055732,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.85,705.3365446916193,410.0,400.8961478431808
4.2_410_0.875_290.65,teqp,condensador,0.85,106.65071764541773,306.3848380190624,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.875,715.6708993356191,410.0,401.58387169262056
4.2_410_0.875_290.65,teqp,condensador,0.875,97.42202933070735,305.98724736124535,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.9,726.0052539796188,410.0,402.2740097688372
4.2_410_0.875_290.65,teqp,condensador,0.9,88.19334101599691,305.5946217901439,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.925,736.3396086236186,410.0,402.966335567847
4.2_410_0.875_290.65,teqp,condensador,0.925,78.96465270128652,305.206928986728,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.95,746.6739632676183,410.0,403.6606199804483
4.2_410_0.875_290.65,teqp,condensador,0.95,69.73596438657614,304.82413638378154,290.65
4.2_410_0.875_290.65,teqp,hrvg,0.975,757.008317911618,410.0,404.3566315915563
4.2_410_0.875_290.65,teqp,condensador,0.975,60.50727607186576,304.05973376155197,290.65
4.2_410_0.875_290.65,teqp,hrvg,1.0,767.3426725556177,410.0,405.0541371774108
4.2_410_0.875_290.65,teqp,condensador,1.0,51.27858775715532,302.07302389266926,290.65
4.2_410_0.95_278.15,teqp,regenerador,0.0,514.5015256126152,404.69195264823117,357.80348406982927
4.2_410_0.95_278.15,teqp,regenerador,0.01,510.2191277042971,403.84302554727344,357.08348497351017
4.2_410_0.95_278.15,teqp,regenerador,0.02,505.936729795979,402.99292362886274,356.36290041117303
4.2_410_0.95_278.15,teqp,regenerador,0.03,501.6543318876609,402.1416564476409,355.6417339094376
4.2_410_0.95_278.15,teqp,regenerador,0.04,497.3719339793427,401.2892334319753,354.9199889358414
4.2_410_0.95_278.15,teqp,regenerador,0.05,493.0895360710246,400.43566388499727,354.19766891264925
4.2_410_0.95_278.15,teqp,regenerador,0.06,488.8071381627065,399.58095698561067,353.474777204916
4.2_410_0.95_278.15,teqp,regenerador,0.07,484.5247402543884,398.7251217898731,352.75131712539127
4.2_410_0.95_278.15,teqp,regenerador,0.08,480.2423423460703,397.86816722988186,352.02729193358147
4.2_410_0.95_278.15,teqp,regenerador,0.09,475.9599444377522,397.01010211872205,351.30270483554995
4.2_410_0.95_278.15,teqp,regenerador,0.1,471.67754652943404,396.1509351472647,350.5775589837369
4.2_410_0.95_278.15,teqp,regenerador,0.11,467.39514862111594,395.29067488700383,349.851857476747
4.2_410_0.95_278.15,teqp,regenerador,0.12,463.11275071279783,394.429329790425,349.12560335912144
4.2_410_0.95_278.15,teqp,regenerador,0.13,458.83035280447973,393.566908191736,348.3987996210836
4.2_410_0.95_278.15,teqp,regenerador,0.14,454.5479548961616,392.70341830756826,347.67144919826075
4.2_410_0.95_278.15,teqp,regenerador,0.15,450.2655569878435,391.83886823762646,346.94355497135876
4.2_410_0.95_278.15,teqp,regenerador,0.16,445.9831590795254,390.9732659653112,346.2151197661695
4.2_410_0.95_278.15,teqp,regenerador,0.17,441.70076117120726,390.10661935828784,345.4861463518401
4.2_410_0.95_278.15,teqp,regenerador,0.18,437.41836326288916,389.23893616903047,344.75663748631905
4.2_410_0.95_278.15,teqp,regenerador,0.19,433.13596535457106,388.37022403530443,344.0265957918865
4.2_410_0.95_278.15,teqp,regenerador,0.2,428.85356744625295,387.50049048061436,343.2960238579219
4.2_410_0.95_278.15,teqp,regenerador,0.21,424.57116953793485,386.62974291628495,342.56492422794884
4.2_410_0.95_278.15,teqp,regenerador,0.22,420.28877162961675,385.7579886359056,341.83329938773375
4.2_410_0.95_278.15,teqp,regenerador,0.23,416.0063737212986,384.8852348245488,341.10115126475614
4.2_410_0.95_278.15,teqp,regenerador,0.24,411.7239758129805,384.011488552329,340.3684832276529
4.2_410_0.95_278.15,teqp,regenerador,0.25,407.4415779046624,383.13675677721335,339.6352970856178
4.2_410_0.95_278.15,teqp,regenerador,0.26,403.1591799963443,382.2610463448524,339.189859534963
4.2_410_0.95_278.15,teqp,regenerador,0.27,398.8767820880262,381.3843639887534,338.16737942251916
4.2_410_0.95_278.15,teqp,regenerador,0.28,394.5943841797081,380.50671633040434,337.432652216804
4.2_410_0.95_278.15,teqp,regenerador,0.29,390.31198627138997,379.6281098793515,336.6974155354063
4.2_410_0.95_278.15,teqp,regenerador,0.3,386.02958836307187,378.74855103358374,335.96167138014545
4.2_410_0.95_278.15,teqp,regenerador,0.31,381.74719045475376,377.86804607783284,335.22542168905153
