tag,motor,equipo,f,h,T_caliente,T_frio
4.2_410_0.95_278.15,teqp,regenerador,0.32,377.4647925464356,376.98660118687343,334.48866833550437
4.2_410_0.95_278.15,teqp,regenerador,0.33,373.1823946381175,376.1042224220668,333.75141312730796
4.2_410_0.95_278.15,teqp,regenerador,0.34,368.89999672979934,375.2209157328817,333.01365780858316
4.2_410_0.95_278.15,teqp,regenerador,0.35,364.6175988214813,374.33668695635316,332.2754040480046
4.2_410_0.95_278.15,teqp,regenerador,0.36,360.33520091316313,373.45154181682756,331.53665345448974
4.2_410_0.95_278.15,teqp,regenerador,0.37,356.05280300484503,372.56548595559906,330.79740756281075
4.2_410_0.95_278.15,teqp,regenerador,0.38,351.77040509652693,371.67852491663956,330.05766783627644
4.2_410_0.95_278.15,teqp,regenerador,0.39,347.4880071882088,370.7906639944401,329.3174356676065
4.2_410_0.95_278.15,teqp,regenerador,0.4,343.2056092798907,369.90190795900963,328.5767123766713
4.2_410_0.95_278.15,teqp,regenerador,0.41,338.9232113715726,369.0122629656153,327.8354992087621
4.2_410_0.95_278.15,teqp,regenerador,0.42,334.6408134632545,368.12173355418406,327.0937973332133
4.2_410_0.95_278.15,teqp,regenerador,0.43,330.3584155549364,367.2303246486394,326.3516078419628
4.2_410_0.95_278.15,teqp,regenerador,0.44,326.0760176466183,366.3380410561698,325.60893174804454
4.2_410_0.95_278.15,teqp,regenerador,0.45,321.79361973830015,365.44488746642554,324.8657699840188
4.2_410_0.95_278.15,teqp,regenerador,0.46,317.51122182998205,364.55086845104034,324.1221234003007
4.2_410_0.95_278.15,teqp,regenerador,0.47,313.22882392166395,363.65598844496213,323.37799276365354
4.2_410_0.95_278.15,teqp,regenerador,0.48,308.94642601334584,362.7602517819634,322.63337875408536
4.2_410_0.95_278.15,teqp,regenerador,0.49,304.6640281050277,361.8636626732676,321.88828246716383
4.2_410_0.95_278.15,teqp,regenerador,0.5,300.3816301967096,360.9662257081342,321.14270340508307
4.2_410_0.95_278.15,teqp,regenerador,0.51,296.0992322883915,360.0679438519747,320.3966424809535
4.2_410_0.95_278.15,teqp,regenerador,0.52,291.8168343800734,359.1688214928208,319.6501000137068
4.2_410_0.95_278.15,teqp,regenerador,0.53,287.53443647175527,358.2688624148929,318.9030762264486
4.2_410_0.95_278.15,teqp,regenerador,0.54,283.25203856343717,357.3680701030586,318.1555712441477
4.2_410_0.95_278.15,teqp,regenerador,0.55,278.96964065511906,356.46644801215047,317.40758509186213
4.2_410_0.95_278.15,teqp,regenerador,0.56,274.6872427468009,355.56399946499425,316.6591177343307
4.2_410_0.95_278.15,teqp,regenerador,0.57,270.40484483848286,354.66072765427765,315.9101689441288
4.2_410_0.95_278.15,teqp,regenerador,0.58,266.12244693016476,353.75663563399723,315.16073842845043
4.2_410_0.95_278.15,teqp,regenerador,0.59,261.84004902184665,352.85172632388816,314.41082578324176
4.2_410_0.95_278.15,teqp,regenerador,0.6,257.5576511135285,351.9460025042387,313.66043049024404
4.2_410_0.95_278.15,teqp,regenerador,0.61,253.2752532052104,351.03946681431,312.90955191389645
4.2_410_0.95_278.15,teqp,regenerador,0.62,248.9928552968923,350.1321217500256,312.1581892981211
4.2_410_0.95_278.15,teqp,regenerador,0.63,244.71045738857418,349.2239696615481,311.40634176296555
4.2_410_0.95_278.15,teqp,regenerador,0.64,240.42805948025602,348.3150127507194,310.6540083011009
4.2_410_0.95_278.15,teqp,regenerador,0.65,236.14566157193792,347.40525306837696,309.90118777418763
4.2_410_0.95_278.15,teqp,regenerador,0.66,231.86326366361982,346.49469251152686,309.14787890906
4.2_410_0.95_278.15,teqp,regenerador,0.67,227.58086575530172,345.58333282037887,308.3940802974844
4.2_410_0.95_278.15,teqp,regenerador,0.68,223.29846784698356,344.6711755752319,307.6397903778321
4.2_410_0.95_278.15,teqp,regenerador,0.69,219.0160699386655,343.7582221932051,306.88500745311063
4.2_410_0.95_278.15,teqp,regenerador,0.7,214.7336720303474,342.8444739248046,306.1297296689261
4.2_410_0.95_278.15,teqp,regenerador,0.71,210.4512741220293,341.92993185032856,305.3739550157275
4.2_410_0.95_278.15,teqp,regenerador,0.72,206.16887621371114,341.01459687608303,304.6176813229129
4.2_410_0.95_278.15,teqp,regenerador,0.73,201.88647830539304,340.0984697337054,303.860906253794
4.2_410_0.95_278.15,teqp,regenerador,0.74,197.60408039707494,339.1898597087526,303.10362730035587
4.2_410_0.95_278.15,teqp,regenerador,0.75,193.32168248875684,339.1898599065754,302.34584177780516
4.2_410_0.95_278.15,teqp,regenerador,0.76,189.03928458043873,337.3453397992362,301.5875468188828
4.2_410_0.95_278.15,teqp,regenerador,0.77,184.75688667212057,336.4260475479964,300.8287393679548
4.2_410_0.95_278.15,teqp,regenerador,0.78,180.47448876380247,335.5059639478774,300.06941617485114
4.2_410_0.95_278.15,teqp,regenerador,0.79,176.19209085548437,334.58508856601327,299.30957378845864
4.2_410_0.95_278.15,teqp,regenerador,0.8,171.90969294716626,333.66342075829823,298.54920855001114
4.2_410_0.95_278.15,teqp,regenerador,0.81,167.6272950388481,332.74095966369833,297.78831658647744
4.2_410_0.95_278.15,teqp,regenerador,0.82,163.34489713053006,331.81770419918985,297.0268938011992
4.2_410_0.95_278.15,teqp,regenerador,0.83,159.06249922221195,330.8936530491861,296.26493587301786
4.2_410_0.95_278.15,teqp,regenerador,0.84,154.78010131389385,329.9688046658653,295.5024382375099
4.2_410_0.95_278.15,teqp,regenerador,0.85,150.4977034055757,329.0431572625325,294.73939608862054
4.2_410_0.95_278.15,teqp,regenerador,0.86,146.2153054972576,328.11670879361395,293.9758043656059
4.2_410_0.95_278.15,teqp,regenerador,0.87,141.93290758893949,327.18945696330553,293.2116577450708
4.2_410_0.95_278.15,teqp,regenerador,0.88,137.65050968062138,326.26139920942904,292.4469506317561
4.2_410_0.95_278.15,teqp,regenerador,0.89,133.36811177230328,325.3325326969658,291.6816771489725
4.2_410_0.95_278.15,teqp,regenerador,0.9,129.08571386398512,324.4028543095724,290.91583112862696
4.2_410_0.95_278.15,teqp,regenerador,0.91,124.80331595566702,323.47236064070216,290.1494061008525
4.2_410_0.95_278.15,teqp,regenerador,0.92,120.52091804734891,322.541047984343,289.3823952832125
4.2_410_0.95_278.15,teqp,regenerador,0.93,116.23852013903081,321.6089123253177,288.61479156946524
4.2_410_0.95_278.15,teqp,regenerador,0.94,111.95612223071271,320.6759493291593,287.8465875178729
4.2_410_0.95_278.15,teqp,regenerador,0.95,107.6737243223946,319.74215433153546,287.0777753390348
4.2_410_0.95_278.15,teqp,regenerador,0.96,103.3913264140765,318.8075223271824,286.30834688323085
4.2_410_0.95_278.15,teqp,regenerador,0.97,99.1089285057584,317.8720479583554,285.5382936272464
4.2_410_0.95_278.15,teqp,regenerador,0.98,94.82653059744024,316.93572550274735,284.76760666067116
4.2_410_0.95_278.15,teqp,regenerador,0.99,90.54413268912214,315.99854886087667,283.99627667163685
4.2_410_0.95_278.15,teqp,regenerador,1.0,86.26173478080403,315.0605115428984,283.22429393198604
4.2_410_0.95_278.15,teqp,hrvg,0.0,318.2109203016925,410.0,357.80348406982927
4.2_410_0.95_278.15,teqp,condensador,0.0,362.8789196544093,319.47070387033654,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.025,329.3051232336884,410.0,360.0722687216754
4.2_410_0.95_278.15,teqp,condensador,0.025,352.87191002635774,318.88599589905454,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.05,340.3993261656842,410.0,362.3350681601306
4.2_410_0.95_278.15,teqp,condensador,0.05,342.8649003983062,318.3069917526655,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.075,351.4935290976801,410.0,364.5917612024479
4.2_410_0.95_278.15,teqp,condensador,0.075,332.8578907702547,317.73376231358503,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.1,362.587732029676,410.0,366.84222141999425
4.2_410_0.95_278.15,teqp,condensador,0.1,322.85088114220315,317.1663711498094,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.125,373.68193496167186,410.0,369.08631710762376
4.2_410_0.95_278.15,teqp,condensador,0.125,312.8438715141516,316.60487476952784,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.15,384.7761378936677,410.0,371.32391124077213
4.2_410_0.95_278.15,teqp,condensador,0.15,302.8368618861001,316.0493228798373,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.175,395.87034082566356,410.0,373.55486141410546
4.2_410_0.95_278.15,teqp,condensador,0.175,292.82985225804856,315.4997586482081,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.2,406.96454375765944,410.0,375.7790197683894
4.2_410_0.95_278.15,teqp,condensador,0.2,282.822842629997,314.95621896659577,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.225,418.0587466896553,410.0,377.99623290607815
4.2_410_0.95_278.15,teqp,condensador,0.225,272.8158330019455,314.4187345026684,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.25,429.15294962165115,410.0,380.2063417848257
4.2_410_0.95_278.15,teqp,condensador,0.25,262.808823373894,313.8873312207575,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.275,440.247152553647,410.0,382.4091816089237
4.2_410_0.95_278.15,teqp,condensador,0.275,252.80181374584242,313.36202759506523,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.3,451.3413554856429,410.0,384.60458169920713
4.2_410_0.95_278.15,teqp,condensador,0.3,242.7948041177909,312.84283877660494,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.325,462.43555841763873,410.0,385.9054000213676
4.2_410_0.95_278.15,teqp,condensador,0.325,232.78779448973935,312.32977398256924,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.35,473.5297613496346,410.0,386.5260952627685
4.2_410_0.95_278.15,teqp,condensador,0.35,222.78078486168783,311.8228378968818,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.375,484.6239642816305,410.0,387.1539050439771
4.2_410_0.95_278.15,teqp,condensador,0.375,212.7737752336363,311.3220302288269,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.4,495.7181672136264,410.0,387.7887250143834
4.2_410_0.95_278.15,teqp,condensador,0.4,202.76676560558474,310.8273483818085,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.425,506.8123701456222,410.0,388.4304412755314
4.2_410_0.95_278.15,teqp,condensador,0.425,192.75975597753325,310.3387828882242,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.45,517.9065730776181,410.0,389.0789303194273
4.2_410_0.95_278.15,teqp,condensador,0.45,182.7527463494817,309.856322122537,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.475,529.0007760096139,410.0,389.7340589804701
4.2_410_0.95_278.15,teqp,condensador,0.475,172.74573672143018,309.3799506399027,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.5,540.0949789416098,410.0,390.39568441419004
4.2_410_0.95_278.15,teqp,condensador,0.5,162.73872709337863,308.9096494640144,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.525,551.1891818736057,410.0,391.063654107303
4.2_410_0.95_278.15,teqp,condensador,0.525,152.73171746532708,308.44539657161016,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.55,562.2833848056016,410.0,391.73780573171706
4.2_410_0.95_278.15,teqp,condensador,0.55,142.72470783727553,307.9871667186494,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.575,573.3775877375974,410.0,392.4179682373371
4.2_410_0.95_278.15,teqp,condensador,0.575,132.71769820922404,307.53493185321344,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.6,584.4717906695932,410.0,393.1039597134069
4.2_410_0.95_278.15,teqp,condensador,0.6,122.71068858117252,307.088661686965,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.625,595.5659936015891,410.0,393.7955901212611
4.2_410_0.95_278.15,teqp,condensador,0.625,112.70367895312097,306.6483227070884,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.65,606.660196533585,410.0,394.4926598860336
4.2_410_0.95_278.15,teqp,condensador,0.65,102.69666932506942,306.21387968640806,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.675,617.754399465581,410.0,395.19496058249734
4.2_410_0.95_278.15,teqp,condensador,0.675,92.68965969701787,305.7852949795804,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.7,628.8486023975768,410.0,395.9022751679451
4.2_410_0.95_278.15,teqp,condensador,0.7,82.68265006896638,305.36252906281663,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.725,639.9428053295726,410.0,396.61437827357173
4.2_410_0.95_278.15,teqp,condensador,0.725,72.67564044091483,304.94554006846215,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.75,651.0370082615684,410.0,397.33103653480106
4.2_410_0.95_278.15,teqp,condensador,0.75,62.668630812863285,304.5245103589199,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.775,662.1312111935644,410.0,398.0520089739623
4.2_410_0.95_278.15,teqp,condensador,0.775,52.661621184811736,302.3709828622166,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.8,673.2254141255603,410.0,398.7770474054511
4.2_410_0.95_278.15,teqp,condensador,0.8,42.65461155676019,300.21327222962253,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.825,684.3196170575561,410.0,399.5058967226045
4.2_410_0.95_278.15,teqp,condensador,0.825,32.647601928708696,298.05130729791586,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.85,695.4138199895519,410.0,400.2382963524989
4.2_410_0.95_278.15,teqp,condensador,0.85,22.640592300657204,295.885003431515,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.875,706.5080229215478,410.0,400.97397819569164
4.2_410_0.95_278.15,teqp,condensador,0.875,12.633582672605655,293.71426123926176,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.9,717.6022258535436,410.0,401.71267085887695
4.2_410_0.95_278.15,teqp,condensador,0.9,2.6265730445541067,291.5389650976929,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.925,728.6964287855395,410.0,402.45409724802283
4.2_410_0.95_278.15,teqp,condensador,0.925,-7.380436583497442,289.3589814988111,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.95,739.7906317175353,410.0,403.19797638277504
4.2_410_0.95_278.15,teqp,condensador,0.95,-17.387446211548934,287.1741571956601,278.15
4.2_410_0.95_278.15,teqp,hrvg,0.975,750.8848346495313,410.0,403.94402391294597
4.2_410_0.95_278.15,teqp,condensador,0.975,-27.394455839600482,284.98431712543436,278.15
4.2_410_0.95_278.15,teqp,hrvg,1.0,761.9790375815271,410.0,404.69195264828505
4.2_410_0.95_278.15,teqp,condensador,1.0,-37.40146546765203,282.78926208302755,278.15
4.2_410_0.95_300.03,teqp,regenerador,0.0,515.9549689972379,405.0942225019945,365.89692894564206
4.2_410_0.95_300.03,teqp,regenerador,0.01,512.3756855764611,404.38470292604563,365.3032654595574
4.2_410_0.95_300.03,teqp,regenerador,0.02,508.7964021556844,403.6743607491168,364.7091655430313
4.2_410_0.95_300.03,teqp,regenerador,0.03,505.2171187349077,402.96320156404204,364.1146315819648
4.2_410_0.95_300.03,teqp,regenerador,0.04,501.63783531413094,402.2512309019268,363.51966593672535
4.2_410_0.95_300.03,teqp,regenerador,0.05,498.0585518933542,401.5384542325822,362.9242709421967
4.2_410_0.95_300.03,teqp,regenerador,0.06,494.4792684725775,400.82487696494445,362.3284489078184
4.2_410_0.95_300.03,teqp,regenerador,0.07,490.89998505180074,400.1105044474725,361.7322021176237
4.2_410_0.95_300.03,teqp,regenerador,0.08,487.32070163102406,399.39534196886467,361.1355328302675
4.2_410_0.95_300.03,teqp,regenerador,0.09,483.74141821024733,398.67939475688314,360.5384432790539
4.2_410_0.95_300.03,teqp,regenerador,0.1,480.1621347894706,397.96266798180113,359.94093567195443
4.2_410_0.95_300.03,teqp,regenerador,0.11,476.58285136869387,397.24516675368005,359.3430121916216
4.2_410_0.95_300.03,teqp,regenerador,0.12,473.00356794791713,396.52689612424683,358.7446749953986
4.2_410_0.95_300.03,teqp,regenerador,0.13,469.4242845271404,395.8078610869133,358.14592621531835
4.2_410_0.95_300.03,teqp,regenerador,0.14,465.84500110636367,395.0880665770871,357.5467679581018
4.2_410_0.95_300.03,teqp,regenerador,0.15,462.26571768558694,394.36751747247376,356.94720230514093
4.2_410_0.95_300.03,teqp,regenerador,0.16,458.6864342648102,393.64621859336245,356.3472313124879
4.2_410_0.95_300.03,teqp,regenerador,0.17,455.10715084403347,392.92417470290036,355.7468570108168
4.2_410_0.95_300.03,teqp,regenerador,0.18,451.5278674232568,392.2013905073535,355.14608140749027
4.2_410_0.95_300.03,teqp,regenerador,0.19,447.94858400248006,391.47787065635123,354.5449064788506
4.2_410_0.95_300.03,teqp,regenerador,0.2,444.3693005817033,390.7536197431199,353.9433341815495
4.2_410_0.95_300.03,teqp,regenerador,0.21,440.7900171609266,390.02864230470186,353.3413664442177
4.2_410_0.95_300.03,teqp,regenerador,0.22,437.21073374014986,389.30294282216045,352.73900517031046
4.2_410_0.95_300.03,teqp,regenerador,0.23,433.63145031937313,388.5765257207633,352.1362522376747
4.2_410_0.95_300.03,teqp,regenerador,0.24,430.0521668985964,387.84939537016095,351.5331094984834
4.2_410_0.95_300.03,teqp,regenerador,0.25,426.47288347781966,387.12155608621333,350.92957877915757
4.2_410_0.95_300.03,teqp,regenerador,0.26,422.89360005704293,386.3930121251839,350.32566188029085
4.2_410_0.95_300.03,teqp,regenerador,0.27,419.3143166362662,385.6637676925392,349.7213605765568
4.2_410_0.95_300.03,teqp,regenerador,0.28,415.73503321548947,384.9338269368718,349.1166766166163
4.2_410_0.95_300.03,teqp,regenerador,0.29,412.15574979471273,384.2031939521403,348.5116117230084
4.2_410_0.95_300.03,teqp,regenerador,0.3,408.576466373936,383.47187277750163,347.906167592045
4.2_410_0.95_300.03,teqp,regenerador,0.31,404.99718295315927,382.7398673973912,347.3003458936853
4.2_410_0.95_300.03,teqp,regenerador,0.32,401.41789953238253,382.0071817415881,346.69414827138746
4.2_410_0.95_300.03,teqp,regenerador,0.33,397.8386161116058,381.2738196852719,346.0875763425085
4.2_410_0.95_300.03,teqp,regenerador,0.34,394.25933269082907,380.53978504905797,345.48063169573567
4.2_410_0.95_300.03,teqp,regenerador,0.35,390.6800492700524,379.8050815990425,344.8733159303669
4.2_410_0.95_300.03,teqp,regenerador,0.36,387.10076584927566,379.0697130458528,344.2656305560566
4.2_410_0.95_300.03,teqp,regenerador,0.37,383.5214824284989,378.33368304905423,343.6575770706661
4.2_410_0.95_300.03,teqp,regenerador,0.38,379.9421990077222,377.59699520855224,343.049156955599
4.2_410_0.95_300.03,teqp,regenerador,0.39,376.36291558694546,376.85965307298744,342.44037166463414
4.2_410_0.95_300.03,teqp,regenerador,0.4,372.78363216616873,376.12166013549825,341.83122262371694
4.2_410_0.95_300.03,teqp,regenerador,0.41,369.20434874539205,375.38301983448224,341.2217107307467
4.2_410_0.95_300.03,teqp,regenerador,0.42,365.6250653246153,374.64373555349414,340.61183835535127
4.2_410_0.95_300.03,teqp,regenerador,0.43,362.0457819038386,373.90381062114517,340.00160633865204
4.2_410_0.95_300.03,teqp,regenerador,0.44,358.46649848306186,373.163248310966,339.39101599301154
4.2_410_0.95_300.03,teqp,regenerador,0.45,354.8872150622851,372.42205192662226,338.7800686017789
4.2_410_0.95_300.03,teqp,regenerador,0.46,351.3079316415084,371.68022454464307,338.16876541901405
4.2_410_0.95_300.03,teqp,regenerador,0.47,347.72864822073166,370.93776926361204,337.5571076692037
4.2_410_0.95_300.03,teqp,regenerador,0.48,344.1493647999549,370.1946886351472,336.94509654696543
4.2_410_0.95_300.03,teqp,regenerador,0.49,340.5700813791782,369.4509866548891,336.3327332167338
4.2_410_0.95_300.03,teqp,regenerador,0.5,336.99079795840146,368.7066657622548,335.7200188124356
4.2_410_0.95_300.03,teqp,regenerador,0.51,333.4115145376247,367.9617288401642,335.1069544371518
4.2_410_0.95_300.03,teqp,regenerador,0.52,329.832231116848,367.2161787147568,334.4935411627574
4.2_410_0.95_300.03,teqp,regenerador,0.53,326.25294769607126,366.47001815506707,333.87978002955487
4.2_410_0.95_300.03,teqp,regenerador,0.54,322.6736642752945,365.723249872644,333.26567204872856
4.2_410_0.95_300.03,teqp,regenerador,0.55,319.0943808545178,364.9758765222804,332.65121819057214
4.2_410_0.95_300.03,teqp,regenerador,0.56,315.51509743374106,364.22790068621975,332.0364194023813
4.2_410_0.95_300.03,teqp,regenerador,0.57,311.9358140129644,363.4793249034323,331.4212765936684
4.2_410_0.95_300.03,teqp,regenerador,0.58,308.35653059218765,362.73015165253554,330.8057906406004
4.2_410_0.95_300.03,teqp,regenerador,0.59,304.7772471714109,361.9803833530706,330.18996238443805
4.2_410_0.95_300.03,teqp,regenerador,0.6,301.1979637506342,361.23002286459325,329.5737926328945
4.2_410_0.95_300.03,teqp,regenerador,0.61,297.61868032985745,360.47907148616565,328.9572821588205
4.2_410_0.95_300.03,teqp,regenerador,0.62,294.0393969090807,359.7275319791183,328.3404316994576
4.2_410_0.95_300.03,teqp,regenerador,0.63,290.460113488304,358.9754066098116,327.7232419559051
4.2_410_0.95_300.03,teqp,regenerador,0.64,286.88083006752726,358.2226973920565,327.10571359254993
4.2_410_0.95_300.03,teqp,regenerador,0.65,283.3015466467505,357.4694063764872,326.4878472364923
4.2_410_0.95_300.03,teqp,regenerador,0.66,279.7222632259738,356.7155355506936,325.86964347693646
4.2_410_0.95_300.03,teqp,regenerador,0.67,276.14297980519706,355.9610868366303,325.2511028645674
4.2_410_0.95_300.03,teqp,regenerador,0.68,272.5636963844203,355.2060620937123,324.6322259108992
4.2_410_0.95_300.03,teqp,regenerador,0.69,268.98441296364365,354.4504631142286,324.01301308757724
4.2_410_0.95_300.03,teqp,regenerador,0.7,265.4051295428669,353.69429162447113,323.39346482588815
4.2_410_0.95_300.03,teqp,regenerador,0.71,261.8258461220902,352.93754928352115,322.77358151382583
4.2_410_0.95_300.03,teqp,regenerador,0.72,258.24656270131345,352.18023768238413,322.15336350407904
4.2_410_0.95_300.03,teqp,regenerador,0.73,254.66727928053672,351.4223583430837,321.5328115970971
4.2_410_0.95_300.03,teqp,regenerador,0.74,251.08799585975999,350.6639127177154,320.9119250558303
4.2_410_0.95_300.03,teqp,regenerador,0.75,247.50871243898325,349.90490218746424,320.290704597304
4.2_410_0.95_300.03,teqp,regenerador,0.76,243.92942901820652,349.14532806157325,319.6691503932452
4.2_410_0.95_300.03,teqp,regenerador,0.77,240.3501455974298,348.3851915762674,319.0472625691926
4.2_410_0.95_300.03,teqp,regenerador,0.78,236.77086217665305,347.6244938936442,318.42504120356784
4.2_410_0.95_300.03,teqp,regenerador,0.79,233.19157875587632,346.863236100494,317.80248632671595
4.2_410_0.95_300.03,teqp,regenerador,0.8,229.6122953350996,346.1014192070977,317.1795979340472
4.2_410_0.95_300.03,teqp,regenerador,0.81,226.03301191432286,345.33904414595213,316.5563759658098
4.2_410_0.95_300.03,teqp,regenerador,0.82,222.45372849354618,344.57611177046135,315.9328202794303
4.2_410_0.95_300.03,teqp,regenerador,0.83,218.87444507276945,343.8126228535566,315.3089307026102
4.2_410_0.95_300.03,teqp,regenerador,0.84,215.29516165199271,343.04857808627173,314.68470700965065
4.2_410_0.95_300.03,teqp,regenerador,0.85,211.71587823121598,342.28397807625885,314.0601489202741
4.2_410_0.95_300.03,teqp,regenerador,0.86,208.13659481043925,341.5188233462396,313.4352560984005
4.2_410_0.95_300.03,teqp,regenerador,0.87,204.55731138966252,340.7531143356581,312.8100281508837
4.2_410_0.95_300.03,teqp,regenerador,0.88,200.97802796888578,339.9868513859768,312.18446462620216
4.2_410_0.95_300.03,teqp,regenerador,0.89,197.39874454810905,339.2200347593784,311.5585650131077
4.2_410_0.95_300.03,teqp,regenerador,0.9,193.81946112733232,338.45266462242034,310.9323287392184
4.2_410_0.95_300.03,teqp,regenerador,0.91,190.24017770655558,337.6847410474232,310.30575516957515
4.2_410_0.95_300.03,teqp,regenerador,0.92,186.66089428577885,336.91626401172516,309.67884360513193
4.2_410_0.95_300.03,teqp,regenerador,0.93,183.08161086500212,336.14723339511806,309.05159328120845
4.2_410_0.95_300.03,teqp,regenerador,0.94,179.50232744422544,335.37764897775884,308.4240033695798
4.2_410_0.95_300.03,teqp,regenerador,0.95,175.9230440234487,334.6075104379831,307.7960729622129
4.2_410_0.95_300.03,teqp,regenerador,0.96,172.34376060267198,333.83681735005445,307.1678010928225
4.2_410_0.95_300.03,teqp,regenerador,0.97,168.76447718189524,333.0655691818147,306.5391867166181
4.2_410_0.95_300.03,teqp,regenerador,0.98,165.1851937611185,332.2937652922437,305.9102287157218
4.2_410_0.95_300.03,teqp,regenerador,0.99,161.60591034034178,331.52140492902646,305.2809258961525
4.2_410_0.95_300.03,teqp,regenerador,1.0,158.02662691956505,330.748487226873,304.6512769858695
4.2_410_0.95_300.03,teqp,hrvg,0.0,357.9238933935919,410.0,365.89692894564206
4.2_410_0.95_300.03,teqp,condensador,0.0,426.77072504249213,323.33247968382966,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.025,368.1741956473849,410.0,367.97303528368883
4.2_410_0.95_300.03,teqp,condensador,0.025,417.628122744035,322.76680969415554,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.05,378.4244979011779,410.0,370.0436502502934
4.2_410_0.95_300.03,teqp,condensador,0.05,408.48552044557783,322.2053571195937,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.075,388.67480015497097,410.0,372.1086638034609
4.2_410_0.95_300.03,teqp,condensador,0.075,399.3429181471207,321.64821658322904,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.1,398.92510240876396,410.0,374.1679619592026
4.2_410_0.95_300.03,teqp,condensador,0.1,390.20031584866354,321.09547667252536,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.125,409.17540466255696,410.0,376.2214267381279
4.2_410_0.95_300.03,teqp,condensador,0.125,381.0577135502064,320.5472195808005,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.15,419.42570691634995,410.0,378.26893610573
4.2_410_0.95_300.03,teqp,condensador,0.15,371.9151112517493,320.00352267970663,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.175,429.67600917014295,410.0,380.31036389880046
4.2_410_0.95_300.03,teqp,condensador,0.175,362.7725089532921,319.46445657353246,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.2,439.926311423936,410.0,382.34557975061523
4.2_410_0.95_300.03,teqp,condensador,0.2,353.629906654835,318.9300867995872,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.225,450.176613677729,410.0,384.37444900271163
4.2_410_0.95_300.03,teqp,condensador,0.225,344.4873043563778,318.4004733660843,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.25,460.426915931522,410.0,385.79378936185594
4.2_410_0.95_300.03,teqp,condensador,0.25,335.3447020579207,317.87567100019737,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.275,470.677218185315,410.0,386.36581860319336
4.2_410_0.95_300.03,teqp,condensador,0.275,326.2020997594635,317.3557293037204,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.3,480.927520439108,410.0,386.9439429196739
4.2_410_0.95_300.03,teqp,condensador,0.3,317.0594974610064,316.8406929166479,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.325,491.17782269290103,410.0,387.5280822144904
4.2_410_0.95_300.03,teqp,condensador,0.325,307.9168951625493,316.33060167860657,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.35,501.42812494669397,410.0,388.11814942511876
4.2_410_0.95_300.03,teqp,condensador,0.35,298.7742928640921,315.8254907964962,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.375,511.678427200487,410.0,388.7140505355235
4.2_410_0.95_300.03,teqp,condensador,0.375,289.631690565635,315.3253910075477,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.4,521.9287294542801,410.0,389.3156845062056
4.2_410_0.95_300.03,teqp,condensador,0.4,280.48908826717786,314.8303287008702,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.425,532.179031708073,410.0,389.9229432498777
4.2_410_0.95_300.03,teqp,condensador,0.425,271.3464859687207,314.3403262765539,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.45,542.4293339618661,410.0,390.5357116254658
4.2_410_0.95_300.03,teqp,condensador,0.45,262.2038836702635,313.8554023410108,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.475,552.679636215659,410.0,391.15386745176113
4.2_410_0.95_300.03,teqp,condensador,0.475,253.06128137180642,313.3755708067201,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.5,562.929938469452,410.0,391.77728133165635
4.2_410_0.95_300.03,teqp,condensador,0.5,243.91867907334927,312.9008430938397,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.525,573.1802407232451,410.0,392.4058178343389
4.2_410_0.95_300.03,teqp,condensador,0.525,234.77607677489212,312.431226519184,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.55,583.430542977038,410.0,393.0393330977333
4.2_410_0.95_300.03,teqp,condensador,0.55,225.63347447643497,311.96672509817756,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.575,593.6808452308311,410.0,393.67767773991295
4.2_410_0.95_300.03,teqp,condensador,0.575,216.49087217797785,311.50734034526477,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.6,603.931147484624,410.0,394.32069528225423
4.2_410_0.95_300.03,teqp,condensador,0.6,207.3482698795207,311.05306890398685,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.625,614.1814497384171,410.0,394.96822277086414
4.2_410_0.95_300.03,teqp,condensador,0.625,198.20566758106355,310.60390700076084,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.65,624.4317519922101,410.0,395.6200909265678
4.2_410_0.95_300.03,teqp,condensador,0.65,189.0630652826064,310.15984671001763,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.675,634.6820542460032,410.0,396.2761243250163
4.2_410_0.95_300.03,teqp,condensador,0.675,179.92046298414925,309.7208776592858,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.7,644.932356499796,410.0,396.9361416196649
4.2_410_0.95_300.03,teqp,condensador,0.7,170.77786068569213,309.2869871945999,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.725,655.1826587535891,410.0,397.59995577998444
4.2_410_0.95_300.03,teqp,condensador,0.725,161.635258387235,308.85816020402154,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.75,665.4329610073821,410.0,398.267374353696
4.2_410_0.95_300.03,teqp,condensador,0.75,152.49265608877784,308.43437961970386,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.775,675.6832632611752,410.0,398.9381997553085
4.2_410_0.95_300.03,teqp,condensador,0.775,143.35005379032066,308.01562594676074,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.8,685.9335655149682,410.0,399.6122293839991
4.2_410_0.95_300.03,teqp,condensador,0.8,134.20745149186354,307.60187785927565,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.825,696.183867768761,410.0,400.2892570676516
4.2_410_0.95_300.03,teqp,condensador,0.825,125.06484919340642,307.19311244142455,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.85,706.4341700225541,410.0,400.9690705819289
4.2_410_0.95_300.03,teqp,condensador,0.85,115.9222468949493,306.78930456337605,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.875,716.6844722763472,410.0,401.65145592575624
4.2_410_0.95_300.03,teqp,condensador,0.875,106.77964459649212,306.39042776560416,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.9,726.9347745301402,410.0,402.33619466335574
4.2_410_0.95_300.03,teqp,condensador,0.9,97.63704229803494,305.9964539468185,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.925,737.1850767839333,410.0,403.0230655139086
4.2_410_0.95_300.03,teqp,condensador,0.925,88.49443999957782,305.6073537171984,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.95,747.4353790377261,410.0,403.71184470247664
4.2_410_0.95_300.03,teqp,condensador,0.95,79.3518377011207,305.2230957267064,300.032917
4.2_410_0.95_300.03,teqp,hrvg,0.975,757.6856812915191,410.0,404.4023062606842
4.2_410_0.95_300.03,teqp,condensador,0.975,70.20923540266358,304.8436484109109,300.032917
4.2_410_0.95_300.03,teqp,hrvg,1.0,767.9359835453122,410.0,405.0942225020507
4.2_410_0.95_300.03,teqp,condensador,1.0,61.0666331042064,304.18003607674274,300.032917
4.3_r3.0_0,teqp,regenerador,0.0,506.5028895862715,402.4386650710334,365.365012111899
4.3_r3.0_0,teqp,regenerador,0.01,502.95335051490633,401.7354159361385,364.7604543333122
4.3_r3.0_0,teqp,regenerador,0.02,499.40381144354114,401.031362809382,364.1554468198685
4.3_r3.0_0,teqp,regenerador,0.03,495.85427237217596,400.326511176242,363.5499920613943
4.3_r3.0_0,teqp,regenerador,0.04,492.3047333008107,399.6208664620329,362.9440925203784
4.3_r3.0_0,teqp,regenerador,0.05,488.7551942294455,398.91443403232836,362.3377506320155
4.3_r3.0_0,teqp,regenerador,0.06,485.20565515808033,398.2072191933643,361.7309688042485
4.3_r3.0_0,teqp,regenerador,0.07,481.65611608671514,397.49922719243807,361.12374941780035
4.3_r3.0_0,teqp,regenerador,0.08,478.10657701534996,396.7904632182841,360.516094826201
4.3_r3.0_0,teqp,regenerador,0.09,474.55703794398477,396.0809324014409,359.90800735581183
4.3_r3.0_0,teqp,regenerador,0.1,471.0074988726195,395.3706398148577,359.2994893058354
4.3_r3.0_0,teqp,regenerador,0.11,467.45795980125433,394.65959047304403,358.69054294832824
4.3_r3.0_0,teqp,regenerador,0.12,463.90842072988914,393.9477893347521,358.08117052820154
4.3_r3.0_0,teqp,regenerador,0.13,460.35888165852396,393.2352413009532,357.47137426321154
4.3_r3.0_0,teqp,regenerador,0.14,456.80934258715877,392.52195121630933,356.86115634395117
4.3_r3.0_0,teqp,regenerador,0.15,453.2598035157936,391.8079238692337,356.2505189338235
4.3_r3.0_0,teqp,regenerador,0.16,449.71026444442833,391.09316399216897,355.63946417108815
4.3_r3.0_0,teqp,regenerador,0.17,446.16072537306314,390.3776762618521,355.02799416054245
4.3_r3.0_0,teqp,regenerador,0.18,442.61118630169796,389.6614652995681,354.4161109868398
4.3_r3.0_0,teqp,regenerador,0.19,439.06164723033277,388.9445356713901,353.8038167041012
4.3_r3.0_0,teqp,regenerador,0.2,435.5121081589676,388.2268918884094,353.1911133392255
4.3_r3.0_0,teqp,regenerador,0.21,431.9625690876024,387.5085384069433,352.5780028918977
4.3_r3.0_0,teqp,regenerador,0.22,428.41303001623714,386.7894796287389,351.9644873343159
4.3_r3.0_0,teqp,regenerador,0.23,424.86349094487196,386.06971990116017,351.3505686111208
4.3_r3.0_0,teqp,regenerador,0.24,421.31395187350677,385.34926351735334,350.7362486393084
4.3_r3.0_0,teqp,regenerador,0.25,417.7644128021416,384.62811471640856,350.12152930814483
4.3_r3.0_0,teqp,regenerador,0.26,414.2148737307764,383.9062776834986,349.50641247906174
4.3_r3.0_0,teqp,regenerador,0.27,410.6653346594112,383.18375655172764,348.8908999855512
4.3_r3.0_0,teqp,regenerador,0.28,407.11579558804596,382.46055539598376,348.2749936330502
4.3_r3.0_0,teqp,regenerador,0.29,403.5662565166808,381.7366782424005,347.6586951988119
4.3_r3.0_0,teqp,regenerador,0.3,400.0167174453156,381.01212906149107,347.0420064317523
4.3_r3.0_0,teqp,regenerador,0.31,396.4671783739504,380.28691177076445,346.42492905245706
4.3_r3.0_0,teqp,regenerador,0.32,392.9176393025852,379.56103023443234,345.8074647516153
4.3_r3.0_0,teqp,regenerador,0.33,389.36810023121996,378.8344882634607,345.18961520653
4.3_r3.0_0,teqp,regenerador,0.34,385.81856115985477,378.10728961560795,344.571382071446
4.3_r3.0_0,teqp,regenerador,0.35,382.2690220884896,377.37943799543933,343.9527669157806
4.3_r3.0_0,teqp,regenerador,0.36,378.7194830171244,376.65093705433605,343.33377131519535
4.3_r3.0_0,teqp,regenerador,0.37,375.1699439457592,375.9217903904796,342.714396815822
4.3_r3.0_0,teqp,regenerador,0.38,371.620404874394,375.1920015491814,342.09464493404266
4.3_r3.0_0,teqp,regenerador,0.39,368.0708658030288,374.461574021093,341.4745171562628
4.3_r3.0_0,teqp,regenerador,0.4,364.52132673166363,373.73051124563096,340.85401443867073
4.3_r3.0_0,teqp,regenerador,0.41,360.97178766029845,372.99881660741795,340.2331392069822
4.3_r3.0_0,teqp,regenerador,0.42,357.42224858893326,372.26649343793105,339.61189235617854
4.3_r3.0_0,teqp,regenerador,0.43,353.872709517568,371.53354501504793,339.18985955955117
4.3_r3.0_0,teqp,regenerador,0.44,350.3231704462028,370.79997457142645,338.36828922177665
4.3_r3.0_0,teqp,regenerador,0.45,346.7736313748376,370.0657853467055,337.7459355718825
4.3_r3.0_0,teqp,regenerador,0.46,343.2240923034724,369.3309803707509,337.1232155696534
4.3_r3.0_0,teqp,regenerador,0.47,339.6745532321072,368.59556270557005,336.50013045193197
4.3_r3.0_0,teqp,regenerador,0.48,336.125014160742,367.8595348587675,335.8766814229442
4.3_r3.0_0,teqp,regenerador,0.49,332.5754750893768,367.1229007833248,335.25286965392826
4.3_r3.0_0,teqp,regenerador,0.5,329.02593601801163,366.3856628773546,334.62869628275365
4.3_r3.0_0,teqp,regenerador,0.51,325.47639694664645,365.6478239838384,334.00416241352036
4.3_r3.0_0,teqp,regenerador,0.52,321.92685787528126,364.9093868903375,333.3792691189786
4.3_r3.0_0,teqp,regenerador,0.53,318.37731880391607,364.1703543286886,332.754017428742
4.3_r3.0_0,teqp,regenerador,0.54,314.8277797325508,363.430728974665,332.1284083468592
4.3_r3.0_0,teqp,regenerador,0.55,311.27824066118563,362.69051344762556,331.50244283796195
4.3_r3.0_0,teqp,regenerador,0.56,307.7287015898204,361.9497103054135,330.87612183042097
4.3_r3.0_0,teqp,regenerador,0.57,304.17916251845526,361.2083220500867,330.24944621538805
4.3_r3.0_0,teqp,regenerador,0.58,300.62962344709007,360.4663511254483,329.6224168479125
4.3_r3.0_0,teqp,regenerador,0.59,297.0800843757249,359.72379992537424,328.995034545814
4.3_r3.0_0,teqp,regenerador,0.6,293.53054530435963,358.9806707810148,328.36730008876566
4.3_r3.0_0,teqp,regenerador,0.61,289.98100623299445,358.23696646521927,327.7392142177063
4.3_r3.0_0,teqp,regenerador,0.62,286.43146716162926,357.49268819122574,327.1107776342276
4.3_r3.0_0,teqp,regenerador,0.63,282.88192809026407,356.7478386189458,326.4819909999417
4.3_r3.0_0,teqp,regenerador,0.64,279.3323890188989,356.0024199510759,325.8528549358208
4.3_r3.0_0,teqp,regenerador,0.65,275.7828499475337,355.256434112144,325.22337002151323
4.3_r3.0_0,teqp,regenerador,0.66,272.23331087616845,354.50988307036357,324.5935367946356
4.3_r3.0_0,teqp,regenerador,0.67,268.68377180480326,353.7627687312832,323.963355750008
4.3_r3.0_0,teqp,regenerador,0.68,265.13423273343807,353.0150929370788,323.33282733914933
4.3_r3.0_0,teqp,regenerador,0.69,261.58469366207294,352.26685746654357,322.7019519674727
4.3_r3.0_0,teqp,regenerador,0.7,258.0351545907077,351.51806403043565,322.0707300005038
4.3_r3.0_0,teqp,regenerador,0.71,254.4856155193425,350.76871427854877,321.43916225073434
4.3_r3.0_0,teqp,regenerador,0.72,250.93607644797729,350.0188097908745,320.80724798819136
4.3_r3.0_0,teqp,regenerador,0.73,247.38653737661207,349.2683520807317,320.17498793404246
4.3_r3.0_0,teqp,regenerador,0.74,243.83699830524688,348.5173425930176,319.5423822607149
4.3_r3.0_0,teqp,regenerador,0.75,240.2874592338817,347.76578270323523,318.9094310909087
4.3_r3.0_0,teqp,regenerador,0.76,236.7379201625165,347.0136737164697,318.2761344965779
4.3_r3.0_0,teqp,regenerador,0.77,233.1883810911513,346.2610168663326,317.6424924978822
4.3_r3.0_0,teqp,regenerador,0.78,229.63884201978607,345.50781331384906,317.0085050864057
4.3_r3.0_0,teqp,regenerador,0.79,226.08930294842088,344.7540641463042,316.37417216492685
4.3_r3.0_0,teqp,regenerador,0.8,222.5397638770557,343.9997703760411,315.73949357825046
4.3_r3.0_0,teqp,regenerador,0.81,218.9902248056905,343.244932939208,315.1044691279579
4.3_r3.0_0,teqp,regenerador,0.82,215.4406857343253,342.48955269445065,314.4690985579649
4.3_r3.0_0,teqp,regenerador,0.83,211.89114666296013,341.73363042155694,313.833381553223
4.3_r3.0_0,teqp,regenerador,0.84,208.34160759159494,340.97716682004136,313.19731773836367
4.3_r3.0_0,teqp,regenerador,0.85,204.79206852022975,340.22016250767365,312.56090667630957
4.3_r3.0_0,teqp,regenerador,0.86,201.2425294488645,339.4626180189491,311.9241478668218
4.3_r3.0_0,teqp,regenerador,0.87,197.6929903774993,338.70453380349005,311.2870407450064
4.3_r3.0_0,teqp,regenerador,0.88,194.14345130613412,337.94591022439675,310.64958467975595
4.3_r3.0_0,teqp,regenerador,0.89,190.59391223476894,337.18674755651125,310.0117789721523
4.3_r3.0_0,teqp,regenerador,0.9,187.0443731634037,336.427045987969,309.37362285379174
4.3_r3.0_0,teqp,regenerador,0.91,183.4948340920385,335.6668056050131,308.7351154887638
4.3_r3.0_0,teqp,regenerador,0.92,179.9452950206733,334.9060264116945,308.09625595710077
4.3_r3.0_0,teqp,regenerador,0.93,176.39575594930812,334.14470831036374,307.457043276181
4.3_r3.0_0,teqp,regenerador,0.94,172.84621687794294,333.38285110647865,306.81747638189336
4.3_r3.0_0,teqp,regenerador,0.95,169.29667780657775,332.6204545055071,306.17755413108387
4.3_r3.0_0,teqp,regenerador,0.96,165.74713873521256,331.85751811061823,305.5372753003773
4.3_r3.0_0,teqp,regenerador,0.97,162.19759966384737,331.09404142035265,304.8966385835694
4.3_r3.0_0,teqp,regenerador,0.98,158.64806059248212,330.3300238261977,304.2556425894473
4.3_r3.0_0,teqp,regenerador,0.99,155.09852152111694,329.5654646100777,303.6142858395238
4.3_r3.0_0,teqp,regenerador,1.0,151.54898244975175,328.8003629417392,302.97256676570237
4.3_r3.0_0,teqp,hrvg,0.0,355.30196594780875,406.8801692295517,365.365012111899
4.3_r3.0_0,teqp,condensador,0.0,388.2343916383122,320.97720454110396,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.025,364.63106430306954,406.8801692295517,367.2560215153903
4.3_r3.0_0,teqp,condensador,0.025,379.8605643162056,320.4757659240123,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.05,373.9601626583304,406.8801692295517,369.14251302498053
4.3_r3.0_0,teqp,condensador,0.05,371.48673699409903,319.97816094002786,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.075,383.28926101359116,406.8801692295517,371.0244048328565
4.3_r3.0_0,teqp,condensador,0.075,363.11290967199244,319.4844434964786,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.1,392.618359368852,406.8801692295517,372.90161244068514
4.3_r3.0_0,teqp,condensador,0.1,354.73908234988585,318.99466388907575,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.125,401.9474577241128,406.8801692295517,374.77404862901375
4.3_r3.0_0,teqp,condensador,0.125,346.36525502777926,318.5088685498595,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.15,411.2765560793736,406.8801692295517,376.64162342160415
4.3_r3.0_0,teqp,condensador,0.15,337.99142770567266,318.02710018095564,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.175,420.6056544346344,406.8801692295517,378.50424404636885
4.3_r3.0_0,teqp,condensador,0.175,329.61760038356607,317.54939785479155,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.2,429.93475278989524,406.8801692295517,380.36181488810223
4.3_r3.0_0,teqp,condensador,0.2,321.2437730614595,317.07579711856516,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.225,439.263851145156,406.8801692295517,382.21423744093124
4.3_r3.0_0,teqp,condensador,0.225,312.8699457393529,316.60633009812847,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.25,448.5929495004168,406.8801692295517,384.06141025286513
4.3_r3.0_0,teqp,condensador,0.25,304.4961184172463,316.1410256054143,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.275,457.92204785567765,406.8801692295517,385.6549376550914
4.3_r3.0_0,teqp,condensador,0.275,296.1222910951397,315.6799092447267,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.3,467.25114621093843,406.8801692295517,386.1739409097581
4.3_r3.0_0,teqp,condensador,0.3,287.7484637730331,315.22300351988764,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.325,476.58024456619927,406.8801692295517,386.69801411512674
4.3_r3.0_0,teqp,condensador,0.325,279.3746364509265,314.7703281584119,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.35,485.90934292146005,406.8801692295517,387.2270985647435
4.3_r3.0_0,teqp,condensador,0.35,271.0008091288199,314.3218991021185,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.375,495.2384412767209,406.8801692295517,387.76113117032855
4.3_r3.0_0,teqp,condensador,0.375,262.6269818067134,313.8777312300694,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.4,504.56753963198173,406.8801692295517,388.3000440026423
4.3_r3.0_0,teqp,condensador,0.4,254.25315448460677,313.43783480717246,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.425,513.8966379872425,406.8801692295517,388.84376432725253
4.3_r3.0_0,teqp,condensador,0.425,245.87932716250018,313.002219018887,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.45,523.2257363425033,406.8801692295517,389.39221458429495
4.3_r3.0_0,teqp,condensador,0.45,237.50549984039358,312.5708899022106,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.475,532.5548346977641,406.8801692295517,389.94531237579554
4.3_r3.0_0,teqp,condensador,0.475,229.131672518287,312.1438509602086,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.5,541.883933053025,406.8801692295517,390.50297046385884
4.3_r3.0_0,teqp,condensador,0.5,220.7578451961804,311.7211044140241,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.525,551.2130314082857,406.8801692295517,391.0650967804632
4.3_r3.0_0,teqp,condensador,0.525,212.3840178740738,311.3026485755255,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.55,560.5421297635465,406.8801692295517,391.6315943246379
4.3_r3.0_0,teqp,condensador,0.55,204.0101905519672,310.88848229957637,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.575,569.8712281188073,406.8801692295517,392.2023619377158
4.3_r3.0_0,teqp,condensador,0.575,195.63636322986065,310.47859975403804,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.6,579.2003264740681,406.8801692295517,392.77729252308063
4.3_r3.0_0,teqp,condensador,0.6,187.26253590775403,310.07299461992216,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.625,588.529424829329,406.8801692295517,393.3562754348038
4.3_r3.0_0,teqp,condensador,0.625,178.88870858564744,309.6716586204831,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.65,597.8585231845898,406.8801692295517,393.9391949683244
4.3_r3.0_0,teqp,condensador,0.65,170.51488126354084,309.2745816893335,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.675,607.1876215398506,406.8801692295517,394.5259309323095
4.3_r3.0_0,teqp,condensador,0.675,162.14105394143425,308.8817521446883,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.7,616.5167198951114,406.8801692295517,395.116358730681
4.3_r3.0_0,teqp,condensador,0.7,153.7672266193277,308.4931568787321,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.725,625.8458182503722,406.8801692295517,395.71034946491267
4.3_r3.0_0,teqp,condensador,0.725,145.3933992972211,308.10878105407664,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.75,635.174916605633,406.8801692295517,396.3077700489106
4.3_r3.0_0,teqp,condensador,0.75,137.0195719751145,307.7286085722074,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.775,644.5040149608938,406.8801692295517,396.9084833579686
4.3_r3.0_0,teqp,condensador,0.775,128.6457446530079,307.35262215437524,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.8,653.8331133161546,406.8801692295517,397.51234837357754
4.3_r3.0_0,teqp,condensador,0.8,120.27191733090132,306.98080297567014,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.825,663.1622116714154,406.8801692295517,398.1192203488879
4.3_r3.0_0,teqp,condensador,0.825,111.89809000879472,306.6131312473202,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.85,672.4913100266763,406.8801692295517,398.7289509883081
4.3_r3.0_0,teqp,condensador,0.85,103.52426268668813,306.2495859777742,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.875,681.8204083819371,406.8801692295517,399.3413885278754
4.3_r3.0_0,teqp,condensador,0.875,95.15043536458154,305.89014513200794,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.9,691.1495067371978,406.8801692295517,399.9563787063986
4.3_r3.0_0,teqp,condensador,0.9,86.77660804247495,305.53478587856733,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.925,700.4786050924587,406.8801692295517,400.57376288526973
4.3_r3.0_0,teqp,condensador,0.925,78.40278072036836,305.1834836074673,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.95,709.8077034477194,406.8801692295517,401.193380881505
4.3_r3.0_0,teqp,condensador,0.95,70.02895339826176,304.836214227335,284.3131119856872
4.3_r3.0_0,teqp,hrvg,0.975,719.1368018029802,406.8801692295517,401.81507008034697
4.3_r3.0_0,teqp,condensador,0.975,61.65512607615517,304.3065908277835,284.3131119856872
4.3_r3.0_0,teqp,hrvg,1.0,728.4659001582411,406.8801692295517,402.4386650710757
4.3_r3.0_0,teqp,condensador,1.0,53.28129875404858,302.5044594881695,284.3131119856872
opt_5.1a_real,real,regenerador,0.0,577.1915385381106,410.96542886317576,356.5510482225775
opt_5.1a_real,real,regenerador,0.01,572.3178083948596,410.03822738243656,356.0525701957792
opt_5.1a_real,real,regenerador,0.02,567.4440782516086,409.10917513905537,355.5536555348044
opt_5.1a_real,real,regenerador,0.03,562.5703481083576,408.17829350350974,355.054307104464
opt_5.1a_real,real,regenerador,0.04,557.6966179651066,407.2456018343059,354.554527745055
opt_5.1a_real,real,regenerador,0.05,552.8228878218556,406.3111197105415,354.05432027256217
opt_5.1a_real,real,regenerador,0.06,547.9491576786046,405.37486643736065,353.55368747886007
opt_5.1a_real,real,regenerador,0.07,543.0754275353536,404.4368610569679,353.05263213190943
opt_5.1a_real,real,regenerador,0.08,538.2016973921026,403.4971223620599,352.55115697595033
opt_5.1a_real,real,regenerador,0.09,533.3279672488516,402.555668863925,352.04926473169377
opt_5.1a_real,real,regenerador,0.1,528.4542371056006,401.61251893710244,351.5469580965077
opt_5.1a_real,real,regenerador,0.11,523.5805069623495,400.6676905126372,351.0442397446015
opt_5.1a_real,real,regenerador,0.12,518.7067768190985,399.72120139864455,350.54111232720686
opt_5.1a_real,real,regenerador,0.13,513.8330466758475,398.7730691275632,350.03757847275386
opt_5.1a_real,real,regenerador,0.14,508.95931653259646,397.82331099065954,349.5336407870482
opt_5.1a_real,real,regenerador,0.15,504.0855863893455,396.8719440411647,349.02930185343973
opt_5.1a_real,real,regenerador,0.16,499.21185624609444,395.91898509731163,348.52456423299327
opt_5.1a_real,real,regenerador,0.17,494.33812610284343,394.96445074527054,348.0194304646535
opt_5.1a_real,real,regenerador,0.18,489.4643959595924,394.0083573419869,347.51390306540765
opt_5.1a_real,real,regenerador,0.19,484.5906658163414,393.05072101792314,347.00798453044615
opt_5.1a_real,real,regenerador,0.2,479.7169356730904,392.09155767970054,346.50167733332
opt_5.1a_real,real,regenerador,0.21,474.8432055298394,391.1308830126548,345.99498392609473
