tag,motor,equipo,f,h,T_caliente,T_frio
opt_5.1a_real,real,regenerador,0.22,469.9694753865884,390.1687124832933,345.4879067395034
opt_5.1a_real,real,regenerador,0.23,465.0957452433374,389.205061341662,344.9804481830959
opt_5.1a_real,real,regenerador,0.24,460.22201510008637,388.2399446236246,344.4726106453856
opt_5.1a_real,real,regenerador,0.25,455.34828495683536,387.27337715304884,343.9643964939947
opt_5.1a_real,real,regenerador,0.26,450.47455481358435,386.3053735439059,343.4558080757946
opt_5.1a_real,real,regenerador,0.27,445.60082467033334,385.335948202284,342.94684771704755
opt_5.1a_real,real,regenerador,0.28,440.7270945270823,384.36511532830934,342.437517723543
opt_5.1a_real,real,regenerador,0.29,435.8533643838313,383.3928889179872,341.9278203807321
opt_5.1a_real,real,regenerador,0.3,430.9796342405803,382.41928276494997,341.4177579538613
opt_5.1a_real,real,regenerador,0.31,426.1059040973293,381.4443104621238,340.9073326881024
opt_5.1a_real,real,regenerador,0.32,421.23217395407823,380.46798540330747,340.39654680868114
opt_5.1a_real,real,regenerador,0.33,416.3584438108272,379.49032078466394,339.8854025210025
opt_5.1a_real,real,regenerador,0.34,411.4847136675762,378.51132960612733,339.3739020107752
opt_5.1a_real,real,regenerador,0.35,406.61098352432526,377.53102467272254,338.8620474441343
opt_5.1a_real,real,regenerador,0.36,401.7372533810742,376.5494185957985,338.3498409677592
opt_5.1a_real,real,regenerador,0.37,396.8635232378232,375.56652379417255,337.83728470899337
opt_5.1a_real,real,regenerador,0.38,391.9897930945722,374.58235249518754,337.3243807759582
opt_5.1a_real,real,regenerador,0.39,387.11606295132117,373.59691673568096,336.81113125766836
opt_5.1a_real,real,regenerador,0.4,382.24233280807016,372.6102283628609,336.2975382241428
opt_5.1a_real,real,regenerador,0.41,377.36860266481915,371.62229903509444,335.78360372651525
opt_5.1a_real,real,regenerador,0.42,372.49487252156814,370.633140222599,335.2693297971413
opt_5.1a_real,real,regenerador,0.43,367.62114237831713,369.6427632080467,334.75471844970536
opt_5.1a_real,real,regenerador,0.44,362.7474122350661,368.65117908706435,334.2397716793253
opt_5.1a_real,real,regenerador,0.45,357.8736820918151,367.6583987686435,333.7244914626541
opt_5.1a_real,real,regenerador,0.46,352.9999519485641,366.66443297544623,333.20887975798064
opt_5.1a_real,real,regenerador,0.47,348.1262218053131,365.66929224401343,332.69293850532927
opt_5.1a_real,real,regenerador,0.48,343.2524916620621,364.67298692486486,332.17666962655653
opt_5.1a_real,real,regenerador,0.49,338.3787615188111,363.6755271824965,331.6600750254471
opt_5.1a_real,real,regenerador,0.5,333.50503137556007,362.6769229952654,331.143156587807
opt_5.1a_real,real,regenerador,0.51,328.63130123230906,361.67718415516526,330.62591618155574
opt_5.1a_real,real,regenerador,0.52,323.75757108905805,360.67632026748544,330.1083556568167
opt_5.1a_real,real,regenerador,0.53,318.88384094580704,359.67434075034953,329.5904768460072
opt_5.1a_real,real,regenerador,0.54,314.010110802556,358.67125483413326,329.07228156392284
opt_5.1a_real,real,regenerador,0.55,309.13638065930496,357.6670715607549,328.55377160782496
opt_5.1a_real,real,regenerador,0.56,304.26265051605395,356.66179978283543,328.0349487575248
opt_5.1a_real,real,regenerador,0.57,299.388920372803,355.6554481627224,327.5158147754637
opt_5.1a_real,real,regenerador,0.58,294.515190229552,354.64802517137434,326.99637140679505
opt_5.1a_real,real,regenerador,0.59,289.641460086301,353.6395390870982,326.4766203794636
opt_5.1a_real,real,regenerador,0.6,284.76772994304997,352.62999799413967,325.9565634042822
opt_5.1a_real,real,regenerador,0.61,279.89399979979896,351.61940978111204,325.4362021750078
opt_5.1a_real,real,regenerador,0.62,275.02026965654795,350.60778213926574,324.9155383684147
opt_5.1a_real,real,regenerador,0.63,270.1465395132969,349.59512256058593,324.3945736443698
opt_5.1a_real,real,regenerador,0.64,265.2728093700459,348.58143833571523,323.87330964590143
opt_5.1a_real,real,regenerador,0.65,260.39907922679487,347.56673655169385,323.3517479992689
opt_5.1a_real,real,regenerador,0.66,255.52534908354386,346.55102408950216,322.8298903140327
opt_5.1a_real,real,regenerador,0.67,250.65161894029285,345.53430762141085,322.3077381831176
opt_5.1a_real,real,regenerador,0.68,245.77788879704184,344.5165936081175,321.7852931828803
opt_5.1a_real,real,regenerador,0.69,240.9041586537909,343.4978882956643,321.26255687317166
opt_5.1a_real,real,regenerador,0.7,236.03042851053988,342.4781977121308,320.7395307973977
opt_5.1a_real,real,regenerador,0.71,231.1566983672888,341.4575276640862,320.21621648258144
opt_5.1a_real,real,regenerador,0.72,226.2829682240378,340.4358837327893,319.6926154394187
opt_5.1a_real,real,regenerador,0.73,221.4092380807868,339.4132712701332,319.16872916233825
opt_5.1a_real,real,regenerador,0.74,216.53550793753578,338.3896953943091,318.6445591295537
opt_5.1a_real,real,regenerador,0.75,211.66177779428477,337.36516098518666,318.1201068031203
opt_5.1a_real,real,regenerador,0.76,206.78804765103376,336.3396726793922,317.5953736289849
opt_5.1a_real,real,regenerador,0.77,201.91431750778276,335.31323486507165,317.0703610370361
opt_5.1a_real,real,regenerador,0.78,197.04058736453175,334.2858516763204,316.545070441155
opt_5.1a_real,real,regenerador,0.79,192.16685722128074,333.2575269872654,316.0195032392597
opt_5.1a_real,real,regenerador,0.8,187.29312707802967,332.2282644057858,315.4936608133522
opt_5.1a_real,real,regenerador,0.81,182.41939693477866,331.1980672668404,314.96754452956145
opt_5.1a_real,real,regenerador,0.82,177.5456667915277,330.16693862540274,314.44115573818453
opt_5.1a_real,real,regenerador,0.83,172.6719366482767,329.13488124896196,313.9144957737275
opt_5.1a_real,real,regenerador,0.84,167.7982065050257,328.1018976095853,313.38756595494243
opt_5.1a_real,real,regenerador,0.85,162.92447636177468,327.0679899026372,312.86036758486506
opt_5.1a_real,real,regenerador,0.86,158.05074621852367,326.03316001542686,312.33290195084805
opt_5.1a_real,real,regenerador,0.87,153.17701607527266,324.9974094237219,311.80517032459375
opt_5.1a_real,real,regenerador,0.88,148.3032859320216,323.9607388289311,311.2771739621851
opt_5.1a_real,real,regenerador,0.89,143.42955578877059,322.9231500897992,310.74891410411414
opt_5.1a_real,real,regenerador,0.9,138.55582564551958,321.8846432112556,310.22039197530665
opt_5.1a_real,real,regenerador,0.91,133.68209550226857,320.8452183326252,309.6916087851504
opt_5.1a_real,real,regenerador,0.92,128.80836535901756,319.80487521516636,309.1625657275136
opt_5.1a_real,real,regenerador,0.93,123.93463521576655,318.76361272889807,308.6332639807666
opt_5.1a_real,real,regenerador,0.94,119.0609050725156,317.7214308386819,308.1037047078011
opt_5.1a_real,real,regenerador,0.95,114.18717492926459,316.6783275895177,307.57388905604256
opt_5.1a_real,real,regenerador,0.96,109.31344478601352,315.634301003104,307.0438181574659
opt_5.1a_real,real,regenerador,0.97,104.43971464276251,314.5893487981383,306.51349312860657
opt_5.1a_real,real,regenerador,0.98,99.5659844995115,313.5434681857126,305.9829150705672
opt_5.1a_real,real,regenerador,0.99,94.69225435626049,312.4966558665765,305.45208506902424
opt_5.1a_real,real,regenerador,1.0,89.81852421300948,311.44890803465034,304.92100419423207
opt_5.1a_real,real,hrvg,0.0,448.0451562863158,436.0969531091276,356.5510482174761
opt_5.1a_real,real,condensador,0.0,818.1092776096632,327.9209193718101,279.0977013205448
opt_5.1a_real,real,hrvg,0.025,466.5918050808448,436.0969531091276,360.17506117312604
opt_5.1a_real,real,condensador,0.025,802.340296148849,326.87408204172215,279.0977013205448
opt_5.1a_real,real,hrvg,0.05,485.13845387537384,436.0969531091276,363.7744998037131
opt_5.1a_real,real,condensador,0.05,786.5713146880349,325.8546566006911,279.0977013205448
opt_5.1a_real,real,hrvg,0.075,503.68510266990285,436.0969531091276,367.3481244658491
opt_5.1a_real,real,condensador,0.075,770.8023332272207,324.86303143419156,279.0977013205448
opt_5.1a_real,real,hrvg,0.1,522.2317514644319,436.0969531091276,370.89461460167877
opt_5.1a_real,real,condensador,0.1,755.0333517664066,323.8994604487095,279.0977013205448
opt_5.1a_real,real,hrvg,0.125,540.7784002589609,436.0969531091276,374.4125625898467
opt_5.1a_real,real,condensador,0.125,739.2643703055924,322.96407091681243,279.0977013205448
opt_5.1a_real,real,hrvg,0.15,559.3250490534899,436.0969531091276,377.41475230662735
opt_5.1a_real,real,condensador,0.15,723.4953888447783,322.0568756621166,279.0977013205448
opt_5.1a_real,real,hrvg,0.175,577.871697848019,436.0969531091276,377.9452123689921
opt_5.1a_real,real,condensador,0.175,707.7264073839641,321.1777797416404,279.0977013205448
opt_5.1a_real,real,hrvg,0.2,596.418346642548,436.0969531091276,378.4977403035867
opt_5.1a_real,real,condensador,0.2,691.9574259231499,320.32659228251146,279.0977013205448
opt_5.1a_real,real,hrvg,0.225,614.964995437077,436.0969531091276,379.07329552692437
opt_5.1a_real,real,condensador,0.225,676.1884444623358,319.5030355645355,279.0977013205448
opt_5.1a_real,real,hrvg,0.25,633.511644231606,436.0969531091276,379.6728453214714
opt_5.1a_real,real,condensador,0.25,660.4194630015216,318.70675462279723,279.0977013205448
opt_5.1a_real,real,hrvg,0.275,652.0582930261351,436.0969531091276,380.29735935580237
opt_5.1a_real,real,condensador,0.275,644.6504815407075,317.93732643212496,279.0977013205448
opt_5.1a_real,real,hrvg,0.3,670.6049418206642,436.0969531091276,380.9478005586816
opt_5.1a_real,real,condensador,0.3,628.8815000798933,317.1942681861945,279.0977013205448
opt_5.1a_real,real,hrvg,0.325,689.1515906151932,436.0969531091276,381.6251154817393
opt_5.1a_real,real,condensador,0.325,613.1125186190791,316.47704731369186,279.0977013205448
opt_5.1a_real,real,hrvg,0.35,707.6982394097222,436.0969531091276,382.33022394290526
opt_5.1a_real,real,condensador,0.35,597.343537158265,315.7850868791062,279.0977013205448
opt_5.1a_real,real,hrvg,0.375,726.2448882042513,436.0969531091276,383.0640066787941
opt_5.1a_real,real,condensador,0.375,581.5745556974508,315.1177745576983,279.0977013205448
opt_5.1a_real,real,hrvg,0.4,744.7915369987802,436.0969531091276,383.8272923735727
opt_5.1a_real,real,condensador,0.4,565.8055742366366,314.47446882691935,279.0977013205448
opt_5.1a_real,real,hrvg,0.425,763.3381857933093,436.0969531091276,384.62084368836065
opt_5.1a_real,real,condensador,0.425,550.0365927758226,313.8545052580781,279.0977013205448
opt_5.1a_real,real,hrvg,0.45,781.8848345878383,436.0969531091276,385.4453423865064
opt_5.1a_real,real,condensador,0.45,534.2676113150084,313.25720221040973,279.0977013205448
opt_5.1a_real,real,hrvg,0.475,800.4314833823673,436.0969531091276,386.30137407905045
opt_5.1a_real,real,condensador,0.475,518.4986298541942,312.6818660094637,279.0977013205448
opt_5.1a_real,real,hrvg,0.5,818.9781321768965,436.0969531091276,387.1894122960774
opt_5.1a_real,real,condensador,0.5,502.72964839338005,312.1277956249653,279.0977013205448
opt_5.1a_real,real,hrvg,0.525,837.5247809714255,436.0969531091276,388.10980369717225
opt_5.1a_real,real,condensador,0.525,486.96066693256586,311.5942868697285,279.0977013205448
opt_5.1a_real,real,hrvg,0.55,856.0714297659545,436.0969531091276,389.0627526154628
opt_5.1a_real,real,condensador,0.55,471.1916854717517,311.08063613988924,279.0977013205448
opt_5.1a_real,real,hrvg,0.575,874.6180785604835,436.0969531091276,390.048307395602
opt_5.1a_real,real,condensador,0.575,455.4227040109376,310.5861437232935,279.0977013205448
opt_5.1a_real,real,hrvg,0.6,893.1647273550125,436.0969531091276,391.0663473690884
opt_5.1a_real,real,condensador,0.6,439.6537225501234,310.1101166994958,279.0977013205448
opt_5.1a_real,real,hrvg,0.625,911.7113761495416,436.0969531091276,392.1165731291035
opt_5.1a_real,real,condensador,0.625,423.8847410893093,309.6518714591349,279.0977013205448
opt_5.1a_real,real,hrvg,0.65,930.2580249440706,436.0969531091276,393.1984972452915
opt_5.1a_real,real,condensador,0.65,408.1157596284951,309.21073586866754,279.0977013205448
opt_5.1a_real,real,hrvg,0.675,948.8046737385996,436.0969531091276,394.3114390031929
opt_5.1a_real,real,condensador,0.675,392.3467781676809,308.78605132686073,279.0977013205448
opt_5.1a_real,real,hrvg,0.7,967.3513225331286,436.0969531091276,395.454521699766
opt_5.1a_real,real,condensador,0.7,376.5777967068668,308.37717312061665,279.0977013205448
opt_5.1a_real,real,hrvg,0.725,985.8979713276576,436.0969531091276,396.6266732822955
opt_5.1a_real,real,condensador,0.725,360.80881524605263,307.98347430388566,279.0977013205448
opt_5.1a_real,real,hrvg,0.75,1004.4446201221867,436.0969531091276,397.8266304475688
opt_5.1a_real,real,condensador,0.75,345.03983378523844,307.6043434623325,279.0977013205448
opt_5.1a_real,real,hrvg,0.775,1022.9912689167157,436.0969531091276,399.0529462462768
opt_5.1a_real,real,condensador,0.775,329.2708523244243,307.2391884260264,279.0977013205448
opt_5.1a_real,real,hrvg,0.8,1041.5379177112447,436.0969531091276,400.30400112709077
opt_5.1a_real,real,condensador,0.8,313.5018708636101,306.8874343665268,279.0977013205448
opt_5.1a_real,real,hrvg,0.825,1060.0845665057736,436.0969531091276,401.57801723449865
opt_5.1a_real,real,condensador,0.825,297.732889402796,306.5485257154259,279.0977013205448
opt_5.1a_real,real,hrvg,0.85,1078.6312153003028,436.0969531091276,402.8730756573804
opt_5.1a_real,real,condensador,0.85,281.9639079419818,306.2219266585337,279.0977013205448
opt_5.1a_real,real,hrvg,0.875,1097.1778640948319,436.0969531091276,404.18713621892306
opt_5.1a_real,real,condensador,0.875,266.1949264811677,305.9071194617326,279.0977013205448
opt_5.1a_real,real,hrvg,0.9,1115.724512889361,436.0969531091276,405.5180593084064
opt_5.1a_real,real,condensador,0.9,250.42594502035354,305.6036064393196,279.0977013205448
opt_5.1a_real,real,hrvg,0.925,1134.27116168389,436.0969531091276,406.86362918700047
opt_5.1a_real,real,condensador,0.925,234.65696355953935,305.3109090649515,279.0977013205448
opt_5.1a_real,real,hrvg,0.95,1152.8178104784188,436.0969531091276,408.22157815720595
opt_5.1a_real,real,condensador,0.95,218.88798209872527,305.02856697752117,279.0977013205448
opt_5.1a_real,real,hrvg,0.975,1171.364459272948,436.0969531091276,409.58961081426304
opt_5.1a_real,real,condensador,0.975,203.11900063791109,304.7561390898872,279.0977013205448
opt_5.1a_real,real,hrvg,1.0,1189.911108067477,436.0969531091276,410.9654290495436
opt_5.1a_real,real,condensador,1.0,187.3500191770969,304.07765532492346,279.0977013205448
4.3_r3.0_1,teqp,regenerador,0.0,479.8119612013072,394.2814234096824,362.63480581157506
4.3_r3.0_1,teqp,regenerador,0.01,476.2095223651556,393.568917530277,361.96717101195117
4.3_r3.0_1,teqp,regenerador,0.02,472.60708352900394,392.85559751765413,361.2990050326315
4.3_r3.0_1,teqp,regenerador,0.03,469.0046446928523,392.1414692532298,360.6303110239038
4.3_r3.0_1,teqp,regenerador,0.04,465.4022058567007,391.42653855282254,359.9610920961758
4.3_r3.0_1,teqp,regenerador,0.05,461.79976702054904,390.71081116713054,359.29135131999993
4.3_r3.0_1,teqp,regenerador,0.06,458.1973281843974,389.9942927834217,358.6210917260864
4.3_r3.0_1,teqp,regenerador,0.07,454.5948893482458,389.276989021849,357.95031630531133
4.3_r3.0_1,teqp,regenerador,0.08,450.99245051209414,388.5589054416867,357.27902800869947
4.3_r3.0_1,teqp,regenerador,0.09,447.3900116759425,387.84004753775764,356.6072297474043
4.3_r3.0_1,teqp,regenerador,0.1,443.78757283979087,387.1204207421605,355.9349243926695
4.3_r3.0_1,teqp,regenerador,0.11,440.18513400363923,386.40003042451605,355.2621147778544
4.3_r3.0_1,teqp,regenerador,0.12,436.5826951674876,385.678881892346,354.5888036906374
4.3_r3.0_1,teqp,regenerador,0.13,432.98025633133597,384.9569803914431,353.91499388483675
4.3_r3.0_1,teqp,regenerador,0.14,429.37781749518433,384.234331106224,353.2406880711578
4.3_r3.0_1,teqp,regenerador,0.15,425.7753786590327,383.5109391600694,352.5658889206144
4.3_r3.0_1,teqp,regenerador,0.16,422.17293982288106,382.7868096156319,351.89059906389434
4.3_r3.0_1,teqp,regenerador,0.17,418.5705009867294,382.06194747572744,351.2148210912395
4.3_r3.0_1,teqp,regenerador,0.18,414.9680621505778,381.3363576808619,350.53855755231194
4.3_r3.0_1,teqp,regenerador,0.19,411.36562331442616,380.610045114982,349.86181095604235
4.3_r3.0_1,teqp,regenerador,0.2,407.7631844782745,379.88301460028055,349.1845837704699
4.3_r3.0_1,teqp,regenerador,0.21,404.1607456421229,379.15527090017224,348.50687842255786
4.3_r3.0_1,teqp,regenerador,0.22,400.55830680597126,378.4268187189821,347.8286972980047
4.3_r3.0_1,teqp,regenerador,0.23,396.9558679698196,377.6976627021622,347.15004274141353
4.3_r3.0_1,teqp,regenerador,0.24,393.353429133668,376.9678074364913,346.4709170541591
4.3_r3.0_1,teqp,regenerador,0.25,389.75099029751635,376.237257450261,345.79132249700115
4.3_r3.0_1,teqp,regenerador,0.26,386.1485514613647,375.5060172134494,345.1112613076504
4.3_r3.0_1,teqp,regenerador,0.27,382.5461126252131,374.7740911378681,344.4307356747063
4.3_r3.0_1,teqp,regenerador,0.28,378.94367378906145,374.0414835773035,343.74974769683297
4.3_r3.0_1,teqp,regenerador,0.29,375.3412349529098,373.308198827632,343.0682994639755
4.3_r3.0_1,teqp,regenerador,0.3,371.7387961167582,372.57424112692394,342.3863930226378
4.3_r3.0_1,teqp,regenerador,0.31,368.13635728060655,371.8396146555192,341.70403037552643
4.3_r3.0_1,teqp,regenerador,0.32,364.5339184444549,371.10432353609485,341.0212129811702
4.3_r3.0_1,teqp,regenerador,0.33,360.9314796083033,370.36837183559254,340.33794375352164
4.3_r3.0_1,teqp,regenerador,0.34,357.32904077215164,369.631763558287,339.654224061533
4.3_r3.0_1,teqp,regenerador,0.35,353.726601936,368.8945026564701,339.1898596474409
4.3_r3.0_1,teqp,regenerador,0.36,350.1241630998484,368.1565930222141,338.28544053264807
4.3_r3.0_1,teqp,regenerador,0.37,346.52172426369674,367.4180384905255,337.60038020453226
4.3_r3.0_1,teqp,regenerador,0.38,342.9192854275451,366.67884283882165,336.91487642862063
4.3_r3.0_1,teqp,regenerador,0.39,339.31684659139347,365.93900978687697,336.2289308416996
4.3_r3.0_1,teqp,regenerador,0.4,335.71440775524184,365.1985429967451,335.5425450325079
4.3_r3.0_1,teqp,regenerador,0.41,332.1119689190902,364.4574460726632,334.85572054113646
4.3_r3.0_1,teqp,regenerador,0.42,328.50953008293857,363.71572256093333,334.16845885839024
4.3_r3.0_1,teqp,regenerador,0.43,324.90709124678693,362.9733759497861,333.48076142797044
4.3_r3.0_1,teqp,regenerador,0.44,321.3046524106353,362.2304096692275,332.79262963442983
4.3_r3.0_1,teqp,regenerador,0.45,317.70221357448366,361.4868270897944,332.1040648205166
4.3_r3.0_1,teqp,regenerador,0.46,314.09977473833203,360.7426315274828,331.41506827307836
4.3_r3.0_1,teqp,regenerador,0.47,310.4973359021804,359.9978262964603,330.72564122549255
4.3_r3.0_1,teqp,regenerador,0.48,306.89489706602876,359.25241453365015,330.0357848567392
4.3_r3.0_1,teqp,regenerador,0.49,303.2924582298771,358.50639936502904,329.3455002926268
4.3_r3.0_1,teqp,regenerador,0.5,299.6900193937255,357.7597838665574,328.65478860374543
4.3_r3.0_1,teqp,regenerador,0.51,296.08758055757386,357.0125705542108,327.9636508043286
4.3_r3.0_1,teqp,regenerador,0.52,292.4851417214222,356.26476338363193,327.27208785128363
4.3_r3.0_1,teqp,regenerador,0.53,288.8827028852706,355.5163647497442,326.5801006431802
4.3_r3.0_1,teqp,regenerador,0.54,285.28026404911895,354.76737748634787,325.8876900192018
4.3_r3.0_1,teqp,regenerador,0.55,281.67782521296726,354.01780436568026,325.1948567580455
4.3_r3.0_1,teqp,regenerador,0.56,278.0753863768157,353.26764809795026,324.5016015767842
4.3_r3.0_1,teqp,regenerador,0.57,274.4729475406641,352.51691133084273,323.80792512964894
4.3_r3.0_1,teqp,regenerador,0.58,270.8705087045124,351.76559664898156,323.1138280073369
4.3_r3.0_1,teqp,regenerador,0.59,267.2680698683608,351.013706573373,322.41931073330846
4.3_r3.0_1,teqp,regenerador,0.6,263.66563103220915,350.2612435607719,321.7243742671473
4.3_r3.0_1,teqp,regenerador,0.61,260.0631921960575,349.50820999934706,321.0290179984724
4.3_r3.0_1,teqp,regenerador,0.62,256.4607533599059,348.7546082132756,320.3332427478624
4.3_r3.0_1,teqp,regenerador,0.63,252.85831452375425,348.00044046584753,319.6370487648513
4.3_r3.0_1,teqp,regenerador,0.64,249.2558756876026,347.2457089462119,318.9404362263646
4.3_r3.0_1,teqp,regenerador,0.65,245.65343685145098,346.49041578327245,318.24340523508386
4.3_r3.0_1,teqp,regenerador,0.66,242.05099801529934,345.7345630339647,317.54595581775396
4.3_r3.0_1,teqp,regenerador,0.67,238.44855917914768,344.9781526863513,316.84808795732846
4.3_r3.0_1,teqp,regenerador,0.68,234.84612034299604,344.2211871581802,316.1498014977046
4.3_r3.0_1,teqp,regenerador,0.69,231.24368150684447,343.4636672959447,315.4510962193413
4.3_r3.0_1,teqp,regenerador,0.7,227.64124267069283,342.7055953738866,314.7519718267878
4.3_r3.0_1,teqp,regenerador,0.71,224.03880383454117,341.9469731494449,314.0524279391118
4.3_r3.0_1,teqp,regenerador,0.72,220.43636499838954,341.18780222811534,313.35246408775123
4.3_r3.0_1,teqp,regenerador,0.73,216.8339261622379,340.4280841305405,312.65207971429567
4.3_r3.0_1,teqp,regenerador,0.74,213.23148732608627,339.6678203307349,311.95127416816683
4.3_r3.0_1,teqp,regenerador,0.75,209.62904848993463,339.1898596782985,311.25004670422146
4.3_r3.0_1,teqp,regenerador,0.76,206.026609653783,338.145661129677,310.548396480249
4.3_r3.0_1,teqp,regenerador,0.77,202.42417081763136,337.3837682816312,309.8463225543749
4.3_r3.0_1,teqp,regenerador,0.78,198.82173198147973,336.6213348350039,309.1438238823644
4.3_r3.0_1,teqp,regenerador,0.79,195.2192931453281,335.8583618606477,308.4408993185199
4.3_r3.0_1,teqp,regenerador,0.8,191.61685430917646,335.0948503443929,307.7375475983159
4.3_r3.0_1,teqp,regenerador,0.81,188.01441547302483,334.3308011854411,307.033767358398
4.3_r3.0_1,teqp,regenerador,0.82,184.4119766368732,333.566215194676,306.329557115086
4.3_r3.0_1,teqp,regenerador,0.83,180.80953780072156,332.8010930929124,305.62491526841404
4.3_r3.0_1,teqp,regenerador,0.84,177.20709896456992,332.0354355090677,304.9198400976065
4.3_r3.0_1,teqp,regenerador,0.85,173.6046601284183,331.2692429782523,304.21432975757955
4.3_r3.0_1,teqp,regenerador,0.86,170.00222129226665,330.5025159397811,303.50838227529516
4.3_r3.0_1,teqp,regenerador,0.87,166.39978245611502,329.7352547351068,302.8019955459772
4.3_r3.0_1,teqp,regenerador,0.88,162.79734361996339,328.9674596056526,302.0951673291953
4.3_r3.0_1,teqp,regenerador,0.89,159.19490478381175,328.1991306905774,301.38789524477914
4.3_r3.0_1,teqp,regenerador,0.9,155.59246594766012,327.43026802441904,300.6801767685928
4.3_r3.0_1,teqp,regenerador,0.91,151.99002711150848,326.6608715346618,299.97200922813363
4.3_r3.0_1,teqp,regenerador,0.92,148.38758827535685,325.89094103919314,299.26338979797845
4.3_r3.0_1,teqp,regenerador,0.93,144.7851494392052,325.120476243655,298.55431549500634
4.3_r3.0_1,teqp,regenerador,0.94,141.18271060305358,324.3494767386841,297.84478317376727
4.3_r3.0_1,teqp,regenerador,0.95,137.58027176690194,323.57794200055423,297.13478951866404
4.3_r3.0_1,teqp,regenerador,0.96,133.9778329307503,322.80587137415125,296.4243310489949
4.3_r3.0_1,teqp,regenerador,0.97,130.37539409459868,322.03326409277616,295.71340409462874
4.3_r3.0_1,teqp,regenerador,0.98,126.77295525844704,321.2601192562937,295.0020048082381
4.3_r3.0_1,teqp,regenerador,0.99,123.1705164222954,320.4864358350805,294.29012915065755
4.3_r3.0_1,teqp,regenerador,1.0,119.56807758614377,319.7122126656042,293.57777288642706
4.3_r3.0_1,teqp,hrvg,0.0,341.871135944636,397.2277947321104,362.63480581157506
4.3_r3.0_1,teqp,condensador,0.0,252.5463765531409,313.348698772086,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.025,348.40703751341505,397.2277947321104,363.96455234025666
4.3_r3.0_1,teqp,condensador,0.025,246.4808786823127,313.033369545891,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.05,354.942939082194,397.2277947321104,365.2921481242282
4.3_r3.0_1,teqp,condensador,0.05,240.41538081148448,312.7202892618943,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.075,361.47884065097304,397.2277947321104,366.6175667578897
4.3_r3.0_1,teqp,condensador,0.075,234.3498829406563,312.40945951596217,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.1,368.01474221975207,397.2277947321104,367.9407811963044
4.3_r3.0_1,teqp,condensador,0.1,228.2843850698281,312.10088148860393,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.125,374.55064378853103,397.2277947321104,369.2617637582068
4.3_r3.0_1,teqp,condensador,0.125,222.21888719899988,311.79455498247364,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.15,381.08654535731006,397.2277947321104,370.5804861158494
4.3_r3.0_1,teqp,condensador,0.15,216.15338932817167,311.4904809072291,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.175,387.622446926089,397.2277947321104,371.8969192935636
4.3_r3.0_1,teqp,condensador,0.175,210.08789145734346,311.1886565479744,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.2,394.15834849486805,397.2277947321104,373.2110336620773
4.3_r3.0_1,teqp,condensador,0.2,204.02239358651525,310.88908273897636,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.225,400.6942500636471,397.2277947321104,374.52279893284054
4.3_r3.0_1,teqp,condensador,0.225,197.95689571568704,310.5917565631608,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.25,407.23015163242604,397.2277947321104,375.83218415121604
4.3_r3.0_1,teqp,condensador,0.25,191.89139784485883,310.29667567465486,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.275,413.76605320120507,397.2277947321104,377.1391576923921
4.3_r3.0_1,teqp,condensador,0.275,185.82589997403062,310.00383723175906,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.3,420.30195476998404,397.2277947321104,378.4436872489675
4.3_r3.0_1,teqp,condensador,0.3,179.76040210320244,309.71323783844736,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.325,426.83785633876306,397.2277947321104,379.74573982749195
4.3_r3.0_1,teqp,condensador,0.325,173.69490423237423,309.4248736993193,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.35,433.3737579075421,397.2277947321104,381.04528173825025
4.3_r3.0_1,teqp,condensador,0.35,167.62940636154605,309.1387404994116,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.375,439.90965947632105,397.2277947321104,382.34227858632966
4.3_r3.0_1,teqp,condensador,0.375,161.5639084907178,308.85483345707206,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.4,446.4455610451001,397.2277947321104,383.6366952620496
4.3_r3.0_1,teqp,condensador,0.4,155.4984106198896,308.57314759873503,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.425,452.9814626138791,397.2277947321104,384.92849593046236
4.3_r3.0_1,teqp,condensador,0.425,149.43291274906142,308.2936771964459,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.45,459.51736418265807,397.2277947321104,385.7433276909638
4.3_r3.0_1,teqp,condensador,0.45,143.3674148782332,308.0164163763978,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.475,466.0532657514371,397.2277947321104,386.10701446341005
4.3_r3.0_1,teqp,condensador,0.475,137.301917007405,307.74135876936924,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.5,472.5891673202161,397.2277947321104,386.47319376307223
4.3_r3.0_1,teqp,condensador,0.5,131.23641913657679,307.46849784996203,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.525,479.1250688889951,397.2277947321104,386.84184515294794
4.3_r3.0_1,teqp,condensador,0.525,125.17092126574858,307.19782644578777,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.55,485.6609704577741,397.2277947321104,387.212948124262
4.3_r3.0_1,teqp,condensador,0.55,119.10542339492036,306.9293372678315,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.575,492.1968720265531,397.2277947321104,387.58648075667713
4.3_r3.0_1,teqp,condensador,0.575,113.03992552409218,306.66302265070254,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.6,498.7327735953321,397.2277947321104,387.9624199829833
4.3_r3.0_1,teqp,condensador,0.6,106.97442765326397,306.3988746134187,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.625,505.2686751641111,397.2277947321104,388.3407415790386
4.3_r3.0_1,teqp,condensador,0.625,100.90892978243576,306.13688488494313,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.65,511.80457673289015,397.2277947321104,388.72142016151497
4.3_r3.0_1,teqp,condensador,0.65,94.84343191160755,305.8770449202142,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.675,518.3404783016691,397.2277947321104,389.10442918385417
4.3_r3.0_1,teqp,condensador,0.675,88.77793404077934,305.6193460213161,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.7,524.8763798704481,397.2277947321104,389.48974093423465
4.3_r3.0_1,teqp,condensador,0.7,82.71243616995116,305.36377884388395,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.725,531.4122814392272,397.2277947321104,389.8773265343988
4.3_r3.0_1,teqp,condensador,0.725,76.64693829912295,305.1103340942782,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.75,537.9481830080061,397.2277947321104,390.26715594023347
4.3_r3.0_1,teqp,condensador,0.75,70.58144042829471,304.8590022055508,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.775,544.4840845767851,397.2277947321104,390.65919794315744
4.3_r3.0_1,teqp,condensador,0.775,64.5159425574665,304.6097739532409,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.8,551.0199861455642,397.2277947321104,391.0534201731866
4.3_r3.0_1,teqp,condensador,0.8,58.45044468663829,303.617254663296,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.825,557.5558877143432,397.2277947321104,391.4497891036349
4.3_r3.0_1,teqp,condensador,0.825,52.38494681581011,302.3113828839177,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.85,564.0917892831221,397.2277947321104,391.84826981078123
4.3_r3.0_1,teqp,condensador,0.85,46.3194489449819,301.0039738616949,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.875,570.6276908519012,397.2277947321104,392.2488273221821
4.3_r3.0_1,teqp,condensador,0.875,40.25395107415369,299.6950122431353,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.9,577.1635924206802,397.2277947321104,392.65142365038406
4.3_r3.0_1,teqp,condensador,0.9,34.18845320332548,298.38448092259375,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.925,583.6994939894591,397.2277947321104,393.05602118213926
4.3_r3.0_1,teqp,condensador,0.925,28.12295533249727,297.0723609415533,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.95,590.2353955582381,397.2277947321104,393.4625807023345
4.3_r3.0_1,teqp,condensador,0.95,22.057457461669088,295.75863138068996,279.8574589875436
4.3_r3.0_1,teqp,hrvg,0.975,596.7712971270172,397.2277947321104,393.8710619058697
4.3_r3.0_1,teqp,condensador,0.975,15.991959590840878,294.4432692442425,279.8574589875436
4.3_r3.0_1,teqp,hrvg,1.0,603.3071986957962,397.2277947321104,394.2814234097029
4.3_r3.0_1,teqp,condensador,1.0,9.926461720012668,293.1262493357982,279.8574589875436
est_20_9_real,real,regenerador,0.0,558.6909955625945,406.4842929687178,335.89264352971776
est_20_9_real,real,regenerador,0.01,554.2816934995161,405.6415987604185,335.6553473253006
est_20_9_real,real,regenerador,0.02,549.8723914364379,404.797429483618,335.41795004799576
est_20_9_real,real,regenerador,0.03,545.4630893733595,403.9517994418979,335.18045204081324
est_20_9_real,real,regenerador,0.04,541.0537873102811,403.1047240624767,334.9428536449107
est_20_9_real,real,regenerador,0.05,536.6444852472029,402.2562170873336,334.7051551996033
est_20_9_real,real,regenerador,0.06,532.2351831841245,401.4062925752185,334.46735704236943
est_20_9_real,real,regenerador,0.07,527.8258811210461,400.5549644070125,334.2294595088591
est_20_9_real,real,regenerador,0.08,523.4165790579679,399.7022462959924,333.9914629329021
est_20_9_real,real,regenerador,0.09,519.0072769948895,398.84815179654066,333.7533676465166
est_20_9_real,real,regenerador,0.1,514.5979749318111,397.9926942921058,333.51517397991506
est_20_9_real,real,regenerador,0.11,510.18867286873285,397.1358870112473,333.2768822615137
est_20_9_real,real,regenerador,0.12,505.7793708056545,396.27774298349993,333.0384928179386
est_20_9_real,real,regenerador,0.13,501.37006874257617,395.4182750953746,332.8000059740345
est_20_9_real,real,regenerador,0.14,496.96076667949785,394.55749606690114,332.5614220528709
est_20_9_real,real,regenerador,0.15,492.5514646164195,393.6954184586166,332.3227413757504
est_20_9_real,real,regenerador,0.16,488.14216255334117,392.8320546734009,332.0839642622153
est_20_9_real,real,regenerador,0.17,483.73286049026285,391.9674169582595,331.8450910300552
est_20_9_real,real,regenerador,0.18,479.3235584271845,391.10151740604766,331.60612199531386
est_20_9_real,real,regenerador,0.19,474.91425636410617,390.23436795714565,331.3670574722964
est_20_9_real,real,regenerador,0.2,470.50495430102785,389.36598040107515,331.12789777357546
est_20_9_real,real,regenerador,0.21,466.0956522379495,388.4963663780675,330.8886432099995
est_20_9_real,real,regenerador,0.22,461.68635017487117,387.62553738058085,330.6492940906982
est_20_9_real,real,regenerador,0.23,457.27704811179285,386.7535047547611,330.4098507230901
est_20_9_real,real,regenerador,0.24,452.86774604871454,385.8802797018562,330.1703134128885
est_20_9_real,real,regenerador,0.25,448.45844398563617,385.0058732795808,329.9306824641085
est_20_9_real,real,regenerador,0.26,444.04914192255785,384.13029640342745,329.6909581790739
est_20_9_real,real,regenerador,0.27,439.6398398594795,383.25355984793293,329.45114085842215
est_20_9_real,real,regenerador,0.28,435.23053779640117,382.3756742478934,329.2112308011123
est_20_9_real,real,regenerador,0.29,430.82123573332285,381.4966500995295,328.97122830443095
est_20_9_real,real,regenerador,0.3,426.41193367024454,380.6164977616046,328.73113366399724
est_20_9_real,real,regenerador,0.31,422.0026316071662,379.73522745649626,328.4909471737706
est_20_9_real,real,regenerador,0.32,417.59332954408785,378.8528492712157,328.25066912605627
est_20_9_real,real,regenerador,0.33,413.1840274810095,377.9693731583822,328.0102998115109
est_20_9_real,real,regenerador,0.34,408.7747254179312,377.08480893714693,327.7698395191483
est_20_9_real,real,regenerador,0.35,404.36542335485285,376.1991662940708,327.5292885363467
est_20_9_real,real,regenerador,0.36,399.95612129177454,375.31245478395203,327.28864714885344
est_20_9_real,real,regenerador,0.37,395.5468192286962,374.4246838306046,327.0479156407908
est_20_9_real,real,regenerador,0.38,391.13751716561785,373.5358627275911,326.8070942946614
est_20_9_real,real,regenerador,0.39,386.72821510253954,372.64600063890236,326.5661833913554
est_20_9_real,real,regenerador,0.4,382.3189130394612,371.7551065995882,326.325183210154
est_20_9_real,real,regenerador,0.41,377.90961097638285,370.86318951634127,326.0840940287359
est_20_9_real,real,regenerador,0.42,373.50030891330454,369.9702581680252,325.84291612318344
est_20_9_real,real,regenerador,0.43,369.0910068502262,369.0763212061563,325.60164976798654
est_20_9_real,real,regenerador,0.44,364.68170478714785,368.18138715532854,325.36029523604924
est_20_9_real,real,regenerador,0.45,360.27240272406954,367.28546441358947,325.118852798694
est_20_9_real,real,regenerador,0.46,355.8631006609912,366.38856125276135,324.87732272566774
est_20_9_real,real,regenerador,0.47,351.45379859791285,365.49068581870716,324.63570528514634
est_20_9_real,real,regenerador,0.48,347.0444965348346,364.5918461315407,324.39400074374
est_20_9_real,real,regenerador,0.49,342.6351944717562,363.6920500857824,324.15220936649837
est_20_9_real,real,regenerador,0.5,338.22589240867785,362.79130545045393,323.9103314169155
est_20_9_real,real,regenerador,0.51,333.81659034559954,361.88961986911653,323.6683671569343
est_20_9_real,real,regenerador,0.52,329.4072882825212,360.98700085984746,323.42631684695226
est_20_9_real,real,regenerador,0.53,324.99798621944285,360.0834558151531,323.1841807458251
est_20_9_real,real,regenerador,0.54,320.58868415636454,359.1789920018231,322.94195911087274
est_20_9_real,real,regenerador,0.55,316.1793820932862,358.2736165607123,322.699652197883
est_20_9_real,real,regenerador,0.56,311.77008003020785,357.36733650646295,322.4572602611169
est_20_9_real,real,regenerador,0.57,307.3607779671296,356.4601587271509,322.214783553313
est_20_9_real,real,regenerador,0.58,302.9514759040512,355.5520899838673,321.9722223256918
est_20_9_real,real,regenerador,0.59,298.5421738409729,354.64313691022033,321.72957682796033
est_20_9_real,real,regenerador,0.6,294.1328717778946,353.73330601176707,321.48684730831695
est_20_9_real,real,regenerador,0.61,289.7235697148162,352.82260366536457,321.2440340134549
est_20_9_real,real,regenerador,0.62,285.3142676517379,351.9110361184393,321.0011371885677
est_20_9_real,real,regenerador,0.63,280.90496558865954,350.9986094881758,320.758157077352
est_20_9_real,real,regenerador,0.64,276.4956635255812,350.0853297606163,320.5150939220138
est_20_9_real,real,regenerador,0.65,272.0863614625029,349.1712027896733,320.2719479632707
est_20_9_real,real,regenerador,0.66,267.67705939942454,348.2562342960461,320.0287194403568
est_20_9_real,real,regenerador,0.67,263.2677573363462,347.34042986604453,319.78540859102696
est_20_9_real,real,regenerador,0.68,258.8584552732679,346.423794950312,319.5420156515609
est_20_9_real,real,regenerador,0.69,254.4491532101896,345.5063348624417,319.29854085676675
est_20_9_real,real,regenerador,0.7,250.03985114711128,344.5880547774898,319.0549844399853
est_20_9_real,real,regenerador,0.71,245.6305490840329,343.668959730373,318.81134663309354
est_20_9_real,real,regenerador,0.72,241.2212470209546,342.74905461415005,318.5676276665092
est_20_9_real,real,regenerador,0.73,236.81194495787628,341.8283441781831,318.3238277691941
est_20_9_real,real,regenerador,0.74,232.4026428947979,340.9068330261721,318.07994716865755
est_20_9_real,real,regenerador,0.75,227.9933408317196,339.9845256140562,317.8359860909606
est_20_9_real,real,regenerador,0.76,223.58403876864122,339.06142624777976,317.5919447607197
est_20_9_real,real,regenerador,0.77,219.1747367055629,338.13753908091303,317.3478234011102
est_20_9_real,real,regenerador,0.78,214.7654346424846,337.21286811212474,317.1036222338697
est_20_9_real,real,regenerador,0.79,210.35613257940622,336.2874171825,316.8593414793021
est_20_9_real,real,regenerador,0.8,205.9468305163279,335.3611899726912,316.6149813562807
est_20_9_real,real,regenerador,0.81,201.53752845324954,334.4341899999036,316.3705420822511
est_20_9_real,real,regenerador,0.82,197.12822639017128,333.5064206146984,316.1260238732368
est_20_9_real,real,regenerador,0.83,192.71892432709296,332.57788499761665,315.8814269438396
est_20_9_real,real,regenerador,0.84,188.3096222640146,331.6485861556004,315.63675150724475
est_20_9_real,real,regenerador,0.85,183.90032020093628,330.7185269182181,315.39199777522464
est_20_9_real,real,regenerador,0.86,179.4910181378579,329.78770993367414,315.14716595814
est_20_9_real,real,regenerador,0.87,175.0817160747796,328.8561376645959,314.90225626494566
est_20_9_real,real,regenerador,0.88,170.67241401170128,327.92381238358996,314.6572689031914
est_20_9_real,real,regenerador,0.89,166.2631119486229,326.990736168552,314.4122040790264
est_20_9_real,real,regenerador,0.9,161.8538098855446,326.05691089772375,314.1670619972027
est_20_9_real,real,regenerador,0.91,157.44450782246628,325.1223382444834,313.92184286107715
est_20_9_real,real,regenerador,0.92,153.0352057593879,324.1870197468962,313.6765468726146
est_20_9_real,real,regenerador,0.93,148.6259036963096,323.25095658102686,313.4311742323914
est_20_9_real,real,regenerador,0.94,144.21660163323128,322.3141497685632,313.1857251395985
est_20_9_real,real,regenerador,0.95,139.80729957015296,321.3765996056726,312.9401997920434
est_20_9_real,real,regenerador,0.96,135.39799750707465,320.4383076531311,312.69459838615427
est_20_9_real,real,regenerador,0.97,130.98869544399628,319.49927372922406,312.4489211169811
est_20_9_real,real,regenerador,0.98,126.57939338091796,318.55949790226515,312.20316817820066
est_20_9_real,real,regenerador,0.99,122.17009131783959,317.61897998273076,311.957339762117
est_20_9_real,real,regenerador,1.0,117.76078925476128,316.6777190149853,311.711436059666
est_20_9_real,real,hrvg,0.0,460.66928954649063,623.15,335.8926434134974
est_20_9_real,real,condensador,0.0,1257.3329491251595,346.6289106716479,300.032917
est_20_9_real,real,hrvg,0.025,486.6081598678541,623.15,341.04022996103095
est_20_9_real,real,condensador,0.025,1234.3141234278025,344.4949739612529,300.032917
est_20_9_real,real,hrvg,0.05,512.5470301892176,623.15,346.135771353979
est_20_9_real,real,condensador,0.05,1211.2952977304458,342.43533327810513,300.032917
est_20_9_real,real,hrvg,0.075,538.4859005105811,623.15,351.17499158491455
est_20_9_real,real,condensador,0.075,1188.2764720330888,340.4606733653258,300.032917
est_20_9_real,real,hrvg,0.1,564.4247708319447,623.15,356.1530852976916
est_20_9_real,real,condensador,0.1,1165.2576463357318,338.5795576741429,300.032917
est_20_9_real,real,hrvg,0.125,590.3636411533082,623.15,361.0646443865122
est_20_9_real,real,condensador,0.125,1142.238820638375,336.7982527292809,300.032917
est_20_9_real,real,hrvg,0.15,616.3025114746716,623.15,364.618621092778
est_20_9_real,real,condensador,0.15,1119.219994941018,335.12070359311366,300.032917
est_20_9_real,real,hrvg,0.175,642.2413817960352,623.15,364.953903194264
est_20_9_real,real,condensador,0.175,1096.2011692436613,333.5486408154324,300.032917
est_20_9_real,real,hrvg,0.2,668.1802521173987,623.15,365.310506425082
est_20_9_real,real,condensador,0.2,1073.1823435463043,332.08179400277294,300.032917
est_20_9_real,real,hrvg,0.225,694.1191224387621,623.15,365.69036972206834
est_20_9_real,real,condensador,0.225,1050.1635178489473,330.7181713869108,300.032917
est_20_9_real,real,hrvg,0.25,720.0579927601257,623.15,366.0956458954634
est_20_9_real,real,condensador,0.25,1027.1446921515903,329.454381375315,300.032917
est_20_9_real,real,hrvg,0.275,745.9968630814892,623.15,366.5287205566919
est_20_9_real,real,condensador,0.275,1004.1258664542336,328.2859588989204,300.032917
est_20_9_real,real,hrvg,0.3,771.9357334028527,623.15,366.9922410370989
est_20_9_real,real,condensador,0.3,981.1070407568766,327.2076792113162,300.032917
est_20_9_real,real,hrvg,0.325,797.8746037242162,623.15,367.48914121879767
est_20_9_real,real,condensador,0.325,958.0882150595197,326.213840095435,300.032917
est_20_9_real,real,hrvg,0.35,823.8134740455796,623.15,368.0226688783939
est_20_9_real,real,condensador,0.35,935.0693893621628,325.2985036524231,300.032917
est_20_9_real,real,hrvg,0.375,849.7523443669431,623.15,368.59641184374203
est_20_9_real,real,condensador,0.375,912.0505636648058,324.4556934813465,300.032917
est_20_9_real,real,hrvg,0.4,875.6912146883067,623.15,369.21432082524154
est_20_9_real,real,condensador,0.4,889.031737967449,323.67954755345187,300.032917
est_20_9_real,real,hrvg,0.425,901.6300850096702,623.15,369.8807277989103
est_20_9_real,real,condensador,0.425,866.0129122700921,322.96443109085703,300.032917
est_20_9_real,real,hrvg,0.45,927.5689553310337,623.15,370.6003525482438
est_20_9_real,real,condensador,0.45,842.9940865727351,322.30501129906884,300.032917
est_20_9_real,real,hrvg,0.475,953.5078256523972,623.15,371.3782948845915
est_20_9_real,real,condensador,0.475,819.9752608753784,321.6963063818356,300.032917
est_20_9_real,real,hrvg,0.5,979.4466959737607,623.15,372.2200032777034
est_20_9_real,real,condensador,0.5,796.9564351780214,321.1337081036466,300.032917
est_20_9_real,real,hrvg,0.525,1005.3855662951242,623.15,373.1312117079052
est_20_9_real,real,condensador,0.525,773.9376094806644,320.6129878408426,300.032917
est_20_9_real,real,hrvg,0.55,1031.3244366164877,623.15,374.1178348710011
est_20_9_real,real,condensador,0.55,750.9187837833075,320.13028955180823,300.032917
est_20_9_real,real,hrvg,0.575,1057.2633069378512,623.15,375.185812299173
est_20_9_real,real,condensador,0.575,727.8999580859506,319.6821139474469,300.032917
est_20_9_real,real,hrvg,0.6,1083.2021772592147,623.15,376.3408944045913
est_20_9_real,real,condensador,0.6,704.8811323885938,319.2652970904606,300.032917
est_20_9_real,real,hrvg,0.625,1109.1410475805783,623.15,377.58836874948577
est_20_9_real,real,condensador,0.625,681.8623066912369,318.8769856907455,300.032917
est_20_9_real,real,hrvg,0.65,1135.0799179019418,623.15,378.93273335949027
est_20_9_real,real,condensador,0.65,658.8434809938799,318.5146122902241,300.032917
est_20_9_real,real,hrvg,0.675,1161.0187882233054,623.15,380.37733511782017
est_20_9_real,real,condensador,0.675,635.824655296523,318.17586751754015,300.032917
est_20_9_real,real,hrvg,0.7,1186.9576585446687,623.15,381.9240026073097
est_20_9_real,real,condensador,0.7,612.8058295991661,317.85867677461425,300.032917
est_20_9_real,real,hrvg,0.725,1212.8965288660322,623.15,383.57271513870836
est_20_9_real,real,condensador,0.725,589.7870039018092,317.5611771224321,300.032917
est_20_9_real,real,hrvg,0.75,1238.8353991873958,623.15,385.32134861722056
est_20_9_real,real,condensador,0.75,566.7681782044523,317.28169249223856,300.032917
est_20_9_real,real,hrvg,0.775,1264.7742695087593,623.15,387.1655441382525
est_20_9_real,real,condensador,0.775,543.7493525070954,317.01871735680186,300.032917
est_20_9_real,real,hrvg,0.8,1290.7131398301228,623.15,389.09872203057756
est_20_9_real,real,condensador,0.8,520.7305268097384,316.7708960089554,300.032917
est_20_9_real,real,hrvg,0.825,1316.6520101514861,623.15,391.1122547250349
est_20_9_real,real,condensador,0.825,497.71170111238155,316.537007567667,300.032917
est_20_9_real,real,hrvg,0.85,1342.5908804728497,623.15,393.1957830836715
est_20_9_real,real,condensador,0.85,474.6928754150247,316.3159501833356,300.032917
est_20_9_real,real,hrvg,0.875,1368.5297507942132,623.15,395.33764420811013
est_20_9_real,real,condensador,0.875,451.6740497176677,316.1067290552314,300.032917
est_20_9_real,real,hrvg,0.9,1394.4686211155768,623.15,397.5253646300862
est_20_9_real,real,condensador,0.9,428.6552240203108,315.90844429165145,300.032917
est_20_9_real,real,hrvg,0.925,1420.4074914369403,623.15,399.74616837359395
est_20_9_real,real,condensador,0.925,405.63639832295394,315.72028066815193,300.032917
est_20_9_real,real,hrvg,0.95,1446.3463617583038,623.15,401.987453649812
est_20_9_real,real,condensador,0.95,382.61757262559706,315.5414986145484,300.032917
est_20_9_real,real,hrvg,0.975,1472.2852320796674,623.15,404.2372006666391
est_20_9_real,real,condensador,0.975,359.5987469282401,315.3714260798672,300.032917
est_20_9_real,real,hrvg,1.0,1498.224102401031,623.15,406.4842929622913
est_20_9_real,real,condensador,1.0,336.5799212308832,310.97692312957577,300.032917
4.3_r3.0_2,teqp,regenerador,0.0,485.5630871631524,396.1436517102732,364.6109424575234
4.3_r3.0_2,teqp,regenerador,0.01,482.12552654681565,395.4634933354669,363.9873027387638
4.3_r3.0_2,teqp,regenerador,0.02,478.68796593047887,394.7825908223364,363.36318871754384
4.3_r3.0_2,teqp,regenerador,0.03,475.25040531414214,394.1009492491378,362.738603080606
4.3_r3.0_2,teqp,regenerador,0.04,471.81284469780536,393.4185736412495,362.11354848391863
4.3_r3.0_2,teqp,regenerador,0.05,468.37528408146864,392.7354689669166,361.4880275527182
4.3_r3.0_2,teqp,regenerador,0.06,464.9377234651319,392.0516401452736,360.862042881546
4.3_r3.0_2,teqp,regenerador,0.07,461.5001628487951,391.3670920402085,360.2355970342793
4.3_r3.0_2,teqp,regenerador,0.08,458.0626022324584,390.68182946350987,359.60869254415053
4.3_r3.0_2,teqp,regenerador,0.09,454.6250416161216,389.9958571747109,358.9813319137619
4.3_r3.0_2,teqp,regenerador,0.1,451.1874809997849,389.3091798814098,358.3535176150923
4.3_r3.0_2,teqp,regenerador,0.11,447.74992038344817,388.6218022395855,357.7252520894934
4.3_r3.0_2,teqp,regenerador,0.12,444.3123597671114,387.9337288538942,357.09653774767827
4.3_r3.0_2,teqp,regenerador,0.13,440.87479915077466,387.2449642779616,356.4673769697022
4.3_r3.0_2,teqp,regenerador,0.14,437.4372385344379,386.5555130146604,355.8377721049245
4.3_r3.0_2,teqp,regenerador,0.15,433.99967791810116,385.86537951636853,355.20772547406307
4.3_r3.0_2,teqp,regenerador,0.16,430.56211730176443,385.17456818574095,354.57723936141844
4.3_r3.0_2,teqp,regenerador,0.17,427.12455668542765,384.4830833734749,353.94631602651157
4.3_r3.0_2,teqp,regenerador,0.18,423.6869960690909,383.7909293834638,353.314957695233
4.3_r3.0_2,teqp,regenerador,0.19,420.24943545275414,383.09811046810796,352.6831665630182
4.3_r3.0_2,teqp,regenerador,0.2,416.8118748364174,382.404630830983,352.050944794311
4.3_r3.0_2,teqp,regenerador,0.21,413.3743142200807,381.7104946265476,351.41829452248226
4.3_r3.0_2,teqp,regenerador,0.22,409.9367536037439,381.01570596033315,350.7852178497294
4.3_r3.0_2,teqp,regenerador,0.23,406.4991929874072,380.32026888912054,350.1517168469794
4.3_r3.0_2,teqp,regenerador,0.24,403.06163237107046,379.624187421106,349.5177935537679
