tag,motor,equipo,f,h,T_caliente,T_frio
4.3_r3.0_2,teqp,regenerador,0.25,399.6240717547337,378.9274655160571,348.88344997811697
4.3_r3.0_2,teqp,regenerador,0.26,396.1865111383969,378.2301070854523,348.248688096401
4.3_r3.0_2,teqp,regenerador,0.27,392.74895052206017,377.5321159926107,347.61350985320183
4.3_r3.0_2,teqp,regenerador,0.28,389.31138990572344,376.83349605281154,346.97791716112306
4.3_r3.0_2,teqp,regenerador,0.29,385.87382928938666,376.13425103339875,346.341911900835
4.3_r3.0_2,teqp,regenerador,0.3,382.43626867304994,375.4343846538691,345.70549591985827
4.3_r3.0_2,teqp,regenerador,0.31,378.9987080567132,374.7339005859496,345.0686710554372
4.3_r3.0_2,teqp,regenerador,0.32,375.56114744037643,374.03280245366005,344.43143909532387
4.3_r3.0_2,teqp,regenerador,0.33,372.1235868240397,373.33109383521634,343.79380176144923
4.3_r3.0_2,teqp,regenerador,0.34,368.6860262077029,372.62877825629903,343.15576077078424
4.3_r3.0_2,teqp,regenerador,0.35,365.2484655913662,371.9258592002383,342.5173178069253
4.3_r3.0_2,teqp,regenerador,0.36,361.8109049750295,371.22234010044207,341.8784745198325
4.3_r3.0_2,teqp,regenerador,0.37,358.3733443586927,370.5182243431821,341.2392320255647
4.3_r3.0_2,teqp,regenerador,0.38,354.93578374235597,369.8135152671974,340.59959290599477
4.3_r3.0_2,teqp,regenerador,0.39,351.4982231260192,369.10821616366667,339.9595582085072
4.3_r3.0_2,teqp,regenerador,0.4,348.06066250968246,368.40233027617575,339.31912959780294
4.3_r3.0_2,teqp,regenerador,0.41,344.62310189334573,367.69586080066523,338.67830809498
4.3_r3.0_2,teqp,regenerador,0.42,341.18554127700895,366.98881088535967,338.0370955983641
4.3_r3.0_2,teqp,regenerador,0.43,337.7479806606722,366.2811836306957,337.3954933619679
4.3_r3.0_2,teqp,regenerador,0.44,334.3104200443355,365.5729820892106,336.75350275569815
4.3_r3.0_2,teqp,regenerador,0.45,330.8728594279987,364.8642092659349,336.11112511283864
4.3_r3.0_2,teqp,regenerador,0.46,327.43529881166194,364.1548681158337,335.46836172963003
4.3_r3.0_2,teqp,regenerador,0.47,323.99773819532527,363.4449615484973,334.82521386483523
4.3_r3.0_2,teqp,regenerador,0.48,320.5601775789885,362.7344924903918,334.18168273927824
4.3_r3.0_2,teqp,regenerador,0.49,317.1226169626517,362.0234636851384,333.53776953532594
4.3_r3.0_2,teqp,regenerador,0.5,313.685056346315,361.31187788950217,332.8934753994237
4.3_r3.0_2,teqp,regenerador,0.51,310.24749572997825,360.5997373167367,332.2488014305199
4.3_r3.0_2,teqp,regenerador,0.52,306.8099351136415,359.88704563086077,331.6037486960732
4.3_r3.0_2,teqp,regenerador,0.53,303.3723744973047,359.17380494640474,330.9583182191833
4.3_r3.0_2,teqp,regenerador,0.54,299.93481388096797,358.4600178281383,330.31251098134567
4.3_r3.0_2,teqp,regenerador,0.55,296.49725326463124,357.74568679078345,329.6663279230767
4.3_r3.0_2,teqp,regenerador,0.56,293.05969264829446,357.03081429870036,329.01976994311104
4.3_r3.0_2,teqp,regenerador,0.57,289.6221320319578,356.31540276555796,328.3728378971958
4.3_r3.0_2,teqp,regenerador,0.58,286.184571415621,355.59945455397707,327.72553259740585
4.3_r3.0_2,teqp,regenerador,0.59,282.7470107992842,354.8829719751575,327.07785481143617
4.3_r3.0_2,teqp,regenerador,0.6,279.3094501829475,354.1659572884728,326.429805261862
4.3_r3.0_2,teqp,regenerador,0.61,275.8718895666108,353.44841270076927,325.781384625372
4.3_r3.0_2,teqp,regenerador,0.62,272.434328950274,352.7303403617128,325.1325935319729
4.3_r3.0_2,teqp,regenerador,0.63,268.99676833393727,352.01174237122353,324.48343256416064
4.3_r3.0_2,teqp,regenerador,0.64,265.55920771760054,351.2926207799546,323.8339022560314
4.3_r3.0_2,teqp,regenerador,0.65,262.12164710126376,350.57297757672694,323.18400309282043
4.3_r3.0_2,teqp,regenerador,0.66,258.684086484927,349.85281470434006,322.53373550814354
4.3_r3.0_2,teqp,regenerador,0.67,255.24652586859025,349.1321340457819,321.883100386592
4.3_r3.0_2,teqp,regenerador,0.68,251.8089652522535,348.41093792897163,321.23209705912643
4.3_r3.0_2,teqp,regenerador,0.69,248.37140463591678,347.6892271252623,320.58072630393565
4.3_r3.0_2,teqp,regenerador,0.7,244.93384401958005,346.96700384878403,319.928988344926
4.3_r3.0_2,teqp,regenerador,0.71,241.4962834032433,346.2442697737191,319.27688335062066
4.3_r3.0_2,teqp,regenerador,0.72,238.05872278690654,345.5210265557724,318.62441143300475
4.3_r3.0_2,teqp,regenerador,0.73,234.6211621705698,344.79727566279246,317.97157264632284
4.3_r3.0_2,teqp,regenerador,0.74,231.18360155423304,344.0730185723271,317.3183669917421
4.3_r3.0_2,teqp,regenerador,0.75,227.74604093789628,343.3482567009092,316.66479443145664
4.3_r3.0_2,teqp,regenerador,0.76,224.30848032155956,342.622991403196,316.0108548063984
4.3_r3.0_2,teqp,regenerador,0.77,220.87091970522278,341.8972239717532,315.3565479268685
4.3_r3.0_2,teqp,regenerador,0.78,217.43335908888605,341.1709556325443,314.70187353872893
4.3_r3.0_2,teqp,regenerador,0.79,213.99579847254927,340.4441875511746,314.04683132190746
4.3_r3.0_2,teqp,regenerador,0.8,210.55823785621254,339.7169208245751,313.3914208888536
4.3_r3.0_2,teqp,regenerador,0.81,207.12067723987576,339.18985952699376,312.73564178293026
4.3_r3.0_2,teqp,regenerador,0.82,203.68311662353904,338.26089549115034,312.07949347675316
4.3_r3.0_2,teqp,regenerador,0.83,200.2455560072023,337.53213874106905,311.4229753704668
4.3_r3.0_2,teqp,regenerador,0.84,196.80799539086559,336.8028870568726,310.7660867899567
4.3_r3.0_2,teqp,regenerador,0.85,193.3704347745288,336.0731411905238,310.10882698499256
4.3_r3.0_2,teqp,regenerador,0.86,189.93287415819208,335.34290182111016,309.4511951273111
4.3_r3.0_2,teqp,regenerador,0.87,186.4953135418553,334.6121695534877,308.79319031231427
4.3_r3.0_2,teqp,regenerador,0.88,183.05775292551857,333.8809449168582,308.13481154225
4.3_r3.0_2,teqp,regenerador,0.89,179.6201923091818,333.1492283632978,307.4760577472517
4.3_r3.0_2,teqp,regenerador,0.9,176.18263169284506,332.41702026622005,306.81692776649555
4.3_r3.0_2,teqp,regenerador,0.91,172.74507107650828,331.6843209187851,306.1574203498679
4.3_r3.0_2,teqp,regenerador,0.92,169.30751046017156,330.9511305322379,305.4975341567624
4.3_r3.0_2,teqp,regenerador,0.93,165.86994984383483,330.21744923418896,304.8372677530619
4.3_r3.0_2,teqp,regenerador,0.94,162.4323892274981,329.48327706681806,304.17661960858794
4.3_r3.0_2,teqp,regenerador,0.95,158.99482861116132,328.7486139850157,303.51558809446794
4.3_r3.0_2,teqp,regenerador,0.96,155.5572679948246,328.01345985444624,302.8541714804053
4.3_r3.0_2,teqp,regenerador,0.97,152.11970737848782,327.27781444953246,302.1923679318519
4.3_r3.0_2,teqp,regenerador,0.98,148.6821467621511,326.54167745483807,301.5301755070743
4.3_r3.0_2,teqp,regenerador,0.99,145.2445861458143,325.80504844902595,300.8675921541262
4.3_r3.0_2,teqp,regenerador,1.0,141.80702552947758,325.0679269251602,300.2046157077012
4.3_r3.0_2,teqp,hrvg,0.0,351.5879573088411,399.3670691389523,364.6109424575234
4.3_r3.0_2,teqp,condensador,0.0,298.15145164524364,315.7912620355793,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.025,358.61369120125033,399.3670691389523,366.0368114452654
4.3_r3.0_2,teqp,condensador,0.025,291.7094034446781,315.43860033388455,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.05,365.6394250936596,399.3670691389523,367.46014725220743
4.3_r3.0_2,teqp,condensador,0.05,285.2673552441126,315.08843700028984,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.075,372.66515898606883,399.3670691389523,368.8809158121678
4.3_r3.0_2,teqp,condensador,0.075,278.8253070435471,314.7407804863414,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.1,379.69089287847805,399.3670691389523,370.29908220102953
4.3_r3.0_2,teqp,condensador,0.1,272.3832588429816,314.39563758980086,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.125,386.71662677088733,399.3670691389523,371.7146106306129
4.3_r3.0_2,teqp,condensador,0.125,265.9412106424161,314.0530154821008,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.15,393.74236066329655,399.3670691389523,373.12746444151946
4.3_r3.0_2,teqp,condensador,0.15,259.49916244185056,313.7129192648353,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.175,400.7680945557058,399.3670691389523,374.5376060951644
4.3_r3.0_2,teqp,condensador,0.175,253.05711424128506,313.3753532660555,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.2,407.79382844811505,399.3670691389523,375.944997164393
4.3_r3.0_2,teqp,condensador,0.2,246.61506604071957,313.0403212735409,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.225,414.81956234052427,399.3670691389523,377.3495983261684
4.3_r3.0_2,teqp,condensador,0.225,240.17301784015405,312.70782606499904,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.25,421.8452962329335,399.3670691389523,378.75136934640045
4.3_r3.0_2,teqp,condensador,0.25,233.73096963958852,312.3778695400853,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.275,428.87103012534277,399.3670691389523,380.15026907256674
4.3_r3.0_2,teqp,condensador,0.275,227.288921439023,312.05045290791924,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.3,435.896764017752,399.3670691389523,381.5462554197343
4.3_r3.0_2,teqp,condensador,0.3,220.84687323845753,311.72557635864536,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.325,442.9224979101612,399.3670691389523,382.9392853574872
4.3_r3.0_2,teqp,condensador,0.325,214.404825037892,311.4032404345851,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.35,449.9482318025705,399.3670691389523,384.3293148958834
4.3_r3.0_2,teqp,condensador,0.35,207.9627768373265,311.0834413589656,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.375,456.9739656949797,399.3670691389523,385.60247893277034
4.3_r3.0_2,teqp,condensador,0.375,201.520728636761,310.7661807776926,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.4,463.99969958738893,399.3670691389523,385.99247563839486
4.3_r3.0_2,teqp,condensador,0.4,195.07868043619547,310.45145426830186,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.425,471.02543347979815,399.3670691389523,386.3853586045859
4.3_r3.0_2,teqp,condensador,0.425,188.63663223562997,310.1392590282186,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.45,478.05116737220743,399.3670691389523,386.7811038644334
4.3_r3.0_2,teqp,condensador,0.45,182.19458403506445,309.829591298447,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.475,485.07690126461665,399.3670691389523,387.1796859769207
4.3_r3.0_2,teqp,condensador,0.475,175.75253583449896,309.5224467623802,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.5,492.10263515702593,399.3670691389523,387.5810778789371
4.3_r3.0_2,teqp,condensador,0.5,169.31048763393343,309.2178204540776,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.525,499.12836904943515,399.3670691389523,387.9852509921169
4.3_r3.0_2,teqp,condensador,0.525,162.8684394333679,308.915706837038,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.55,506.15410294184437,399.3670691389523,388.3921751945205
4.3_r3.0_2,teqp,condensador,0.55,156.4263912328024,308.61610008253257,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.575,513.1798368342536,399.3670691389523,388.8018188158078
4.3_r3.0_2,teqp,condensador,0.575,149.98434303223692,308.3189931820161,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.6,520.2055707266628,399.3670691389523,389.21414863215716
4.3_r3.0_2,teqp,condensador,0.6,143.5422948316714,308.02437946061406,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.625,527.231304619072,399.3670691389523,389.6291298634182
4.3_r3.0_2,teqp,condensador,0.625,137.10024663110588,307.7322512098348,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.65,534.2570385114814,399.3670691389523,390.0467261721459
4.3_r3.0_2,teqp,condensador,0.65,130.65819843054035,307.44260058501186,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.675,541.2827724038906,399.3670691389523,390.4668996647396
4.3_r3.0_2,teqp,condensador,0.675,124.21615022997486,307.15541899519434,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.7,548.3085062962998,399.3670691389523,390.88961089444564
4.3_r3.0_2,teqp,condensador,0.7,117.77410202940936,306.87069771043303,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.725,555.334240188709,399.3670691389523,391.3148188667717
4.3_r3.0_2,teqp,condensador,0.725,111.33205382884384,306.5884272901931,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.75,562.3599740811183,399.3670691389523,391.7424808560612
4.3_r3.0_2,teqp,condensador,0.75,104.89000562827835,306.30859826987836,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.775,569.3857079735276,399.3670691389523,392.1725535014729
4.3_r3.0_2,teqp,condensador,0.775,98.44795742771282,306.0312005714154,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.8,576.4114418659368,399.3670691389523,392.6049902974311
4.3_r3.0_2,teqp,condensador,0.8,92.0059092271473,305.75622384279745,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.825,583.437175758346,399.3670691389523,393.03974461378465
4.3_r3.0_2,teqp,condensador,0.825,85.5638610265818,305.48365756704646,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.85,590.4629096507553,399.3670691389523,393.47676784718135
4.3_r3.0_2,teqp,condensador,0.85,79.12181282601631,305.21349009893163,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.875,597.4886435431645,399.3670691389523,393.91600993826626
4.3_r3.0_2,teqp,condensador,0.875,72.67976462545079,304.9457107378651,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.9,604.5143774355738,399.3670691389523,394.3574193891853
4.3_r3.0_2,teqp,condensador,0.9,66.23771642488526,304.6803076548281,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.925,611.5401113279829,399.3670691389523,394.80094328359746
4.3_r3.0_2,teqp,condensador,0.925,59.79566822431974,303.906667788624,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.95,618.5658452203922,399.3670691389523,395.2465273101368
4.3_r3.0_2,teqp,condensador,0.95,53.353620023754274,302.52003622098044,285.7384376903907
4.3_r3.0_2,teqp,hrvg,0.975,625.5915791128015,399.3670691389523,395.6941157919389
4.3_r3.0_2,teqp,condensador,0.975,46.91157182318875,301.1316731899688,285.7384376903907
4.3_r3.0_2,teqp,hrvg,1.0,632.6173130052107,399.3670691389523,396.14365171029743
4.3_r3.0_2,teqp,condensador,1.0,40.46952362262323,299.74156056140384,285.7384376903907
4.3_r3.0_3,teqp,regenerador,0.0,465.2407054165233,389.17031765468454,365.2977172015521
4.3_r3.0_3,teqp,regenerador,0.01,462.095659355115,388.54907562150703,364.684568594439
4.3_r3.0_3,teqp,regenerador,0.02,458.9506132937067,387.92721727374015,364.07095778454214
4.3_r3.0_3,teqp,regenerador,0.03,455.8055672322983,387.3047466258397,363.4568873648757
4.3_r3.0_3,teqp,regenerador,0.04,452.66052117089,386.68166765324924,362.8423598995463
4.3_r3.0_3,teqp,regenerador,0.05,449.51547510948166,386.05798429267105,362.2273779237998
4.3_r3.0_3,teqp,regenerador,0.06,446.37042904807333,385.4337004423279,361.61194394406243
4.3_r3.0_3,teqp,regenerador,0.07,443.22538298666495,384.8088199622176,360.9960604379779
4.3_r3.0_3,teqp,regenerador,0.08,440.08033692525663,384.1833466743605,360.37972985443156
4.3_r3.0_3,teqp,regenerador,0.09,436.9352908638483,383.5572843630392,359.762954613577
4.3_r3.0_3,teqp,regenerador,0.1,433.79024480244,382.93063677502687,359.14573710684596
4.3_r3.0_3,teqp,regenerador,0.11,430.64519874103166,382.30340761981097,358.52807969695755
4.3_r3.0_3,teqp,regenerador,0.12,427.5001526796233,381.6756005711334,357.9099847179192
4.3_r3.0_3,teqp,regenerador,0.13,424.35510661821496,381.0472192622264,357.29145447501367
4.3_r3.0_3,teqp,regenerador,0.14,421.21006055680664,380.41826729380654,356.6724912447877
4.3_r3.0_3,teqp,regenerador,0.15,418.0650144953983,379.78874822809706,356.0530972750222
4.3_r3.0_3,teqp,regenerador,0.16,414.91996843399,379.15866559148554,355.4332747867763
4.3_r3.0_3,teqp,regenerador,0.17,411.7749223725816,378.52802287432047,354.8130259661957
4.3_r3.0_3,teqp,regenerador,0.18,408.6298763111733,377.8968235310896,354.19235297766755
4.3_r3.0_3,teqp,regenerador,0.19,405.48483024976497,377.2650709805985,353.571257952963
4.3_r3.0_3,teqp,regenerador,0.2,402.3397841883566,376.63276860613104,352.94974299562654
4.3_r3.0_3,teqp,regenerador,0.21,399.1947381269483,375.9999197556162,352.3278101801766
4.3_r3.0_3,teqp,regenerador,0.22,396.04969206553994,375.36652774177685,351.7054615520332
4.3_r3.0_3,teqp,regenerador,0.23,392.9046460041316,374.73259584227793,351.0826991274291
4.3_r3.0_3,teqp,regenerador,0.24,389.7595999427233,374.0981272998483,350.4595248933234
4.3_r3.0_3,teqp,regenerador,0.25,386.6145538813149,373.4631253226422,349.83594080729614
4.3_r3.0_3,teqp,regenerador,0.26,383.4695078199066,372.82759308343856,349.2119487974411
4.3_r3.0_3,teqp,regenerador,0.27,380.3244617584983,372.19153372150095,348.5875507622415
4.3_r3.0_3,teqp,regenerador,0.28,377.17941569708995,371.55495034098413,347.962748570446
4.3_r3.0_3,teqp,regenerador,0.29,374.0343696356816,370.9178460118844,347.3375440609261
4.3_r3.0_3,teqp,regenerador,0.3,370.88932357427325,370.28022376996665,346.7119390425018
4.3_r3.0_3,teqp,regenerador,0.31,367.7442775128649,369.64208661685547,346.08593529433347
4.3_r3.0_3,teqp,regenerador,0.32,364.5992314514566,369.003437520116,345.45953456329454
4.3_r3.0_3,teqp,regenerador,0.33,361.4541853900483,368.36427941332755,344.83273860624723
4.3_r3.0_3,teqp,regenerador,0.34,358.30913932863996,367.7246151961528,344.2055490790332
4.3_r3.0_3,teqp,regenerador,0.35,355.1640932672316,367.08444773439453,343.5779676283907
4.3_r3.0_3,teqp,regenerador,0.36,352.01904720582326,366.44377986004633,342.9499958792679
4.3_r3.0_3,teqp,regenerador,0.37,348.87400114441493,365.8026143713415,342.3216354252419
4.3_r3.0_3,teqp,regenerador,0.38,345.72895508300655,365.1609540327773,341.6928878282749
4.3_r3.0_3,teqp,regenerador,0.39,342.58390902159823,364.51880157515075,341.0637541184635
4.3_r3.0_3,teqp,regenerador,0.4,339.4388629601899,363.87615969556646,340.4342367937708
4.3_r3.0_3,teqp,regenerador,0.41,336.2938168987816,363.23303105745106,339.8043368197476
4.3_r3.0_3,teqp,regenerador,0.42,333.14877083737326,362.5894182905422,339.18985948971425
4.3_r3.0_3,teqp,regenerador,0.43,330.0037247759649,361.94532399287664,338.54339462206275
4.3_r3.0_3,teqp,regenerador,0.44,326.8586787145566,361.300750722871,337.91235516471437
4.3_r3.0_3,teqp,regenerador,0.45,323.71363265314824,360.65570101223807,337.28093859000046
4.3_r3.0_3,teqp,regenerador,0.46,320.5685865917399,360.0101773551944,336.64914619669395
4.3_r3.0_3,teqp,regenerador,0.47,317.4235405303316,359.364182212932,336.01697924916635
4.3_r3.0_3,teqp,regenerador,0.48,314.2784944689232,358.7177180128056,335.3844389769924
4.3_r3.0_3,teqp,regenerador,0.49,311.13344840751495,358.07078714827287,334.75152657454413
4.3_r3.0_3,teqp,regenerador,0.5,307.98840234610657,357.42339197882075,334.11824320056905
4.3_r3.0_3,teqp,regenerador,0.51,304.8433562846982,356.77553482988725,333.48458998057606
4.3_r3.0_3,teqp,regenerador,0.52,301.6983102232899,356.12721799276846,332.850567995039
4.3_r3.0_3,teqp,regenerador,0.53,298.55326416188154,355.4784437245169,332.21617829668065
4.3_r3.0_3,teqp,regenerador,0.54,295.4082181004732,354.8292142478299,331.58142189745627
4.3_r3.0_3,teqp,regenerador,0.55,292.2631720390649,354.1795317509248,330.94629977055865
4.3_r3.0_3,teqp,regenerador,0.56,289.1181259776565,353.52939838738814,330.31081285007446
4.3_r3.0_3,teqp,regenerador,0.57,285.97307991624825,352.8788162763578,329.67496203172954
4.3_r3.0_3,teqp,regenerador,0.58,282.8280338548399,352.22778750093624,329.0387481720625
4.3_r3.0_3,teqp,regenerador,0.59,279.68298779343155,351.57631415302205,328.4021720873138
4.3_r3.0_3,teqp,regenerador,0.6,276.5379417320232,350.92439821332283,327.7652345528
4.3_r3.0_3,teqp,regenerador,0.61,273.39289567061485,350.27204164702556,327.1279363022577
4.3_r3.0_3,teqp,regenerador,0.62,270.2478496092066,349.6192463965485,326.49027802716427
4.3_r3.0_3,teqp,regenerador,0.63,267.1028035477982,348.9660143684197,325.8522603760329
4.3_r3.0_3,teqp,regenerador,0.64,263.9577574863899,348.31234693304606,325.2138839536793
4.3_r3.0_3,teqp,regenerador,0.65,260.81271142498156,347.6582469244579,324.5751493204598
4.3_r3.0_3,teqp,regenerador,0.66,257.6676653635732,347.003715640048,323.93605699145644
4.3_r3.0_3,teqp,regenerador,0.67,254.52261930216486,346.34875484029186,323.29660743594604
4.3_r3.0_3,teqp,regenerador,0.68,251.37757324075653,345.6933662484515,322.65680107468916
4.3_r3.0_3,teqp,regenerador,0.69,248.2325271793482,345.0375515502682,322.016638784841
4.3_r3.0_3,teqp,regenerador,0.7,245.0874811179399,344.3813123936315,321.3761198895631
4.3_r3.0_3,teqp,regenerador,0.71,241.94243505653154,343.7246503882388,320.73524516553687
4.3_r3.0_3,teqp,regenerador,0.72,238.7973889951232,343.0675671052314,320.0940148380458
4.3_r3.0_3,teqp,regenerador,0.73,235.65234293371486,342.4100640768167,319.45242908070105
4.3_r3.0_3,teqp,regenerador,0.74,232.50729687230654,341.7521427958683,318.8104880143834
4.3_r3.0_3,teqp,regenerador,0.75,229.3622508108982,341.09380471550685,318.1681917061459
4.3_r3.0_3,teqp,regenerador,0.76,226.21720474948984,340.4350512486608,317.52554016807693
4.3_r3.0_3,teqp,regenerador,0.77,223.07215868808152,339.7758837703714,316.8825333879739
4.3_r3.0_3,teqp,regenerador,0.78,219.92711262667316,339.1898594640761,316.2391712395575
4.3_r3.0_3,teqp,regenerador,0.79,216.78206656526484,338.4563120441971,315.59545355639784
4.3_r3.0_3,teqp,regenerador,0.8,213.6370205038565,337.7959103356991,314.95138011844
4.3_r3.0_3,teqp,regenerador,0.81,210.49197444244817,337.1350996841697,314.30695064433155
4.3_r3.0_3,teqp,regenerador,0.82,207.34692838103985,336.47388125143385,313.6621647900095
4.3_r3.0_3,teqp,regenerador,0.83,204.20188231963152,335.8122561555072,313.01702214724514
4.3_r3.0_3,teqp,regenerador,0.84,201.0568362582232,335.1502254699812,312.37152224212787
4.3_r3.0_3,teqp,regenerador,0.85,197.91179019681482,334.4877902233858,311.7256645335022
4.3_r3.0_3,teqp,regenerador,0.86,194.7667441354065,333.8249513985334,311.07944841133997
4.3_r3.0_3,teqp,regenerador,0.87,191.62169807399818,333.1617099318287,310.43287319506544
4.3_r3.0_3,teqp,regenerador,0.88,188.47665201258985,332.49806721255084,309.7859381318033
4.3_r3.0_3,teqp,regenerador,0.89,185.33160595118147,331.8340230821114,309.13864239457826
4.3_r3.0_3,teqp,regenerador,0.9,182.18655988977315,331.16957883327973,308.49098508414335
4.3_r3.0_3,teqp,regenerador,0.91,179.04151382836483,330.50473520935867,307.8429652123303
4.3_r3.0_3,teqp,regenerador,0.92,175.8964677669565,329.83949290380934,307.19458172379564
4.3_r3.0_3,teqp,regenerador,0.93,172.75142170554813,329.1738525652042,306.5458334747607
4.3_r3.0_3,teqp,regenerador,0.94,169.60637564413986,328.50781482407444,305.89671923857793
4.3_r3.0_3,teqp,regenerador,0.95,166.46132958273148,327.8413801711932,305.2472377022941
4.3_r3.0_3,teqp,regenerador,0.96,163.31628352132316,327.17454908929085,304.59738746434374
4.3_r3.0_3,teqp,regenerador,0.97,160.17123745991483,326.5073220061229,303.9471670321765
4.3_r3.0_3,teqp,regenerador,0.98,157.0261913985065,325.83969929342203,303.2965748197866
4.3_r3.0_3,teqp,regenerador,0.99,153.88114533709813,325.1716812658108,302.64560914516835
4.3_r3.0_3,teqp,regenerador,1.0,150.7360992756898,324.50326817966766,301.9942682276725
4.3_r3.0_3,teqp,hrvg,0.0,354.97037877055214,390.900480433468,365.2977172015521
4.3_r3.0_3,teqp,condensador,0.0,207.55045949991415,311.063059891011,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.025,359.0826413233715,390.900480433468,366.13189481322894
4.3_r3.0_3,teqp,condensador,0.025,203.5804366160042,310.8673424450843,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.05,363.1949038761908,390.900480433468,366.96520382152875
4.3_r3.0_3,teqp,condensador,0.05,199.6104137320942,310.672588061604,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.075,367.3071664290101,390.900480433468,367.7976374192707
4.3_r3.0_3,teqp,condensador,0.075,195.64039084818424,310.4787958693999,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.1,371.41942898182947,390.900480433468,368.6291886993062
4.3_r3.0_3,teqp,condensador,0.1,191.67036796427425,310.28596514016743,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.125,375.53169153464876,390.900480433468,369.4598506533602
4.3_r3.0_3,teqp,condensador,0.125,187.7003450803643,310.0940950483311,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.15,379.6439540874681,390.900480433468,370.28961617193846
4.3_r3.0_3,teqp,condensador,0.15,183.73032219645432,309.90318460901557,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.175,383.7562166402874,390.900480433468,371.1184780438161
4.3_r3.0_3,teqp,condensador,0.175,179.76029931254433,309.71323293252595,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.2,387.86847919310674,390.900480433468,371.9464289555327
4.3_r3.0_3,teqp,condensador,0.2,175.79027642863437,309.5242388233684,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.225,391.9807417459261,390.900480433468,372.77346149085605
4.3_r3.0_3,teqp,condensador,0.225,171.82025354472438,309.3362011218377,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.25,396.09300429874537,390.900480433468,373.5995681302124
4.3_r3.0_3,teqp,condensador,0.25,167.85023066081442,309.14911856443166,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.275,400.2052668515647,390.900480433468,374.42474125007936
4.3_r3.0_3,teqp,condensador,0.275,163.88020777690446,308.96298979333056,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.3,404.317529404384,390.900480433468,375.248973122728
4.3_r3.0_3,teqp,condensador,0.3,159.91018489299447,308.77781333015236,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.325,408.42979195720335,390.900480433468,376.07225591316706
4.3_r3.0_3,teqp,condensador,0.325,155.9401620090845,308.5935880191031,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.35,412.5420545100227,390.900480433468,376.8945816843489
4.3_r3.0_3,teqp,condensador,0.35,151.9701391251745,308.41031181017274,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.375,416.654317062842,390.900480433468,377.7159423889326
4.3_r3.0_3,teqp,condensador,0.375,148.00011624126455,308.22798333666276,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.4,420.7665796156613,390.900480433468,378.5363298734008
4.3_r3.0_3,teqp,condensador,0.4,144.0300933573546,308.0466008396655,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.425,424.8788421684807,390.900480433468,379.3557358758674
4.3_r3.0_3,teqp,condensador,0.425,140.06007047344463,307.86616250868667,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.45,428.99110472129996,390.900480433468,380.1741520252479
4.3_r3.0_3,teqp,condensador,0.45,136.0900475895346,307.6866665301779,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.475,433.1033672741193,390.900480433468,380.9915698403878
4.3_r3.0_3,teqp,condensador,0.475,132.12002470562464,307.50811097270815,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.5,437.21562982693865,390.900480433468,381.80798072914365
4.3_r3.0_3,teqp,condensador,0.5,128.15000182171468,307.3304940523039,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.525,441.32789237975794,390.900480433468,382.6233759874347
4.3_r3.0_3,teqp,condensador,0.525,124.1799789378047,307.153813460785,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.55,445.4401549325773,390.900480433468,383.4377467982509
4.3_r3.0_3,teqp,condensador,0.55,120.20995605389473,306.97806722075234,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.575,449.5524174853966,390.900480433468,384.25108423062636
4.3_r3.0_3,teqp,condensador,0.575,116.23993316998477,306.8032531873538,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.6,453.6646800382159,390.900480433468,385.0633792389623
4.3_r3.0_3,teqp,condensador,0.6,112.26991028607479,306.62936914929446,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.625,457.7769425910352,390.900480433468,385.6469053828506
4.3_r3.0_3,teqp,condensador,0.625,108.29988740216481,306.45641284495986,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.65,461.88920514385455,390.900480433468,385.875018337801
4.3_r3.0_3,teqp,condensador,0.65,104.32986451825484,306.2843819592255,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.675,466.0014676966739,390.900480433468,386.1041224236642
4.3_r3.0_3,teqp,condensador,0.675,100.35984163434486,306.11327412190485,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.7,470.1137302494932,390.900480433468,386.3342137160098
4.3_r3.0_3,teqp,condensador,0.7,96.3898187504349,305.94308691803144,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.725,474.22599280231253,390.900480433468,386.56528610767765
4.3_r3.0_3,teqp,condensador,0.725,92.41979586652492,305.77381788599354,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.75,478.3382553551319,390.900480433468,386.79733545268806
4.3_r3.0_3,teqp,condensador,0.75,88.44977298261495,305.6054646471562,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.775,482.45051790795117,390.900480433468,387.03035633765404
4.3_r3.0_3,teqp,condensador,0.775,84.47975009870497,305.4380243900887,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.8,486.5627804607705,390.900480433468,387.26434339065713
4.3_r3.0_3,teqp,condensador,0.8,80.50972721479499,305.27149442057305,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.825,490.67504301358986,390.900480433468,387.4992910602065
4.3_r3.0_3,teqp,condensador,0.825,76.53970433088503,305.1058723983708,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.85,494.78730556640915,390.900480433468,387.7351936113387
4.3_r3.0_3,teqp,condensador,0.85,72.56968144697507,304.9411555471076,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.875,498.8995681192285,390.900480433468,387.97204513510906
4.3_r3.0_3,teqp,condensador,0.875,68.59965856306508,304.77734110018326,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.9,503.01183067204784,390.900480433468,388.2098395358268
4.3_r3.0_3,teqp,condensador,0.9,64.62963567915509,304.6144262692308,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.925,507.1240932248671,390.900480433468,388.4485705374962
4.3_r3.0_3,teqp,condensador,0.925,60.659612795245124,304.0924984851759,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.95,511.2363557776864,390.900480433468,388.68823168197906
4.3_r3.0_3,teqp,condensador,0.95,56.68958991133516,303.23830883748536,292.93565308043577
4.3_r3.0_3,teqp,hrvg,0.975,515.3486183305058,390.900480433468,388.9288163287719
4.3_r3.0_3,teqp,condensador,0.975,52.7195670274252,302.3834648963911,292.93565308043577
4.3_r3.0_3,teqp,hrvg,1.0,519.4608808833251,390.900480433468,389.1703176546975
4.3_r3.0_3,teqp,condensador,1.0,48.74954414351521,301.5279627704837,292.93565308043577
4.3_r3.0_4,teqp,regenerador,0.0,513.5585971544328,404.4298503783331,365.21595690887125
4.3_r3.0_4,teqp,regenerador,0.01,509.9377299280439,403.71217682650695,364.61098625300946
4.3_r3.0_4,teqp,regenerador,0.02,506.31686270165494,402.9936628500332,364.00556603195815
4.3_r3.0_4,teqp,regenerador,0.03,502.69599547526593,402.2743142451193,363.3996987324934
4.3_r3.0_4,teqp,regenerador,0.04,499.075128248877,401.5541367432191,362.79338681401134
4.3_r3.0_4,teqp,regenerador,0.05,495.454261022488,400.8331360114887,362.186632708571
4.3_r3.0_4,teqp,regenerador,0.06,491.8333937960991,400.11131765323347,361.5794388209332
4.3_r3.0_4,teqp,regenerador,0.07,488.2125265697101,399.38868720836365,360.9718075285913
4.3_r3.0_4,teqp,regenerador,0.08,484.59165934332117,398.66525015371946,360.3637411817994
4.3_r3.0_4,teqp,regenerador,0.09,480.9707921169322,397.94101190348687,359.7552421035904
4.3_r3.0_4,teqp,regenerador,0.1,477.3499248905432,397.21597780986355,359.14631258978915
4.3_r3.0_4,teqp,regenerador,0.11,473.72905766415425,396.49015316299204,358.5369549090201
4.3_r3.0_4,teqp,regenerador,0.12,470.1081904377653,395.7635431915896,357.92717130270677
4.3_r3.0_4,teqp,regenerador,0.13,466.48732321137635,395.03615306323013,357.31696398506284
4.3_r3.0_4,teqp,regenerador,0.14,462.8664559849874,394.3079878846762,356.70633514307747
4.3_r3.0_4,teqp,regenerador,0.15,459.2455887585984,393.5790527021949,356.0952869364906
4.3_r3.0_4,teqp,regenerador,0.16,455.62472153220943,392.8493525018582,355.4838214998377
4.3_r3.0_4,teqp,regenerador,0.17,452.0038543058205,392.1188922098333,354.8719409341651
4.3_r3.0_4,teqp,regenerador,0.18,448.38298707943153,391.38767669265593,354.25964732051
4.3_r3.0_4,teqp,regenerador,0.19,444.7621198530426,390.6557107574878,353.6469427086309
4.3_r3.0_4,teqp,regenerador,0.2,441.14125262665357,389.9229991523606,353.03382912164454
4.3_r3.0_4,teqp,regenerador,0.21,437.5203854002647,389.1895465664056,352.4203085551781
4.3_r3.0_4,teqp,regenerador,0.22,433.89951817387566,388.4553576300642,351.806382977303
4.3_r3.0_4,teqp,regenerador,0.23,430.2786509474867,387.7204369152874,351.1920543284537
4.3_r3.0_4,teqp,regenerador,0.24,426.65778372109776,386.9847889357101,350.57732452134604
4.3_r3.0_4,teqp,regenerador,0.25,423.0369164947088,386.2484181485042,349.9621954408806
4.3_r3.0_4,teqp,regenerador,0.26,419.41604926831985,385.5113289483426,349.34666894404546
4.3_r3.0_4,teqp,regenerador,0.27,415.79518204193084,384.7735256769308,348.7307468598021
4.3_r3.0_4,teqp,regenerador,0.28,412.1743148155419,384.0350126159868,348.11443098896905
4.3_r3.0_4,teqp,regenerador,0.29,408.55344758915294,383.2957939900473,347.4977231040923
4.3_r3.0_4,teqp,regenerador,0.3,404.932580362764,382.555873966167,346.8806249492807
4.3_r3.0_4,teqp,regenerador,0.31,401.31171313637503,381.81525665400034,346.2631382403484
4.3_r3.0_4,teqp,regenerador,0.32,397.690845909986,381.0739461058656,345.6452646635542
4.3_r3.0_4,teqp,regenerador,0.33,394.06997868359707,380.3319463167924,345.02700590083214
4.3_r3.0_4,teqp,regenerador,0.34,390.4491114572081,379.58926122455716,344.4083635789803
4.3_r3.0_4,teqp,regenerador,0.35,386.82824423081917,378.8458947097043,343.78933927392217
4.3_r3.0_4,teqp,regenerador,0.36,383.2073770044302,378.1018505963637,343.16993455589545
4.3_r3.0_4,teqp,regenerador,0.37,379.5865097780412,377.3571326479823,342.55015096549255
4.3_r3.0_4,teqp,regenerador,0.38,375.9656425516523,376.61174457591085,341.9299900134391
4.3_r3.0_4,teqp,regenerador,0.39,372.3447753252633,375.8656900306585,341.30945268035913
4.3_r3.0_4,teqp,regenerador,0.4,368.72390809887435,375.11897260618707,340.6885414165344
4.3_r3.0_4,teqp,regenerador,0.41,365.1030408724854,374.371595838945,340.0672571416455
4.3_r3.0_4,teqp,regenerador,0.42,361.48217364609644,373.6235632077573,339.4456012444995
4.3_r3.0_4,teqp,regenerador,0.43,357.8613064197075,372.8748781336978,338.82357508275095
4.3_r3.0_4,teqp,regenerador,0.44,354.2404391933185,372.1255440392132,338.201179982606
4.3_r3.0_4,teqp,regenerador,0.45,350.6195719669296,371.37556419770186,337.57841723850834
4.3_r3.0_4,teqp,regenerador,0.46,346.9987047405406,370.6249418187095,336.9552881128157
4.3_r3.0_4,teqp,regenerador,0.47,343.3778375141516,369.87367959064284,336.3317938354607
4.3_r3.0_4,teqp,regenerador,0.48,339.75697028776267,369.1217816432349,335.70793560359465
4.3_r3.0_4,teqp,regenerador,0.49,336.13610306137366,368.36925054728897,335.08371458121536
4.3_r3.0_4,teqp,regenerador,0.5,332.51523583498476,367.61608931439645,334.45913189877695
4.3_r3.0_4,teqp,regenerador,0.51,328.89436860859576,366.8623008966365,333.83418865278185
4.3_r3.0_4,teqp,regenerador,0.52,325.2735013822068,366.1078881862468,333.20888590820823
4.3_r3.0_4,teqp,regenerador,0.53,321.65263415581785,365.3528540152696,332.58322468668376
4.3_r3.0_4,teqp,regenerador,0.54,318.03176692942884,364.59720115739606,331.9572059845835
4.3_r3.0_4,teqp,regenerador,0.55,314.41089970303995,363.8409323102598,331.33083075741445
4.3_r3.0_4,teqp,regenerador,0.56,310.79003247665094,363.0840501229164,330.7040999250795
4.3_r3.0_4,teqp,regenerador,0.57,307.16916525026204,362.32655718328743,330.0770143699627
4.3_r3.0_4,teqp,regenerador,0.58,303.54829802387303,361.5684560170237,329.44957493834164
4.3_r3.0_4,teqp,regenerador,0.59,299.9274307974841,360.8097495871499,328.82178243880014
4.3_r3.0_4,teqp,regenerador,0.6,296.3065635710951,360.0504392932772,328.1936376415393
4.3_r3.0_4,teqp,regenerador,0.61,292.6856963447061,359.2905279710392,327.565141277781
4.3_r3.0_4,teqp,regenerador,0.62,289.0648291183172,358.5300180024734,326.93629403915014
4.3_r3.0_4,teqp,regenerador,0.63,285.4439618919282,357.7689115156596,326.30709657702926
4.3_r3.0_4,teqp,regenerador,0.64,281.82309466553926,357.0072106294153,325.677549501893
4.3_r3.0_4,teqp,regenerador,0.65,278.2022274391503,356.24491741638064,325.04765338261615
4.3_r3.0_4,teqp,regenerador,0.66,274.5813602127613,355.4820338826336,324.4174087457529
4.3_r3.0_4,teqp,regenerador,0.67,270.9604929863724,354.7185619633454,323.78681607476796
4.3_r3.0_4,teqp,regenerador,0.68,267.3396257599834,353.95450352926343,323.1558758097262
4.3_r3.0_4,teqp,regenerador,0.69,263.7187585335945,353.18986037850976,322.5245883444565
4.3_r3.0_4,teqp,regenerador,0.7,260.0978913072055,352.42463423940006,321.8929545297044
4.3_r3.0_4,teqp,regenerador,0.71,256.47702408081653,351.6588267687778,321.2609736682291
4.3_r3.0_4,teqp,regenerador,0.72,252.85615685442758,350.89243955105115,320.62864651602246
4.3_r3.0_4,teqp,regenerador,0.73,249.23528962803863,350.1254740971793,319.99597328090033
4.3_r3.0_4,teqp,regenerador,0.74,245.61442240164962,349.35793184362564,319.3629541215667
4.3_r3.0_4,teqp,regenerador,0.75,241.99355517526067,348.5898141512533,318.7295891466126
4.3_r3.0_4,teqp,regenerador,0.76,238.37268794887171,347.8211223041776,318.0958784134885
4.3_r3.0_4,teqp,regenerador,0.77,234.75182072248276,347.05185750857487,317.4618219274369
4.3_r3.0_4,teqp,regenerador,0.78,231.1309534960938,346.28202089142576,316.82741967553943
4.3_r3.0_4,teqp,regenerador,0.79,227.5100862697048,345.5116134992244,316.19267152332515
4.3_r3.0_4,teqp,regenerador,0.8,223.88921904331585,344.74063629661066,315.557577309986
4.3_r3.0_4,teqp,regenerador,0.81,220.2683518169269,343.96909016496767,314.9221368204043
4.3_r3.0_4,teqp,regenerador,0.82,216.64748459053794,343.19697590094694,314.28634978131316
4.3_r3.0_4,teqp,regenerador,0.83,213.026617364149,342.42429421493455,313.65021585997624
4.3_r3.0_4,teqp,regenerador,0.84,209.40575013776004,341.6510457294544,313.0137346628261
4.3_r3.0_4,teqp,regenerador,0.85,205.78488291137108,340.87723097751217,312.376905734046
4.3_r3.0_4,teqp,regenerador,0.86,202.16401568498208,340.10285040085773,311.7397285541039
4.3_r3.0_4,teqp,regenerador,0.87,198.54314845859312,339.32790435148377,311.102202538242
4.3_r3.0_4,teqp,regenerador,0.88,194.92228123220417,338.55239307681444,310.46432703489677
4.3_r3.0_4,teqp,regenerador,0.89,191.30141400581522,337.7763167384699,309.8261013240766
4.3_r3.0_4,teqp,regenerador,0.9,187.68054677942627,336.99967539364724,309.18752461567504
4.3_r3.0_4,teqp,regenerador,0.91,184.05967955303726,336.22246899965455,308.5485960514255
4.3_r3.0_4,teqp,regenerador,0.92,180.4388123266483,335.4446974106868,307.90931468830576
4.3_r3.0_4,teqp,regenerador,0.93,176.81794510025935,334.666360375564,307.2696795205677
4.3_r3.0_4,teqp,regenerador,0.94,173.1970778738704,333.8874575353803,306.62968945867664
4.3_r3.0_4,teqp,regenerador,0.95,169.57621064748145,333.1079884210649,305.9893433346927
4.3_r3.0_4,teqp,regenerador,0.96,165.9553434210925,332.32795245084316,305.3486398992629
4.3_r3.0_4,teqp,regenerador,0.97,162.33447619470354,331.5473489276038,304.7075778194054
4.3_r3.0_4,teqp,regenerador,0.98,158.71360896831453,330.7661770361672,304.06615567630047
4.3_r3.0_4,teqp,regenerador,0.99,155.09274174192558,329.9844358409348,303.4243719629968
4.3_r3.0_4,teqp,regenerador,1.0,151.47187451553663,329.20212428037973,302.7822250820466
4.3_r3.0_4,teqp,hrvg,0.0,354.5675523937367,409.2543787655303,365.21595690887125
4.3_r3.0_4,teqp,condensador,0.0,413.12982580454343,322.4900335721622,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.025,364.65571657912227,409.2543787655303,367.2610125851969
4.3_r3.0_4,teqp,condensador,0.025,404.11156206868185,321.9382691248942,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.05,374.7438807645078,409.2543787655303,369.3007849645409
4.3_r3.0_4,teqp,condensador,0.05,395.09329833282027,321.390742201719,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.075,384.8320449498934,409.2543787655303,371.33517045388953
4.3_r3.0_4,teqp,condensador,0.075,386.0750345969587,320.8475351370194,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.1,394.9202091352789,409.2543787655303,373.3640617778079
4.3_r3.0_4,teqp,condensador,0.1,377.0567708610971,320.30872412124114,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.125,405.0083733206645,409.2543787655303,375.3873479328275
4.3_r3.0_4,teqp,condensador,0.125,368.0385071252355,319.77438093974615,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.15,415.09653750605,409.2543787655303,377.4049141309246
4.3_r3.0_4,teqp,condensador,0.15,359.02024338937395,319.24457121193,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.175,425.1847016914356,409.2543787655303,379.4166417436117
4.3_r3.0_4,teqp,condensador,0.175,350.0019796535123,318.71935555178925,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.2,435.27286587682113,409.2543787655303,381.42240822675853
4.3_r3.0_4,teqp,condensador,0.2,340.9837159176507,318.19878948794445,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.225,445.36103006220674,409.2543787655303,383.4220870474054
4.3_r3.0_4,teqp,condensador,0.225,331.96545218178915,317.68292360796676,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.25,455.44919424759223,409.2543787655303,385.41554759854336
4.3_r3.0_4,teqp,condensador,0.25,322.94718844592757,317.17180370590387,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.275,465.53735843297784,409.2543787655303,386.07821643666125
4.3_r3.0_4,teqp,condensador,0.275,313.928924710066,316.66547093462407,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.3,475.62552261836333,409.2543787655303,386.6441502744963
4.3_r3.0_4,teqp,condensador,0.3,304.9106609742044,316.1639619592724,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.325,485.71368680374894,409.2543787655303,387.2159512215401
4.3_r3.0_4,teqp,condensador,0.325,295.8923972383428,315.66730911206434,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.35,495.80185098913444,409.2543787655303,387.79353982787086
4.3_r3.0_4,teqp,condensador,0.35,286.87413350248124,315.17554054820135,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.375,505.89001517452004,409.2543787655303,388.37683007663304
4.3_r3.0_4,teqp,condensador,0.375,277.85586976661966,314.68868044495844,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.4,515.9781793599057,409.2543787655303,388.9657293792946
4.3_r3.0_4,teqp,condensador,0.4,268.837606030758,314.2067489726682,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.425,526.0663435452911,409.2543787655303,389.5601385461029
4.3_r3.0_4,teqp,condensador,0.425,259.8193422948965,313.7297628683672,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.45,536.1545077306766,409.2543787655303,390.15995177026093
4.3_r3.0_4,teqp,condensador,0.45,250.8010785590349,313.25773500095596,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.475,546.2426719160622,409.2543787655303,390.76505662995845
4.3_r3.0_4,teqp,condensador,0.475,241.7828148231733,312.790675087785,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.5,556.3308361014479,409.2543787655303,391.3753341081043
4.3_r3.0_4,teqp,condensador,0.5,232.76455108731173,312.32858941340726,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.525,566.4190002868334,409.2543787655303,391.9906588239837
4.3_r3.0_4,teqp,condensador,0.525,223.74628735145015,311.87148124464875,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.55,576.507164472219,409.2543787655303,392.61089817443656
4.3_r3.0_4,teqp,condensador,0.55,214.72802361558854,311.41935157330846,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.575,586.5953286576045,409.2543787655303,393.23591411262674
4.3_r3.0_4,teqp,condensador,0.575,205.709759879727,310.97219580266204,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.6,596.6834928429901,409.2543787655303,393.8655617537015
4.3_r3.0_4,teqp,condensador,0.6,196.6914961438654,310.53001077766106,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.625,606.7716570283756,409.2543787655303,394.4996900570418
4.3_r3.0_4,teqp,condensador,0.625,187.6732324080038,310.0927879900542,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.65,616.859821213761,409.2543787655303,395.13814194435207
4.3_r3.0_4,teqp,condensador,0.65,178.65496867214222,309.6605172188655,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.675,626.9479853991468,409.2543787655303,395.78075444771537
4.3_r3.0_4,teqp,condensador,0.675,169.6367049362806,309.2331859037423,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.7,637.0361495845323,409.2543787655303,396.4273588828977
4.3_r3.0_4,teqp,condensador,0.7,160.61844120041906,308.8107792871726,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.725,647.1243137699178,409.2543787655303,397.07778106453804
4.3_r3.0_4,teqp,condensador,0.725,151.60017746455748,308.39328082299363,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.75,657.2124779553034,409.2543787655303,397.731841527503
4.3_r3.0_4,teqp,condensador,0.75,142.5819137286959,307.980671503217,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.775,667.300642140689,409.2543787655303,398.38935577791153
4.3_r3.0_4,teqp,condensador,0.775,133.5636499928343,307.57293070927216,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.8,677.3888063260745,409.2543787655303,399.05013455827566
4.3_r3.0_4,teqp,condensador,0.8,124.54538625697268,307.17003635378404,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.825,687.47697051146,409.2543787655303,399.7139839246462
4.3_r3.0_4,teqp,condensador,0.825,115.52712252111115,306.77196417878486,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.85,697.5651346968456,409.2543787655303,400.3807067834671
4.3_r3.0_4,teqp,condensador,0.85,106.50885878524957,306.37868872438594,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.875,707.6532988822312,409.2543787655303,401.0501001863358
4.3_r3.0_4,teqp,condensador,0.875,97.49059504938793,305.9901829666172,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.9,717.7414630676167,409.2543787655303,401.72195973631807
4.3_r3.0_4,teqp,condensador,0.9,88.47233131352635,305.6064186760639,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.925,727.8296272530022,409.2543787655303,402.3960768494993
4.3_r3.0_4,teqp,condensador,0.925,79.45406757766477,305.2273657301428,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.95,737.9177914383878,409.2543787655303,403.0722403355747
4.3_r3.0_4,teqp,condensador,0.95,70.43580384180319,304.85299392272725,282.7053863780276
4.3_r3.0_4,teqp,hrvg,0.975,748.0059556237734,409.2543787655303,403.75023668930925
4.3_r3.0_4,teqp,condensador,0.975,61.41754010594161,304.255499958325,282.7053863780276
4.3_r3.0_4,teqp,hrvg,1.0,758.0941198091589,409.2543787655303,404.42985037838486
4.3_r3.0_4,teqp,condensador,1.0,52.39927637008003,302.3144697721281,282.7053863780276
4.3_r3.0_6,teqp,regenerador,0.0,488.06457258320677,396.932651566264,369.2307085102308
4.3_r3.0_6,teqp,regenerador,0.01,485.08919024982026,396.34388298462153,368.6983070276845
4.3_r3.0_6,teqp,regenerador,0.02,482.1138079164338,395.7545555324065,368.16554004710315
4.3_r3.0_6,teqp,regenerador,0.03,479.1384255830473,395.16467250060026,367.63240942011026
4.3_r3.0_6,teqp,regenerador,0.04,476.1630432496608,394.5742371510366,367.09891698138205
4.3_r3.0_6,teqp,regenerador,0.05,473.1876609162743,393.98325271200997,366.5650645492232
4.3_r3.0_6,teqp,regenerador,0.06,470.21227858288785,393.391722385861,366.03085392195544
4.3_r3.0_6,teqp,regenerador,0.07,467.23689624950134,392.7996493430608,365.4962868857193
4.3_r3.0_6,teqp,regenerador,0.08,464.26151391611484,392.20703672490794,364.9613652065649
4.3_r3.0_6,teqp,regenerador,0.09,461.2861315827284,391.6138876432722,364.4260906345088
4.3_r3.0_6,teqp,regenerador,0.1,458.3107492493419,391.0202051807563,363.89046490275905
4.3_r3.0_6,teqp,regenerador,0.11,455.3353669159554,390.4259923908518,363.35448972773537
4.3_r3.0_6,teqp,regenerador,0.12,452.35998458256887,389.83125229808854,362.818166809104
4.3_r3.0_6,teqp,regenerador,0.13,449.3846022491824,389.23598789818504,362.2814978297947
4.3_r3.0_6,teqp,regenerador,0.14,446.4092199157959,388.6402021581886,361.74448445602616
4.3_r3.0_6,teqp,regenerador,0.15,443.4338375824094,388.0438980166128,361.2071283373204
4.3_r3.0_6,teqp,regenerador,0.16,440.4584552490229,387.447078383561,360.669431106519
4.3_r3.0_6,teqp,regenerador,0.17,437.48307291563646,386.8497461409437,360.131394379794
4.3_r3.0_6,teqp,regenerador,0.18,434.50769058224995,386.2519041420463,359.59301975665966
4.3_r3.0_6,teqp,regenerador,0.19,431.53230824886344,385.6535552134025,359.0543088199723
4.3_r3.0_6,teqp,regenerador,0.2,428.556925915477,385.05470215200006,358.51526313593905
4.3_r3.0_6,teqp,regenerador,0.21,425.5815435820905,384.45534772801744,357.9758842541125
4.3_r3.0_6,teqp,regenerador,0.22,422.606161248704,383.85549468369504,357.4361737073881
4.3_r3.0_6,teqp,regenerador,0.23,419.6307789153175,383.2551457336761,356.89613301199506
4.3_r3.0_6,teqp,regenerador,0.24,416.65539658193103,382.6543035650982,356.3557636674829
4.3_r3.0_6,teqp,regenerador,0.25,413.6800142485445,382.05297083768596,355.81506715670747
4.3_r3.0_6,teqp,regenerador,0.26,410.704631915158,381.45115018383535,355.27404494789124
4.3_r3.0_6,teqp,regenerador,0.27,407.72924958177157,380.8488442086976,354.73269848658094
4.3_r3.0_6,teqp,regenerador,0.28,404.75386724838506,380.2460554902533,354.1910292081236
4.3_r3.0_6,teqp,regenerador,0.29,401.77848491499856,379.64278657938377,353.6490385279591
4.3_r3.0_6,teqp,regenerador,0.3,398.80310258161205,379.0390399999394,353.1067278452737
