tag,motor,equipo,f,h,T_caliente,T_frio
4.3_r3.0_6,teqp,regenerador,0.31,395.8277202482256,378.43481824879785,352.5640985424266
4.3_r3.0_6,teqp,regenerador,0.32,392.8523379148391,377.8301237959223,352.0211519849097
4.3_r3.0_6,teqp,regenerador,0.33,389.8769555814526,377.22495908441016,351.4778895213112
4.3_r3.0_6,teqp,regenerador,0.34,386.90157324806614,376.6193265305374,350.93431248326243
4.3_r3.0_6,teqp,regenerador,0.35,383.92619091467964,376.01322852379747,350.3904221853994
4.3_r3.0_6,teqp,regenerador,0.36,380.95080858129313,375.40666742693304,349.84621992530407
4.3_r3.0_6,teqp,regenerador,0.37,377.9754262479066,374.79964557779806,349.3017069834472
4.3_r3.0_6,teqp,regenerador,0.38,375.0000439145201,374.19216528219494,348.756884623132
4.3_r3.0_6,teqp,regenerador,0.39,372.02466158113367,373.5842288254123,348.21175409042405
4.3_r3.0_6,teqp,regenerador,0.4,369.04927924774717,372.97583846295066,347.6663166140861
4.3_r3.0_6,teqp,regenerador,0.41,366.0738969143607,372.3669964242747,347.1205734054429
4.3_r3.0_6,teqp,regenerador,0.42,363.0985145809742,371.75770491221954,346.5745256585829
4.3_r3.0_6,teqp,regenerador,0.43,360.1231322475877,371.1479661029875,346.02817455031203
4.3_r3.0_6,teqp,regenerador,0.44,357.1477499142012,370.53778214614323,345.4815212376507
4.3_r3.0_6,teqp,regenerador,0.45,354.1723675808147,369.9271551645969,344.9345668936555
4.3_r3.0_6,teqp,regenerador,0.46,351.19698524742824,369.3160872545876,344.3873126199534
4.3_r3.0_6,teqp,regenerador,0.47,348.2216029140418,368.704580485656,343.83975951078713
4.3_r3.0_6,teqp,regenerador,0.48,345.2462205806553,368.0926369006159,343.291908653423
4.3_r3.0_6,teqp,regenerador,0.49,342.2708382472688,367.4802585155129,342.74376111698734
4.3_r3.0_6,teqp,regenerador,0.5,339.2954559138823,366.86744731957754,342.19531795234786
4.3_r3.0_6,teqp,regenerador,0.51,336.3200735804958,366.2542052755336,341.6465801919922
4.3_r3.0_6,teqp,regenerador,0.52,333.34469124710927,365.64053431779905,341.09754834989576
4.3_r3.0_6,teqp,regenerador,0.53,330.36930891372276,365.0264363558915,340.54822442138556
4.3_r3.0_6,teqp,regenerador,0.54,327.3939265803363,364.4119132790353,339.9986088829998
4.3_r3.0_6,teqp,regenerador,0.55,324.4185442469498,363.7969669889293,339.4487026923389
4.3_r3.0_6,teqp,regenerador,0.56,321.44316191356336,363.1815992526215,339.18985955966275
4.3_r3.0_6,teqp,regenerador,0.57,318.46777958017685,362.56581186986665,338.3480220889716
4.3_r3.0_6,teqp,regenerador,0.58,315.49239724679035,361.94960661302474,337.79724949535523
4.3_r3.0_6,teqp,regenerador,0.59,312.51701491340384,361.33298472695355,337.2461898873027
4.3_r3.0_6,teqp,regenerador,0.6,309.5416325800174,360.71594892889306,336.69484412527754
4.3_r3.0_6,teqp,regenerador,0.61,306.5662502466309,360.098500408342,336.1432130497759
4.3_r3.0_6,teqp,regenerador,0.62,303.59086791324444,359.4806408269281,335.5912974811336
4.3_r3.0_6,teqp,regenerador,0.63,300.61548557985793,358.86237181826823,335.039098219317
4.3_r3.0_6,teqp,regenerador,0.64,297.6401032464714,358.2436949878224,334.48661604371284
4.3_r3.0_6,teqp,regenerador,0.65,294.6647209130849,357.62461191273474,333.93385171290447
4.3_r3.0_6,teqp,regenerador,0.66,291.6893385796984,357.0051241416714,333.3808059672858
4.3_r3.0_6,teqp,regenerador,0.67,288.7139562463119,356.3852331946427,332.8274795174664
4.3_r3.0_6,teqp,regenerador,0.68,285.73857391292546,355.7649405628205,332.27387306168373
4.3_r3.0_6,teqp,regenerador,0.69,282.763191579539,355.14424770834404,331.7199872732312
4.3_r3.0_6,teqp,regenerador,0.7,279.7878092461525,354.5231560626975,331.1658228027199
4.3_r3.0_6,teqp,regenerador,0.71,276.812426912766,353.9016670256288,330.61138027846454
4.3_r3.0_6,teqp,regenerador,0.72,273.8370445793795,353.2797819710208,330.0566603059769
4.3_r3.0_6,teqp,regenerador,0.73,270.861662245993,352.6575022456408,329.50166346871146
4.3_r3.0_6,teqp,regenerador,0.74,267.88627991260654,352.0348291582967,328.9463903269722
4.3_r3.0_6,teqp,regenerador,0.75,264.91089757922003,351.4117639962907,328.3908414175981
4.3_r3.0_6,teqp,regenerador,0.76,261.9355152458335,350.78830801190986,327.83501725363556
4.3_r3.0_6,teqp,regenerador,0.77,258.9601329124471,350.164462427079,327.27891832401207
4.3_r3.0_6,teqp,regenerador,0.78,255.98475057906055,349.54022893256575,326.7225450931909
4.3_r3.0_6,teqp,regenerador,0.79,253.00936824567407,348.91560768759103,326.1658980008123
4.3_r3.0_6,teqp,regenerador,0.8,250.03398591228756,348.29060031951377,325.60897746133577
4.3_r3.0_6,teqp,regenerador,0.81,247.05860357890109,347.66520795912186,325.0517838636512
4.3_r3.0_6,teqp,regenerador,0.82,244.0832212455146,347.0394316830895,324.4943175706939
4.3_r3.0_6,teqp,regenerador,0.83,241.10783891212813,346.41327247626936,323.9365789190122
4.3_r3.0_6,teqp,regenerador,0.84,238.13245657874162,345.78673133490116,323.3785682185675
4.3_r3.0_6,teqp,regenerador,0.85,235.15707424535515,345.15980922161214,322.8202857529627
4.3_r3.0_6,teqp,regenerador,0.86,232.18169191196864,344.5325070646016,322.2617317732469
4.3_r3.0_6,teqp,regenerador,0.87,229.20630957858214,343.9048257593291,321.70290701036606
4.3_r3.0_6,teqp,regenerador,0.88,226.2309272451957,343.276766164445,321.14381066111804
4.3_r3.0_6,teqp,regenerador,0.89,223.25554491180918,342.64832910263755,320.5844433946401
4.3_r3.0_6,teqp,regenerador,0.9,220.28016257842268,342.0195153640334,320.0248053504831
4.3_r3.0_6,teqp,regenerador,0.91,217.30478024503617,341.3903257000907,319.4648966380879
4.3_r3.0_6,teqp,regenerador,0.92,214.32939791164972,340.76076082616703,318.90471733624497
4.3_r3.0_6,teqp,regenerador,0.93,211.35401557826322,340.1308214203855,318.3442674925412
4.3_r3.0_6,teqp,regenerador,0.94,208.37863324487677,339.50050812311105,317.78354712278417
4.3_r3.0_6,teqp,regenerador,0.95,205.40325091149026,338.8698215363984,317.22255622199197
4.3_r3.0_6,teqp,regenerador,0.96,202.42786857810376,338.2387622234255,316.6612947510123
4.3_r3.0_6,teqp,regenerador,0.97,199.45248624471725,337.60733070790707,316.0997626052122
4.3_r3.0_6,teqp,regenerador,0.98,196.4771039113308,336.9755274734814,315.5379596671324
4.3_r3.0_6,teqp,regenerador,0.99,193.5017215779443,336.3433529630849,314.97588578438086
4.3_r3.0_6,teqp,regenerador,1.0,190.5263392445578,335.7108075782982,314.41354076894453
4.3_r3.0_6,teqp,hrvg,0.0,374.39686203845525,400.0528994467302,369.2307085102308
4.3_r3.0_6,teqp,condensador,0.0,371.9254443945325,359.76195196646614,300.032917
4.3_r3.0_6,teqp,hrvg,0.025,381.15889828640684,400.0528994467302,370.5950717160699
4.3_r3.0_6,teqp,condensador,0.025,365.3433985536879,359.40871169648494,300.032917
4.3_r3.0_6,teqp,hrvg,0.05,387.92093453435837,400.0528994467302,371.9569842443094
4.3_r3.0_6,teqp,condensador,0.05,358.7613527128433,359.05813769095846,300.032917
4.3_r3.0_6,teqp,hrvg,0.075,394.68297078230995,400.0528994467302,373.3164132619499
4.3_r3.0_6,teqp,condensador,0.075,352.17930687199873,358.7102396509955,300.032917
4.3_r3.0_6,teqp,hrvg,0.1,401.44500703026154,400.0528994467302,374.67332518030634
4.3_r3.0_6,teqp,condensador,0.1,345.5972610311541,358.36502592364343,300.032917
4.3_r3.0_6,teqp,hrvg,0.125,408.20704327821306,400.0528994467302,376.02768564710806
4.3_r3.0_6,teqp,condensador,0.125,339.0152151903095,358.0225042222957,300.032917
4.3_r3.0_6,teqp,hrvg,0.15,414.96907952616465,400.0528994467302,377.37945954059114
4.3_r3.0_6,teqp,condensador,0.15,332.4331693494649,357.6826801901852,300.032917
4.3_r3.0_6,teqp,hrvg,0.175,421.7311157741162,400.0528994467302,378.7286109565205
4.3_r3.0_6,teqp,condensador,0.175,325.85112350862033,357.3455595516001,300.032917
4.3_r3.0_6,teqp,hrvg,0.2,428.49315202206776,400.0528994467302,380.0751032023961
4.3_r3.0_6,teqp,condensador,0.2,319.2690776677757,357.01114671449574,300.032917
4.3_r3.0_6,teqp,hrvg,0.225,435.25518827001935,400.0528994467302,381.4188987857985
4.3_r3.0_6,teqp,condensador,0.225,312.6870318269311,356.6794449166906,300.032917
4.3_r3.0_6,teqp,hrvg,0.25,442.0172245179709,400.0528994467302,382.7599594036115
4.3_r3.0_6,teqp,condensador,0.25,306.1049859860865,355.49261664356146,300.032917
4.3_r3.0_6,teqp,hrvg,0.275,448.77926076592246,400.0528994467302,384.0982459304826
4.3_r3.0_6,teqp,condensador,0.275,299.5229401452419,354.1420469287434,300.032917
4.3_r3.0_6,teqp,hrvg,0.3,455.541297013874,400.0528994467302,385.43371840658835
4.3_r3.0_6,teqp,condensador,0.3,292.9408943043973,352.78944153494945,300.032917
4.3_r3.0_6,teqp,hrvg,0.325,462.30333326182557,400.0528994467302,385.8980456234977
4.3_r3.0_6,teqp,condensador,0.325,286.3588484635527,351.4348227549658,300.032917
4.3_r3.0_6,teqp,hrvg,0.35,469.06536950977716,400.0528994467302,386.2754618614972
4.3_r3.0_6,teqp,condensador,0.35,279.7768026227081,350.0782122058071,300.032917
4.3_r3.0_6,teqp,hrvg,0.375,475.8274057577287,400.0528994467302,386.6555358096151
4.3_r3.0_6,teqp,condensador,0.375,273.1947567818635,348.7196308257476,300.032917
4.3_r3.0_6,teqp,hrvg,0.4,482.58944200568027,400.0528994467302,387.0382453577075
4.3_r3.0_6,teqp,condensador,0.4,266.6127109410189,347.3590988696051,300.032917
4.3_r3.0_6,teqp,hrvg,0.425,489.35147825363185,400.0528994467302,387.4235667756487
4.3_r3.0_6,teqp,condensador,0.425,260.0306651001743,345.9966359029737,300.032917
4.3_r3.0_6,teqp,hrvg,0.45,496.1135145015834,400.0528994467302,387.81147509076357
4.3_r3.0_6,teqp,condensador,0.45,253.4486192593297,344.63226087687974,300.032917
4.3_r3.0_6,teqp,hrvg,0.475,502.87555074953497,400.0528994467302,388.201944015662
4.3_r3.0_6,teqp,condensador,0.475,246.8665734184851,343.2659918809913,300.032917
4.3_r3.0_6,teqp,hrvg,0.5,509.63758699748655,400.0528994467302,388.59494593193193
4.3_r3.0_6,teqp,condensador,0.5,240.2845275776405,341.8978463512615,300.032917
4.3_r3.0_6,teqp,hrvg,0.525,516.3996232454381,400.0528994467302,388.9904518908366
4.3_r3.0_6,teqp,condensador,0.525,233.70248173679587,340.5278405162453,300.032917
4.3_r3.0_6,teqp,hrvg,0.55,523.1616594933896,400.0528994467302,389.3884316091679
4.3_r3.0_6,teqp,condensador,0.55,227.12043589595126,339.15599136901824,300.032917
4.3_r3.0_6,teqp,hrvg,0.575,529.9236957413411,400.0528994467302,389.7888534676178
4.3_r3.0_6,teqp,condensador,0.575,220.5383900551067,337.78231365386205,300.032917
4.3_r3.0_6,teqp,hrvg,0.6,536.6857319892928,400.0528994467302,390.1916845106941
4.3_r3.0_6,teqp,condensador,0.6,213.9563442142621,336.4068218514175,300.032917
4.3_r3.0_6,teqp,hrvg,0.625,543.4477682372443,400.0528994467302,390.59689044830697
4.3_r3.0_6,teqp,condensador,0.625,207.37429837341747,335.029529662175,300.032917
4.3_r3.0_6,teqp,hrvg,0.65,550.209804485196,400.0528994467302,391.00443565894244
4.3_r3.0_6,teqp,condensador,0.65,200.79225253257286,333.6504499881745,300.032917
4.3_r3.0_6,teqp,hrvg,0.675,556.9718407331475,400.0528994467302,391.4142831947928
4.3_r3.0_6,teqp,condensador,0.675,194.21020669172827,332.2695949155945,300.032917
4.3_r3.0_6,teqp,hrvg,0.7,563.733876981099,400.0528994467302,391.82639455304667
4.3_r3.0_6,teqp,condensador,0.7,187.6281608508837,330.88697568411544,300.032917
4.3_r3.0_6,teqp,hrvg,0.725,570.4959132290505,400.0528994467302,392.24073097409683
4.3_r3.0_6,teqp,condensador,0.725,181.04611501003907,329.50260266902603,300.032917
4.3_r3.0_6,teqp,hrvg,0.75,577.2579494770022,400.0528994467302,392.6572505724836
4.3_r3.0_6,teqp,condensador,0.75,174.4640691691945,328.1164853570241,300.032917
4.3_r3.0_6,teqp,hrvg,0.775,584.0199857249537,400.0528994467302,393.0759116441616
4.3_r3.0_6,teqp,condensador,0.775,167.88202332834987,326.72863231754934,300.032917
4.3_r3.0_6,teqp,hrvg,0.8,590.7820219729053,400.0528994467302,393.4966707228083
4.3_r3.0_6,teqp,condensador,0.8,161.29997748750526,325.3390511688682,300.032917
4.3_r3.0_6,teqp,hrvg,0.825,597.5440582208569,400.0528994467302,393.91948309379603
4.3_r3.0_6,teqp,condensador,0.825,154.71793164666067,323.94774854398673,300.032917
4.3_r3.0_6,teqp,hrvg,0.85,604.3060944688084,400.0528994467302,394.3443028089094
4.3_r3.0_6,teqp,condensador,0.85,148.1358858058161,322.55473005394776,300.032917
4.3_r3.0_6,teqp,hrvg,0.875,611.0681307167599,400.0528994467302,394.77108264268225
4.3_r3.0_6,teqp,condensador,0.875,141.55383996497147,321.1600007457918,300.032917
4.3_r3.0_6,teqp,hrvg,0.9,617.8301669647116,400.0528994467302,395.1997744122074
4.3_r3.0_6,teqp,condensador,0.9,134.97179412412686,319.7635630627376,300.032917
4.3_r3.0_6,teqp,hrvg,0.925,624.5922032126631,400.0528994467302,395.6303284005404
4.3_r3.0_6,teqp,condensador,0.925,128.38974828328224,318.3654197930746,300.032917
4.3_r3.0_6,teqp,hrvg,0.95,631.3542394606147,400.0528994467302,396.0626939772429
4.3_r3.0_6,teqp,condensador,0.95,121.80770244243769,316.9655720789686,300.032917
4.3_r3.0_6,teqp,hrvg,0.975,638.1162757085663,400.0528994467302,396.4968193328764
4.3_r3.0_6,teqp,condensador,0.975,115.22565660159307,315.82908650534046,300.032917
4.3_r3.0_6,teqp,hrvg,1.0,644.8783119565178,400.0528994467302,396.93265156628985
4.3_r3.0_6,teqp,condensador,1.0,108.64361076074846,314.16076118361656,300.032917
4.3_r3.0_5,teqp,regenerador,0.0,529.4871693223968,408.7473137253331,372.57644455877397
4.3_r3.0_5,teqp,regenerador,0.01,526.3655241480353,408.12811589063574,372.08116226356594
4.3_r3.0_5,teqp,regenerador,0.02,523.2438789736738,407.50828620325734,371.58555019385136
4.3_r3.0_5,teqp,regenerador,0.03,520.1222337993123,406.8878283607399,371.08960995031583
4.3_r3.0_5,teqp,regenerador,0.04,517.0005886249509,406.26674602519677,370.59334312038743
4.3_r3.0_5,teqp,regenerador,0.05,513.8789434505893,405.6450428235211,370.09675127827927
4.3_r3.0_5,teqp,regenerador,0.06,510.75729827622786,405.02272234775995,369.5998359850343
4.3_r3.0_5,teqp,regenerador,0.07,507.6356531018664,404.3997881545762,369.1025987885633
4.3_r3.0_5,teqp,regenerador,0.08,504.5140079275049,403.7762437669139,368.60504122368445
4.3_r3.0_5,teqp,regenerador,0.09,501.3923627531434,403.1520926727368,368.1071648121588
4.3_r3.0_5,teqp,regenerador,0.1,498.27071757878196,402.52733832594487,367.6089710627023
4.3_r3.0_5,teqp,regenerador,0.11,495.14907240442045,401.90198414641344,367.110461471134
4.3_r3.0_5,teqp,regenerador,0.12,492.02742723005895,401.2760335201721,366.61163752079756
4.3_r3.0_5,teqp,regenerador,0.13,488.9057820556975,400.6494897995753,366.1125006796817
4.3_r3.0_5,teqp,regenerador,0.14,485.784136881336,400.02235630347354,365.61305240669867
4.3_r3.0_5,teqp,regenerador,0.15,482.6624917069745,399.3946363173708,365.1132941452896
4.3_r3.0_5,teqp,regenerador,0.16,479.54084653261305,398.7663330935843,364.6132273267061
4.3_r3.0_5,teqp,regenerador,0.17,476.41920135825154,398.13744985139124,364.1128533693764
4.3_r3.0_5,teqp,regenerador,0.18,473.29755618389004,397.5079897771755,363.61217367892596
4.3_r3.0_5,teqp,regenerador,0.19,470.1759110095286,396.87795602456896,363.11118964819696
4.3_r3.0_5,teqp,regenerador,0.2,467.0542658351671,396.24735171458,362.6099026572651
4.3_r3.0_5,teqp,regenerador,0.21,463.9326206608056,395.6161799357228,362.1083140734585
4.3_r3.0_5,teqp,regenerador,0.22,460.81097548644414,394.98444374413833,361.6064252513657
4.3_r3.0_5,teqp,regenerador,0.23,457.68933031208263,394.35214616370934,361.10423753285363
4.3_r3.0_5,teqp,regenerador,0.24,454.5676851377212,393.71929018616703,360.6017522470742
4.3_r3.0_5,teqp,regenerador,0.25,451.4460399633597,393.08587877277984,360.0989707104714
4.3_r3.0_5,teqp,regenerador,0.26,448.3243947889982,392.4519148481213,359.5958942267918
4.3_r3.0_5,teqp,regenerador,0.27,445.2027496146367,391.81740131025373,359.0925240870825
4.3_r3.0_5,teqp,regenerador,0.28,442.0811044402752,391.1823410232407,358.5888615696965
4.3_r3.0_5,teqp,regenerador,0.29,438.9594592659138,390.54673681942415,358.08490794029234
4.3_r3.0_5,teqp,regenerador,0.3,435.8378140915523,389.91059149975126,357.580664451827
4.3_r3.0_5,teqp,regenerador,0.31,432.71616891719077,389.27390783364666,357.07613234455613
4.3_r3.0_5,teqp,regenerador,0.32,429.5945237428293,388.6366885590845,356.57131284602127
4.3_r3.0_5,teqp,regenerador,0.33,426.4728785684678,387.99893638263944,356.0662071710403
4.3_r3.0_5,teqp,regenerador,0.34,423.3512333941063,387.36065397954616,355.560816523771
4.3_r3.0_5,teqp,regenerador,0.35,420.22958821974487,386.7218439937448,355.05514208940394
4.3_r3.0_5,teqp,regenerador,0.36,417.10794304538337,386.0825090371277,354.54918504722895
4.3_r3.0_5,teqp,regenerador,0.37,413.98629787102186,385.44265169356197,354.0429465609736
4.3_r3.0_5,teqp,regenerador,0.38,410.8646526966604,384.8022745116092,353.5364277814767
4.3_r3.0_5,teqp,regenerador,0.39,407.7430075222989,384.1613800090278,353.0296298470053
4.3_r3.0_5,teqp,regenerador,0.4,404.6213623479374,383.51997067596744,352.52255388299466
4.3_r3.0_5,teqp,regenerador,0.41,401.49971717357596,382.8780489684971,352.01520100201486
4.3_r3.0_5,teqp,regenerador,0.42,398.37807199921446,382.2356173122883,351.5075723037464
4.3_r3.0_5,teqp,regenerador,0.43,395.25642682485295,381.5926781018656,350.99966887494514
4.3_r3.0_5,teqp,regenerador,0.44,392.1347816504915,380.94923370059917,350.49149178940877
4.3_r3.0_5,teqp,regenerador,0.45,389.01313647613,380.30528644068653,349.9830421079387
4.3_r3.0_5,teqp,regenerador,0.46,385.8914913017685,379.66083862312587,349.4743208783023
4.3_r3.0_5,teqp,regenerador,0.47,382.76984612740705,379.01589251768786,348.96532913518786
4.3_r3.0_5,teqp,regenerador,0.48,379.6482009530456,378.3704503628721,348.4560679001608
4.3_r3.0_5,teqp,regenerador,0.49,376.52655577868404,377.7245143658643,347.9465381816126
4.3_r3.0_5,teqp,regenerador,0.5,373.4049106043226,377.07808670248227,347.4367409747144
4.3_r3.0_5,teqp,regenerador,0.51,370.28326542996115,376.43116951711266,346.9266772613311
4.3_r3.0_5,teqp,regenerador,0.52,367.1616202555996,375.7837649226422,346.4163480101393
4.3_r3.0_5,teqp,regenerador,0.53,364.03997508123814,375.1358750073273,345.90575417706384
4.3_r3.0_5,teqp,regenerador,0.54,360.91832990687664,374.48750189450567,345.39489670098345
4.3_r3.0_5,teqp,regenerador,0.55,357.79668473251513,373.8386475126145,344.88377654699246
4.3_r3.0_5,teqp,regenerador,0.56,354.6750395581537,373.1893138477404,344.37239459751186
4.3_r3.0_5,teqp,regenerador,0.57,351.55339438379224,372.5395023540202,343.8607517490549
4.3_r3.0_5,teqp,regenerador,0.58,348.43174920943073,371.88921595351167,343.3488488887816
4.3_r3.0_5,teqp,regenerador,0.59,345.31010403506923,371.2384560360192,342.8366868900266
4.3_r3.0_5,teqp,regenerador,0.6,342.1884588607078,370.5872244615323,342.3242666122173
4.3_r3.0_5,teqp,regenerador,0.61,339.0668136863463,369.93552305054817,341.8115889007806
4.3_r3.0_5,teqp,regenerador,0.62,335.9451685119848,369.2833535984935,341.29865408705706
4.3_r3.0_5,teqp,regenerador,0.63,332.8235233376233,368.6307178644376,340.7854639881997
4.3_r3.0_5,teqp,regenerador,0.64,329.7018781632618,367.97761757507925,340.2720189070803
4.3_r3.0_5,teqp,regenerador,0.65,326.5802329889003,367.3240544187501,339.7583196321789
4.3_r3.0_5,teqp,regenerador,0.66,323.4585878145389,366.67003005071865,339.2443670866438
4.3_r3.0_5,teqp,regenerador,0.67,320.33694264017737,366.01554609826593,338.73016158237
4.3_r3.0_5,teqp,regenerador,0.68,317.21529746581587,365.36060415486867,338.21570431149416
4.3_r3.0_5,teqp,regenerador,0.69,314.0936522914544,364.70520577996086,337.7009958546621
4.3_r3.0_5,teqp,regenerador,0.7,310.97200711709297,364.04935299870624,337.18603692671013
4.3_r3.0_5,teqp,regenerador,0.71,307.85036194273147,363.3930463017442,336.6708282273733
4.3_r3.0_5,teqp,regenerador,0.72,304.72871676836996,362.7362876601112,336.1553704411476
4.3_r3.0_5,teqp,regenerador,0.73,301.6070715940085,362.0790785894273,335.63966423715226
4.3_r3.0_5,teqp,regenerador,0.74,298.48542641964696,361.4214203792458,335.12371026898177
4.3_r3.0_5,teqp,regenerador,0.75,295.3637812452855,360.763314374919,334.60750917455596
4.3_r3.0_5,teqp,regenerador,0.76,292.24213607092406,360.1047618909848,334.09106157596074
4.3_r3.0_5,teqp,regenerador,0.77,289.1204908965625,359.4457642044889,333.5743680792869
4.3_r3.0_5,teqp,regenerador,0.78,285.99884572220105,358.78632255589997,333.05742927731285
4.3_r3.0_5,teqp,regenerador,0.79,282.87720054783955,358.12643814875344,332.5402457379876
4.3_r3.0_5,teqp,regenerador,0.8,279.75555537347805,357.46611214928964,332.0228180223744
4.3_r3.0_5,teqp,regenerador,0.81,276.6339101991166,356.80534568607317,331.50514667009816
4.3_r3.0_5,teqp,regenerador,0.82,273.51226502475515,356.14413984959657,330.9872322047341
4.3_r3.0_5,teqp,regenerador,0.83,270.39061985039365,355.4824956918685,330.46907513206634
4.3_r3.0_5,teqp,regenerador,0.84,267.26897467603214,354.8204142259885,329.9506759410568
4.3_r3.0_5,teqp,regenerador,0.85,264.1473295016707,354.1578964257056,329.4320351035382
4.3_r3.0_5,teqp,regenerador,0.86,261.0256843273092,353.49494322495434,328.9131530736432
4.3_r3.0_5,teqp,regenerador,0.87,257.9040391529477,352.83155551738105,328.39403028758375
4.3_r3.0_5,teqp,regenerador,0.88,254.78239397858624,352.16773415584703,327.87466716342107
4.3_r3.0_5,teqp,regenerador,0.89,251.66074880422474,351.503479951915,327.35506410082706
4.3_r3.0_5,teqp,regenerador,0.9,248.53910362986323,350.83879367532074,326.83522148084387
4.3_r3.0_5,teqp,regenerador,0.91,245.4174584555018,350.1736760534173,326.3151396656282
4.3_r3.0_5,teqp,regenerador,0.92,242.29581328114028,349.50812777060526,325.7948189981938
4.3_r3.0_5,teqp,regenerador,0.93,239.17416810677878,348.8421494677422,325.27425980214247
4.3_r3.0_5,teqp,regenerador,0.94,236.05252293241733,348.1757417415271,324.7534623813877
4.3_r3.0_5,teqp,regenerador,0.95,232.93087775805583,347.5089051438699,324.2324270183291
4.3_r3.0_5,teqp,regenerador,0.96,229.80923258369438,346.8416401812256,323.7111539812521
4.3_r3.0_5,teqp,regenerador,0.97,226.68758740933288,346.17394731710516,323.1896435089768
4.3_r3.0_5,teqp,regenerador,0.98,223.56594223497137,345.50582695865387,322.66789582346667
4.3_r3.0_5,teqp,regenerador,0.99,220.44429706060993,344.837279475489,322.14591112921113
4.3_r3.0_5,teqp,regenerador,1.0,217.32265188624842,344.16830518577126,321.62369010288813
4.3_r3.0_5,teqp,hrvg,0.0,391.000695940376,413.8938369950865,372.57644455877397
4.3_r3.0_5,teqp,condensador,0.0,536.8566645103127,347.895368700925,300.032917
4.3_r3.0_5,teqp,hrvg,0.025,401.77155355374197,413.8938369950865,374.73878771834893
4.3_r3.0_5,teqp,condensador,0.025,526.9623104912318,347.25025875405896,300.032917
4.3_r3.0_5,teqp,hrvg,0.05,412.54241116710796,413.8938369950865,376.8946529630364
4.3_r3.0_5,teqp,condensador,0.05,517.067956472151,346.60901314744194,300.032917
4.3_r3.0_5,teqp,hrvg,0.075,423.31326878047395,413.8938369950865,379.0438972618782
4.3_r3.0_5,teqp,condensador,0.075,507.17360245307003,345.9718073039656,300.032917
4.3_r3.0_5,teqp,hrvg,0.1,434.08412639383994,413.8938369950865,381.18637252160846
4.3_r3.0_5,teqp,condensador,0.1,497.2792484339891,345.3388091924742,300.032917
4.3_r3.0_5,teqp,hrvg,0.125,444.854984007206,413.8938369950865,383.3219254842844
4.3_r3.0_5,teqp,condensador,0.125,487.3848944149082,344.7101792189306,300.032917
4.3_r3.0_5,teqp,hrvg,0.15,455.6258416205719,413.8938369950865,385.450397611161
4.3_r3.0_5,teqp,condensador,0.15,477.49054039582734,344.08607014776334,300.032917
4.3_r3.0_5,teqp,hrvg,0.175,466.39669923393797,413.8938369950865,386.12619399364627
4.3_r3.0_5,teqp,condensador,0.175,467.59618637674646,343.46662704778976,300.032917
4.3_r3.0_5,teqp,hrvg,0.2,477.16755684730396,413.8938369950865,386.73117538725944
4.3_r3.0_5,teqp,condensador,0.2,457.7018323576655,342.85198733094586,300.032917
4.3_r3.0_5,teqp,hrvg,0.225,487.93841446066995,413.8938369950865,387.3428314367099
4.3_r3.0_5,teqp,condensador,0.225,447.80747833858464,342.2422804174684,300.032917
4.3_r3.0_5,teqp,hrvg,0.25,498.70927207403594,413.8938369950865,387.96106391376384
4.3_r3.0_5,teqp,condensador,0.25,437.9131243195037,341.6376286362831,300.032917
4.3_r3.0_5,teqp,hrvg,0.275,509.4801296874019,413.8938369950865,388.5857661008289
4.3_r3.0_5,teqp,condensador,0.275,428.01877030042283,341.03814640249095,300.032917
4.3_r3.0_5,teqp,hrvg,0.3,520.250987300768,413.8938369950865,389.21682272647894
4.3_r3.0_5,teqp,condensador,0.3,418.12441628134195,340.44394056625475,300.032917
4.3_r3.0_5,teqp,hrvg,0.325,531.0218449141339,413.8938369950865,389.8541099325136
4.3_r3.0_5,teqp,condensador,0.325,408.2300622622611,339.8551106801489,300.032917
4.3_r3.0_5,teqp,hrvg,0.35,541.7927025274998,413.8938369950865,390.49749526134167
4.3_r3.0_5,teqp,condensador,0.35,398.3357082431802,339.2717487388859,300.032917
4.3_r3.0_5,teqp,hrvg,0.375,552.5635601408659,413.8938369950865,391.1468376696599
4.3_r3.0_5,teqp,condensador,0.375,388.44135422409926,338.6939399731697,300.032917
4.3_r3.0_5,teqp,hrvg,0.4,563.3344177542319,413.8938369950865,391.80198734714946
4.3_r3.0_5,teqp,condensador,0.4,378.5470002050183,338.12176232345627,300.032917
4.3_r3.0_5,teqp,hrvg,0.425,574.1052753675979,413.8938369950865,392.4627869678639
4.3_r3.0_5,teqp,condensador,0.425,368.65264618593744,337.555286941,300.032917
4.3_r3.0_5,teqp,hrvg,0.45,584.8761329809639,413.8938369950865,393.129069231901
4.3_r3.0_5,teqp,condensador,0.45,358.75829216685656,336.9945782906281,300.032917
4.3_r3.0_5,teqp,hrvg,0.475,595.6469905943298,413.8938369950865,393.80065985288115
4.3_r3.0_5,teqp,condensador,0.475,348.8639381477757,336.4396943334102,300.032917
4.3_r3.0_5,teqp,hrvg,0.5,606.4178482076959,413.8938369950865,394.47737602222975
4.3_r3.0_5,teqp,condensador,0.5,338.96958412869475,335.8906866787604,300.032917
4.3_r3.0_5,teqp,hrvg,0.525,617.188705821062,413.8938369950865,395.1590270692272
4.3_r3.0_5,teqp,condensador,0.525,329.0752301096138,335.34760086672674,300.032917
4.3_r3.0_5,teqp,hrvg,0.55,627.9595634344279,413.8938369950865,395.8454146622938
4.3_r3.0_5,teqp,condensador,0.55,319.18087609053293,334.8104764661221,300.032917
4.3_r3.0_5,teqp,hrvg,0.575,638.7304210477939,413.8938369950865,396.536333056266
4.3_r3.0_5,teqp,condensador,0.575,309.28652207145205,334.2793473304774,300.032917
4.3_r3.0_5,teqp,hrvg,0.6,649.5012786611599,413.8938369950865,397.2315693794403
4.3_r3.0_5,teqp,condensador,0.6,299.3921680523712,333.7542417855503,300.032917
4.3_r3.0_5,teqp,hrvg,0.625,660.2721362745259,413.8938369950865,397.9309039568062
4.3_r3.0_5,teqp,condensador,0.625,289.49781403329024,333.235182846769,300.032917
4.3_r3.0_5,teqp,hrvg,0.65,671.042993887892,413.8938369950865,398.6341106575461
4.3_r3.0_5,teqp,condensador,0.65,279.60346001420936,332.72218843035233,300.032917
4.3_r3.0_5,teqp,hrvg,0.675,681.8138515012579,413.8938369950865,399.34095716664723
4.3_r3.0_5,teqp,condensador,0.675,269.7091059951284,332.2152714039551,300.032917
4.3_r3.0_5,teqp,hrvg,0.7,692.5847091146238,413.8938369950865,400.0512061439044
4.3_r3.0_5,teqp,condensador,0.7,259.8147519760476,331.71444028072324,300.032917
4.3_r3.0_5,teqp,hrvg,0.725,703.3555667279899,413.8938369950865,400.7646134586986
4.3_r3.0_5,teqp,condensador,0.725,249.92039795696667,331.2196986543343,300.032917
4.3_r3.0_5,teqp,hrvg,0.75,714.1264243413559,413.8938369950865,401.48093206633126
4.3_r3.0_5,teqp,condensador,0.75,240.0260439378858,330.73104588871854,300.032917
4.3_r3.0_5,teqp,hrvg,0.775,724.8972819547218,413.8938369950865,402.19990961329137
4.3_r3.0_5,teqp,condensador,0.775,230.13168991880485,330.24847790640325,300.032917
4.3_r3.0_5,teqp,hrvg,0.8,735.6681395680879,413.8938369950865,402.9212900972966
4.3_r3.0_5,teqp,condensador,0.8,220.23733589972392,329.7719855891289,300.032917
4.3_r3.0_5,teqp,hrvg,0.825,746.4389971814538,413.8938369950865,403.6448143790234
4.3_r3.0_5,teqp,condensador,0.825,210.3429818806431,329.3015568152859,300.032917
4.3_r3.0_5,teqp,hrvg,0.85,757.2098547948199,413.8938369950865,404.3702205725713
4.3_r3.0_5,teqp,condensador,0.85,200.44862786156216,328.8371761534527,300.032917
4.3_r3.0_5,teqp,hrvg,0.875,767.9807124081858,413.8938369950865,405.0972446440992
4.3_r3.0_5,teqp,condensador,0.875,190.55427384248128,328.3788235167012,300.032917
4.3_r3.0_5,teqp,hrvg,0.9,778.7515700215519,413.8938369950865,405.825620980261
4.3_r3.0_5,teqp,condensador,0.9,180.65991982340034,327.9264774398736,300.032917
4.3_r3.0_5,teqp,hrvg,0.925,789.5224276349179,413.8938369950865,406.55508296324496
4.3_r3.0_5,teqp,condensador,0.925,170.76556580431946,327.46854672184463,300.032917
4.3_r3.0_5,teqp,hrvg,0.95,800.2932852482838,413.8938369950865,407.2853635503085
4.3_r3.0_5,teqp,condensador,0.95,160.8712117852386,325.38155015721605,300.032917
4.3_r3.0_5,teqp,hrvg,0.975,811.0641428616498,413.8938369950865,408.01619585488396
4.3_r3.0_5,teqp,condensador,0.975,150.9768577661577,323.2906345427895,300.032917
4.3_r3.0_5,teqp,hrvg,1.0,821.8350004750158,413.8938369950865,408.74731372542
4.3_r3.0_5,teqp,condensador,1.0,141.08250374707677,321.19581960913933,300.032917
4.3_r3.0_7,teqp,regenerador,0.0,541.4242309897735,411.85030140900847,373.6083436746527
4.3_r3.0_7,teqp,regenerador,0.01,538.2762287475218,411.22549414292143,373.1246671361468
4.3_r3.0_7,teqp,regenerador,0.02,535.1282265052703,410.60003933235106,372.6406719421823
4.3_r3.0_7,teqp,regenerador,0.03,531.9802242630186,409.97394075775975,372.156359616255
4.3_r3.0_7,teqp,regenerador,0.04,528.8322220207671,409.3472021636888,371.6717316696445
4.3_r3.0_7,teqp,regenerador,0.05,525.6842197785154,408.71982725674224,371.1867896014589
4.3_r3.0_7,teqp,regenerador,0.06,522.5362175362638,408.0918197103517,370.7015348986714
4.3_r3.0_7,teqp,regenerador,0.07,519.3882152940122,407.4631831604123,370.2159690361656
4.3_r3.0_7,teqp,regenerador,0.08,516.2402130517606,406.83392120779524,369.73009347676594
4.3_r3.0_7,teqp,regenerador,0.09,513.092210809509,406.2040374180882,369.2439096712772
4.3_r3.0_7,teqp,regenerador,0.1,509.94420856725736,405.573535321793,368.7574190585232
4.3_r3.0_7,teqp,regenerador,0.11,506.79620632500576,404.9424184145178,368.2706230653724
4.3_r3.0_7,teqp,regenerador,0.12,503.64820408275415,404.31069015716633,367.78352310677667
4.3_r3.0_7,teqp,regenerador,0.13,500.50020184050254,403.6783539761137,367.29612058576987
4.3_r3.0_7,teqp,regenerador,0.14,497.35219959825093,403.0454132633858,366.8084168938288
4.3_r3.0_7,teqp,regenerador,0.15,494.2041973559993,402.4118713768267,366.32041340958705
4.3_r3.0_7,teqp,regenerador,0.16,491.0561951137477,401.77773164026166,365.83211150132684
4.3_r3.0_7,teqp,regenerador,0.17,487.9081928714961,401.14299734365375,365.34351252458197
4.3_r3.0_7,teqp,regenerador,0.18,484.7601906292445,400.5076717432602,364.8546178233696
4.3_r3.0_7,teqp,regenerador,0.19,481.6121883869929,399.8717580617692,364.3654287299672
4.3_r3.0_7,teqp,regenerador,0.2,478.4641861447413,399.23525948844883,363.8759465649339
4.3_r3.0_7,teqp,regenerador,0.21,475.3161839024897,398.5981791792724,363.3861726371285
4.3_r3.0_7,teqp,regenerador,0.22,472.1681816602381,397.960520257048,362.89610824372295
4.3_r3.0_7,teqp,regenerador,0.23,469.02017941798647,397.32228581306765,362.405754670223
4.3_r3.0_7,teqp,regenerador,0.24,465.8721771757348,396.6834789011992,361.91511319047555
4.3_r3.0_7,teqp,regenerador,0.25,462.72417493348325,396.0441025477228,361.4241850666847
4.3_r3.0_7,teqp,regenerador,0.26,459.5761726912316,395.4041597435245,360.9329715494198
4.3_r3.0_7,teqp,regenerador,0.27,456.42817044898,394.7636534474234,360.44147387762325
4.3_r3.0_7,teqp,regenerador,0.28,453.2801682067284,394.1225865857409,359.94969327861844
4.3_r3.0_7,teqp,regenerador,0.29,450.13216596447677,393.48096205239415,359.4576309681123
4.3_r3.0_7,teqp,regenerador,0.3,446.98416372222516,392.83878270897225,358.96528815020247
4.3_r3.0_7,teqp,regenerador,0.31,443.83616147997355,392.1960513848227,358.472666017371
4.3_r3.0_7,teqp,regenerador,0.32,440.68815923772195,391.552770877116,357.97976575049074
4.3_r3.0_7,teqp,regenerador,0.33,437.54015699547034,390.9089439509139,357.4865885188167
4.3_r3.0_7,teqp,regenerador,0.34,434.39215475321873,390.26457333923423,356.9931354799832
4.3_r3.0_7,teqp,regenerador,0.35,431.2441525109671,389.61966174349953,356.4994077799961
4.3_r3.0_7,teqp,regenerador,0.36,428.0961502687155,388.97421183151147,356.00540655322135
4.3_r3.0_7,teqp,regenerador,0.37,424.9481480264639,388.32822624170916,355.5111329244495
4.3_r3.0_7,teqp,regenerador,0.38,421.8001457842123,387.68170757894575,355.0165880005881
4.3_r3.0_7,teqp,regenerador,0.39,418.65214354196064,387.03465841665803,354.52177288379596
4.3_r3.0_7,teqp,regenerador,0.4,415.5041412997091,386.38708129646017,354.0266886615697
4.3_r3.0_7,teqp,regenerador,0.41,412.3561390574574,385.7389787281559,353.5313364097884
4.3_r3.0_7,teqp,regenerador,0.42,409.2081368152059,385.09035318975134,353.03571719279716
4.3_r3.0_7,teqp,regenerador,0.43,406.0601345729542,384.4412071274483,352.5398320632011
4.3_r3.0_7,teqp,regenerador,0.44,402.91213233070266,383.79154295565104,352.04368206183983
4.3_r3.0_7,teqp,regenerador,0.45,399.764130088451,383.14136305694456,351.5472682177655
4.3_r3.0_7,teqp,regenerador,0.46,396.6161278461994,382.4906697820806,351.05059154820907
4.3_r3.0_7,teqp,regenerador,0.47,393.4681256039478,381.83946544994916,350.553653058551
4.3_r3.0_7,teqp,regenerador,0.48,390.3201233616962,381.1877523475492,350.05645374229226
4.3_r3.0_7,teqp,regenerador,0.49,387.17212111944457,380.5355327299421,349.5589945810121
4.3_r3.0_7,teqp,regenerador,0.5,384.02411887719296,379.88280882020786,349.0612765443354
4.3_r3.0_7,teqp,regenerador,0.51,380.87611663494135,379.22958280938747,348.5633005898912
4.3_r3.0_7,teqp,regenerador,0.52,377.72811439268975,378.575856856417,348.0650676632674
4.3_r3.0_7,teqp,regenerador,0.53,374.58011215043814,377.9216330880594,347.56657869796965
4.3_r3.0_7,teqp,regenerador,0.54,371.4321099081865,377.2669135988195,347.0678346153454
4.3_r3.0_7,teqp,regenerador,0.55,368.2841076659349,376.6117004508573,346.56883632464735
4.3_r3.0_7,teqp,regenerador,0.56,365.13610542368326,375.9559956828599,346.06958472324396
4.3_r3.0_7,teqp,regenerador,0.57,361.9881031814317,375.299801369365,345.57008069433317
4.3_r3.0_7,teqp,regenerador,0.58,358.84010093918005,374.64311937611143,345.07032513187
4.3_r3.0_7,teqp,regenerador,0.59,355.6920986969285,373.98595113829157,344.5703188914801
4.3_r3.0_7,teqp,regenerador,0.6,352.54409645467683,373.32829955419226,344.07006280267257
4.3_r3.0_7,teqp,regenerador,0.61,349.3960942124253,372.67016598983,343.56955770031664
4.3_r3.0_7,teqp,regenerador,0.62,346.2480919701736,372.0115522780529,343.06880440666345
4.3_r3.0_7,teqp,regenerador,0.63,343.100089727922,371.3524602183796,342.56780373127765
4.3_r3.0_7,teqp,regenerador,0.64,339.9520874856704,370.69289157683374,342.0665564709565
4.3_r3.0_7,teqp,regenerador,0.65,336.8040852434188,370.0328480857675,341.5650634096526
4.3_r3.0_7,teqp,regenerador,0.66,333.6560830011672,369.372331443669,341.0633248183867
4.3_r3.0_7,teqp,regenerador,0.67,330.5080807589156,368.7113433124982,340.5613424551639
4.3_r3.0_7,teqp,regenerador,0.68,327.360078516664,368.0498853146437,340.0591165648804
4.3_r3.0_7,teqp,regenerador,0.69,324.21207627441237,367.3879590460145,339.55664787922854
4.3_r3.0_7,teqp,regenerador,0.7,321.06407403216076,366.72556606706405,339.1898596537792
4.3_r3.0_7,teqp,regenerador,0.71,317.91607178990915,366.0627079064939,338.55098498199067
4.3_r3.0_7,teqp,regenerador,0.72,314.76806954765755,365.39938655392245,338.04779216687615
4.3_r3.0_7,teqp,regenerador,0.73,311.6200673054059,364.73560246564267,337.544359349122
4.3_r3.0_7,teqp,regenerador,0.74,308.47206506315433,364.0713575751382,337.0406871928608
4.3_r3.0_7,teqp,regenerador,0.75,305.32406282090267,363.40665337155116,336.53677634837373
4.3_r3.0_7,teqp,regenerador,0.76,302.1760605786511,362.74149109627115,336.0326274519702
4.3_r3.0_7,teqp,regenerador,0.77,299.02805833639945,362.07587205942997,335.5282411258576
4.3_r3.0_7,teqp,regenerador,0.78,295.88005609414785,361.40979753415775,335.0236179780156
4.3_r3.0_7,teqp,regenerador,0.79,292.73205385189624,360.743268756238,334.51875860205195
4.3_r3.0_7,teqp,regenerador,0.8,289.58405160964463,360.07628692375266,334.0136635770676
4.3_r3.0_7,teqp,regenerador,0.81,286.436049367393,359.4088531967094,333.5083334703428
4.3_r3.0_7,teqp,regenerador,0.82,283.2880471251414,358.74096869665965,333.0027688258515
4.3_r3.0_7,teqp,regenerador,0.83,280.1400448828898,358.0726345062917,332.49697018122686
4.3_r3.0_7,teqp,regenerador,0.84,276.9920426406382,357.4038516690191,331.9909380569909
4.3_r3.0_7,teqp,regenerador,0.85,273.8440403983866,356.7346211885451,331.484672956729
4.3_r3.0_7,teqp,regenerador,0.86,270.696038156135,356.0649440284127,330.978175369323
4.3_r3.0_7,teqp,regenerador,0.87,267.5480359138834,355.39482111154217,330.4714457673345
4.3_r3.0_7,teqp,regenerador,0.88,264.4000336716318,354.72425331974483,329.964484607988
4.3_r3.0_7,teqp,regenerador,0.89,261.25203142938017,354.05324149321837,329.45729233283373
4.3_r3.0_7,teqp,regenerador,0.9,258.1040291871285,353.38178643003147,328.9498693672435
4.3_r3.0_7,teqp,regenerador,0.91,254.9560269448769,352.70988888558236,328.4422161202022
4.3_r3.0_7,teqp,regenerador,0.92,251.8080247026253,352.03754957203745,327.93433298411173
4.3_r3.0_7,teqp,regenerador,0.93,248.66002246037368,351.36476915775603,327.4262203345745
4.3_r3.0_7,teqp,regenerador,0.94,245.51202021812213,350.69154826979786,326.9178785301765
4.3_r3.0_7,teqp,regenerador,0.95,242.36401797587052,350.01788748087574,326.40930791226634
4.3_r3.0_7,teqp,regenerador,0.96,239.21601573361886,349.34378732791214,325.90050880471836
4.3_r3.0_7,teqp,regenerador,0.97,236.06801349136725,348.66924829821,325.3914815136985
4.3_r3.0_7,teqp,regenerador,0.98,232.92001124911565,347.9942708312308,324.8822263274168
4.3_r3.0_7,teqp,regenerador,0.99,229.77200900686404,347.31885531927657,324.3727435158763
4.3_r3.0_7,teqp,regenerador,1.0,226.62400676461243,346.6430021062055,323.86303333058146
4.3_r3.0_7,teqp,hrvg,0.0,396.13671282664495,417.4299271364909,373.6083436746527
4.3_r3.0_7,teqp,condensador,0.0,590.774240308282,358.174258451453,300.032917
4.3_r3.0_7,teqp,hrvg,0.025,407.92308095910215,417.4299271364909,375.97086294167855
4.3_r3.0_7,teqp,condensador,0.025,579.8050273799307,357.4449282887142,300.032917
4.3_r3.0_7,teqp,hrvg,0.05,419.70944909155935,417.4299271364909,378.32552801159875
4.3_r3.0_7,teqp,condensador,0.05,568.8358144515795,356.7194752646055,300.032917
4.3_r3.0_7,teqp,hrvg,0.075,431.4958172240166,417.4299271364909,380.6721473725906
4.3_r3.0_7,teqp,condensador,0.075,557.8666015232282,355.998168742568,300.032917
4.3_r3.0_7,teqp,hrvg,0.1,443.2821853564738,417.4299271364909,383.01052215924295
4.3_r3.0_7,teqp,condensador,0.1,546.8973885948769,355.2812685164007,300.032917
4.3_r3.0_7,teqp,hrvg,0.125,455.068553488931,417.4299271364909,385.34044597455045
4.3_r3.0_7,teqp,condensador,0.125,535.9281756665257,354.5690244098501,300.032917
4.3_r3.0_7,teqp,hrvg,0.15,466.8549216213882,417.4299271364909,386.15179443792755
4.3_r3.0_7,teqp,condensador,0.15,524.9589627381745,353.8616758845693,300.032917
4.3_r3.0_7,teqp,hrvg,0.175,478.6412897538454,417.4299271364909,386.81447376789464
4.3_r3.0_7,teqp,condensador,0.175,513.9897498098233,353.15945206680607,300.032917
4.3_r3.0_7,teqp,hrvg,0.2,490.42765788630265,417.4299271364909,387.4851300468511
4.3_r3.0_7,teqp,condensador,0.2,503.02053688147197,352.46257093278723,300.032917
4.3_r3.0_7,teqp,hrvg,0.225,502.21402601875985,417.4299271364909,388.16363250995107
4.3_r3.0_7,teqp,condensador,0.225,492.0513239531207,351.77123978943337,300.032917
4.3_r3.0_7,teqp,hrvg,0.25,514.000394151217,417.4299271364909,388.8498382075956
4.3_r3.0_7,teqp,condensador,0.25,481.08211102476946,351.08565525757,300.032917
4.3_r3.0_7,teqp,hrvg,0.275,525.7867622836743,417.4299271364909,389.5435919038352
4.3_r3.0_7,teqp,condensador,0.275,470.11289809641823,350.40600189419257,300.032917
4.3_r3.0_7,teqp,hrvg,0.3,537.5731304161314,417.4299271364909,390.2447260401226
4.3_r3.0_7,teqp,condensador,0.3,459.143685168067,349.7324531667246,300.032917
4.3_r3.0_7,teqp,hrvg,0.325,549.3594985485887,417.4299271364909,390.95306073380755
4.3_r3.0_7,teqp,condensador,0.325,448.17447223971567,349.0651725061254,300.032917
4.3_r3.0_7,teqp,hrvg,0.35,561.1458666810458,417.4299271364909,391.6684036767629
4.3_r3.0_7,teqp,condensador,0.35,437.20525931136444,348.404311420751,300.032917
4.3_r3.0_7,teqp,hrvg,0.375,572.9322348135031,417.4299271364909,392.3905510455355
4.3_r3.0_7,teqp,condensador,0.375,426.2360463830132,347.75001070476316,300.032917
4.3_r3.0_7,teqp,hrvg,0.4,584.7186029459604,417.4299271364909,393.1192857807284
4.3_r3.0_7,teqp,condensador,0.4,415.266833454662,347.10240036772575,300.032917
4.3_r3.0_7,teqp,hrvg,0.425,596.5049710784175,417.4299271364909,393.8543800105622
4.3_r3.0_7,teqp,condensador,0.425,404.29762052631077,346.4615998143582,300.032917
4.3_r3.0_7,teqp,hrvg,0.45,608.2913392108748,417.4299271364909,394.59559385733456
4.3_r3.0_7,teqp,condensador,0.45,393.3284075979594,345.82771806555377,300.032917
4.3_r3.0_7,teqp,hrvg,0.475,620.0777073433319,417.4299271364909,395.3426761925142
4.3_r3.0_7,teqp,condensador,0.475,382.3591946696082,345.2008537038937,300.032917
4.3_r3.0_7,teqp,hrvg,0.5,631.8640754757892,417.4299271364909,396.0953649630813
4.3_r3.0_7,teqp,condensador,0.5,371.389981741257,344.58109586441117,300.032917
4.3_r3.0_7,teqp,hrvg,0.525,643.6504436082464,417.4299271364909,396.8533875883854
4.3_r3.0_7,teqp,condensador,0.525,360.42076881290575,343.9685236695539,300.032917
4.3_r3.0_7,teqp,hrvg,0.55,655.4368117407037,417.4299271364909,397.61646144003026
4.3_r3.0_7,teqp,condensador,0.55,349.45155588455447,343.36320688197117,300.032917
4.3_r3.0_7,teqp,hrvg,0.575,667.2231798731607,417.4299271364909,398.38429435298997
4.3_r3.0_7,teqp,condensador,0.575,338.48234295620324,342.7652062852975,300.032917
4.3_r3.0_7,teqp,hrvg,0.6,679.009548005618,417.4299271364909,399.1565851619167
4.3_r3.0_7,teqp,condensador,0.6,327.513130027852,342.17457383516,300.032917
4.3_r3.0_7,teqp,hrvg,0.625,690.7959161380752,417.4299271364909,399.9330247639326
4.3_r3.0_7,teqp,condensador,0.625,316.54391709950073,341.5913531335198,300.032917
4.3_r3.0_7,teqp,hrvg,0.65,702.5822842705325,417.4299271364909,400.7132953200728
4.3_r3.0_7,teqp,condensador,0.65,305.57470417114945,341.01557885193006,300.032917
4.3_r3.0_7,teqp,hrvg,0.675,714.3686524029897,417.4299271364909,401.4970730281358
4.3_r3.0_7,teqp,condensador,0.675,294.6054912427982,340.44727905411366,300.032917
4.3_r3.0_7,teqp,hrvg,0.7,726.1550205354467,417.4299271364909,402.2840279546438
4.3_r3.0_7,teqp,condensador,0.7,283.636278314447,339.8864742325867,300.032917
4.3_r3.0_7,teqp,hrvg,0.725,737.941388667904,417.4299271364909,403.0738241822247
4.3_r3.0_7,teqp,condensador,0.725,272.66706538609577,339.33317600170255,300.032917
4.3_r3.0_7,teqp,hrvg,0.75,749.7277568003612,417.4299271364909,403.86612152395264
4.3_r3.0_7,teqp,condensador,0.75,261.6978524577445,338.7873908470495,300.032917
4.3_r3.0_7,teqp,hrvg,0.775,761.5141249328185,417.4299271364909,404.6605760356162
4.3_r3.0_7,teqp,condensador,0.775,250.7286395293932,338.24911812211184,300.032917
4.3_r3.0_7,teqp,hrvg,0.8,773.3004930652758,417.4299271364909,405.45684094249424
4.3_r3.0_7,teqp,condensador,0.8,239.75942660104198,337.71835094576863,300.032917
4.3_r3.0_7,teqp,hrvg,0.825,785.0868611977328,417.4299271364909,406.2545675337495
4.3_r3.0_7,teqp,condensador,0.825,228.79021367269075,337.1950766036183,300.032917
4.3_r3.0_7,teqp,hrvg,0.85,796.87322933019,417.4299271364909,407.0534060682452
4.3_r3.0_7,teqp,condensador,0.85,217.82100074433953,336.67927660446514,300.032917
4.3_r3.0_7,teqp,hrvg,0.875,808.6595974626473,417.4299271364909,407.85300668568726
4.3_r3.0_7,teqp,condensador,0.875,206.85178781598825,335.0142648377377,300.032917
4.3_r3.0_7,teqp,hrvg,0.9,820.4459655951046,417.4299271364909,408.653020316741
4.3_r3.0_7,teqp,condensador,0.9,195.88257488763696,332.71599698964667,300.032917
4.3_r3.0_7,teqp,hrvg,0.925,832.2323337275618,417.4299271364909,409.4530996931139
4.3_r3.0_7,teqp,condensador,0.925,184.91336195928574,330.4127897954905,300.032917
4.3_r3.0_7,teqp,hrvg,0.95,844.0187018600188,417.4299271364909,410.25289970052927
4.3_r3.0_7,teqp,condensador,0.95,173.9441490309345,328.1046923446915,300.032917
4.3_r3.0_7,teqp,hrvg,0.975,855.8050699924761,417.4299271364909,411.05207932137444
4.3_r3.0_7,teqp,condensador,0.975,162.97493610258329,325.79174675979465,300.032917
4.3_r3.0_7,teqp,hrvg,1.0,867.5914381249333,417.4299271364909,411.85030140914034
4.3_r3.0_7,teqp,condensador,1.0,152.005723174232,323.47398780093476,300.032917
husavik_2,teqp,regenerador,0.0,514.4935923456933,382.9137047608816,319.76445491649577
husavik_2,teqp,regenerador,0.01,510.9635687773311,382.2397840738315,319.44288456631637
husavik_2,teqp,regenerador,0.02,507.43354520896884,381.56490684450443,319.12117074150865
husavik_2,teqp,regenerador,0.03,503.90352164060664,380.88908305301055,318.79931393795687
husavik_2,teqp,regenerador,0.04,500.37349807224444,380.2123205453207,318.4773146473305
husavik_2,teqp,regenerador,0.05,496.84347450388225,379.53462757421175,318.1551733570982
husavik_2,teqp,regenerador,0.06,493.31345093552,378.85601230038907,317.83289055054274
husavik_2,teqp,regenerador,0.07,489.7834273671578,378.1764827936794,317.51046670677295
husavik_2,teqp,regenerador,0.08,486.2534037987956,377.49604703487717,317.18790230073773
husavik_2,teqp,regenerador,0.09,482.72338023043335,376.8147129150884,316.86519780323766
husavik_2,teqp,regenerador,0.1,479.19335666207115,376.13248823872124,316.5423536809367
husavik_2,teqp,regenerador,0.11,475.66333309370896,375.4493807235957,316.2193703974728
husavik_2,teqp,regenerador,0.12,472.1333095253467,374.76539800218825,315.89624840907896
husavik_2,teqp,regenerador,0.13,468.6032859569845,374.0805476226577,315.5729881714782
husavik_2,teqp,regenerador,0.14,465.0732623886223,373.39483704985105,315.2495901349911
husavik_2,teqp,regenerador,0.15,461.54323882026006,372.7082736662816,314.9260547456588
husavik_2,teqp,regenerador,0.16,458.01321525189786,372.0208652730772,314.60238245950654
husavik_2,teqp,regenerador,0.17,454.48319168353567,371.332618091641,314.2785736729256
husavik_2,teqp,regenerador,0.18,450.95316811517347,370.64353976179154,313.9546288617434
husavik_2,teqp,regenerador,0.19,447.4231445468112,369.9536373474087,313.63054844217265
husavik_2,teqp,regenerador,0.2,443.893120978449,369.26291783310245,313.3063328402767
husavik_2,teqp,regenerador,0.21,440.3630974100868,368.5713881270009,312.98198247812144
husavik_2,teqp,regenerador,0.22,436.8330738417246,367.8790550612416,312.6574977737854
husavik_2,teqp,regenerador,0.23,433.3030502733624,367.18592539279985,312.33287914137304
husavik_2,teqp,regenerador,0.24,429.7730267050002,366.4920058042995,312.00812699102136
husavik_2,teqp,regenerador,0.25,426.243003136638,365.79730340480944,311.6832417289151
husavik_2,teqp,regenerador,0.26,422.7129795682757,365.1018237306184,311.35822375729356
husavik_2,teqp,regenerador,0.27,419.18295599991353,364.40557374599916,311.03307347446105
husavik_2,teqp,regenerador,0.28,415.65293243155133,363.7085598438444,310.70779127479943
husavik_2,teqp,regenerador,0.29,412.1229088631891,363.01078836830834,310.3823775487745
husavik_2,teqp,regenerador,0.3,408.5928852948269,362.312265587187,310.0568326829478
husavik_2,teqp,regenerador,0.31,405.0628617264647,361.61299764609777,309.7311570599857
husavik_2,teqp,regenerador,0.32,401.53283815810244,360.91299065943366,309.4053510586694
husavik_2,teqp,regenerador,0.33,398.00281458974024,360.2122506742052,309.0794150539035
husavik_2,teqp,regenerador,0.34,394.47279102137804,359.5107836702893,308.75334941649015
husavik_2,teqp,regenerador,0.35,390.94276745301585,358.8085955610648,308.42715451399846
husavik_2,teqp,regenerador,0.36,387.4127438846536,358.1056921940297,308.100830709941
husavik_2,teqp,regenerador,0.37,383.8827203162914,357.4020793514033,307.7743783625987
husavik_2,teqp,regenerador,0.38,380.35269674792914,356.69776275071223,307.44779782885547
husavik_2,teqp,regenerador,0.39,376.82267317956695,355.9927480453501,307.1210894601067
husavik_2,teqp,regenerador,0.4,373.29264961120475,355.2870408251196,306.7942536043503
husavik_2,teqp,regenerador,0.41,369.76262604284256,354.5806466179984,306.46729060577405
husavik_2,teqp,regenerador,0.42,366.23260247448036,353.87357088686633,306.1402008047625
husavik_2,teqp,regenerador,0.43,362.7025789061181,353.1658190349886,305.8129845379053
husavik_2,teqp,regenerador,0.44,359.1725553377559,352.4573964033739,305.4856421380036
husavik_2,teqp,regenerador,0.45,355.6425317693937,351.85827951091017,305.15817393407843
husavik_2,teqp,regenerador,0.46,352.11250820103146,351.0385598611147,304.8305802513782
