tag,motor,equipo,f,h,T_caliente,T_frio
husavik_2,teqp,regenerador,0.47,348.58248463266926,350.3281563299122,304.50286141138264
husavik_2,teqp,regenerador,0.48,345.05246106430707,349.61710277877967,304.1750177318131
husavik_2,teqp,regenerador,0.49,341.5224374959448,348.90540424884847,303.8470495266386
husavik_2,teqp,regenerador,0.5,337.9924139275826,348.1930657226011,303.5189571060796
husavik_2,teqp,regenerador,0.51,334.4623903592204,347.4800921242917,303.1907407766181
husavik_2,teqp,regenerador,0.52,330.93236679085817,346.76648832022533,302.86240084100086
husavik_2,teqp,regenerador,0.53,327.402343222496,346.05225911991863,302.53393759824564
husavik_2,teqp,regenerador,0.54,323.8723196541338,345.33740927409474,302.2053513436484
husavik_2,teqp,regenerador,0.55,320.3422960857715,344.6219434791103,301.8766423687854
husavik_2,teqp,regenerador,0.56,316.8122725174093,343.9058663734686,301.547810961521
husavik_2,teqp,regenerador,0.57,313.28224894904713,343.18918254004393,301.2188574060098
husavik_2,teqp,regenerador,0.58,309.75222538068493,342.47189650602996,300.8897819826992
husavik_2,teqp,regenerador,0.59,306.22220181232274,341.7540127432511,300.56058496993353
husavik_2,teqp,regenerador,0.6,302.6921782439605,341.03553566845653,300.23126663757006
husavik_2,teqp,regenerador,0.61,299.1621546755983,340.3164696436073,299.90182725730455
husavik_2,teqp,regenerador,0.62,295.6321311072361,339.5968189761397,299.5722670943696
husavik_2,teqp,regenerador,0.63,292.10210753887384,338.8765879192131,299.2425864108173
husavik_2,teqp,regenerador,0.64,288.5720839705116,338.15578067194366,298.91278546504714
husavik_2,teqp,regenerador,0.65,285.04206040214945,337.43440137960573,298.5828645117964
husavik_2,teqp,regenerador,0.66,281.5120368337872,336.71245413566896,298.25282380214605
husavik_2,teqp,regenerador,0.67,277.98201326542494,335.9899429752771,297.92266358352447
husavik_2,teqp,regenerador,0.68,274.4519896970628,335.2668718859636,297.59238409971147
husavik_2,teqp,regenerador,0.69,270.92196612870055,334.5432447993048,297.2619855908436
husavik_2,teqp,regenerador,0.7,267.3919425603384,333.81906559457053,296.931468293418
husavik_2,teqp,regenerador,0.71,263.86191899197615,333.09433809827425,296.60083244029784
husavik_2,teqp,regenerador,0.72,260.3318954236139,332.36906608429206,296.2700782607132
husavik_2,teqp,regenerador,0.73,256.8018718552517,331.6432532739597,295.93920598026966
husavik_2,teqp,regenerador,0.74,253.2718482868895,330.91690333615463,295.6082158209478
husavik_2,teqp,regenerador,0.75,249.74182471852725,330.19001988735977,295.2771080011104
husavik_2,teqp,regenerador,0.76,246.21180115016506,329.4626064917087,294.94588273550477
husavik_2,teqp,regenerador,0.77,242.68177758180286,328.734666661012,294.61454023526574
husavik_2,teqp,regenerador,0.78,239.1517540134406,328.0062038546332,294.2830807079214
husavik_2,teqp,regenerador,0.79,235.6217304450784,327.27722148010656,293.9515043573941
husavik_2,teqp,regenerador,0.8,232.09170687671622,326.5477228914949,293.6198113840066
husavik_2,teqp,regenerador,0.81,228.56168330835396,325.8177113917864,293.2880019844836
husavik_2,teqp,regenerador,0.82,225.03165973999182,325.08719023060246,292.9560763519573
husavik_2,teqp,regenerador,0.83,221.50163617162957,324.3561626051643,292.6240346756428
husavik_2,teqp,regenerador,0.84,217.97161260326737,323.624631659952,292.29187714201004
husavik_2,teqp,regenerador,0.85,214.44158903490518,322.8926004865506,291.95960393341454
husavik_2,teqp,regenerador,0.86,210.91156546654292,322.16007212347307,291.6272152278253
husavik_2,teqp,regenerador,0.87,207.38154189818073,321.42704955595394,291.29471120149054
husavik_2,teqp,regenerador,0.88,203.85151832981853,320.69353571571423,290.96209202543383
husavik_2,teqp,regenerador,0.89,200.32149476145628,319.95953348069696,290.6293578678149
husavik_2,teqp,regenerador,0.9,196.79147119309408,319.22504567477137,290.29650889310227
husavik_2,teqp,regenerador,0.91,193.2614476247319,318.49007506739906,289.9635452621936
husavik_2,teqp,regenerador,0.92,189.73142405636963,317.75462437326337,289.63046713241897
husavik_2,teqp,regenerador,0.93,186.20140048800744,317.01869626044396,289.2972746575424
husavik_2,teqp,regenerador,0.94,182.67137691964524,316.2822933426661,288.96396798776385
husavik_2,teqp,regenerador,0.95,179.14135335128304,315.5454181480068,288.6305472697227
husavik_2,teqp,regenerador,0.96,175.6113297829208,314.80807316964626,288.2970126464988
husavik_2,teqp,regenerador,0.97,172.0813062145586,314.0702608419562,287.96336425761433
husavik_2,teqp,regenerador,0.98,168.5512826461964,313.3319835418271,287.62960223903605
husavik_2,teqp,regenerador,0.99,165.02125907783415,312.5932435879117,287.29572672317755
husavik_2,teqp,regenerador,1.0,161.49123550947195,311.8540432399653,286.96173783889964
husavik_2,teqp,hrvg,0.0,373.3315802757187,394.15,319.76445491649577
husavik_2,teqp,condensador,0.0,929.0771076866015,305.6917308420001,278.15
husavik_2,teqp,hrvg,0.025,394.1302385677429,394.15,324.0068693921346
husavik_2,teqp,condensador,0.025,911.1073878373546,304.85896184843256,278.15
husavik_2,teqp,hrvg,0.05,414.92889685976706,394.15,328.22282019088595
husavik_2,teqp,condensador,0.05,893.1376679881076,304.0772108400997,278.15
husavik_2,teqp,hrvg,0.075,435.72755515179125,394.15,332.41093886986636
husavik_2,teqp,condensador,0.075,875.1679481388608,303.34368471447755,278.15
husavik_2,teqp,hrvg,0.1,456.52621344381544,394.15,336.5697115116954
husavik_2,teqp,condensador,0.1,857.1982282896139,302.6555877352735,278.15
husavik_2,teqp,hrvg,0.125,477.3248717358396,394.15,340.6974687243943
husavik_2,teqp,condensador,0.125,839.2285084403669,302.01016160220246,278.15
husavik_2,teqp,hrvg,0.15,498.1235300278638,394.15,344.7923735552679
husavik_2,teqp,condensador,0.15,821.25878859112,301.4047137950023,278.15
husavik_2,teqp,hrvg,0.175,518.9221883198879,394.15,348.85240747180694
husavik_2,teqp,condensador,0.175,803.2890687418732,300.8366417914177,278.15
husavik_2,teqp,hrvg,0.2,539.7208466119122,394.15,352.87535149169764
husavik_2,teqp,condensador,0.2,785.3193488926262,300.30345167062626,278.15
husavik_2,teqp,hrvg,0.225,560.5195049039364,394.15,356.8587680626095
husavik_2,teqp,condensador,0.225,767.3496290433793,299.8027670241082,278.15
husavik_2,teqp,hrvg,0.25,581.3181631959606,394.15,360.7999739137812
husavik_2,teqp,condensador,0.25,749.3799091941324,299.3323392319618,278.15
husavik_2,teqp,hrvg,0.275,602.1168214879848,394.15,362.7748563239771
husavik_2,teqp,condensador,0.275,731.4101893448855,298.8900502052584,278.15
husavik_2,teqp,hrvg,0.3,622.9154797800089,394.15,363.05552403202614
husavik_2,teqp,condensador,0.3,713.4404694956386,298.4739133759075,278.15
husavik_2,teqp,hrvg,0.325,643.7141380720332,394.15,363.3503672915794
husavik_2,teqp,condensador,0.325,695.4707496463917,298.0820719516545,278.15
husavik_2,teqp,hrvg,0.35,664.5127963640573,394.15,363.6603997811533
husavik_2,teqp,condensador,0.35,677.5010297971448,297.71279710039113,278.15
husavik_2,teqp,hrvg,0.375,685.3114546560815,394.15,363.9867217944555
husavik_2,teqp,condensador,0.375,659.5313099478979,297.36447995775865,278.15
husavik_2,teqp,hrvg,0.4,706.1101129481058,394.15,364.33052687183437
husavik_2,teqp,condensador,0.4,641.5615900986509,297.0356303958881,278.15
husavik_2,teqp,hrvg,0.425,726.9087712401299,394.15,364.6931104676807
husavik_2,teqp,condensador,0.425,623.5918702494041,296.72486774089407,278.15
husavik_2,teqp,hrvg,0.45,747.707429532154,394.15,365.07587759844074
husavik_2,teqp,condensador,0.45,605.6221504001571,296.43091577664296,278.15
husavik_2,teqp,hrvg,0.475,768.5060878241783,394.15,365.48035138667626
husavik_2,teqp,condensador,0.475,587.6524305509103,296.1525955544477,278.15
husavik_2,teqp,hrvg,0.5,789.3047461162025,394.15,365.9081808939515
husavik_2,teqp,condensador,0.5,569.6827107016634,295.8888187913336,278.15
husavik_2,teqp,hrvg,0.525,810.1034044082267,394.15,366.3611492888676
husavik_2,teqp,condensador,0.525,551.7129908524164,295.63858262101024,278.15
husavik_2,teqp,hrvg,0.55,830.9020627002509,394.15,366.84118050280046
husavik_2,teqp,condensador,0.55,533.7432710031694,295.40096081314954,278.15
husavik_2,teqp,hrvg,0.575,851.700720992275,394.15,367.3503451124036
husavik_2,teqp,condensador,0.575,515.7735511539227,295.17510015859904,278.15
husavik_2,teqp,hrvg,0.6,872.4993792842993,394.15,367.89086348242466
husavik_2,teqp,condensador,0.6,497.8038313046757,294.96021428844466,278.15
husavik_2,teqp,hrvg,0.625,893.2980375763234,394.15,368.46510494019725
husavik_2,teqp,condensador,0.625,479.8341114554288,294.7555773461013,278.15
husavik_2,teqp,hrvg,0.65,914.0966958683476,394.15,369.0755865899243
husavik_2,teqp,condensador,0.65,461.86439160618187,294.56052007148423,278.15
husavik_2,teqp,hrvg,0.675,934.8953541603718,394.15,369.72495908997666
husavik_2,teqp,condensador,0.675,443.89467175693494,294.3744257939741,278.15
husavik_2,teqp,hrvg,0.7,955.6940124523959,394.15,370.41599195448254
husavik_2,teqp,condensador,0.7,425.92495190768807,294.1967231402361,278.15
husavik_2,teqp,hrvg,0.725,976.4926707444201,394.15,371.15154628258944
husavik_2,teqp,condensador,0.725,407.9552320584412,294.02688631333325,278.15
husavik_2,teqp,hrvg,0.75,997.2913290364444,394.15,371.9345358971381
husavik_2,teqp,condensador,0.75,389.9855122091942,293.8644285566508,278.15
husavik_2,teqp,hrvg,0.775,1018.0899873284685,394.15,372.7678783582019
husavik_2,teqp,condensador,0.775,372.01579235994734,293.7088995917032,278.15
husavik_2,teqp,hrvg,0.8,1038.8886456204928,394.15,373.654429905894
husavik_2,teqp,condensador,0.8,354.04607251070036,293.5598827665865,278.15
husavik_2,teqp,hrvg,0.825,1059.6873039125169,394.15,374.5969075723094
husavik_2,teqp,condensador,0.825,336.0763526614536,293.4169923968834,278.15
husavik_2,teqp,hrvg,0.85,1080.485962204541,394.15,375.59779927305544
husavik_2,teqp,condensador,0.85,318.1066328122066,293.2798704514157,278.15
husavik_2,teqp,hrvg,0.875,1101.2846204965654,394.15,376.65925945508957
husavik_2,teqp,condensador,0.875,300.13691296295974,293.1481849080613,278.15
husavik_2,teqp,hrvg,0.9,1122.0832787885895,394.15,377.7830024189784
husavik_2,teqp,condensador,0.9,282.16719311371276,293.02162771076416,278.15
husavik_2,teqp,hrvg,0.925,1142.8819370806136,394.15,378.9701912275569
husavik_2,teqp,condensador,0.925,264.1974732644659,292.89991301106613,278.15
husavik_2,teqp,hrvg,0.95,1163.680595372638,394.15,380.2213333078655
husavik_2,teqp,condensador,0.95,246.227753415219,292.78277343918745,278.15
husavik_2,teqp,hrvg,0.975,1184.4792536646619,394.15,381.5361895947683
husavik_2,teqp,condensador,0.975,228.25803356597203,290.00704630509375,278.15
husavik_2,teqp,hrvg,1.0,1205.2779119566862,394.15,382.91370518474525
husavik_2,teqp,condensador,1.0,210.28831371672516,286.2049062962863,278.15
husavik_1,teqp,regenerador,0.0,463.3082418682724,379.96744792894526,312.2831327131234
husavik_1,teqp,regenerador,0.01,460.2943501278037,379.3793739569315,312.04274023696263
husavik_1,teqp,regenerador,0.02,457.28045838733493,378.79070012357096,311.8022735934122
husavik_1,teqp,regenerador,0.03,454.26656664686624,378.2014305809848,311.56173295188114
husavik_1,teqp,regenerador,0.04,451.2526749063975,377.61156948769,311.32111848055854
husavik_1,teqp,regenerador,0.05,448.2387831659288,377.0211209637463,311.08043034642
husavik_1,teqp,regenerador,0.06,445.22489142546004,376.43008909110506,310.8396687152254
husavik_1,teqp,regenerador,0.07,442.21099968499135,375.83847791393646,310.5988337515256
husavik_1,teqp,regenerador,0.08,439.1971079445226,375.246291438967,310.35792561866214
husavik_1,teqp,regenerador,0.09,436.1832162040539,374.6535336357962,310.1169444787705
husavik_1,teqp,regenerador,0.1,433.16932446358516,374.0602084372129,309.87589049278193
husavik_1,teqp,regenerador,0.11,430.15543272311646,373.4663197394996,309.63476382042666
husavik_1,teqp,regenerador,0.12,427.1415409826477,372.87187140272914,309.3935646202365
husavik_1,teqp,regenerador,0.13,424.127649242179,372.27686725210106,309.15229304954437
husavik_1,teqp,regenerador,0.14,421.11375750171027,371.68131107426194,308.91094926449097
husavik_1,teqp,regenerador,0.15,418.0998657612416,371.0852066240027,308.66953342002313
husavik_1,teqp,regenerador,0.16,415.0859740207728,370.4885576192189,308.42804566989815
husavik_1,teqp,regenerador,0.17,412.07208228030413,369.89136774342944,308.18648616637887
husavik_1,teqp,regenerador,0.18,409.0581905398354,369.2936406456664,307.944855061409
husavik_1,teqp,regenerador,0.19,406.0442987993667,368.6953799407307,307.7031525051736
husavik_1,teqp,regenerador,0.2,403.03040705889794,368.0965892094541,307.4613786457673
husavik_1,teqp,regenerador,0.21,400.01651531842924,367.4972719989487,307.2195336320246
husavik_1,teqp,regenerador,0.22,397.00262357796055,366.89743182285076,306.97761761025095
husavik_1,teqp,regenerador,0.23,393.9887318374918,366.297072161564,306.73563072592464
husavik_1,teqp,regenerador,0.24,390.97484009702305,365.6961964624918,306.4935731233494
husavik_1,teqp,regenerador,0.25,387.96094835655435,365.09480814026654,306.25144494565507
husavik_1,teqp,regenerador,0.26,384.94705661608566,364.4929105769104,306.00924633480304
husavik_1,teqp,regenerador,0.27,381.9331648756169,363.89050712242584,305.76697743158394
husavik_1,teqp,regenerador,0.28,378.91927313514816,363.2876010939128,305.52463837562317
husavik_1,teqp,regenerador,0.29,375.90538139467947,362.68419577758596,305.2822293053796
husavik_1,teqp,regenerador,0.3,372.8914896542108,362.08029442728736,305.03975035814983
husavik_1,teqp,regenerador,0.31,369.877597913742,361.4759002655097,304.79720167006764
husavik_1,teqp,regenerador,0.32,366.8637061732733,360.8710164834207,304.55458337610867
husavik_1,teqp,regenerador,0.33,363.8498144328046,360.26564624104816,304.31189561008927
husavik_1,teqp,regenerador,0.34,360.8359226923359,359.6597926674593,304.06913850466935
husavik_1,teqp,regenerador,0.35,357.82203095186713,359.0534588609349,303.826312191354
husavik_1,teqp,regenerador,0.36,354.80813921139844,358.44664788913644,303.58341680049574
husavik_1,teqp,regenerador,0.37,351.7942474709297,357.8393627892709,303.34045246129546
husavik_1,teqp,regenerador,0.38,348.780355730461,357.2316065682448,303.0974193018031
husavik_1,teqp,regenerador,0.39,345.76646398999225,356.623382202815,302.8543174489206
husavik_1,teqp,regenerador,0.4,342.75257224952355,356.01469263973047,302.61114702840314
husavik_1,teqp,regenerador,0.41,339.7386805090548,355.4055407958675,302.36790816486024
husavik_1,teqp,regenerador,0.42,336.7247887685861,354.79592955835733,302.12460098175615
husavik_1,teqp,regenerador,0.43,333.7108970281174,354.18586178635024,301.8812256014134
husavik_1,teqp,regenerador,0.44,330.69700528764866,353.575340305022,301.6377821450125
husavik_1,teqp,regenerador,0.45,327.6831135471799,352.96436791517823,301.39427073259276
husavik_1,teqp,regenerador,0.46,324.6692218067112,352.35294738591364,301.15069148305463
husavik_1,teqp,regenerador,0.47,321.6553300662425,351.7410814576538,300.9070445141605
husavik_1,teqp,regenerador,0.48,318.6414383257738,351.1287728417998,300.66332994253406
husavik_1,teqp,regenerador,0.49,315.627546585305,350.5160242208227,300.4195478836616
husavik_1,teqp,regenerador,0.5,312.61365484483633,349.9028382483519,300.1756984534843
husavik_1,teqp,regenerador,0.51,309.59976310436764,349.28921754925875,299.93178176204765
husavik_1,teqp,regenerador,0.52,306.5858713638989,348.67516471973374,299.6877979234181
husavik_1,teqp,regenerador,0.53,303.57197962343014,348.06068232735913,299.44374704840834
husavik_1,teqp,regenerador,0.54,300.55808788296144,347.4457729111715,299.19962924675934
husavik_1,teqp,regenerador,0.55,297.54419614249275,346.8304389817233,298.95544462719903
husavik_1,teqp,regenerador,0.56,294.530304402024,346.2146830211309,298.71119329732744
husavik_1,teqp,regenerador,0.57,291.5164126615553,345.5985074830449,298.4668753636239
husavik_1,teqp,regenerador,0.58,288.50252092108656,344.98191479359673,298.222490931444
husavik_1,teqp,regenerador,0.59,285.48862918061786,344.3649073478315,297.9780401050224
husavik_1,teqp,regenerador,0.6,282.47473744014917,343.747487516474,297.7335229874743
husavik_1,teqp,regenerador,0.61,279.4608456996804,343.2855612704826,297.48893968079506
husavik_1,teqp,regenerador,0.62,276.44695395921167,342.51142002864356,297.2442902858624
husavik_1,teqp,regenerador,0.63,273.433062218743,341.89277696831726,296.99957490243855
husavik_1,teqp,regenerador,0.64,270.4191704782742,341.27373071403326,296.75479362916843
husavik_1,teqp,regenerador,0.65,267.4052787378055,340.65428349317546,296.5099465635833
husavik_1,teqp,regenerador,0.66,264.3913869973368,340.0344375048217,296.26503380210187
husavik_1,teqp,regenerador,0.67,261.3774952568681,339.4141949197165,296.02005544002765
husavik_1,teqp,regenerador,0.68,258.36360351639934,338.7935578802299,295.7750115715549
husavik_1,teqp,regenerador,0.69,255.34971177593064,338.17252850031423,295.5299022897676
husavik_1,teqp,regenerador,0.7,252.33582003546192,337.5511088654435,295.2847276866386
husavik_1,teqp,regenerador,0.71,249.3219282949932,336.92930103255236,295.0394878530338
husavik_1,teqp,regenerador,0.72,246.30803655452448,336.3071070299585,294.7941828787109
husavik_1,teqp,regenerador,0.73,243.29414481405576,335.6845288572721,294.5488128523207
husavik_1,teqp,regenerador,0.74,240.28025307358703,335.0615684852995,294.30337786140916
husavik_1,teqp,regenerador,0.75,237.2663613331183,334.43822785825546,294.05787799241676
husavik_1,teqp,regenerador,0.76,234.2524695926496,333.8145088843462,293.81231333068047
husavik_1,teqp,regenerador,0.77,231.23857785218087,333.1904134509014,293.566683960435
husavik_1,teqp,regenerador,0.78,228.22468611171215,332.5659434118898,293.3209899648111
husavik_1,teqp,regenerador,0.79,225.21079437124342,331.9411005923902,293.07523142584085
husavik_1,teqp,regenerador,0.8,222.1969026307747,331.3158867880639,292.82940842445447
husavik_1,teqp,regenerador,0.81,219.18301089030598,330.69030376485387,292.58352104048384
husavik_1,teqp,regenerador,0.82,216.1691191498373,330.06435325880204,292.3375693526623
husavik_1,teqp,regenerador,0.83,213.15522740936856,329.43803697585787,292.091553438196
husavik_1,teqp,regenerador,0.84,210.14133566889984,328.8113565916752,291.84547337437556
husavik_1,teqp,regenerador,0.85,207.1274439284311,328.18431375138977,291.5993292364497
husavik_1,teqp,regenerador,0.86,204.1135521879624,327.5569100693923,291.35312109734303
husavik_1,teqp,regenerador,0.87,201.09966044749365,326.92914712907856,291.1068490335179
husavik_1,teqp,regenerador,0.88,198.08576870702495,326.3010264825919,290.86051311428184
husavik_1,teqp,regenerador,0.89,195.0718769665562,325.6725496505463,290.61411341157424
husavik_1,teqp,regenerador,0.9,192.0579852260875,325.0437181370031,290.36764999535944
husavik_1,teqp,regenerador,0.91,189.04409348561876,324.4145333988175,290.1211229345079
husavik_1,teqp,regenerador,0.92,186.03020174515007,323.78499684310515,289.8745322967997
husavik_1,teqp,regenerador,0.93,183.01631000468132,323.1551098620518,289.6278781489218
husavik_1,teqp,regenerador,0.94,180.00241826421262,322.5248738136693,289.3811605564722
husavik_1,teqp,regenerador,0.95,176.98852652374393,321.89429002270253,289.1343795839566
husavik_1,teqp,regenerador,0.96,173.97463478327518,321.26335977997894,288.88753529479396
husavik_1,teqp,regenerador,0.97,170.96074304280648,320.63208434199055,288.64062775131237
husavik_1,teqp,regenerador,0.98,167.94685130233773,320.0004649304665,288.3936570147518
husavik_1,teqp,regenerador,0.99,164.93295956186904,319.36850273190936,288.1466231452649
husavik_1,teqp,regenerador,1.0,161.9190678214003,318.73619839712563,287.89952620191616
husavik_1,teqp,hrvg,0.0,336.5595065317375,394.15,312.2831327131234
husavik_1,teqp,condensador,0.0,1032.2495154311175,311.5883427426596,278.15
husavik_1,teqp,hrvg,0.025,359.9115010609916,394.15,317.08789086577525
husavik_1,teqp,condensador,0.025,1011.8294508979384,310.25962143745403,278.15
husavik_1,teqp,hrvg,0.05,383.2634955902457,394.15,321.86125625197644
husavik_1,teqp,condensador,0.05,991.4093863647591,309.01351736145966,278.15
husavik_1,teqp,hrvg,0.075,406.6154901194998,394.15,326.60153921607713
husavik_1,teqp,condensador,0.075,970.98932183158,307.8475342127192,278.15
husavik_1,teqp,hrvg,0.1,429.9674846487539,394.15,331.3068306743079
husavik_1,teqp,condensador,0.1,950.5692572984009,306.7585721715402,278.15
husavik_1,teqp,hrvg,0.125,453.319479178008,394.15,335.97498730591025
husavik_1,teqp,condensador,0.125,930.1491927652216,305.7430870514008,278.15
husavik_1,teqp,hrvg,0.15,476.67147370726207,394.15,340.60361317969245
husavik_1,teqp,condensador,0.15,909.7291282320425,304.7972312115494,278.15
husavik_1,teqp,hrvg,0.175,500.0234682365161,394.15,345.19003701495285
husavik_1,teqp,condensador,0.175,889.3090636988634,303.91697871455256,278.15
husavik_1,teqp,hrvg,0.2,523.3754627657703,394.15,349.73128492623056
husavik_1,teqp,condensador,0.2,868.8889991656843,303.09822957508203,278.15
husavik_1,teqp,hrvg,0.225,546.7274572950244,394.15,353.2239404129534
husavik_1,teqp,condensador,0.225,848.468934632505,302.33689311263896,278.15
husavik_1,teqp,hrvg,0.25,570.0794518242785,394.15,353.5034582336865
husavik_1,teqp,condensador,0.25,828.0488700993259,301.6289582236324,278.15
husavik_1,teqp,hrvg,0.275,593.4314463535326,394.15,353.7986050370366
husavik_1,teqp,condensador,0.275,807.6288055661466,300.9705454823346,278.15
husavik_1,teqp,hrvg,0.3,616.7834408827866,394.15,354.11064446062556
husavik_1,teqp,condensador,0.3,787.2087410329675,300.3579436006777,278.15
husavik_1,teqp,hrvg,0.325,640.1354354120408,394.15,354.4409661925357
husavik_1,teqp,condensador,0.325,766.7886764997884,299.7876357249032,278.15
husavik_1,teqp,hrvg,0.35,663.4874299412947,394.15,354.79109948729837
husavik_1,teqp,condensador,0.35,746.3686119666093,299.256315095433,278.15
husavik_1,teqp,hrvg,0.375,686.8394244705489,394.15,355.16272635084044
husavik_1,teqp,condensador,0.375,725.9485474334301,298.7608928131367,278.15
husavik_1,teqp,hrvg,0.4,710.1914189998031,394.15,355.55769887786624
husavik_1,teqp,condensador,0.4,705.5284829002509,298.29849902572954,278.15
husavik_1,teqp,hrvg,0.425,733.5434135290571,394.15,355.9780550597025
husavik_1,teqp,condensador,0.425,685.1084183670717,297.86647918084753,278.15
husavik_1,teqp,hrvg,0.45,756.8954080583112,394.15,356.4260359982241
husavik_1,teqp,condensador,0.45,664.6883538338925,297.46238672907555,278.15
husavik_1,teqp,hrvg,0.475,780.2474025875654,394.15,356.9041032367277
husavik_1,teqp,condensador,0.475,644.2682893007134,297.0839738550877,278.15
husavik_1,teqp,hrvg,0.5,803.5993971168194,394.15,357.4149557062099
husavik_1,teqp,condensador,0.5,623.8482247675342,296.7291799393968,278.15
husavik_1,teqp,hrvg,0.525,826.9513916460735,394.15,357.9615439636321
husavik_1,teqp,condensador,0.525,603.4281602343551,296.39611950354646,278.15
husavik_1,teqp,hrvg,0.55,850.3033861753277,394.15,358.54708170066135
husavik_1,teqp,condensador,0.55,583.0080957011759,296.08306966975624,278.15
husavik_1,teqp,hrvg,0.575,873.6553807045817,394.15,359.17505154536406
husavik_1,teqp,condensador,0.575,562.5880311679969,295.7884578516031,278.15
husavik_1,teqp,hrvg,0.6,897.0073752338358,394.15,359.84920298946923
husavik_1,teqp,condensador,0.6,542.1679666348176,295.510849562625,278.15
husavik_1,teqp,hrvg,0.625,920.35936976309,394.15,360.57353704478203
husavik_1,teqp,condensador,0.625,521.7479021016384,295.2489363318731,278.15
husavik_1,teqp,hrvg,0.65,943.711364292344,394.15,361.352277987959
husavik_1,teqp,condensador,0.65,501.32783756845924,295.0015253031356,278.15
husavik_1,teqp,hrvg,0.675,967.0633588215982,394.15,362.18982286651834
husavik_1,teqp,condensador,0.675,480.9077730352801,294.7675285964328,278.15
husavik_1,teqp,hrvg,0.7,990.4153533508521,394.15,363.0906676676322
husavik_1,teqp,condensador,0.7,460.487708502101,294.545953815824,278.15
husavik_1,teqp,hrvg,0.725,1013.7673478801063,394.15,364.0593057597697
husavik_1,teqp,condensador,0.725,440.06764396892174,294.3358953535999,278.15
husavik_1,teqp,hrvg,0.75,1037.1193424093603,394.15,365.10009485050745
husavik_1,teqp,condensador,0.75,419.6475794357426,294.1365256808515,278.15
husavik_1,teqp,hrvg,0.775,1060.4713369386145,394.15,366.2170949037428
husavik_1,teqp,condensador,0.775,399.2275149025635,293.94708919979865,278.15
husavik_1,teqp,hrvg,0.8,1083.8233314678687,394.15,367.41387618350393
husavik_1,teqp,condensador,0.8,378.80745036938424,293.76689445999205,278.15
husavik_1,teqp,hrvg,0.825,1107.1753259971226,394.15,368.69331080912184
husavik_1,teqp,condensador,0.825,358.3873858362051,293.5953086483371,278.15
husavik_1,teqp,hrvg,0.85,1130.5273205263768,394.15,370.0573538508107
husavik_1,teqp,condensador,0.85,337.967321303026,293.4317513266172,278.15
husavik_1,teqp,hrvg,0.875,1153.8793150556307,394.15,371.5068337751899
husavik_1,teqp,condensador,0.875,317.54725676984685,293.2756908992217,278.15
husavik_1,teqp,hrvg,0.9,1177.231309584885,394.15,373.0412695397902
husavik_1,teqp,condensador,0.9,297.1271922366676,293.1266387062334,278.15
husavik_1,teqp,hrvg,0.925,1200.583304114139,394.15,374.6587358479934
husavik_1,teqp,condensador,0.925,276.7071277034885,292.98414557927117,278.15
husavik_1,teqp,hrvg,0.95,1223.9352986433933,394.15,376.3557914080002
husavik_1,teqp,condensador,0.95,256.28706317030935,292.84779851932745,278.15
husavik_1,teqp,hrvg,0.975,1247.2872931726472,394.15,378.1274855854557
husavik_1,teqp,condensador,0.975,235.8669986371301,291.61226695573606,278.15
husavik_1,teqp,hrvg,1.0,1270.6392877019014,394.15,379.96744788374417
husavik_1,teqp,condensador,1.0,215.44693410395098,287.2979931929611,278.15
4.3_r3.0_8,teqp,regenerador,0.0,468.0020450729211,390.19261803716535,367.31209959137396
4.3_r3.0_8,teqp,regenerador,0.01,465.0781940916592,389.61494285298005,366.74978335878706
4.3_r3.0_8,teqp,regenerador,0.02,462.1543431103974,389.03673406179803,366.1870688285805
4.3_r3.0_8,teqp,regenerador,0.03,459.23049212913554,388.4579948759564,365.62395809416785
4.3_r3.0_8,teqp,regenerador,0.04,456.3066411478737,387.87872847876326,365.06045322682274
4.3_r3.0_8,teqp,regenerador,0.05,453.3827901666118,387.2989380246784,364.4965562773875
4.3_r3.0_8,teqp,regenerador,0.06,450.45893918535,386.7186266394941,363.9322692759808
4.3_r3.0_8,teqp,regenerador,0.07,447.53508820408814,386.13779742051423,363.36759423203847
4.3_r3.0_8,teqp,regenerador,0.08,444.6112372228263,385.5564534367187,362.80253313434554
4.3_r3.0_8,teqp,regenerador,0.09,441.68738624156447,384.9745977289301,362.23708795106495
4.3_r3.0_8,teqp,regenerador,0.1,438.7635352603026,384.39223330997385,361.67126062976996
4.3_r3.0_8,teqp,regenerador,0.11,435.83968427904074,383.8093631648274,361.1050530974605
4.3_r3.0_8,teqp,regenerador,0.12,432.9158332977789,383.22599025208376,360.53846726058754
4.3_r3.0_8,teqp,regenerador,0.13,429.99198231651707,382.6421174994272,359.9715050050644
4.3_r3.0_8,teqp,regenerador,0.14,427.0681313352552,382.05774781052514,359.4041681962781
4.3_r3.0_8,teqp,regenerador,0.15,424.14428035399334,381.472884060396,358.83645867909433
4.3_r3.0_8,teqp,regenerador,0.16,421.2204293727315,380.88752909714805,358.26837827786267
4.3_r3.0_8,teqp,regenerador,0.17,418.29657839146967,380.3016857419206,357.69992879641075
4.3_r3.0_8,teqp,regenerador,0.18,415.3727274102078,379.7153567890116,357.13111201803537
4.3_r3.0_8,teqp,regenerador,0.19,412.44887642894594,379.1285450060007,356.56192970549097
4.3_r3.0_8,teqp,regenerador,0.2,409.52502544768413,378.54125313386857,355.9923836009699
4.3_r3.0_8,teqp,regenerador,0.21,406.60117446642226,377.9534838871115,355.42247542815835
4.3_r3.0_8,teqp,regenerador,0.22,403.6773234851604,377.36523995385113,354.8522068839843
4.3_r3.0_8,teqp,regenerador,0.23,400.7534725038986,376.776523995942,354.281579651903
4.3_r3.0_8,teqp,regenerador,0.24,397.8296215226367,376.1873386490712,353.71059539100924
4.3_r3.0_8,teqp,regenerador,0.25,394.90577054137486,375.5976865228506,353.1392557404305
4.3_r3.0_8,teqp,regenerador,0.26,391.981919560113,375.0075702015635,352.5675623185613
4.3_r3.0_8,teqp,regenerador,0.27,389.05806857885113,374.41699224101774,351.9955167230179
4.3_r3.0_8,teqp,regenerador,0.28,386.1342175975893,373.8259551751164,351.4231205305842
4.3_r3.0_8,teqp,regenerador,0.29,383.21036661632746,373.23446150941953,350.85037529715635
4.3_r3.0_8,teqp,regenerador,0.3,380.2865156350656,372.64251372449155,350.2772825576736
4.3_r3.0_8,teqp,regenerador,0.31,377.3626646538038,372.0501142753139,349.7038438260555
4.3_r3.0_8,teqp,regenerador,0.32,374.4388136725419,371.4572655913499,349.13006059512236
4.3_r3.0_8,teqp,regenerador,0.33,371.51496269128006,370.86397007660776,348.555934336518
4.3_r3.0_8,teqp,regenerador,0.34,368.59111171001825,370.27023010969015,347.98146650062284
4.3_r3.0_8,teqp,regenerador,0.35,365.6672607287564,369.67604804385076,347.4066585164611
4.3_r3.0_8,teqp,regenerador,0.36,362.7434097474945,369.08142620703813,346.8315117915772
4.3_r3.0_8,teqp,regenerador,0.37,359.8195587662327,368.4863669019346,346.2560277122249
4.3_r3.0_8,teqp,regenerador,0.38,356.8957077849708,367.89087240599594,345.6802076420073
4.3_r3.0_8,teqp,regenerador,0.39,353.971856803709,367.2949449714767,345.10405294203804
4.3_r3.0_8,teqp,regenerador,0.4,351.0480058224471,366.6985868254594,344.5275649392769
4.3_r3.0_8,teqp,regenerador,0.41,348.12415484118526,366.1018001698714,343.9507449059401
4.3_r3.0_8,teqp,regenerador,0.42,345.20030385992345,365.5045871814998,343.37359411844653
4.3_r3.0_8,teqp,regenerador,0.43,342.2764528786616,364.90695001199583,342.7961138308918
4.3_r3.0_8,teqp,regenerador,0.44,339.3526018973997,364.3088907878772,342.2183052748983
4.3_r3.0_8,teqp,regenerador,0.45,336.4287509161379,363.7104116124979,341.6401696594522
4.3_r3.0_8,teqp,regenerador,0.46,333.50489993487605,363.1115145581606,341.0617076707374
4.3_r3.0_8,teqp,regenerador,0.47,330.5810489536142,362.51220167901494,340.4829214719585
4.3_r3.0_8,teqp,regenerador,0.48,327.6571979723524,361.91247500034603,339.90381170315567
4.3_r3.0_8,teqp,regenerador,0.49,324.7333469910905,361.3123365230006,339.32437963333865
4.3_r3.0_8,teqp,regenerador,0.5,321.80949600982865,360.7117882226237,338.74462589865243
4.3_r3.0_8,teqp,regenerador,0.51,318.8856450285668,360.1108320496141,338.1645520254338
4.3_r3.0_8,teqp,regenerador,0.52,315.9617940473049,359.50946992909036,337.58415890672313
4.3_r3.0_8,teqp,regenerador,0.53,313.0379430660431,358.90770376084095,337.0034475636685
4.3_r3.0_8,teqp,regenerador,0.54,310.11409208478125,358.30553541926787,336.4224189929622
4.3_r3.0_8,teqp,regenerador,0.55,307.1902411035194,357.70296675332963,335.84107416658657
4.3_r3.0_8,teqp,regenerador,0.56,304.2663901222576,357.0999995864725,335.2594140315593
4.3_r3.0_8,teqp,regenerador,0.57,301.3425391409957,356.49663571655714,334.67743950965524
4.3_r3.0_8,teqp,regenerador,0.58,298.41868815973385,355.89287691577937,334.09515149713104
4.3_r3.0_8,teqp,regenerador,0.59,295.49483717847204,355.28872493056195,333.51255086726104
4.3_r3.0_8,teqp,regenerador,0.6,292.5709861972102,354.6841814818273,332.929638458701
4.3_r3.0_8,teqp,regenerador,0.61,289.6471352159483,354.0792482632715,332.34641509261786
4.3_r3.0_8,teqp,regenerador,0.62,286.7232842346865,353.47392698139186,331.76288156079636
4.3_r3.0_8,teqp,regenerador,0.63,283.7994332534246,352.8682192545198,331.17903862674126
4.3_r3.0_8,teqp,regenerador,0.64,280.8755822721628,352.26212668253885,330.5948870266473
4.3_r3.0_8,teqp,regenerador,0.65,277.9517312909009,351.6556508550956,330.0104274686159
4.3_r3.0_8,teqp,regenerador,0.66,275.02788030963904,351.048793335264,329.4256606334745
4.3_r3.0_8,teqp,regenerador,0.67,272.10402932837724,350.44155515939116,328.8405871734983
4.3_r3.0_8,teqp,regenerador,0.68,269.1801783471154,349.8339388369403,328.2552077119929
4.3_r3.0_8,teqp,regenerador,0.69,266.2563273658535,349.225945350323,327.66952284287254
4.3_r3.0_8,teqp,regenerador,0.7,263.3324763845917,348.6175761547202,327.0835331302294
4.3_r3.0_8,teqp,regenerador,0.71,260.40862540332984,348.00883267789794,326.49723910788
4.3_r3.0_8,teqp,regenerador,0.72,257.48477442206797,347.3997163200068,325.9106412789038
4.3_r3.0_8,teqp,regenerador,0.73,254.56092344080614,346.7902284533821,325.32374011515805
4.3_r3.0_8,teqp,regenerador,0.74,251.6370724595443,346.1803704223201,324.7365360567799
4.3_r3.0_8,teqp,regenerador,0.75,248.71322147828243,345.5701435428574,324.14902951164515
4.3_r3.0_8,teqp,regenerador,0.76,245.78937049702057,344.9595491025264,323.5612208549613
4.3_r3.0_8,teqp,regenerador,0.77,242.86551951575873,344.348588360114,322.9731104292084
4.3_r3.0_8,teqp,regenerador,0.78,239.94166853449687,343.73726254539133,322.38469853996475
4.3_r3.0_8,teqp,regenerador,0.79,237.01781755323503,343.12557285885043,321.7959859630674
4.3_r3.0_8,teqp,regenerador,0.8,234.09396657197317,342.51352047140824,321.20697193601444
4.3_r3.0_8,teqp,regenerador,0.81,231.17011559071133,341.9011065240221,320.61765716139706
4.3_r3.0_8,teqp,regenerador,0.82,228.2462646094495,341.28833212839083,320.0280418054162
4.3_r3.0_8,teqp,regenerador,0.83,225.32241362818766,340.67519835895814,319.43812599721326
4.3_r3.0_8,teqp,regenerador,0.84,222.3985626469258,340.0617062692373,318.8479098281665
4.3_r3.0_8,teqp,regenerador,0.85,219.47471166566396,339.4478568770372,318.25739335117026
4.3_r3.0_8,teqp,regenerador,0.86,216.5508606844021,339.18985931796226,317.6665765798897
4.3_r3.0_8,teqp,regenerador,0.87,213.62700970314026,338.2190901017196,317.0754595083143
4.3_r3.0_8,teqp,regenerador,0.88,210.70315872187842,337.6041745967049,316.48404206416035
4.3_r3.0_8,teqp,regenerador,0.89,207.77930774061656,336.98890554462383,315.8923241240237
4.3_r3.0_8,teqp,regenerador,0.9,204.8554567593547,336.3732838025606,315.30030553661993
4.3_r3.0_8,teqp,regenerador,0.91,201.93160577809283,335.75731019404253,314.7079861073104
4.3_r3.0_8,teqp,regenerador,0.92,199.00775479683102,335.1409860085907,314.115365597195
4.3_r3.0_8,teqp,regenerador,0.93,196.08390381556916,334.52431100124477,313.52244372217143
4.3_r3.0_8,teqp,regenerador,0.94,193.16005283430735,333.90728639208044,312.9292201519649
4.3_r3.0_8,teqp,regenerador,0.95,190.2362018530455,333.2899128657051,312.33569450912626
4.3_r3.0_8,teqp,regenerador,0.96,187.31235087178362,332.6721910707132,311.7418663679935
4.3_r3.0_8,teqp,regenerador,0.97,184.38849989052176,332.05412163237924,311.1477352536266
4.3_r3.0_8,teqp,regenerador,0.98,181.46464890925995,331.4357051559527,310.5533006406964
4.3_r3.0_8,teqp,regenerador,0.99,178.54079792799809,330.81694213503545,309.9585619523459
4.3_r3.0_8,teqp,regenerador,1.0,175.61694694673622,330.1978330716392,309.36351855900494
4.3_r3.0_8,teqp,hrvg,0.0,364.9080584133239,392.02733934532,367.31209959137396
4.3_r3.0_8,teqp,condensador,0.0,248.56952629444538,322.7415084659291,300.032917
4.3_r3.0_8,teqp,hrvg,0.025,369.20289085403334,392.02733934532,368.1810868138484
4.3_r3.0_8,teqp,condensador,0.025,244.43750268386333,322.5323229252395,300.032917
4.3_r3.0_8,teqp,hrvg,0.05,373.4977232947428,392.02733934532,369.0491081247656
4.3_r3.0_8,teqp,condensador,0.05,240.3054790732813,322.32419271620506,300.032917
4.3_r3.0_8,teqp,hrvg,0.075,377.79255573545225,392.02733934532,369.91615548476994
4.3_r3.0_8,teqp,condensador,0.075,236.17345546269925,322.11711786041724,300.032917
4.3_r3.0_8,teqp,hrvg,0.1,382.0873881761617,392.02733934532,370.78222073371535
4.3_r3.0_8,teqp,condensador,0.1,232.0414318521172,321.91109822912676,300.032917
4.3_r3.0_8,teqp,hrvg,0.125,386.38222061687117,392.02733934532,371.6472955900954
4.3_r3.0_8,teqp,condensador,0.125,227.90940824153517,321.7061335730842,300.032917
4.3_r3.0_8,teqp,hrvg,0.15,390.6770530575806,392.02733934532,372.51137165039347
4.3_r3.0_8,teqp,condensador,0.15,223.77738463095312,321.50222350989134,300.032917
4.3_r3.0_8,teqp,hrvg,0.175,394.97188549829,392.02733934532,373.37444038838873
4.3_r3.0_8,teqp,condensador,0.175,219.64536102037107,321.29936751217207,300.032917
4.3_r3.0_8,teqp,hrvg,0.2,399.2667179389995,392.02733934532,374.2364931544194
4.3_r3.0_8,teqp,condensador,0.2,215.51333740978905,321.09756538796506,300.032917
4.3_r3.0_8,teqp,hrvg,0.225,403.56155037970893,392.02733934532,375.0975211748264
4.3_r3.0_8,teqp,condensador,0.225,211.381313799207,320.8968156882718,300.032917
4.3_r3.0_8,teqp,hrvg,0.25,407.8563828204184,392.02733934532,375.95751554946355
4.3_r3.0_8,teqp,condensador,0.25,207.24929018862497,320.6971181052443,300.032917
4.3_r3.0_8,teqp,hrvg,0.275,412.15121526112785,392.02733934532,376.8164672554476
4.3_r3.0_8,teqp,condensador,0.275,203.11726657804292,320.49847157186485,300.032917
4.3_r3.0_8,teqp,hrvg,0.3,416.4460477018373,392.02733934532,377.67436713982903
4.3_r3.0_8,teqp,condensador,0.3,198.98524296746086,320.3008750466915,300.032917
4.3_r3.0_8,teqp,hrvg,0.325,420.74088014254676,392.02733934532,378.53120592314735
4.3_r3.0_8,teqp,condensador,0.325,194.8532193568788,320.10432738413664,300.032917
4.3_r3.0_8,teqp,hrvg,0.35,425.0357125832562,392.02733934532,379.38697419705693
4.3_r3.0_8,teqp,condensador,0.35,190.7211957462968,319.9088272290889,300.032917
4.3_r3.0_8,teqp,hrvg,0.375,429.33054502396567,392.02733934532,380.2416624233012
4.3_r3.0_8,teqp,condensador,0.375,186.58917213571473,319.7143734385743,300.032917
4.3_r3.0_8,teqp,hrvg,0.4,433.6253774646751,392.02733934532,381.0952609326201
4.3_r3.0_8,teqp,condensador,0.4,182.4571485251327,319.52096447294224,300.032917
4.3_r3.0_8,teqp,hrvg,0.425,437.9202099053846,392.02733934532,381.9477599236132
4.3_r3.0_8,teqp,condensador,0.425,178.32512491455066,319.32859878949705,300.032917
4.3_r3.0_8,teqp,hrvg,0.45,442.21504234609404,392.02733934532,382.7991494615518
4.3_r3.0_8,teqp,condensador,0.45,174.1931013039686,319.13727477995343,300.032917
4.3_r3.0_8,teqp,hrvg,0.475,446.5098747868035,392.02733934532,383.6494194771408
4.3_r3.0_8,teqp,condensador,0.475,170.06107769338658,318.94699063122414,300.032917
4.3_r3.0_8,teqp,hrvg,0.5,450.80470722751295,392.02733934532,384.49855976523605
4.3_r3.0_8,teqp,condensador,0.5,165.92905408280453,318.757744550515,300.032917
4.3_r3.0_8,teqp,hrvg,0.525,455.0995396682224,392.02733934532,385.34655998357357
4.3_r3.0_8,teqp,condensador,0.525,161.79703047222247,318.56953457378086,300.032917
4.3_r3.0_8,teqp,hrvg,0.55,459.39437210893186,392.02733934532,385.73650790528836
4.3_r3.0_8,teqp,condensador,0.55,157.66500686164045,318.3823592173563,300.032917
4.3_r3.0_8,teqp,hrvg,0.575,463.68920454964126,392.02733934532,385.9751790169981
4.3_r3.0_8,teqp,condensador,0.575,153.5329832510584,318.1962157946055,300.032917
4.3_r3.0_8,teqp,hrvg,0.6,467.9840369903507,392.02733934532,386.21492914015977
4.3_r3.0_8,teqp,condensador,0.6,149.40095964047634,318.0111023921873,300.032917
4.3_r3.0_8,teqp,hrvg,0.625,472.2788694310602,392.02733934532,386.45575301764086
4.3_r3.0_8,teqp,condensador,0.625,145.26893602989432,317.82701697636253,300.032917
4.3_r3.0_8,teqp,hrvg,0.65,476.57370187176963,392.02733934532,386.6976448083828
4.3_r3.0_8,teqp,condensador,0.65,141.13691241931227,317.6439566873851,300.032917
4.3_r3.0_8,teqp,hrvg,0.675,480.8685343124791,392.02733934532,386.94059877286986
4.3_r3.0_8,teqp,condensador,0.675,137.00488880873021,317.4619197084523,300.032917
4.3_r3.0_8,teqp,hrvg,0.7,485.16336675318854,392.02733934532,387.18460887442143
4.3_r3.0_8,teqp,condensador,0.7,132.8728651981482,317.2809034153237,300.032917
4.3_r3.0_8,teqp,hrvg,0.725,489.458199193898,392.02733934532,387.4296688631164
4.3_r3.0_8,teqp,condensador,0.725,128.74084158756614,317.1009052908089,300.032917
4.3_r3.0_8,teqp,hrvg,0.75,493.75303163460745,392.02733934532,387.67577227205345
4.3_r3.0_8,teqp,condensador,0.75,124.6088179769841,316.9219227520666,300.032917
4.3_r3.0_8,teqp,hrvg,0.775,498.04786407531685,392.02733934532,387.9229124249059
4.3_r3.0_8,teqp,condensador,0.775,120.47679436640206,316.74395310626755,300.032917
4.3_r3.0_8,teqp,hrvg,0.8,502.3426965160263,392.02733934532,388.1710824254465
4.3_r3.0_8,teqp,condensador,0.8,116.34477075582001,315.9760225334158,300.032917
4.3_r3.0_8,teqp,hrvg,0.825,506.63752895673576,392.02733934532,388.4202751624701
4.3_r3.0_8,teqp,condensador,0.825,112.21274714523798,315.0961282845313,300.032917
4.3_r3.0_8,teqp,hrvg,0.85,510.9323613974452,392.02733934532,388.67048330812395
4.3_r3.0_8,teqp,condensador,0.85,108.08072353465593,314.21555623837935,300.032917
4.3_r3.0_8,teqp,hrvg,0.875,515.2271938381547,392.02733934532,388.9216993175552
4.3_r3.0_8,teqp,condensador,0.875,103.94869992407388,313.33430572269765,300.032917
4.3_r3.0_8,teqp,hrvg,0.9,519.5220262788641,392.02733934532,389.1739154286511
4.3_r3.0_8,teqp,condensador,0.9,99.81667631349183,312.4523758400583,300.032917
4.3_r3.0_8,teqp,hrvg,0.925,523.8168587195736,392.02733934532,389.42712366191677
4.3_r3.0_8,teqp,condensador,0.925,95.6846527029098,311.56976546070194,300.032917
4.3_r3.0_8,teqp,hrvg,0.95,528.111691160283,392.02733934532,389.68131582029184
4.3_r3.0_8,teqp,condensador,0.95,91.55262909232778,310.68647321502,300.032917
4.3_r3.0_8,teqp,hrvg,0.975,532.4065236009925,392.02733934532,389.93648348928906
4.3_r3.0_8,teqp,condensador,0.975,87.42060548174572,309.8024974856547,300.032917
4.3_r3.0_8,teqp,hrvg,1.0,536.701356041702,392.02733934532,390.19261803718035
4.3_r3.0_8,teqp,condensador,1.0,83.28858187116367,308.917836399206,300.032917
husavik_0,teqp,regenerador,0.0,486.9571065504708,392.4558883080735,363.9615377486857
husavik_0,teqp,regenerador,0.01,482.94002816651164,391.6691243525832,363.1597810547131
husavik_0,teqp,regenerador,0.02,478.92294978255245,390.8813054178189,362.3572511491496
husavik_0,teqp,regenerador,0.03,474.90587139859326,390.09244056176874,361.5539535838815
husavik_0,teqp,regenerador,0.04,470.8887930146341,389.3025387325311,360.74989382797446
husavik_0,teqp,regenerador,0.05,466.87171463067483,388.51160876946966,359.9450772677621
husavik_0,teqp,regenerador,0.06,462.85463624671564,387.7196594039889,359.13950920690905
husavik_0,teqp,regenerador,0.07,458.83755786275646,386.9266992612658,358.3331948664316
husavik_0,teqp,regenerador,0.08,454.82047947879727,386.1327368605244,357.5261393846887
husavik_0,teqp,regenerador,0.09,450.8034010948381,385.3377806164091,356.71834781732645
husavik_0,teqp,regenerador,0.1,446.7863227108789,384.5418388398564,355.9098251371836
husavik_0,teqp,regenerador,0.11,442.7692443269197,383.7449197390183,355.1005762362445
husavik_0,teqp,regenerador,0.12,438.75216594296046,382.9470314201533,354.2906059187302
husavik_0,teqp,regenerador,0.13,434.7350875590013,382.1481818884874,353.4799189098638
husavik_0,teqp,regenerador,0.14,430.7180091750421,381.3483790490425,352.6685198499937
husavik_0,teqp,regenerador,0.15,426.7009307910829,380.54763070743564,351.8564132958939
husavik_0,teqp,regenerador,0.16,422.6838524071237,379.74594457063574,351.04360372034523
husavik_0,teqp,regenerador,0.17,418.6667740231645,378.94332824768964,350.23009551178706
husavik_0,teqp,regenerador,0.18,414.64969563920533,378.1397892517813,349.41589297392244
husavik_0,teqp,regenerador,0.19,410.63261725524615,377.33533499657227,348.60100032528396
husavik_0,teqp,regenerador,0.2,406.6155388712869,376.52997280268255,347.78542169874885
husavik_0,teqp,regenerador,0.21,402.5984604873277,375.72370989448075,346.9691611409801
husavik_0,teqp,regenerador,0.22,398.5813821033685,374.9165534018614,346.15222261259214
husavik_0,teqp,regenerador,0.23,394.56430371940934,374.1085103606908,345.33460998407173
husavik_0,teqp,regenerador,0.24,390.54722533545015,373.29958771334856,344.5163270962201
husavik_0,teqp,regenerador,0.25,386.53014695149096,372.48979230923146,343.6973775920935
husavik_0,teqp,regenerador,0.26,382.5130685675317,371.6791309052376,342.8777650709784
husavik_0,teqp,regenerador,0.27,378.49599018357253,370.86761016619283,342.05749304834603
husavik_0,teqp,regenerador,0.28,374.47891179961334,370.0552366655687,341.23656444827225
husavik_0,teqp,regenerador,0.29,370.46183341565416,369.242016884612,340.4149836024562
husavik_0,teqp,regenerador,0.3,366.44475503169497,368.4279572151021,339.5927532491676
husavik_0,teqp,regenerador,0.31,362.4276766477358,367.61306395731407,338.7698765321318
husavik_0,teqp,regenerador,0.32,358.4105982637766,366.7973433214865,337.94635649934156
husavik_0,teqp,regenerador,0.33,354.3935198798174,365.98080142784903,337.1221961017881
husavik_0,teqp,regenerador,0.34,350.3764414958582,365.1634443068488,336.29739819212483
husavik_0,teqp,regenerador,0.35,346.35936311189903,364.34527789934936,335.4719655232383
husavik_0,teqp,regenerador,0.36,342.34228472793984,363.5263080567863,334.64590074673936
husavik_0,teqp,regenerador,0.37,338.3252063439806,362.7065405412961,333.81920641135855
husavik_0,teqp,regenerador,0.38,334.3081279600214,361.8859810258046,332.99188496410574
husavik_0,teqp,regenerador,0.39,330.2910495760622,361.06463509407484,332.1639387382998
husavik_0,teqp,regenerador,0.4,326.273971192103,360.2425082407199,331.33536996681045
husavik_0,teqp,regenerador,0.41,322.25689280814385,359.4196058711632,330.50618076828965
husavik_0,teqp,regenerador,0.42,318.2398144241846,358.5959333036066,329.6763731484618
husavik_0,teqp,regenerador,0.43,314.2227360402254,357.7714957612364,328.84594900068174
husavik_0,teqp,regenerador,0.44,310.2056576562662,356.9462983844658,328.01491010181195
husavik_0,teqp,regenerador,0.45,306.18857927230704,356.120346220526,327.18325810964893
husavik_0,teqp,regenerador,0.46,302.17150088834785,355.29364422755094,326.3509945603902
husavik_0,teqp,regenerador,0.47,298.15442250438866,354.4661972735815,325.5181208659795
husavik_0,teqp,regenerador,0.48,294.1373441204295,353.63801013626005,324.68463831131254
husavik_0,teqp,regenerador,0.49,290.1202657364703,352.80908750247477,323.85054805128584
husavik_0,teqp,regenerador,0.5,286.1031873525111,351.9794339679607,323.01585110890437
husavik_0,teqp,regenerador,0.51,282.0861089685519,351.14905403685026,322.18054836633024
husavik_0,teqp,regenerador,0.52,278.06903058459267,350.31795212115225,321.34464107287255
husavik_0,teqp,regenerador,0.53,274.0519522006335,349.4861325405135,320.50812883005614
husavik_0,teqp,regenerador,0.54,270.03487381667424,348.6535995202896,319.6710125935959
husavik_0,teqp,regenerador,0.55,266.01779543271505,347.8203572397821,318.8332926683497
husavik_0,teqp,regenerador,0.56,262.00071704875586,346.98640970539606,317.99496920422496
husavik_0,teqp,regenerador,0.57,257.98363866479673,346.1517608390085,317.15604220084066
husavik_0,teqp,regenerador,0.58,253.9665602808375,345.3164144865017,316.31651151729176
husavik_0,teqp,regenerador,0.59,249.94948189687832,344.4803738966122,315.4763767720347
husavik_0,teqp,regenerador,0.6,245.93240351291914,343.64364371996794,314.63563745006115
husavik_0,teqp,regenerador,0.61,241.91532512895992,342.80622700804497,313.7942928578374
husavik_0,teqp,regenerador,0.62,237.89824674500073,341.9681272120593,312.9523421178887
husavik_0,teqp,regenerador,0.63,233.88116836104155,341.129347681784,312.1097841631327
husavik_0,teqp,regenerador,0.64,229.86408997708236,340.2898916642865,311.2666177309479
husavik_0,teqp,regenerador,0.65,225.8470115931231,339.4497623025892,310.42284135695496
husavik_0,teqp,regenerador,0.66,221.82993320916393,338.6089626342398,309.5784533685035
husavik_0,teqp,regenerador,0.67,217.81285482520474,337.7674955897946,308.7334518815579
husavik_0,teqp,regenerador,0.68,213.79577644124555,336.9253639912064,307.88783477898795
husavik_0,teqp,regenerador,0.69,209.77869805728636,336.08257055293444,307.0415997270722
husavik_0,teqp,regenerador,0.7,205.76161967332717,335.2391178699053,306.19474414767524
husavik_0,teqp,regenerador,0.71,201.744541289368,334.3950084296366,305.3472652185616
husavik_0,teqp,regenerador,0.72,197.7274629054088,333.550244599559,304.49915986341796
husavik_0,teqp,regenerador,0.73,193.7103845214496,332.7048286319302,303.65042474292125
husavik_0,teqp,regenerador,0.74,189.69330613749037,331.8587626587904,302.80105624539755
husavik_0,teqp,regenerador,0.75,185.67622775353118,331.0120486896254,301.9510504770379
husavik_0,teqp,regenerador,0.76,181.659149369572,330.1646886089255,301.10040325167995
husavik_0,teqp,regenerador,0.77,177.6420709856128,329.31668417361044,300.2491100800976
husavik_0,teqp,regenerador,0.78,173.62499260165362,328.4680370103204,299.39716615881
husavik_0,teqp,regenerador,0.79,169.60791421769437,327.61874861257854,298.54456635833503
husavik_0,teqp,regenerador,0.8,165.59083583373518,326.7688208378275,297.6913052116101
husavik_0,teqp,regenerador,0.81,161.573757449776,325.9182539033337,296.8373768982118
