tag,motor,equipo,f,h,T_caliente,T_frio
husavik_0,teqp,regenerador,0.82,157.55667906581687,325.0670493871208,295.9827752366834
husavik_0,teqp,regenerador,0.83,153.53960068185762,324.2152082164878,295.12749366483183
husavik_0,teqp,regenerador,0.84,149.52252229789843,323.36273117214427,294.2715252278924
husavik_0,teqp,regenerador,0.85,145.50544391393925,322.50961892178,293.41486256261805
husavik_0,teqp,regenerador,0.86,141.48836552998006,321.65587191310203,292.55749788122887
husavik_0,teqp,regenerador,0.87,137.47128714602087,320.80149043539853,291.69942295463
husavik_0,teqp,regenerador,0.88,133.45420876206168,319.94647462987353,290.840629094856
husavik_0,teqp,regenerador,0.89,129.43713037810244,319.0908244671,289.9811071367118
husavik_0,teqp,regenerador,0.9,125.42005199414325,318.23453974219063,289.1208474185755
husavik_0,teqp,regenerador,0.91,121.40297361018406,317.37762006972935,288.25983976232493
husavik_0,teqp,regenerador,0.92,117.38589522622487,316.5200648784742,287.3980734523378
husavik_0,teqp,regenerador,0.93,113.36881684226569,315.6618734057912,286.53553721354774
husavik_0,teqp,regenerador,0.94,109.3517384583065,314.8030446918283,285.6722191884964
husavik_0,teqp,regenerador,0.95,105.33466007434731,313.9435775734134,284.8081069133345
husavik_0,teqp,regenerador,0.96,101.31758169038812,313.08347067765567,283.943187292743
husavik_0,teqp,regenerador,0.97,97.30050330642894,312.22272241523444,283.0774465737101
husavik_0,teqp,regenerador,0.98,93.28342492246969,311.3613309770564,282.2108703181244
husavik_0,teqp,regenerador,0.99,89.2663465385105,310.4992943133726,281.34344337879327
husavik_0,teqp,regenerador,1.0,85.24926815455132,309.63661014669407,280.4751498523244
husavik_0,teqp,hrvg,0.0,348.56711638100006,394.15,363.9615377486857
husavik_0,teqp,condensador,0.0,111.7645178124722,290.942856873296,278.15
husavik_0,teqp,hrvg,0.025,352.6643384711384,394.15,364.7943122896071
husavik_0,teqp,condensador,0.025,107.71749401084145,290.7598792871989,278.15
husavik_0,teqp,hrvg,0.05,356.7615605612768,394.15,365.6262384586555
husavik_0,teqp,condensador,0.05,103.67047020921069,290.5778541069951,278.15
husavik_0,teqp,hrvg,0.075,360.85878265141514,394.15,366.45730972996364
husavik_0,teqp,condensador,0.075,99.62344640757995,290.3967793676184,278.15
husavik_0,teqp,hrvg,0.1,364.9560047415535,394.15,367.28751948007806
husavik_0,teqp,condensador,0.1,95.57642260594919,290.2166528857763,278.15
husavik_0,teqp,hrvg,0.125,369.05322683169186,394.15,368.1168609875481
husavik_0,teqp,condensador,0.125,91.52939880431843,290.0374720943105,278.15
husavik_0,teqp,hrvg,0.15,373.1504489218302,394.15,368.94532743276403
husavik_0,teqp,condensador,0.15,87.48237500268769,289.85923538851677,278.15
husavik_0,teqp,hrvg,0.175,377.2476710119686,394.15,369.7729118974605
husavik_0,teqp,condensador,0.175,83.43535120105693,289.6819397731417,278.15
husavik_0,teqp,hrvg,0.2,381.344893102107,394.15,370.59960736432475
husavik_0,teqp,condensador,0.2,79.38832739942617,289.5055830187126,278.15
husavik_0,teqp,hrvg,0.225,385.44211519224535,394.15,371.4254067165565
husavik_0,teqp,condensador,0.225,75.34130359779542,289.3301623682216,278.15
husavik_0,teqp,hrvg,0.25,389.5393372823837,394.15,372.25030273739185
husavik_0,teqp,condensador,0.25,71.29427979616466,289.1556756111401,278.15
husavik_0,teqp,hrvg,0.275,393.6365593725221,394.15,373.07428810958305
husavik_0,teqp,condensador,0.275,67.2472559945339,288.98212020019446,278.15
husavik_0,teqp,hrvg,0.3,397.73378146266043,394.15,373.8973554148487
husavik_0,teqp,condensador,0.3,63.20023219290316,288.8094935155198,278.15
husavik_0,teqp,hrvg,0.325,401.8310035527988,394.15,374.71949713329093
husavik_0,teqp,condensador,0.325,59.1532083912724,288.6377928841914,278.15
husavik_0,teqp,hrvg,0.35,405.92822564293715,394.15,375.54070564329896
husavik_0,teqp,condensador,0.35,55.10618458964166,288.4670182516838,278.15
husavik_0,teqp,hrvg,0.375,410.0254477330755,394.15,376.3609732179104
husavik_0,teqp,condensador,0.375,51.0591607880109,288.29716173522,278.15
husavik_0,teqp,hrvg,0.4,414.12266982321387,394.15,377.1802920310951
husavik_0,teqp,condensador,0.4,47.01213698638014,288.12822298420684,278.15
husavik_0,teqp,hrvg,0.425,418.2198919133522,394.15,377.9986541487149
husavik_0,teqp,condensador,0.425,42.965113184749384,287.9601992626622,278.15
husavik_0,teqp,hrvg,0.45,422.3171140034906,394.15,378.8160515329286
husavik_0,teqp,condensador,0.45,38.91808938311863,287.7930876654196,278.15
husavik_0,teqp,hrvg,0.475,426.41433609362895,394.15,379.63247604003357
husavik_0,teqp,condensador,0.475,34.87106558148788,287.62688558849396,278.15
husavik_0,teqp,hrvg,0.5,430.5115581837673,394.15,380.4479194196701
husavik_0,teqp,condensador,0.5,30.824041779857126,287.46158970524226,278.15
husavik_0,teqp,hrvg,0.525,434.6087802739057,394.15,381.26237331397647
husavik_0,teqp,condensador,0.525,26.777017978226368,287.2971972462945,278.15
husavik_0,teqp,hrvg,0.55,438.7060023640441,394.15,382.07582925671295
husavik_0,teqp,condensador,0.55,22.72999417659561,287.13370523358486,278.15
husavik_0,teqp,hrvg,0.575,442.80322445418244,394.15,382.88827867234346
husavik_0,teqp,condensador,0.575,18.682970374964867,286.97111062575453,278.15
husavik_0,teqp,hrvg,0.6,446.9004465443208,394.15,383.69971287508724
husavik_0,teqp,condensador,0.6,14.63594657333411,286.80941025618046,278.15
husavik_0,teqp,hrvg,0.625,450.99766863445916,394.15,384.51012306793405
husavik_0,teqp,condensador,0.625,10.588922771703352,286.64860137423636,278.15
husavik_0,teqp,hrvg,0.65,455.0948907245975,394.15,385.3195003418602
husavik_0,teqp,condensador,0.65,6.5418989700725945,286.4886805725026,278.15
husavik_0,teqp,hrvg,0.675,459.1921128147359,394.15,386.1278356739902
husavik_0,teqp,condensador,0.675,2.494875168441837,286.3296448032569,278.15
husavik_0,teqp,hrvg,0.7,463.28933490487424,394.15,386.9351199268864
husavik_0,teqp,condensador,0.7,-1.5521486331888923,286.17149098425347,278.15
husavik_0,teqp,hrvg,0.725,467.3865569950126,394.15,387.74134384901464
husavik_0,teqp,condensador,0.725,-5.59917243481965,286.01421567894477,278.15
husavik_0,teqp,hrvg,0.75,471.48377908515096,394.15,388.5464980708421
husavik_0,teqp,condensador,0.75,-9.646196236450407,285.8578159508599,278.15
husavik_0,teqp,hrvg,0.775,475.5810011752893,394.15,389.3505731053463
husavik_0,teqp,condensador,0.775,-13.69322003808118,285.7022884330457,278.15
husavik_0,teqp,hrvg,0.8,479.67822326542773,394.15,390.153559346403
husavik_0,teqp,condensador,0.8,-17.740243839711923,285.54762994158847,278.15
husavik_0,teqp,hrvg,0.825,483.77544535556603,394.15,390.8214168563139
husavik_0,teqp,condensador,0.825,-21.78726764134268,285.3938371547005,278.15
husavik_0,teqp,hrvg,0.85,487.87266744570445,394.15,391.05205819074166
husavik_0,teqp,condensador,0.85,-25.834291442973438,285.2409067886203,278.15
husavik_0,teqp,hrvg,0.875,491.96988953584275,394.15,391.2836603782546
husavik_0,teqp,condensador,0.875,-29.881315244604195,284.47557001281393,278.15
husavik_0,teqp,hrvg,0.9,496.06711162598117,394.15,391.51621790280683
husavik_0,teqp,condensador,0.9,-33.92833904623495,283.58806329121114,278.15
husavik_0,teqp,hrvg,0.925,500.16433371611953,394.15,391.74972523376454
husavik_0,teqp,condensador,0.925,-37.97536284786571,282.69968072978213,278.15
husavik_0,teqp,hrvg,0.95,504.2615558062579,394.15,391.98417668983103
husavik_0,teqp,condensador,0.95,-42.02238664949644,281.8104067897048,278.15
husavik_0,teqp,hrvg,0.975,508.35877789639625,394.15,392.2195663967659
husavik_0,teqp,condensador,0.975,-46.0694104511272,280.92022514210174,278.15
husavik_0,teqp,hrvg,1.0,512.4559999865346,394.15,392.4558883080797
husavik_0,teqp,condensador,1.0,-50.116434252757955,280.0291186155076,278.15
est_11_0,teqp,regenerador,0.0,464.5145098198189,391.1798808125756,344.697152186453
est_11_0,teqp,regenerador,0.01,461.99329458928884,390.679165516685,344.3732680092693
est_11_0,teqp,regenerador,0.02,459.4720793587588,390.17806140127084,344.04924895574806
est_11_0,teqp,regenerador,0.03,456.9508641282287,389.6765704131101,343.7250955102072
est_11_0,teqp,regenerador,0.04,454.42964889769866,389.1746944801317,343.40080815427746
est_11_0,teqp,regenerador,0.05,451.90843366716865,388.67243551846644,343.07638736691456
est_11_0,teqp,regenerador,0.06,449.3872184366386,388.16979542733463,342.75183362440816
est_11_0,teqp,regenerador,0.07,446.86600320610853,387.66677609097957,342.4271474003921
est_11_0,teqp,regenerador,0.08,444.34478797557847,387.16337937848925,342.10232916585164
est_11_0,teqp,regenerador,0.09,441.8235727450484,386.65960714386154,341.77737938913555
est_11_0,teqp,regenerador,0.1,439.30235751451835,386.15546122607435,341.4522985359636
est_11_0,teqp,regenerador,0.11,436.7811422839883,385.65094344914576,341.12708706943494
est_11_0,teqp,regenerador,0.12,434.2599270534582,385.1460556221981,340.80174545003933
est_11_0,teqp,regenerador,0.13,431.73871182292817,384.6407995395206,340.47627413566363
est_11_0,teqp,regenerador,0.14,429.21749659239816,384.1351769806254,340.15067358160167
est_11_0,teqp,regenerador,0.15,426.6962813618681,383.62918971030876,339.8249442405619
est_11_0,teqp,regenerador,0.16,424.17506613133804,383.1228394787033,339.49908656267786
est_11_0,teqp,regenerador,0.17,421.653850900808,382.6161280213216,339.1731009955134
est_11_0,teqp,regenerador,0.18,419.1326356702779,382.10905705917827,338.8469879840738
est_11_0,teqp,regenerador,0.19,416.61142043974786,381.6016282992432,338.52074797081235
est_11_0,teqp,regenerador,0.2,414.0902052092178,381.09384343179556,338.194381395638
est_11_0,teqp,regenerador,0.21,411.5689899786878,380.5857041362105,337.86788869570563
est_11_0,teqp,regenerador,0.22,409.04777474815774,380.0772120751085,337.5412703090019
est_11_0,teqp,regenerador,0.23,406.5265595176277,379.568368897393,337.2145266598108
est_11_0,teqp,regenerador,0.24,404.0053442870976,379.0591762376853,336.94641248685963
est_11_0,teqp,regenerador,0.25,401.48412905656755,378.5496357163638,336.5606653101159
est_11_0,teqp,regenerador,0.26,398.9629138260375,378.039748939601,336.2335484598676
est_11_0,teqp,regenerador,0.27,396.44169859550743,377.5295174994014,335.9063080564341
est_11_0,teqp,regenerador,0.28,393.9204833649774,377.01894297363395,335.5789445196359
est_11_0,teqp,regenerador,0.29,391.3992681344473,376.5080269260656,335.2514582668133
est_11_0,teqp,regenerador,0.3,388.8780529039173,375.9967709063882,334.9238497128345
est_11_0,teqp,regenerador,0.31,386.35683767338725,375.48517645025004,334.5961192701014
est_11_0,teqp,regenerador,0.32,383.8356224428572,374.97324507928045,334.26826734855683
est_11_0,teqp,regenerador,0.33,381.3144072123271,374.4609783011145,333.94029435568825
est_11_0,teqp,regenerador,0.34,378.79319198179707,373.94837760941454,333.6122006965369
est_11_0,teqp,regenerador,0.35,376.271976751267,373.4354444838926,333.2839867737016
est_11_0,teqp,regenerador,0.36,373.750761520737,372.9221803903244,332.9556529873459
est_11_0,teqp,regenerador,0.37,371.22954629020694,372.40858678056907,332.62719973520234
est_11_0,teqp,regenerador,0.38,368.7083310596769,371.8946650925792,332.2986274125793
est_11_0,teqp,regenerador,0.39,366.1871158291468,371.38041675041524,331.9699364123649
est_11_0,teqp,regenerador,0.4,363.66590059861676,370.86584316425166,331.6411271250329
est_11_0,teqp,regenerador,0.41,361.1446853680867,370.35094573226615,331.31219993864914
est_11_0,teqp,regenerador,0.42,358.62347013755664,369.83572583312105,330.98315523887254
est_11_0,teqp,regenerador,0.43,356.1022549070266,369.3201848376447,330.65399340896334
est_11_0,teqp,regenerador,0.44,353.5810396764965,368.8043241007635,330.32471482978656
est_11_0,teqp,regenerador,0.45,351.05982444596646,368.28814496302886,329.9953198798145
est_11_0,teqp,regenerador,0.46,348.5386092154364,367.77164875148003,329.66580893513293
est_11_0,teqp,regenerador,0.47,346.0173939849064,367.25483677929196,329.3361823694423
est_11_0,teqp,regenerador,0.48,343.49617875437633,366.7377103457728,329.0064405540638
est_11_0,teqp,regenerador,0.49,340.97496352384627,366.2202707363475,328.67658385793857
est_11_0,teqp,regenerador,0.5,338.4537482933162,365.7025192225531,328.3466126495557
est_11_0,teqp,regenerador,0.51,335.93253306278615,365.18445706202385,328.0165272892765
est_11_0,teqp,regenerador,0.52,333.4113178322561,364.66608549847234,327.6863281409914
est_11_0,teqp,regenerador,0.53,330.890102601726,364.1474057616702,327.3560155646512
est_11_0,teqp,regenerador,0.54,328.368887371196,363.628419067434,327.02558991696355
est_11_0,teqp,regenerador,0.55,325.84767214066596,363.10912661759363,326.69505155272407
est_11_0,teqp,regenerador,0.56,323.3264569101359,362.5895295999718,326.3644008243779
est_11_0,teqp,regenerador,0.57,320.80524167960584,362.0696291883406,326.0336380820228
est_11_0,teqp,regenerador,0.58,318.2840264490758,361.54942654255774,325.7027636734119
est_11_0,teqp,regenerador,0.59,315.7628112185457,361.02892280694635,325.37177794395564
est_11_0,teqp,regenerador,0.6,313.24159598801566,360.5081191160646,325.0406812367253
est_11_0,teqp,regenerador,0.61,310.7203807574856,359.98701662274533,324.7094738924521
est_11_0,teqp,regenerador,0.62,308.19916552695554,359.46561640265526,324.3781562495323
est_11_0,teqp,regenerador,0.63,305.6779502964255,358.9439195317988,324.04672864402704
est_11_0,teqp,regenerador,0.64,303.1567350658954,358.42192708465655,323.71519140966353
est_11_0,teqp,regenerador,0.65,300.63551983536536,357.8996401213472,323.3835448778392
est_11_0,teqp,regenerador,0.66,298.11430460483535,357.37705918757416,323.0517893776182
est_11_0,teqp,regenerador,0.67,295.5930893743053,356.85418631456935,322.7199252357368
est_11_0,teqp,regenerador,0.68,293.07187414377523,356.3310220190292,322.3879527766015
est_11_0,teqp,regenerador,0.69,290.55065891324523,355.80756730305353,322.05587232229016
est_11_0,teqp,regenerador,0.7,288.02944368271517,355.28382315408095,321.7236841925533
est_11_0,teqp,regenerador,0.71,285.5082284521851,354.75979054481206,321.39138870481275
est_11_0,teqp,regenerador,0.72,282.98701322165505,354.2354704331427,321.05898617416346
est_11_0,teqp,regenerador,0.73,280.465797991125,353.71086376208314,320.7264769133729
est_11_0,teqp,regenerador,0.74,277.9445827605949,353.1859714596765,320.3938612328782
est_11_0,teqp,regenerador,0.75,275.42336753006487,352.6607944389178,320.06113944078913
est_11_0,teqp,regenerador,0.76,272.9021522995348,352.1353335976613,319.72831184288617
est_11_0,teqp,regenerador,0.77,270.38093706900474,351.60958981853076,319.395378742619
est_11_0,teqp,regenerador,0.78,267.8597218384747,351.08356396882436,319.0623404414783
est_11_0,teqp,regenerador,0.79,265.3385066079446,350.5572569004107,318.72919724528356
est_11_0,teqp,regenerador,0.8,262.81729137741456,350.0306694496296,318.3959494433792
est_11_0,teqp,regenerador,0.81,260.2960761468845,349.5038024359053,318.06259732847747
est_11_0,teqp,regenerador,0.82,257.7748609163545,348.97665666243296,317.7291411944809
est_11_0,teqp,regenerador,0.83,255.25364568582444,348.4492329184299,317.3955813293929
est_11_0,teqp,regenerador,0.84,252.73243045529438,347.92153197977933,317.06191802063876
est_11_0,teqp,regenerador,0.85,250.21121522476435,347.39355459827414,316.7281515529479
est_11_0,teqp,regenerador,0.86,247.68999999423428,346.8653015181798,316.3942822086996
est_11_0,teqp,regenerador,0.87,245.16878476370422,346.3367734637598,316.0603102679179
est_11_0,teqp,regenerador,0.88,242.64756953317416,345.8079711427693,315.72623600827
est_11_0,teqp,regenerador,0.89,240.1263543026441,345.2788952465426,315.3920597050607
est_11_0,teqp,regenerador,0.9,237.60513907211404,344.749546449596,315.0577816312298
est_11_0,teqp,regenerador,0.91,235.083923841584,344.2199259094808,314.72340205734554
est_11_0,teqp,regenerador,0.92,232.56270861105395,343.69003326661726,314.3889212516022
est_11_0,teqp,regenerador,0.93,230.0414933805239,343.1598696441324,314.0543394798139
est_11_0,teqp,regenerador,0.94,227.52027814999386,342.6294356476917,313.71965700540835
est_11_0,teqp,regenerador,0.95,224.9990629194638,342.0987318653212,313.38487408942393
est_11_0,teqp,regenerador,0.96,222.47784768893374,341.5677589184232,313.0499909905018
est_11_0,teqp,regenerador,0.97,219.9566324584037,341.0365173197407,312.7150079648782
est_11_0,teqp,regenerador,0.98,217.43541722787364,340.5050075939482,312.37992526638175
est_11_0,teqp,regenerador,0.99,214.91420199734358,339.97323025650866,312.0447431464242
est_11_0,teqp,regenerador,1.0,212.39298676681352,339.4411858042693,311.70946185399384
est_11_0,teqp,hrvg,0.0,336.7100183476214,409.35464242439554,344.697152186453
est_11_0,teqp,condensador,0.0,751.8947342416207,341.3557706459396,300.5136914407589
est_11_0,teqp,hrvg,0.025,352.4144714221759,409.35464242439554,347.85607966192606
est_11_0,teqp,condensador,0.025,737.4217240654308,340.37224008277724,300.5136914407589
est_11_0,teqp,hrvg,0.05,368.1189244967303,409.35464242439554,351.00160093248604
est_11_0,teqp,condensador,0.05,722.9487138892409,339.40440112390485,300.5136914407589
est_11_0,teqp,hrvg,0.075,383.82337757128477,409.35464242439554,354.13322162169374
est_11_0,teqp,condensador,0.075,708.4757037130511,338.4528422634093,300.5136914407589
est_11_0,teqp,hrvg,0.1,399.52783064583923,409.35464242439554,357.2504199004663
est_11_0,teqp,condensador,0.1,694.0026935368612,337.5180834411456,300.5136914407589
est_11_0,teqp,hrvg,0.125,415.23228372039364,409.35464242439554,360.35264758483623
est_11_0,teqp,condensador,0.125,679.5296833606714,336.60057701350075,300.5136914407589
est_11_0,teqp,hrvg,0.15,430.93673679494805,409.35464242439554,362.17936668568524
est_11_0,teqp,condensador,0.15,665.0566731844815,335.700709215142,300.5136914407589
est_11_0,teqp,hrvg,0.175,446.6411898695025,409.35464242439554,362.71988290967784
est_11_0,teqp,condensador,0.175,650.5836630082916,334.8188026409809,300.5136914407589
est_11_0,teqp,hrvg,0.2,462.345642944057,409.35464242439554,363.27750907031344
est_11_0,teqp,condensador,0.2,636.1106528321018,333.95511688632405,300.5136914407589
est_11_0,teqp,hrvg,0.225,478.0500960186114,409.35464242439554,363.8526778442899
est_11_0,teqp,condensador,0.225,621.6376426559119,333.1098538440847,300.5136914407589
est_11_0,teqp,hrvg,0.25,493.75454909316585,409.35464242439554,364.4458091979242
est_11_0,teqp,condensador,0.25,607.1646324797221,332.28315859277575,300.5136914407589
est_11_0,teqp,hrvg,0.275,509.4590021677203,409.35464242439554,365.05730706660813
est_11_0,teqp,condensador,0.275,592.6916223035322,331.47512321112185,300.5136914407589
est_11_0,teqp,hrvg,0.3,525.1634552422747,409.35464242439554,365.6875570160242
est_11_0,teqp,condensador,0.3,578.2186121273423,330.6857898299522,300.5136914407589
est_11_0,teqp,hrvg,0.325,540.8679083168292,409.35464242439554,366.33692105004434
est_11_0,teqp,condensador,0.325,563.7456019511525,329.9151539699992,300.5136914407589
est_11_0,teqp,hrvg,0.35,556.5723613913835,409.35464242439554,367.0057354860033
est_11_0,teqp,condensador,0.35,549.2725917749626,329.1631678196429,300.5136914407589
est_11_0,teqp,hrvg,0.375,572.2768144659381,409.35464242439554,367.69430643317236
est_11_0,teqp,condensador,0.375,534.7995815987729,328.42974352205863,300.5136914407589
est_11_0,teqp,hrvg,0.4,587.9812675404926,409.35464242439554,368.4029059360208
est_11_0,teqp,condensador,0.4,520.3265714225829,327.71475641575444,300.5136914407589
est_11_0,teqp,hrvg,0.425,603.6857206150469,409.35464242439554,369.13176843927886
est_11_0,teqp,condensador,0.425,505.8535612463931,327.01804820543884,300.5136914407589
est_11_0,teqp,hrvg,0.45,619.3901736896014,409.35464242439554,369.8810860227667
est_11_0,teqp,condensador,0.45,491.38055107020324,326.3394301024278,300.5136914407589
est_11_0,teqp,hrvg,0.475,635.0946267641558,409.35464242439554,370.6510049515678
est_11_0,teqp,condensador,0.475,476.9075408940134,325.6786853347873,300.5136914407589
est_11_0,teqp,hrvg,0.5,650.7990798387102,409.35464242439554,371.44162119101935
est_11_0,teqp,condensador,0.5,462.4345307178235,325.03557341639043,300.5136914407589
est_11_0,teqp,hrvg,0.525,666.5035329132647,409.35464242439554,372.25297684206964
est_11_0,teqp,condensador,0.525,447.96152054163366,324.4098308165055,300.5136914407589
est_11_0,teqp,hrvg,0.55,682.2079859878193,409.35464242439554,373.0850561036814
est_11_0,teqp,condensador,0.55,433.4885103654438,323.80117501762925,300.5136914407589
est_11_0,teqp,hrvg,0.575,697.9124390623736,409.35464242439554,373.93778186705646
est_11_0,teqp,condensador,0.575,419.015500189254,323.20930663978913,300.5136914407589
est_11_0,teqp,hrvg,0.6,713.6168921369281,409.35464242439554,374.8110123100346
est_11_0,teqp,condensador,0.6,404.5424900130641,322.63391169884017,300.5136914407589
est_11_0,teqp,hrvg,0.625,729.3213452114825,409.35464242439554,375.7045377608434
est_11_0,teqp,condensador,0.625,390.0694798368742,322.0746634436503,300.5136914407589
est_11_0,teqp,hrvg,0.65,745.0257982860369,409.35464242439554,376.6180790268999
est_11_0,teqp,condensador,0.65,375.59646966068436,321.53122521960876,300.5136914407589
est_11_0,teqp,hrvg,0.675,760.7302513605914,409.35464242439554,377.5512843306517
est_11_0,teqp,condensador,0.675,361.1234594844945,321.00325147254466,300.5136914407589
est_11_0,teqp,hrvg,0.7,776.4347044351457,409.35464242439554,378.5037273169436
est_11_0,teqp,condensador,0.7,346.6504493083047,320.4903902330105,300.5136914407589
est_11_0,teqp,hrvg,0.725,792.1391575097002,409.35464242439554,379.47490816552624
est_11_0,teqp,condensador,0.725,332.17743913211484,319.99228400215304,300.5136914407589
est_11_0,teqp,hrvg,0.75,807.8436105842547,409.35464242439554,380.4642516412146
est_11_0,teqp,condensador,0.75,317.704428955925,319.50857247303804,300.5136914407589
est_11_0,teqp,hrvg,0.775,823.5480636588092,409.35464242439554,381.47110814520676
est_11_0,teqp,condensador,0.775,303.23141877973507,319.0388915670027,300.5136914407589
est_11_0,teqp,hrvg,0.8,839.2525167333636,409.35464242439554,382.4947549483904
est_11_0,teqp,condensador,0.8,288.7584086035452,318.58287802361434,300.5136914407589
est_11_0,teqp,hrvg,0.825,854.9569698079181,409.35464242439554,383.53439839969144
est_11_0,teqp,condensador,0.825,274.2853984273554,318.14016790779993,300.5136914407589
est_11_0,teqp,hrvg,0.85,870.6614228824724,409.35464242439554,384.58917598677306
est_11_0,teqp,condensador,0.85,259.81238825116554,317.7103986611862,300.5136914407589
est_11_0,teqp,hrvg,0.875,886.3658759570269,409.35464242439554,385.65816157009925
est_11_0,teqp,condensador,0.875,245.33937807497568,317.2932099383106,300.5136914407589
est_11_0,teqp,hrvg,0.9,902.0703290315814,409.35464242439554,386.7403685286061
est_11_0,teqp,condensador,0.9,230.86636789878582,316.8882444625001,300.5136914407589
est_11_0,teqp,hrvg,0.925,917.7747821061357,409.35464242439554,387.83475468638426
est_11_0,teqp,condensador,0.925,216.39335772259597,316.49514879493086,300.5136914407589
est_11_0,teqp,hrvg,0.95,933.4792351806902,409.35464242439554,388.9402301114179
est_11_0,teqp,condensador,0.95,201.9203475464061,316.1135739678038,300.5136914407589
est_11_0,teqp,hrvg,0.975,949.1836882552448,409.35464242439554,390.05566160198566
est_11_0,teqp,condensador,0.975,187.44733737021625,314.3592784303522,300.5136914407589
est_11_0,teqp,hrvg,1.0,964.888141329799,409.35464242439554,391.1798808125968
est_11_0,teqp,condensador,1.0,172.9743271940264,311.345866885187,300.5136914407589
A*_real,real,regenerador,0.0,494.9747837515109,399.4101494715775,369.75332217330475
A*_real,real,regenerador,0.01,491.9543683712493,398.8119519838518,369.22613924872167
A*_real,real,regenerador,0.02,488.93395299098773,398.21317345465735,368.6985966980176
A*_real,real,regenerador,0.03,485.9135376107261,397.6138174064462,368.17069639108223
A*_real,real,regenerador,0.04,482.89312223046454,397.0138872764975,367.64244018154614
A*_real,real,regenerador,0.05,479.8727068502029,396.41338646967705,367.1138299068219
A*_real,real,regenerador,0.06,476.85229146994135,395.81231785823695,366.5848673881419
A*_real,real,regenerador,0.07,473.8318760896797,395.2106857818633,366.0555544305951
A*_real,real,regenerador,0.08,470.81146070941816,394.60849304830913,365.5258928231607
A*_real,real,regenerador,0.09,467.79104532915653,394.00574293499835,364.9958843387384
A*_real,real,regenerador,0.1,464.7706299488949,393.40243869163265,364.46553073417783
A*_real,real,regenerador,0.11,461.75021456863334,392.7985835427745,363.9348337503046
A*_real,real,regenerador,0.12,458.7297991883717,392.1941806878838,363.40379511194374
A*_real,real,regenerador,0.13,455.70938380811015,391.58923341551275,362.8724165279412
A*_real,real,regenerador,0.14,452.6889684278485,390.9837445073764,362.3406996911811
A*_real,real,regenerador,0.15,449.66855304758695,390.37771742371706,361.8086462786037
A*_real,real,regenerador,0.16,446.64813766732533,389.77115512118047,361.2762579512162
A*_real,real,regenerador,0.17,443.62772228706376,389.1640606458327,360.7435363541051
A*_real,real,regenerador,0.18,440.60730690680214,388.556437014532,360.2104831164431
A*_real,real,regenerador,0.19,437.5868915265405,387.94828721512516,359.6770998514947
A*_real,real,regenerador,0.2,434.56647614627894,387.33961420655913,359.14338815661705
A*_real,real,regenerador,0.21,431.5460607660174,386.730420918988,358.60934961326114
A*_real,real,regenerador,0.22,428.52564538575575,386.12071025387513,358.074985786968
A*_real,real,regenerador,0.23,425.5052300054941,385.5104850840906,357.5402982273608
A*_real,real,regenerador,0.24,422.48481462523256,384.89974825400043,357.00528846813717
A*_real,real,regenerador,0.25,419.46439924497093,384.28850257955787,356.4699580270568
A*_real,real,regenerador,0.26,416.44398386470937,383.676750848381,355.93430840592475
A*_real,real,regenerador,0.27,413.42356848444774,383.0644958198309,355.39834109057426
A*_real,real,regenerador,0.28,410.4031531041861,382.45174022508223,354.8620575508447
A*_real,real,regenerador,0.29,407.38273772392455,381.83848676719066,354.32545924055637
A*_real,real,regenerador,0.3,404.362322343663,381.22473812115226,353.7885475974832
A*_real,real,regenerador,0.31,401.34190696340136,380.61049693395785,353.25132404332004
A*_real,real,regenerador,0.32,398.32149158313973,379.9957658246465,352.7137899836493
A*_real,real,regenerador,0.33,395.30107620287816,379.3805473843461,352.17594680790177
A*_real,real,regenerador,0.34,392.28066082261654,378.76484417631684,351.6377958893148
A*_real,real,regenerador,0.35,389.260245442355,378.14865873597955,351.0993385848883
A*_real,real,regenerador,0.36,386.23983006209335,377.5319935709498,350.5605762353327
A*_real,real,regenerador,0.37,383.2194146818318,376.9148511610542,350.02151016502063
A*_real,real,regenerador,0.38,380.19899930157015,376.2972339583519,349.48214168192584
A*_real,real,regenerador,0.39,377.1785839213086,375.67914438714394,348.9424720775663
A*_real,real,regenerador,0.4,374.15816854104696,375.060584843977,348.402502626939
A*_real,real,regenerador,0.41,371.13775316078534,374.44155769764444,347.86223458844955
A*_real,real,regenerador,0.42,368.11733778052377,373.8220652891773,347.3216692038424
A*_real,real,regenerador,0.43,365.0969224002622,373.2021099318338,346.7808076981233
A*_real,real,regenerador,0.44,362.0765070200006,372.5816939110781,346.23965127947747
A*_real,real,regenerador,0.45,359.05609163973895,371.960819484556,345.69820113918524
A*_real,real,regenerador,0.46,356.0356762594773,371.3394888820624,345.15645845153216
A*_real,real,regenerador,0.47,353.0152608792158,370.7177043055027,344.61442437371295
A*_real,real,regenerador,0.48,349.9948454989542,370.0954679288485,344.0721000457349
A*_real,real,regenerador,0.49,346.97443011869257,369.4727818980865,343.529486590312
A*_real,real,regenerador,0.5,343.95401473843094,368.8496483311581,342.98658511275687
A*_real,real,regenerador,0.51,340.9335993581694,368.22606931789466,342.44339670086674
A*_real,real,regenerador,0.52,337.9131839779078,367.60204691994625,341.8999224248039
A*_real,real,regenerador,0.53,334.8927685976462,366.9775831706998,341.3561633369719
A*_real,real,regenerador,0.54,331.87235321738456,366.3526800751938,340.81212047188603
A*_real,real,regenerador,0.55,328.85193783712293,365.7273396100227,340.26779484603776
A*_real,real,regenerador,0.56,325.83152245686136,365.10156372323434,339.72318745775266
A*_real,real,regenerador,0.57,322.8111070765998,364.47535433422087,339.1782992870467
A*_real,real,regenerador,0.58,319.7906916963382,363.84871333360013,338.63313129547026
A*_real,real,regenerador,0.59,316.77027631607655,363.2216425830895,338.08768442595044
A*_real,real,regenerador,0.6,313.749860935815,362.59414391537115,337.54195960262774
A*_real,real,regenerador,0.61,310.7294455555534,361.9662191339505,336.9959577306827
A*_real,real,regenerador,0.62,307.7090301752918,361.3378700130025,336.4496796961574
A*_real,real,regenerador,0.63,304.68861479503016,360.7090982972126,335.9031263657732
A*_real,real,regenerador,0.64,301.66819941476854,360.07990570160763,335.35629858673656
A*_real,real,regenerador,0.65,298.64778403450697,359.45029391137496,334.80919718654206
A*_real,real,regenerador,0.66,295.6273686542454,358.8202645816768,334.26182297276534
A*_real,real,regenerador,0.67,292.6069532739838,358.18981933745016,333.71417673284947
A*_real,real,regenerador,0.68,289.58653789372215,357.5589597731994,333.16625923388506
A*_real,real,regenerador,0.69,286.56612251346064,356.9276874527795,332.61807122238014
A*_real,real,regenerador,0.7,283.545707133199,356.2960039091663,332.06961342402303
A*_real,real,regenerador,0.71,280.5252917529374,355.6639106442167,331.520886543437
A*_real,real,regenerador,0.72,277.50487637267577,355.03140912841957,330.9718912639277
A*_real,real,regenerador,0.73,274.4844609924142,354.398500800635,330.42262824721814
A*_real,real,regenerador,0.74,271.46404561215263,353.765187067819,329.8730981331788
A*_real,real,regenerador,0.75,268.443630231891,353.13146930474227,329.32330153954723
A*_real,real,regenerador,0.76,265.4232148516294,352.49734885368963,328.7732390616351
A*_real,real,regenerador,0.77,262.40279947136776,351.8628270241544,328.22291127203073
A*_real,real,regenerador,0.78,259.3823840911062,351.22790509251377,327.6723187202887
A*_real,real,regenerador,0.79,256.3619687108446,350.5925843016948,327.1214619326075
A*_real,real,regenerador,0.8,253.341553330583,349.9568658608265,326.57034141150143
A*_real,real,regenerador,0.81,250.32113795032137,349.3207509448776,326.0189576354566
A*_real,real,regenerador,0.82,247.3007225700598,348.68424069427874,325.4673110585797
A*_real,real,regenerador,0.83,244.2803071897982,348.047336214533,324.9154021102322
A*_real,real,regenerador,0.84,241.2598918095366,347.4100385758084,324.3632311946544
A*_real,real,regenerador,0.85,238.239476429275,346.7723488125203,323.81079869057913
A*_real,real,regenerador,0.86,235.21906104901342,346.1342679228903,323.2581049508281
A*_real,real,regenerador,0.87,232.1986456687518,345.49579686849427,322.7051503019002
A*_real,real,regenerador,0.88,229.17823028849023,344.8569365737935,322.1519350868808
A*_real,real,regenerador,0.89,226.1578149082286,344.21768792564677,321.5984595403318
A*_real,real,regenerador,0.9,223.13739952796698,343.57805177280676,321.0447239022659
A*_real,real,regenerador,0.91,220.1169841477054,342.9380289253947,320.4907283895179
A*_real,real,regenerador,0.92,217.09656876744378,342.29762015436256,319.93647319032823
A*_real,real,regenerador,0.93,214.07615338718222,341.65682619092877,319.38195796384275
A*_real,real,regenerador,0.94,211.05573800692065,341.01564772600125,318.8271838396004
A*_real,real,regenerador,0.95,208.03532262665902,340.3740854095731,318.2721504170024
A*_real,real,regenerador,0.96,205.0149072463974,339.7321398501042,317.71685776476556
A*_real,real,regenerador,0.97,201.99449186613583,339.08981161387686,317.1613059203594
A*_real,real,regenerador,0.98,198.9740764858742,338.447101224329,316.6054948894236
A*_real,real,regenerador,0.99,195.95366110561264,337.8040091613692,316.0494246451713
A*_real,real,regenerador,1.0,192.93324572535101,337.16053591143435,315.4930951277702
A*_real,real,hrvg,0.0,375.6762796913676,403.0,369.7533222977824
A*_real,real,condensador,0.0,390.50839792141835,329.57884189698063,300.032917
A*_real,real,hrvg,0.025,383.3219275378394,403.0,371.2953735317286
A*_real,real,condensador,0.025,383.51125264346365,329.1643568396177,300.032917
A*_real,real,hrvg,0.05,390.9675753843111,403.0,372.83427508559106
A*_real,real,condensador,0.05,376.5141073655089,328.75261585419224,300.032917
A*_real,real,hrvg,0.075,398.61322323078286,403.0,374.3699774129764
A*_real,real,condensador,0.075,369.5169620875542,328.34364790076035,300.032917
A*_real,real,hrvg,0.1,406.2588710772546,403.0,375.9024298654107
A*_real,real,condensador,0.1,362.51981680959943,327.93748016838117,300.032917
A*_real,real,hrvg,0.125,413.90451892372636,403.0,377.4315805540076
A*_real,real,condensador,0.125,355.52267153164473,327.53413805718054,300.032917
A*_real,real,hrvg,0.15,421.5501667701981,403.0,378.9573763342665
A*_real,real,condensador,0.15,348.52552625369003,327.13364523222725,300.032917
A*_real,real,hrvg,0.175,429.19581461666985,403.0,380.47976273931874
A*_real,real,condensador,0.175,341.5283809757353,326.7360236602598,300.032917
A*_real,real,hrvg,0.2,436.84146246314157,403.0,381.99868421257344
A*_real,real,condensador,0.2,334.5312356977806,326.3412936470501,300.032917
A*_real,real,hrvg,0.225,444.48711030961334,403.0,383.5140835862475
A*_real,real,condensador,0.225,327.5340904198259,325.9494738756137,300.032917
A*_real,real,hrvg,0.25,452.13275815608506,403.0,385.02590256306206
A*_real,real,condensador,0.25,320.5369451418711,325.56058194492533,300.032917
A*_real,real,hrvg,0.275,459.77840600255684,403.0,385.83191502830846
A*_real,real,condensador,0.275,313.5397998639164,325.17463240933245,300.032917
A*_real,real,hrvg,0.3,467.42405384902855,403.0,386.258366470162
A*_real,real,condensador,0.3,306.5426545859617,324.79163981794585,300.032917
A*_real,real,hrvg,0.325,475.0697016955003,403.0,386.6882179768662
A*_real,real,condensador,0.325,299.54550930800696,324.41161675509835,300.032917
A*_real,real,hrvg,0.35,482.71534954197205,403.0,387.12143740196194
A*_real,real,condensador,0.35,292.54836403005226,324.03457437966085,300.032917
A*_real,real,hrvg,0.375,490.3609973884438,403.0,387.5579902001376
A*_real,real,condensador,0.375,285.5512187520975,323.6605224655805,300.032917
A*_real,real,hrvg,0.4,498.0066452349156,403.0,387.99783962882003
A*_real,real,condensador,0.4,278.5540734741428,323.2894694416206,300.032917
A*_real,real,hrvg,0.425,505.6522930813873,403.0,388.4409472352108
A*_real,real,condensador,0.425,271.5569281961881,322.92142243759116,300.032917
A*_real,real,hrvg,0.45,513.297940927859,403.0,388.8872716445376
A*_real,real,condensador,0.45,264.55978291823334,322.5563873230359,300.032917
A*_real,real,hrvg,0.475,520.9435887743308,403.0,389.33676982394775
A*_real,real,condensador,0.475,257.56263764027864,322.1943686929637,300.032917
A*_real,real,hrvg,0.5,528.5892366208026,403.0,389.78939634444544
A*_real,real,condensador,0.5,250.5654923623239,321.83537000941914,300.032917
A*_real,real,hrvg,0.525,536.2348844672742,403.0,390.24510397999705
A*_real,real,condensador,0.525,243.56834708436918,321.47939359303973,300.032917
A*_real,real,hrvg,0.55,543.880532313746,403.0,390.7038424772556
A*_real,real,condensador,0.55,236.57120180641445,321.126440526088,300.032917
A*_real,real,hrvg,0.575,551.5261801602178,403.0,391.16556027378766
A*_real,real,condensador,0.575,229.57405652845975,320.77651102171995,300.032917
A*_real,real,hrvg,0.6,559.1718280066896,403.0,391.6302032493286
A*_real,real,condensador,0.6,222.57691125050502,320.42960411839937,300.032917
A*_real,real,hrvg,0.625,566.8174758531613,403.0,392.0977151641903
A*_real,real,condensador,0.625,215.5797659725503,320.08571788628296,300.032917
A*_real,real,hrvg,0.65,574.4631236996331,403.0,392.56803765256024
A*_real,real,condensador,0.65,208.58262069459556,319.7448494177445,300.032917
A*_real,real,hrvg,0.675,582.1087715461048,403.0,393.04111032294594
A*_real,real,condensador,0.675,201.58547541664083,319.4069948250184,300.032917
A*_real,real,hrvg,0.7,589.7544193925766,403.0,393.516870344372
A*_real,real,condensador,0.7,194.58833013868613,319.0721497464385,300.032917
A*_real,real,hrvg,0.725,597.4000672390482,403.0,393.9952531238318
A*_real,real,condensador,0.725,187.5911848607314,318.74030819576274,300.032917
A*_real,real,hrvg,0.75,605.04571508552,403.0,394.4761925902343
A*_real,real,condensador,0.75,180.5940395827767,318.4114639067925,300.032917
A*_real,real,hrvg,0.775,612.6913629319918,403.0,394.9596194186746
A*_real,real,condensador,0.775,173.59689430482197,318.08560966484606,300.032917
A*_real,real,hrvg,0.8,620.3370107784635,403.0,395.44546323415267
A*_real,real,condensador,0.8,166.59974902686724,317.76273759945167,300.032917
A*_real,real,hrvg,0.825,627.9826586249353,403.0,395.93365153206355
A*_real,real,condensador,0.825,159.60260374891254,317.4428389018726,300.032917
A*_real,real,hrvg,0.85,635.6283064714071,403.0,396.4241099526427
A*_real,real,condensador,0.85,152.6054584709578,317.12590419464493,300.032917
A*_real,real,hrvg,0.875,643.2739543178787,403.0,396.91676233450124
A*_real,real,condensador,0.875,145.60831319300308,316.8119234417399,300.032917
A*_real,real,hrvg,0.9,650.9196021643505,403.0,397.4115307413632
A*_real,real,condensador,0.9,138.61116791504836,316.5008858821737,300.032917
A*_real,real,hrvg,0.925,658.5652500108223,403.0,397.90833561312206
A*_real,real,condensador,0.925,131.61402263709363,316.1927801729143,300.032917
A*_real,real,hrvg,0.95,666.210897857294,403.0,398.4070957480784
A*_real,real,condensador,0.95,124.61687735913893,315.8875943938601,300.032917
A*_real,real,hrvg,0.975,673.8565457037657,403.0,398.9077283937508
A*_real,real,condensador,0.975,117.61973208118417,315.58531604014405,300.032917
A*_real,real,hrvg,1.0,681.5021935502375,403.0,399.4101493228579
A*_real,real,condensador,1.0,110.62258680322947,315.0314437080654,300.032917
est_11_1,teqp,regenerador,0.0,518.2318774632232,402.6390768942912,347.2891644322541
est_11_1,teqp,regenerador,0.01,515.5278841734364,402.1093797041012,347.0096351068935
est_11_1,teqp,regenerador,0.02,512.8238908836496,401.5791931110718,346.7299888560226
est_11_1,teqp,regenerador,0.03,510.11989759386285,401.0485198190449,346.4502260715697
est_11_1,teqp,regenerador,0.04,507.41590430407604,400.5173625099056,346.1703471405813
est_11_1,teqp,regenerador,0.05,504.7119110142893,399.9857238437318,345.8903524515037
est_11_1,teqp,regenerador,0.06,502.0079177245025,399.4536064589299,345.61024238929684
est_11_1,teqp,regenerador,0.07,499.30392443471567,398.9210129723737,345.33001733722887
est_11_1,teqp,regenerador,0.08,496.59993114492886,398.38794597953756,345.0496776766982
est_11_1,teqp,regenerador,0.09,493.8959378551421,397.8544080546294,344.7692237872135
est_11_1,teqp,regenerador,0.1,491.1919445653553,397.3204017507185,344.4886561195948
est_11_1,teqp,regenerador,0.11,488.4879512755685,396.7859295998619,344.2079748300119
est_11_1,teqp,regenerador,0.12,485.78395798578174,396.2509941132265,343.98295179767433
est_11_1,teqp,regenerador,0.13,483.07996469599493,395.7155977812085,343.64627346418365
est_11_1,teqp,regenerador,0.14,480.3759714062081,395.17974307355144,343.36525405694033
est_11_1,teqp,regenerador,0.15,477.67197811642137,394.64343243945706,343.0841226585268
est_11_1,teqp,regenerador,0.16,474.96798482663456,394.1066683088776,342.80287963543117
est_11_1,teqp,regenerador,0.17,472.26399153684775,393.5694530879094,342.52152535230863
est_11_1,teqp,regenerador,0.18,469.559998247061,393.0317891664099,342.2400601719906
est_11_1,teqp,regenerador,0.19,466.8560049572742,392.49367891250193,341.95848445549075
est_11_1,teqp,regenerador,0.2,464.1520116674874,391.9551246742364,341.6767985620116
est_11_1,teqp,regenerador,0.21,461.4480183777006,391.4161287799279,341.3950028489522
est_11_1,teqp,regenerador,0.22,458.7440250879138,390.8766935380986,341.1130976719138
est_11_1,teqp,regenerador,0.23,456.040031798127,390.33682123756887,340.831083384708
est_11_1,teqp,regenerador,0.24,453.33603850834027,389.7965141475502,340.5489603393616
est_11_1,teqp,regenerador,0.25,450.63204521855346,389.2557745177381,340.2667288861242
est_11_1,teqp,regenerador,0.26,447.92805192876665,388.71460457839606,339.9843893734749
est_11_1,teqp,regenerador,0.27,445.22405863897984,388.17300654044044,339.7019421481282
est_11_1,teqp,regenerador,0.28,442.52006534919303,387.63098259552373,339.41938755504106
est_11_1,teqp,regenerador,0.29,439.8160720594063,387.0885349161157,339.1367259374204
est_11_1,teqp,regenerador,0.3,437.1120787696195,386.54566565556706,338.8539576367239
est_11_1,teqp,regenerador,0.31,434.4080854798327,386.00237694836846,338.57108299238405
est_11_1,teqp,regenerador,0.32,431.7040921900459,385.45867090942886,338.2881023428918
est_11_1,teqp,regenerador,0.33,429.0000989002591,384.9145496356758,338.0050160244721
est_11_1,teqp,regenerador,0.34,426.2961056104723,384.37001520460495,337.72182437099127
est_11_1,teqp,regenerador,0.35,423.59211232068554,383.8250696751057,337.4385277159739
est_11_1,teqp,regenerador,0.36,420.88811903089874,383.27971508736357,337.1551263902899
est_11_1,teqp,regenerador,0.37,418.184125741112,382.7339534629261,336.87162072334456
est_11_1,teqp,regenerador,0.38,415.4801324513252,382.1877868047559,336.58801104284646
est_11_1,teqp,regenerador,0.39,412.77613916153837,381.64121709728266,336.30429767481115
est_11_1,teqp,regenerador,0.4,410.07214587175156,381.09424630645765,336.0204809435684
est_11_1,teqp,regenerador,0.41,407.3681525819648,380.54687637980174,335.7365611717651
est_11_1,teqp,regenerador,0.42,404.664159292178,379.9991092464462,335.4525386803758
est_11_1,teqp,regenerador,0.43,401.9601660023912,379.45094681718155,335.16841378870214
est_11_1,teqp,regenerador,0.44,399.25617271260444,378.9023909844944,334.88418681438276
est_11_1,teqp,regenerador,0.45,396.55217942281763,378.353443622604,334.5998580733982
est_11_1,teqp,regenerador,0.46,393.8481861330308,377.80410658749867,334.3154278800723
est_11_1,teqp,regenerador,0.47,391.14419284324407,377.25438171696595,334.03089654708276
est_11_1,teqp,regenerador,0.48,388.44019955345726,376.7042708306195,333.7462643854638
est_11_1,teqp,regenerador,0.49,385.73620626367045,376.15377572992656,333.4615317046109
est_11_1,teqp,regenerador,0.5,383.0322129738837,375.60289819822714,333.1766988122863
est_11_1,teqp,regenerador,0.51,380.3282196840969,375.0516400007535,332.8917660146243
est_11_1,teqp,regenerador,0.52,377.6242263943101,374.5000028846438,332.606733616136
est_11_1,teqp,regenerador,0.53,374.9202331045233,373.94798858080867,332.32160191971474
est_11_1,teqp,regenerador,0.54,372.21623981473647,373.3955987968218,332.03637122663986
est_11_1,teqp,regenerador,0.55,369.5122465249497,372.8428352279417,331.7510418365808
est_11_1,teqp,regenerador,0.56,366.8082532351629,372.2896995486807,331.4656140476042
est_11_1,teqp,regenerador,0.57,364.10425994537616,371.73619341596356,331.1800881561743
est_11_1,teqp,regenerador,0.58,361.40026665558935,371.1823184686769,330.8944644571618
est_11_1,teqp,regenerador,0.59,358.69627336580254,370.62807632766106,330.60874324383445
est_11_1,teqp,regenerador,0.6,355.99228007601573,370.07346859570595,330.3229248078987
est_11_1,teqp,regenerador,0.61,353.288286786229,369.5184968575402,330.03700944096425
est_11_1,teqp,regenerador,0.62,350.58429349644217,368.96316267981666,329.7509974285295
est_11_1,teqp,regenerador,0.63,347.8803002066554,368.4074676110944,329.46488905939384
est_11_1,teqp,regenerador,0.64,345.1763069168686,367.8514131818216,329.178684618941
est_11_1,teqp,regenerador,0.65,342.4723136270818,367.2950009043055,328.8923843908429
est_11_1,teqp,regenerador,0.66,339.768320337295,366.7382322726903,328.60598865739007
est_11_1,teqp,regenerador,0.67,337.0643270475082,366.18110876291695,328.319497699322
est_11_1,teqp,regenerador,0.68,334.36033375772143,365.62363183293144,328.03291179582567
est_11_1,teqp,regenerador,0.69,331.6563404679347,365.0658029214288,327.746231224544
est_11_1,teqp,regenerador,0.7,328.9523471781479,364.5076234504501,327.4594562615798
est_11_1,teqp,regenerador,0.71,326.24835388836107,363.949094822308,327.17258718149674
est_11_1,teqp,regenerador,0.72,323.54436059857426,363.3902184446477,326.8856242573263
est_11_1,teqp,regenerador,0.73,320.84036730878745,362.8309956937071,326.59856776057137
est_11_1,teqp,regenerador,0.74,318.1363740190007,362.2714278796687,326.3114179612072
est_11_1,teqp,regenerador,0.75,315.4323807292139,361.7115163313212,326.02417512769057
est_11_1,teqp,regenerador,0.76,312.72838743942714,361.15126235880746,325.73683952695774
est_11_1,teqp,regenerador,0.77,310.02439414964033,360.59066675355615,325.44941142443196
est_11_1,teqp,regenerador,0.78,307.3204008598535,360.0297317882033,325.1618910840281
est_11_1,teqp,regenerador,0.79,304.6164075700667,359.4684582165145,324.874278768151
est_11_1,teqp,regenerador,0.8,301.9124142802799,358.906847273298,324.5865747377047
est_11_1,teqp,regenerador,0.81,299.20842099049315,358.34490017431517,324.29877925209286
est_11_1,teqp,regenerador,0.82,296.5044277007064,357.78261811619086,324.0108925692235
est_11_1,teqp,regenerador,0.83,293.8004344109196,357.2200022763072,323.72291494551166
est_11_1,teqp,regenerador,0.84,291.0964411211328,356.65705381270516,323.4348466358839
est_11_1,teqp,regenerador,0.85,288.392447831346,356.0937738639695,323.14668789378004
est_11_1,teqp,regenerador,0.86,285.68845454155917,355.5301635491197,322.85843897115757
est_11_1,teqp,regenerador,0.87,282.9844612517724,354.96622396748654,322.5701001184958
est_11_1,teqp,regenerador,0.88,280.28046796198566,354.40195619858264,322.2816715847965
est_11_1,teqp,regenerador,0.89,277.57647467219886,353.8373613018246,321.9931536175883
est_11_1,teqp,regenerador,0.9,274.87248138241205,353.2724403137593,321.7045464629401
est_11_1,teqp,regenerador,0.91,272.16848809262524,352.70719425270113,321.41585036508894
est_11_1,teqp,regenerador,0.92,269.46449480283843,352.14162412035745,321.1270655677586
est_11_1,teqp,regenerador,0.93,266.7605015130516,351.5757308900861,320.8381923124998
est_11_1,teqp,regenerador,0.94,264.0565082232649,351.00951552277365,320.5492308382071
est_11_1,teqp,regenerador,0.95,261.3525149334781,350.44297895580763,320.2601813866042
est_11_1,teqp,regenerador,0.96,258.6485216436913,349.8761221046914,319.9710441923426
est_11_1,teqp,regenerador,0.97,255.9445283539045,349.3089458642217,319.6818194920927
est_11_1,teqp,regenerador,0.98,253.2405350641177,348.74145160779193,319.3925075202527
est_11_1,teqp,regenerador,0.99,250.53654177433094,348.17363918719735,319.10310850977476
est_11_1,teqp,regenerador,1.0,247.83254848454413,347.60550993243515,318.8136226921675
est_11_1,teqp,hrvg,0.0,387.20393950970475,422.7578551462301,347.2891644322541
est_11_1,teqp,condensador,0.0,962.4996354463434,353.9556111271949,288.6618085347304
est_11_1,teqp,hrvg,0.025,406.728037308266,422.7578551462301,351.16763594223517
est_11_1,teqp,condensador,0.025,944.5055917491064,352.57225816728305,288.6618085347304
est_11_1,teqp,hrvg,0.05,426.25213510682727,422.7578551462301,355.0222718178474
est_11_1,teqp,condensador,0.05,926.5115480518693,351.20745573983726,288.6618085347304
est_11_1,teqp,hrvg,0.075,445.7762329053885,422.7578551462301,358.8518947701454
est_11_1,teqp,condensador,0.075,908.5175043546324,349.8635459947561,288.6618085347304
est_11_1,teqp,hrvg,0.1,465.3003307039497,422.7578551462301,362.6552450114188
est_11_1,teqp,condensador,0.1,890.5234606573953,348.54270021168594,288.6618085347304
est_11_1,teqp,hrvg,0.125,484.82442850251095,422.7578551462301,365.1414396170066
est_11_1,teqp,condensador,0.125,872.5294169601583,347.2469008324757,288.6618085347304
est_11_1,teqp,hrvg,0.15,504.3485263010722,422.7578551462301,365.70063556453385
est_11_1,teqp,condensador,0.15,854.5353732629212,345.97792805044276,288.6618085347304
est_11_1,teqp,hrvg,0.175,523.8726240996334,422.7578551462301,366.2842650746222
est_11_1,teqp,condensador,0.175,836.5413295656842,344.73735094098754,288.6618085347304
est_11_1,teqp,hrvg,0.2,543.3967218981948,422.7578551462301,366.8934124043872
est_11_1,teqp,condensador,0.2,818.5472858684473,343.52652294199703,288.6618085347304
est_11_1,teqp,hrvg,0.225,562.9208196967559,422.7578551462301,367.5291692423862
est_11_1,teqp,condensador,0.225,800.5532421712102,342.3465812877112,288.6618085347304
est_11_1,teqp,hrvg,0.25,582.4449174953172,422.7578551462301,368.1926256891317
