tag,motor,equipo,f,h,T_caliente,T_frio
est_11_1,teqp,condensador,0.25,782.5591984739732,341.19845042911203,288.6618085347304
est_11_1,teqp,hrvg,0.275,601.9690152938784,422.7578551462301,368.8848605099925
est_11_1,teqp,condensador,0.275,764.5651547767361,340.0828475842964,288.6618085347304
est_11_1,teqp,hrvg,0.3,621.4931130924397,422.7578551462301,369.60692995655285
est_11_1,teqp,condensador,0.3,746.5711110794991,339.0002921084043,288.6618085347304
est_11_1,teqp,hrvg,0.325,641.0172108910009,422.7578551462301,370.3598550747938
est_11_1,teqp,condensador,0.325,728.5770673822622,337.9511158175336,288.6618085347304
est_11_1,teqp,hrvg,0.35,660.5413086895621,422.7578551462301,371.1446078200796
est_11_1,teqp,condensador,0.35,710.5830236850251,336.9354755434276,288.6618085347304
est_11_1,teqp,hrvg,0.375,680.0654064881234,422.7578551462301,371.96209591336253
est_11_1,teqp,condensador,0.375,692.588979987788,335.95336646305077,288.6618085347304
est_11_1,teqp,hrvg,0.4,699.5895042866846,422.7578551462301,372.81314669083804
est_11_1,teqp,condensador,0.4,674.594936290551,335.00463606721405,288.6618085347304
est_11_1,teqp,hrvg,0.425,719.1136020852458,422.7578551462301,373.698490079861
est_11_1,teqp,condensador,0.425,656.600892593314,334.08899917705355,288.6618085347304
est_11_1,teqp,hrvg,0.45,738.637699883807,422.7578551462301,374.61874091904554
est_11_1,teqp,condensador,0.45,638.606848896077,333.20605079401986,288.6618085347304
est_11_1,teqp,hrvg,0.475,758.1617976823683,422.7578551462301,375.5743808749301
est_11_1,teqp,condensador,0.475,620.61280519884,332.35528220124394,288.6618085347304
est_11_1,teqp,hrvg,0.5,777.6858954809295,422.7578551462301,376.5657408780599
est_11_1,teqp,condensador,0.5,602.6187615016029,331.5360933762782,288.6618085347304
est_11_1,teqp,hrvg,0.525,797.2099932794908,422.7578551462301,377.59298399051875
est_11_1,teqp,condensador,0.525,584.6247178043659,330.7478065267239,288.6618085347304
est_11_1,teqp,hrvg,0.55,816.7340910780521,422.7578551462301,378.65608903926494
est_11_1,teqp,condensador,0.55,566.6306741071289,329.989678492486,288.6618085347304
est_11_1,teqp,hrvg,0.575,836.2581888766133,422.7578551462301,379.754835662421
est_11_1,teqp,condensador,0.575,548.636630409892,329.2609125129387,288.6618085347304
est_11_1,teqp,hrvg,0.6,855.7822866751744,422.7578551462301,380.88879245065306
est_11_1,teqp,condensador,0.6,530.6425867126549,328.5606683019684,288.6618085347304
est_11_1,teqp,hrvg,0.625,875.3063844737358,422.7578551462301,382.0573064379745
est_11_1,teqp,condensador,0.625,512.6485430154178,327.8880733869381,288.6618085347304
est_11_1,teqp,hrvg,0.65,894.8304822722971,422.7578551462301,383.2594969184012
est_11_1,teqp,condensador,0.65,494.6544993181808,327.2422307633768,288.6618085347304
est_11_1,teqp,hrvg,0.675,914.3545800708582,422.7578551462301,384.4942518045398
est_11_1,teqp,condensador,0.675,476.6604556209437,326.6222276508008,288.6618085347304
est_11_1,teqp,hrvg,0.7,933.8786778694193,422.7578551462301,385.76022869188574
est_11_1,teqp,condensador,0.7,458.6664119237068,326.02714278082004,288.6618085347304
est_11_1,teqp,hrvg,0.725,953.4027756679807,422.7578551462301,387.0558598997819
est_11_1,teqp,condensador,0.725,440.67236822646976,325.4560528058504,288.6618085347304
est_11_1,teqp,hrvg,0.75,972.926873466542,422.7578551462301,388.3793612390898
est_11_1,teqp,condensador,0.75,422.67832452923267,324.90803800443035,288.6618085347304
est_11_1,teqp,hrvg,0.775,992.4509712651031,422.7578551462301,389.7287473227231
est_11_1,teqp,condensador,0.775,404.6842808319957,324.382187101554,288.6618085347304
est_11_1,teqp,hrvg,0.8,1011.9750690636645,422.7578551462301,391.1018481724774
est_11_1,teqp,condensador,0.8,386.6902371347586,323.8776021580684,288.6618085347304
est_11_1,teqp,hrvg,0.825,1031.4991668622256,422.7578551462301,392.49633134904616
est_11_1,teqp,condensador,0.825,368.69619343752163,323.393400690935,288.6618085347304
est_11_1,teqp,hrvg,0.85,1051.023264660787,422.7578551462301,393.909727544644
est_11_1,teqp,condensador,0.85,350.70214974028465,322.92872040320697,288.6618085347304
est_11_1,teqp,hrvg,0.875,1070.547362459348,422.7578551462301,395.3394582773493
est_11_1,teqp,condensador,0.875,332.70810604304756,322.4827206197525,288.6618085347304
est_11_1,teqp,hrvg,0.9,1090.0714602579094,422.7578551462301,396.78286584792727
est_11_1,teqp,condensador,0.9,314.7140623458106,322.05458445495634,288.6618085347304
est_11_1,teqp,hrvg,0.925,1109.5955580564707,422.7578551462301,398.2372443895731
est_11_1,teqp,condensador,0.925,296.7200186485735,321.6435204264401,288.6618085347304
est_11_1,teqp,hrvg,0.95,1129.1196558550319,422.7578551462301,399.6998711672605
est_11_1,teqp,condensador,0.95,278.7259749513365,321.2487634660872,288.6618085347304
est_11_1,teqp,hrvg,0.975,1148.6437536535932,422.7578551462301,401.1680372638933
est_11_1,teqp,condensador,0.975,260.73193125409955,320.8695758856508,288.6618085347304
est_11_1,teqp,hrvg,1.0,1168.1678514521543,422.7578551462301,402.6390768943107
est_11_1,teqp,condensador,1.0,242.73788755686246,318.2310742592738,288.6618085347304
est_11_2,teqp,regenerador,0.0,539.2077771827423,411.281641185528,364.75906271760834
est_11_2,teqp,regenerador,0.01,535.3662451985932,410.519181965427,364.1585949478598
est_11_2,teqp,regenerador,0.02,531.524713214444,409.7557610763661,363.5576866062085
est_11_2,teqp,regenerador,0.03,527.6831812302948,408.99138536930366,362.9563401003724
est_11_2,teqp,regenerador,0.04,523.8416492461457,408.2260616145605,362.354557811586
est_11_2,teqp,regenerador,0.05,520.0001172619966,407.45979650272454,361.75234209463736
est_11_2,teqp,regenerador,0.06,516.1585852778474,406.69259664493353,361.14969527790277
est_11_2,teqp,regenerador,0.07,512.3170532936982,405.9244685735951,360.5466196633724
est_11_2,teqp,regenerador,0.08,508.47552130954904,405.15541874290375,359.943117526671
est_11_2,teqp,regenerador,0.09,504.6339893253999,404.3854535293694,359.3391911170726
est_11_2,teqp,regenerador,0.1,500.7924573412507,403.61457923232695,358.73484265750835
est_11_2,teqp,regenerador,0.11,496.9509253571016,402.8428020744239,358.130074344571
est_11_2,teqp,regenerador,0.12,493.1093933729524,402.070128202097,357.5248883485045
est_11_2,teqp,regenerador,0.13,489.2678613888032,401.2965636860186,356.91928681319627
est_11_2,teqp,regenerador,0.14,485.4263294046541,400.522114521533,356.3132718561541
est_11_2,teqp,regenerador,0.15,481.5847974205049,399.74678662906825,355.7068455705492
est_11_2,teqp,regenerador,0.16,477.7432654363558,398.9705858545293,355.1000100169135
est_11_2,teqp,regenerador,0.17,473.9017334522066,398.19351796967095,354.4927672362625
est_11_2,teqp,regenerador,0.18,470.06020146805747,397.41558867244737,353.8851192403268
est_11_2,teqp,regenerador,0.19,466.2186694839083,396.63680358888047,353.27706801406924
est_11_2,teqp,regenerador,0.2,462.3771374997591,395.857168267333,352.668615516165
est_11_2,teqp,regenerador,0.21,458.53560551561,395.07668818878744,352.0597636786295
est_11_2,teqp,regenerador,0.22,454.6940735314608,394.2953687587082,351.45051440674865
est_11_2,teqp,regenerador,0.23,450.8525415473116,393.5132153109108,350.8408695789965
est_11_2,teqp,regenerador,0.24,447.0110095631625,392.7302331071825,350.23083104695723
est_11_2,teqp,regenerador,0.25,443.16947757901335,391.9464273375029,349.6204006352197
est_11_2,teqp,regenerador,0.26,439.32794559486416,391.1618031202516,349.00958014128656
est_11_2,teqp,regenerador,0.27,435.486413610715,390.3763655023899,348.3983713354543
est_11_2,teqp,regenerador,0.28,431.64488162656585,389.5901194596235,347.7867759607
est_11_2,teqp,regenerador,0.29,427.80334964241666,388.80306989692195,347.17479573254553
est_11_2,teqp,regenerador,0.3,423.96181765826753,388.0152216467849,346.5624323389442
est_11_2,teqp,regenerador,0.31,420.12028567411835,387.22657947305146,345.9496874409092
est_11_2,teqp,regenerador,0.32,416.2787536899692,386.4371480672745,345.3365626683251
est_11_2,teqp,regenerador,0.33,412.43722170582004,385.6469320506344,344.72305967346557
est_11_2,teqp,regenerador,0.34,408.59568972167085,384.85593597360395,344.10917998368933
est_11_2,teqp,regenerador,0.35,404.7541577375217,384.0641643159684,343.49492514661813
est_11_2,teqp,regenerador,0.36,400.91262575337254,383.27162148681504,342.8802966812711
est_11_2,teqp,regenerador,0.37,397.07109376922335,382.47831182450756,342.26529607785653
est_11_2,teqp,regenerador,0.38,393.2295617850742,381.68423959662744,341.6499247975571
est_11_2,teqp,regenerador,0.39,389.3880298009251,380.88940899990416,341.03418377229735
est_11_2,teqp,regenerador,0.4,385.54649781677585,380.09382416010874,340.4180754045088
est_11_2,teqp,regenerador,0.41,381.7049658326267,379.2974891319323,339.8016005668721
est_11_2,teqp,regenerador,0.42,377.8634338484776,378.5004078988307,339.1898595084066
est_11_2,teqp,regenerador,0.43,374.0219018643284,377.7025843728507,338.56755682244216
est_11_2,teqp,regenerador,0.44,370.1803698801792,376.9040223944208,337.94999050982614
est_11_2,teqp,regenerador,0.45,366.3388378960301,376.1047257321199,337.33206291512283
est_11_2,teqp,regenerador,0.46,362.4973059118809,375.30469817150407,336.7137752580438
est_11_2,teqp,regenerador,0.47,358.6557739277318,374.50394326139076,336.0951287267643
est_11_2,teqp,regenerador,0.48,354.8142419435826,373.7024640225842,335.4761244775782
est_11_2,teqp,regenerador,0.49,350.9727099594335,372.90026493697303,334.85676363453183
est_11_2,teqp,regenerador,0.5,347.1311779752843,372.0973489090709,334.2370472890449
est_11_2,teqp,regenerador,0.51,343.2896459911351,371.2937192704158,333.6169764995098
est_11_2,teqp,regenerador,0.52,339.448114006986,370.4893792783386,332.99655229373656
est_11_2,teqp,regenerador,0.53,335.6065820228368,369.6843321155057,332.3757756575283
est_11_2,teqp,regenerador,0.54,331.7650500386876,368.87858088918875,331.7546475513999
est_11_2,teqp,regenerador,0.55,327.9235180545385,368.07212862077785,331.13316889678117
est_11_2,teqp,regenerador,0.56,324.0819860703893,367.26497826099387,330.5113405799175
est_11_2,teqp,regenerador,0.57,320.2404540862402,366.4571326898956,329.88916345123175
est_11_2,teqp,regenerador,0.58,316.398922102091,365.648594708829,329.2666383258278
est_11_2,teqp,regenerador,0.59,312.55739011794185,364.839367542475,328.6437659820346
est_11_2,teqp,regenerador,0.6,308.7158581337927,364.0294528353995,328.02054716084587
est_11_2,teqp,regenerador,0.61,304.8743261496435,363.21885380372,327.39698256534064
est_11_2,teqp,regenerador,0.62,301.03279416549435,362.4075728077842,326.7730728600811
est_11_2,teqp,regenerador,0.63,297.1912621813452,361.5956122409981,326.14881867049286
est_11_2,teqp,regenerador,0.64,293.34973019719604,360.78297442294,325.5242205822116
est_11_2,teqp,regenerador,0.65,289.50819821304685,359.96966159000647,324.89927914041726
est_11_2,teqp,regenerador,0.66,285.6666662288977,359.15567589442736,324.27399484916094
est_11_2,teqp,regenerador,0.67,281.82513424474854,358.3410194032362,323.6483681704906
est_11_2,teqp,regenerador,0.68,277.98360226059935,357.52569409719115,323.0223995246715
est_11_2,teqp,regenerador,0.69,274.1420702764502,356.7097018696388,322.3960892858038
est_11_2,teqp,regenerador,0.7,270.3005382923011,355.89304452532957,321.7694382878022
est_11_2,teqp,regenerador,0.71,266.4590063081519,355.0757237791771,321.1424458168451
est_11_2,teqp,regenerador,0.72,262.6174743240027,354.2577412549558,320.5151126138858
est_11_2,teqp,regenerador,0.73,258.7759423398536,353.43909848394316,319.8874388730714
est_11_2,teqp,regenerador,0.74,254.93441035570441,352.61979690350546,319.2594247408146
est_11_2,teqp,regenerador,0.75,251.09287837155523,351.79983785560347,318.6310703148354
est_11_2,teqp,regenerador,0.76,247.2513463874061,350.9792225852476,318.00237564315967
est_11_2,teqp,regenerador,0.77,243.40981440325692,350.15795223887784,317.3733407257477
est_11_2,teqp,regenerador,0.78,239.5682824191078,349.3360278658162,316.74396554031296
est_11_2,teqp,regenerador,0.79,235.7267504349586,348.5134504045548,316.1142499452505
est_11_2,teqp,regenerador,0.8,231.88521845080942,347.69022069933027,315.484193779076
est_11_2,teqp,regenerador,0.81,228.0436864666603,346.86633948416585,314.8537968250751
est_11_2,teqp,regenerador,0.82,224.20215448251116,346.04180738613417,314.2230588100785
est_11_2,teqp,regenerador,0.83,220.36062249836198,345.21662492254245,313.59197940318796
est_11_2,teqp,regenerador,0.84,216.5190905142128,344.3907924987767,312.9605582144607
est_11_2,teqp,regenerador,0.85,212.67755853006366,343.56431040605935,312.32879479354784
est_11_2,teqp,regenerador,0.86,208.83602654591448,342.73717881912097,311.6966886282754
est_11_2,teqp,regenerador,0.87,204.99449456176535,341.9093977937668,311.06423914319294
est_11_2,teqp,regenerador,0.88,201.15296257761617,341.0809672645829,310.4314456980525
est_11_2,teqp,regenerador,0.89,197.31143059346698,340.251887040449,309.7983075862454
est_11_2,teqp,regenerador,0.9,193.46989860931785,339.42215680774564,309.16482403317764
est_11_2,teqp,regenerador,0.91,189.62836662516867,338.5917761178562,308.5309941982929
est_11_2,teqp,regenerador,0.92,185.78683464101948,337.7607443927595,307.89681715854186
est_11_2,teqp,regenerador,0.93,181.94530265687035,336.9290609180198,307.26229193051523
est_11_2,teqp,regenerador,0.94,178.10377067272123,336.0967248403356,306.627417449336
est_11_2,teqp,regenerador,0.95,174.26223868857204,335.26373516421893,305.9921925743037
est_11_2,teqp,regenerador,0.96,170.4207067044229,334.4300907485506,305.3566160858386
est_11_2,teqp,regenerador,0.97,166.57917472027373,333.59579030299085,304.7206866833894
est_11_2,teqp,regenerador,0.98,162.73764273612454,332.7608323842544,304.0844029833054
est_11_2,teqp,regenerador,0.99,158.8961107519754,331.9252153922413,303.44776351663523
est_11_2,teqp,regenerador,1.0,155.05457876782623,331.08893756601907,302.81076672686146
est_11_2,teqp,hrvg,0.0,352.31721970866147,420.0,364.75906271760834
est_11_2,teqp,condensador,0.0,496.5031413413472,327.40636790868496,278.15
est_11_2,teqp,hrvg,0.025,364.9891158171389,420.0,367.328509090167
est_11_2,teqp,condensador,0.025,485.40359665715135,326.68531865663294,278.15
est_11_2,teqp,hrvg,0.05,377.66101192561626,420.0,369.8896137563571
est_11_2,teqp,condensador,0.05,474.3040519729555,325.9691440202016,278.15
est_11_2,teqp,hrvg,0.075,390.3329080340937,420.0,372.44217022610127
est_11_2,teqp,condensador,0.075,463.2045072887597,325.25809668215993,278.15
est_11_2,teqp,hrvg,0.1,403.00480414257106,420.0,374.98596280885124
est_11_2,teqp,condensador,0.1,452.10496260456387,324.5524155665687,278.15
est_11_2,teqp,hrvg,0.125,415.6767002510485,420.0,377.520766458631
est_11_2,teqp,condensador,0.125,441.005417920368,323.8523257868206,278.15
est_11_2,teqp,hrvg,0.15,428.3485963595259,420.0,380.0463465909529
est_11_2,teqp,condensador,0.15,429.90587323617217,323.15803850587446,278.15
est_11_2,teqp,hrvg,0.175,441.0204924680033,420.0,382.5624588665202
est_11_2,teqp,condensador,0.175,418.8063285519764,322.46975130384493,278.15
est_11_2,teqp,hrvg,0.2,453.6923885764807,420.0,385.06884894874514
est_11_2,teqp,condensador,0.2,407.70678386778053,321.7876480106444,278.15
est_11_2,teqp,hrvg,0.225,466.3642846849581,420.0,386.1243835007403
est_11_2,teqp,condensador,0.225,396.6072391835847,321.1118990580169,278.15
est_11_2,teqp,hrvg,0.25,479.0361807934355,420.0,386.83681501102024
est_11_2,teqp,condensador,0.25,385.50769449938883,320.44266172552614,278.15
est_11_2,teqp,hrvg,0.275,491.70807690191293,420.0,387.5584621244226
est_11_2,teqp,condensador,0.275,374.408149815193,319.7800799988977,278.15
est_11_2,teqp,hrvg,0.3,504.3799730103903,420.0,388.28916125700545
est_11_2,teqp,condensador,0.3,363.3086051309972,319.1242859325039,278.15
est_11_2,teqp,hrvg,0.325,517.0518691188677,420.0,389.02873252455834
est_11_2,teqp,condensador,0.325,352.20906044680135,318.4753988598445,278.15
est_11_2,teqp,hrvg,0.35,529.7237652273451,420.0,389.77697962101297
est_11_2,teqp,condensador,0.35,341.1095157626055,317.8335263779668,278.15
est_11_2,teqp,hrvg,0.375,542.3956613358225,420.0,390.5336897697074
est_11_2,teqp,condensador,0.375,330.00997107840965,317.1987646263546,278.15
est_11_2,teqp,hrvg,0.4,555.0675574443,420.0,391.29863374252227
est_11_2,teqp,condensador,0.4,318.9104263942138,316.57119870234203,278.15
est_11_2,teqp,hrvg,0.425,567.7394535527774,420.0,392.0715661145526
est_11_2,teqp,condensador,0.425,307.810881710018,315.9509030948084,278.15
est_11_2,teqp,hrvg,0.45,580.4113496612547,420.0,392.8522246371796
est_11_2,teqp,condensador,0.45,296.71133702582216,315.3379421201297,278.15
est_11_2,teqp,hrvg,0.475,593.0832457697321,420.0,393.64033200026324
est_11_2,teqp,condensador,0.475,285.61179234162637,314.732370363749,278.15
est_11_2,teqp,hrvg,0.5,605.7551418782095,420.0,394.435594756861
est_11_2,teqp,condensador,0.5,274.5122476574305,314.1342331718825,278.15
est_11_2,teqp,hrvg,0.525,618.427037986687,420.0,395.23770432340785
est_11_2,teqp,condensador,0.525,263.4127029732347,313.54356686657735,278.15
est_11_2,teqp,hrvg,0.55,631.0989340951644,420.0,396.0463374196908
est_11_2,teqp,condensador,0.55,252.3131582890388,312.96039974770986,278.15
est_11_2,teqp,hrvg,0.575,643.7708302036417,420.0,396.8611566217434
est_11_2,teqp,condensador,0.575,241.213613604843,312.38475174593685,278.15
est_11_2,teqp,hrvg,0.6,656.4427263121191,420.0,397.6818110373327
est_11_2,teqp,condensador,0.6,230.11406892064718,311.81663539065414,278.15
est_11_2,teqp,hrvg,0.625,669.1146224205966,420.0,398.5079370444107
est_11_2,teqp,condensador,0.625,219.01452423645134,311.25605622855755,278.15
est_11_2,teqp,hrvg,0.65,681.786518529074,420.0,399.33915901045077
est_11_2,teqp,condensador,0.65,207.9149795522555,310.7030129349487,278.15
est_11_2,teqp,hrvg,0.675,694.4584146375514,420.0,400.1750909230664
est_11_2,teqp,condensador,0.675,196.81543486805964,310.15749735864426,278.15
est_11_2,teqp,hrvg,0.7,707.1303107460287,420.0,401.01533525941966
est_11_2,teqp,condensador,0.7,185.71589018386385,309.61949683501604,278.15
est_11_2,teqp,hrvg,0.725,719.8022068545062,420.0,401.85948731754183
est_11_2,teqp,condensador,0.725,174.616345499668,309.08899141151346,278.15
est_11_2,teqp,hrvg,0.75,732.4741029629836,420.0,402.70713347081875
est_11_2,teqp,condensador,0.75,163.51680081547215,308.56595679805116,278.15
est_11_2,teqp,hrvg,0.775,745.145999071461,420.0,403.55785361659457
est_11_2,teqp,condensador,0.775,152.4172561312763,308.0503636746433,278.15
est_11_2,teqp,hrvg,0.8,757.8178951799384,420.0,404.4112221972528
est_11_2,teqp,condensador,0.8,141.31771144708046,307.54217804343233,278.15
est_11_2,teqp,hrvg,0.825,770.4897912884157,420.0,405.26680938864655
est_11_2,teqp,condensador,0.825,130.21816676288466,307.04136154371287,278.15
est_11_2,teqp,hrvg,0.85,783.1616873968932,420.0,406.124182403384
est_11_2,teqp,condensador,0.85,119.11862207868882,306.54787225781575,278.15
est_11_2,teqp,hrvg,0.875,795.8335835053706,420.0,406.9829067881295
est_11_2,teqp,condensador,0.875,108.01907739449297,306.0616639067963,278.15
est_11_2,teqp,hrvg,0.9,808.505479613848,420.0,407.8425477314468
est_11_2,teqp,condensador,0.9,96.91953271029712,305.58268722934343,278.15
est_11_2,teqp,hrvg,0.925,821.1773757223255,420.0,408.70267137130634
est_11_2,teqp,condensador,0.925,85.81998802610127,305.11088983067555,278.15
est_11_2,teqp,hrvg,0.95,833.8492718308028,420.0,409.56284616660355
est_11_2,teqp,condensador,0.95,74.72044334190548,304.64621560065325,278.15
est_11_2,teqp,hrvg,0.975,846.5211679392802,420.0,410.42264377449976
est_11_2,teqp,condensador,0.975,63.62089865770963,304.18860697920536,278.15
est_11_2,teqp,hrvg,1.0,859.1930640477576,420.0,411.28164118564985
est_11_2,teqp,condensador,1.0,52.52135397351378,302.34183337358803,278.15
est_11_4,teqp,regenerador,0.0,465.1645287337524,393.1901137074361,332.370745626428
est_11_4,teqp,regenerador,0.01,462.50534706808514,392.6589995184567,332.12743198708154
est_11_4,teqp,regenerador,0.02,459.8461654024179,392.127460113724,331.8840396763253
est_11_4,teqp,regenerador,0.03,457.18698373675073,391.5954976352574,331.6405689060942
est_11_4,teqp,regenerador,0.04,454.5278020710835,391.06311420670085,331.3970198873042
est_11_4,teqp,regenerador,0.05,451.86862040541627,390.530311933395,331.15339282985576
est_11_4,teqp,regenerador,0.06,449.20943873974903,389.9970929027393,330.90968794263586
est_11_4,teqp,regenerador,0.07,446.5502570740818,389.4634591829118,330.6659054335226
est_11_4,teqp,regenerador,0.08,443.89107540841457,388.92941282563413,330.4220455093879
est_11_4,teqp,regenerador,0.09,441.2318937427474,388.3949558635497,330.1781083760986
est_11_4,teqp,regenerador,0.1,438.57271207708015,387.86009031163985,329.9340942385224
est_11_4,teqp,regenerador,0.11,435.9135304114129,387.3248181670208,329.6900033005276
est_11_4,teqp,regenerador,0.12,433.2543487457457,386.7891414090056,329.4458357649891
est_11_4,teqp,regenerador,0.13,430.59516708007845,386.253061999171,329.20159183378905
est_11_4,teqp,regenerador,0.14,427.9359854144112,385.71658188140424,328.9572717078207
est_11_4,teqp,regenerador,0.15,425.27680374874404,385.1797029819741,328.7128755869906
est_11_4,teqp,regenerador,0.16,422.6176220830768,384.6424272095722,328.4684036702232
est_11_4,teqp,regenerador,0.17,419.9584404174096,384.10475645537383,328.22385615546057
est_11_4,teqp,regenerador,0.18,417.29925875174234,383.56669259307887,327.9792332396696
est_11_4,teqp,regenerador,0.19,414.6400770860751,383.02823747896736,327.734535118839
est_11_4,teqp,regenerador,0.2,411.98089542040793,382.48939295193395,327.4897619875648
est_11_4,teqp,regenerador,0.21,409.3217137547407,381.9501608335366,327.24491404063343
est_11_4,teqp,regenerador,0.22,406.66253208907347,381.41054292803295,326.9999914709026
est_11_4,teqp,regenerador,0.23,404.00335042340623,380.8705410224134,326.75499446950937
est_11_4,teqp,regenerador,0.24,401.344168757739,380.3301568864387,326.5099232297324
est_11_4,teqp,regenerador,0.25,398.68498709207176,379.78939227266807,326.26477793992035
est_11_4,teqp,regenerador,0.26,396.0258054264046,379.24824891648643,326.01955878986837
est_11_4,teqp,regenerador,0.27,393.36662376073735,378.706728536128,325.7742659678535
est_11_4,teqp,regenerador,0.28,390.7074420950701,378.1648328344856,325.5288996612007
est_11_4,teqp,regenerador,0.29,388.0482604294029,377.62256349204637,325.28346005628515
est_11_4,teqp,regenerador,0.3,385.3890787637357,377.079922178297,325.03794733853545
est_11_4,teqp,regenerador,0.31,382.7298970980685,376.53691054257996,324.79236169243444
est_11_4,teqp,regenerador,0.32,380.07071543240124,375.99353021776903,324.546703301523
est_11_4,teqp,regenerador,0.33,377.411533766734,375.44978281969986,324.30097234840275
est_11_4,teqp,regenerador,0.34,374.7523521010668,374.90566994718307,324.05516901473595
est_11_4,teqp,regenerador,0.35,372.09317043539954,374.3611931820027,323.8092934812506
est_11_4,teqp,regenerador,0.36,369.4339887697323,373.81635408892424,323.5633459277425
est_11_4,teqp,regenerador,0.37,366.77480710406513,373.2711542156903,323.3173265330751
est_11_4,teqp,regenerador,0.38,364.1156254383979,372.7255950930186,323.0712354751855
est_11_4,teqp,regenerador,0.39,361.45644377273067,372.1796782345958,322.825072931082
est_11_4,teqp,regenerador,0.4,358.79726210706343,371.633405137066,322.5788390768508
est_11_4,teqp,regenerador,0.41,356.13808044139626,371.08677728002175,322.3325340876565
est_11_4,teqp,regenerador,0.42,353.478898775729,370.5397961259777,322.086158137743
est_11_4,teqp,regenerador,0.43,350.8197171100618,369.99246312047757,321.8397114004383
est_11_4,teqp,regenerador,0.44,348.16053544439455,369.44477969064263,321.5931940481526
est_11_4,teqp,regenerador,0.45,345.5013537787273,368.89674725066874,321.3466062523855
est_11_4,teqp,regenerador,0.46,342.8421721130601,368.3483671917743,321.09994818372354
est_11_4,teqp,regenerador,0.47,340.18299044739285,367.7996408916959,320.8532200118444
est_11_4,teqp,regenerador,0.48,337.5238087817257,367.25056973311274,320.6064219055187
est_11_4,teqp,regenerador,0.49,334.86462711605844,366.7011550713649,320.35955403261056
est_11_4,teqp,regenerador,0.5,332.2054454503912,366.15139819144156,320.11261656008065
est_11_4,teqp,regenerador,0.51,329.546263784724,365.60130040100114,319.8656096539875
est_11_4,teqp,regenerador,0.52,326.8870821190568,365.0508629903044,319.6185334794821
est_11_4,teqp,regenerador,0.53,324.22790045338957,364.5000867321616,319.3713882008364
est_11_4,teqp,regenerador,0.54,321.56871878772233,363.94897388187775,319.1241739830307
est_11_4,teqp,regenerador,0.55,318.9095371220551,363.39752517719035,318.87689098528244
est_11_4,teqp,regenerador,0.56,316.25035545638787,362.8457418382052,318.6295393708761
est_11_4,teqp,regenerador,0.57,313.59117379072063,362.29362506732895,318.38211930086663
est_11_4,teqp,regenerador,0.58,310.9319921250534,361.741176049199,318.1346309347282
est_11_4,teqp,regenerador,0.59,308.2728104593862,361.1883959506017,317.8870744313913
est_11_4,teqp,regenerador,0.6,305.613628793719,360.6352859203969,317.6394499489033
est_11_4,teqp,regenerador,0.61,302.95444712805175,360.0818470894301,317.3917576444293
est_11_4,teqp,regenerador,0.62,300.2952654623845,359.5280805704446,317.14399767425476
est_11_4,teqp,regenerador,0.63,297.63608379671734,358.97398745798444,316.89617019378704
est_11_4,teqp,regenerador,0.64,294.9769021310501,358.41956882828316,316.6482753575572
est_11_4,teqp,regenerador,0.65,292.3177204653829,357.8648257361968,316.4003133192219
est_11_4,teqp,regenerador,0.66,289.65853879971564,357.3097592190595,316.1522842315647
est_11_4,teqp,regenerador,0.67,286.9993571340484,356.75437029786985,315.9041882464965
est_11_4,teqp,regenerador,0.68,284.3401754683812,356.1986599774094,315.6560255150603
est_11_4,teqp,regenerador,0.69,281.68099380271394,355.64262923597175,315.40779618743073
est_11_4,teqp,regenerador,0.7,279.02181213704677,355.0862790409756,315.15950041291507
est_11_4,teqp,regenerador,0.71,276.36263047137953,354.5296103378425,314.9111383399571
est_11_4,teqp,regenerador,0.72,273.7034488057123,353.9726245521914,314.662710116136
est_11_4,teqp,regenerador,0.73,271.04426714004506,353.4153215906386,314.41421588817036
est_11_4,teqp,regenerador,0.74,268.3850854743779,352.8577028402389,314.1656558019183
est_11_4,teqp,regenerador,0.75,265.72590380871065,352.29976916833755,313.91703000237874
est_11_4,teqp,regenerador,0.76,263.0667221430434,351.74152146323127,313.6683386336933
est_11_4,teqp,regenerador,0.77,260.4075404773762,351.182960555004,313.4195818391495
est_11_4,teqp,regenerador,0.78,257.74835881170895,350.6240872121461,313.1707597611785
est_11_4,teqp,regenerador,0.79,255.08917714604172,350.06490222124893,312.92187254136013
est_11_4,teqp,regenerador,0.8,252.4299954803745,349.5054063483425,312.6729203204222
est_11_4,teqp,regenerador,0.81,249.77081381470728,348.9456003386965,312.4239032382424
est_11_4,teqp,regenerador,0.82,247.11163214904008,348.3854849166277,312.1748214338498
est_11_4,teqp,regenerador,0.83,244.45245048337284,347.82506078528235,311.92567504542643
est_11_4,teqp,regenerador,0.84,241.79326881770564,347.2643286265386,311.6764642103092
est_11_4,teqp,regenerador,0.85,239.1340871520384,346.70328910128325,311.42718906498806
est_11_4,teqp,regenerador,0.86,236.47490548637117,346.1419428452509,311.1778497451125
est_11_4,teqp,regenerador,0.87,233.81572382070394,345.58029047755724,310.928446385488
est_11_4,teqp,regenerador,0.88,231.15654215503673,345.01833259124896,310.6789791200816
est_11_4,teqp,regenerador,0.89,228.4973604893695,344.45606975778855,310.4294480820202
est_11_4,teqp,regenerador,0.9,225.83817882370226,343.8935025258309,310.17985340301954
est_11_4,teqp,regenerador,0.91,223.17899715803503,343.3306314209553,309.93019521553754
est_11_4,teqp,regenerador,0.92,220.51981549236783,342.7674569453895,309.68047364988433
est_11_4,teqp,regenerador,0.93,217.8606338267006,342.2039795777246,309.43068883625097
est_11_4,teqp,regenerador,0.94,215.2014521610334,341.6401997726231,309.1808409012466
est_11_4,teqp,regenerador,0.95,212.54227049536618,341.0761179605146,308.9309299756989
est_11_4,teqp,regenerador,0.96,209.88308882969895,340.51173454728183,308.6809561859044
est_11_4,teqp,regenerador,0.97,207.22390716403174,339.9470499139407,308.430919658307
est_11_4,teqp,regenerador,0.98,204.5647254983645,339.3820644163055,308.1808205185165
est_11_4,teqp,regenerador,0.99,201.90554383269728,338.8167783846494,307.9306588913163
est_11_4,teqp,regenerador,1.0,199.24636216703004,338.2511921233468,307.68043490065935
est_11_4,teqp,hrvg,0.0,338.3438676172664,430.4546178856229,332.370745626428
est_11_4,teqp,condensador,0.0,1057.8449741300697,356.57018341007756,280.4629434581389
est_11_4,teqp,hrvg,0.025,360.61337716643976,430.4546178856229,336.86266311400465
est_11_4,teqp,condensador,0.025,1036.7493168696692,354.864097604759,280.4629434581389
est_11_4,teqp,hrvg,0.05,382.88288671561315,430.4546178856229,341.3260928270954
est_11_4,teqp,condensador,0.05,1015.6536596092687,353.1811189354811,280.4629434581389
est_11_4,teqp,hrvg,0.075,405.1523962647865,430.4546178856229,345.75948833048733
est_11_4,teqp,condensador,0.075,994.5580023488684,351.5260086607043,280.4629434581389
est_11_4,teqp,hrvg,0.1,427.4219058139599,430.4546178856229,350.1611663463871
est_11_4,teqp,condensador,0.1,973.4623450884679,349.9032068931452,280.4629434581389
est_11_4,teqp,hrvg,0.125,449.6914153631332,430.4546178856229,351.56196279915497
est_11_4,teqp,condensador,0.125,952.3666878280675,348.31676317370534,280.4629434581389
est_11_4,teqp,hrvg,0.15,471.9609249123066,430.4546178856229,352.06740475116766
est_11_4,teqp,condensador,0.15,931.2710305676671,346.77028246451505,280.4629434581389
est_11_4,teqp,hrvg,0.175,494.23043446147994,430.4546178856229,352.5996867728855
est_11_4,teqp,condensador,0.175,910.1753733072667,345.26688718523224,280.4629434581389
est_11_4,teqp,hrvg,0.2,516.4999440106533,430.4546178856229,353.16049437999095
est_11_4,teqp,condensador,0.2,889.0797160468662,343.8091953263375,280.4629434581389
est_11_4,teqp,hrvg,0.225,538.7694535598266,430.4546178856229,353.7515898670849
est_11_4,teqp,condensador,0.225,867.9840587864658,342.39931380753586,280.4629434581389
est_11_4,teqp,hrvg,0.25,561.038963109,430.4546178856229,354.37480537633746
est_11_4,teqp,condensador,0.25,846.8884015260654,341.03884545751015,280.4629434581389
est_11_4,teqp,hrvg,0.275,583.3084726581734,430.4546178856229,355.03203458627706
est_11_4,teqp,condensador,0.275,825.792744265665,339.7289076123613,280.4629434581389
est_11_4,teqp,hrvg,0.3,605.5779822073467,430.4546178856229,355.7252191187322
est_11_4,teqp,condensador,0.3,804.6970870052646,338.4701594819263,280.4629434581389
est_11_4,teqp,hrvg,0.325,627.8474917565201,430.4546178856229,356.4563331955513
est_11_4,teqp,condensador,0.325,783.6014297448642,337.2628366923437,280.4629434581389
est_11_4,teqp,hrvg,0.35,650.1170013056934,430.4546178856229,357.2273634873523
est_11_4,teqp,condensador,0.35,762.5057724844637,336.1067917166621,280.4629434581389
est_11_4,teqp,hrvg,0.375,672.3865108548669,430.4546178856229,358.0402846191072
est_11_4,teqp,condensador,0.375,741.4101152240632,335.0015346796866,280.4629434581389
est_11_4,teqp,hrvg,0.4,694.6560204040402,430.4546178856229,358.8970310226907
est_11_4,teqp,condensador,0.4,720.3144579636628,333.9462785848968,280.4629434581389
est_11_4,teqp,hrvg,0.425,716.9255299532135,430.4546178856229,359.7994633370077
est_11_4,teqp,condensador,0.425,699.2188007032624,332.9399808345403,280.4629434581389
est_11_4,teqp,hrvg,0.45,739.1950395023869,430.4546178856229,360.74933016142904
est_11_4,teqp,condensador,0.45,678.123143442862,331.9813862283405,280.4629434581389
est_11_4,teqp,hrvg,0.475,761.4645490515602,430.4546178856229,361.7482285848657
est_11_4,teqp,condensador,0.475,657.0274861824616,331.06906652142476,280.4629434581389
est_11_4,teqp,hrvg,0.5,783.7340586007335,430.4546178856229,362.797556176897
est_11_4,teqp,condensador,0.5,635.9318289220612,330.2014572756411,280.4629434581389
est_11_4,teqp,hrvg,0.525,806.003568149907,430.4546178856229,363.8984659832135
est_11_4,teqp,condensador,0.525,614.8361716616607,329.3768919851874,280.4629434581389
est_11_4,teqp,hrvg,0.55,828.2730776990803,430.4546178856229,365.051815925184
est_11_4,teqp,condensador,0.55,593.7405144012603,328.5936325434982,280.4629434581389
est_11_4,teqp,hrvg,0.575,850.5425872482535,430.4546178856229,366.2581207267538
est_11_4,teqp,condensador,0.575,572.6448571408598,327.84989625564407,280.4629434581389
est_11_4,teqp,hrvg,0.6,872.8120967974271,430.4546178856229,367.51750490672634
est_11_4,teqp,condensador,0.6,551.5491998804595,327.14388008275955,280.4629434581389
est_11_4,teqp,hrvg,0.625,895.0816063466004,430.4546178856229,368.8296601079541
est_11_4,teqp,condensador,0.625,530.453542620059,326.47377943712087,280.4629434581389
est_11_4,teqp,hrvg,0.65,917.3511158957738,430.4546178856229,370.19380838902725
est_11_4,teqp,condensador,0.65,509.35788535965855,325.83780721927286,280.4629434581389
est_11_4,teqp,hrvg,0.675,939.6206254449471,430.4546178856229,371.6086739916592
est_11_4,teqp,condensador,0.675,488.2622280992581,325.23420723216077,280.4629434581389
est_11_4,teqp,hrvg,0.7,961.8901349941204,430.4546178856229,373.0724658649667
est_11_4,teqp,condensador,0.7,467.16657083885775,324.66126540571554,280.4629434581389
est_11_4,teqp,hrvg,0.725,984.1596445432938,430.4546178856229,374.5828728273121
est_11_4,teqp,condensador,0.725,446.0709135784573,324.11731933139976,280.4629434581389
est_11_4,teqp,hrvg,0.75,1006.4291540924671,430.4546178856229,376.1370725171419
est_11_4,teqp,condensador,0.75,424.97525631805684,323.6007653067877,280.4629434581389
est_11_4,teqp,hrvg,0.775,1028.6986636416405,430.4546178856229,377.7317557116651
est_11_4,teqp,condensador,0.775,403.8795990576564,323.11006306189654,280.4629434581389
est_11_4,teqp,hrvg,0.8,1050.968173190814,430.4546178856229,379.3631653034381
est_11_4,teqp,condensador,0.8,382.7839417972559,322.6437394819805,280.4629434581389
est_11_4,teqp,hrvg,0.825,1073.2376827399871,430.4546178856229,381.027150080077
est_11_4,teqp,condensador,0.825,361.6882845368556,322.2003905917248,280.4629434581389
est_11_4,teqp,hrvg,0.85,1095.5071922891607,430.4546178856229,382.7192312192054
est_11_4,teqp,condensador,0.85,340.59262727645523,321.7786824059074,280.4629434581389
est_11_4,teqp,hrvg,0.875,1117.776701838334,430.4546178856229,384.43467921427083
est_11_4,teqp,condensador,0.875,319.4969700160548,321.3773508125991,280.4629434581389
est_11_4,teqp,hrvg,0.9,1140.0462113875074,430.4546178856229,386.1685978778183
est_11_4,teqp,condensador,0.9,298.4013127556543,320.9952011323695,280.4629434581389
est_11_4,teqp,hrvg,0.925,1162.3157209366807,430.4546178856229,387.91601264058335
est_11_4,teqp,condensador,0.925,277.30565549525386,320.0964832879685,280.4629434581389
est_11_4,teqp,hrvg,0.95,1184.585230485854,430.4546178856229,389.67195745379286
est_11_4,teqp,condensador,0.95,256.2099982348535,315.7599736670911,280.4629434581389
est_11_4,teqp,hrvg,0.975,1206.8547400350274,430.4546178856229,391.4315594108392
est_11_4,teqp,condensador,0.975,235.11434097445306,311.40245692658965,280.4629434581389
est_11_4,teqp,hrvg,1.0,1229.1242495842007,430.4546178856229,393.19011370746404
est_11_4,teqp,condensador,1.0,214.0186837140526,307.26186809602166,280.4629434581389
est_11_5,teqp,regenerador,0.0,609.8403784653956,414.82409184382425,337.89708203535
est_11_5,teqp,regenerador,0.01,606.6163285538896,414.22143950765906,337.65396100354855
est_11_5,teqp,regenerador,0.02,603.3922786423836,413.6179078858085,337.41074559307106
est_11_5,teqp,regenerador,0.03,600.1682287308778,413.0135036331117,337.16743608538644
est_11_5,teqp,regenerador,0.04,596.9441788193718,412.4082332567441,336.92403276029336
est_11_5,teqp,regenerador,0.05,593.7201289078658,411.80210320189224,336.6805358952403
est_11_5,teqp,regenerador,0.06,590.4960789963599,411.1951198524492,336.4369457680098
est_11_5,teqp,regenerador,0.07,587.2720290848539,410.58728953170043,336.1932626537403
est_11_5,teqp,regenerador,0.08,584.047979173348,409.97861850299057,335.9494868264751
est_11_5,teqp,regenerador,0.09,580.8239292618421,409.3691129707398,335.7056185588548
est_11_5,teqp,regenerador,0.1,577.5998793503361,408.7587790797254,335.46165812211757
est_11_5,teqp,regenerador,0.11,574.3758294388301,408.1476229179716,335.2176057861059
est_11_5,teqp,regenerador,0.12,571.1517795273243,407.53565051544206,334.9734618192728
est_11_5,teqp,regenerador,0.13,567.9277296158183,406.92286784550004,334.72922648868627
est_11_5,teqp,regenerador,0.14,564.7036797043123,406.30928082535485,334.4849000600316
est_11_5,teqp,regenerador,0.15,561.4796297928063,405.6948953166526,334.24048279761894
est_11_5,teqp,regenerador,0.16,558.2555798813004,405.07971712605274,333.9959749643856
est_11_5,teqp,regenerador,0.17,555.0315299697945,404.46375200579484,333.75137682190314
est_11_5,teqp,regenerador,0.18,551.8074800582885,403.8470056038075,333.5066886303793
est_11_5,teqp,regenerador,0.19,548.5834301467826,403.2294839183424,333.2619106486651
est_11_5,teqp,regenerador,0.2,545.3593802352766,402.61119173820697,333.01704313425626
est_11_5,teqp,regenerador,0.21,542.1353303237706,401.99213560419275,332.77208634330066
est_11_5,teqp,regenerador,0.22,538.9112804122648,401.37232004771863,332.52704053060097
est_11_5,teqp,regenerador,0.23,535.6872305007588,400.7517511677081,332.2819059496185
est_11_5,teqp,regenerador,0.24,532.4631805892528,400.13043414532115,332.0366828524779
est_11_5,teqp,regenerador,0.25,529.2391306777469,399.50837431657425,331.7913714899729
est_11_5,teqp,regenerador,0.26,526.0150807662409,398.88557696769817,331.5459721115672
est_11_5,teqp,regenerador,0.27,522.791030854735,398.262047335604,331.3004849649411
est_11_5,teqp,regenerador,0.28,519.566980943229,397.6377906083402,331.0549102961948
est_11_5,teqp,regenerador,0.29,516.3429310317231,397.0128119255393,330.8092483520343
est_11_5,teqp,regenerador,0.3,513.1188811202171,396.3871163788578,330.5634993766471
est_11_5,teqp,regenerador,0.31,509.8948312087112,395.7607090124018,330.3176636138366
est_11_5,teqp,regenerador,0.32,506.6707812972053,395.13359482315025,330.07174130333004
est_11_5,teqp,regenerador,0.33,503.4467313856993,394.5057787613566,329.825732686503
est_11_5,teqp,regenerador,0.34,500.22268147419334,393.87726573094614,329.5796380023726
est_11_5,teqp,regenerador,0.35,496.9986315626874,393.24806059076053,329.3334574885124
est_11_5,teqp,regenerador,0.36,493.77458165118145,392.6181681521413,329.08719138133483
est_11_5,teqp,regenerador,0.37,490.55053173967553,391.98759318310783,328.84083991596856
est_11_5,teqp,regenerador,0.38,487.32648182816956,391.3563404062258,328.5944033262625
est_11_5,teqp,regenerador,0.39,484.1024319166636,390.72441449973047,328.34788184478845
est_11_5,teqp,regenerador,0.4,480.8783820051576,390.09182009780983,328.1012757028446
est_11_5,teqp,regenerador,0.41,477.65433209365176,389.45856179095443,327.85458513046063
est_11_5,teqp,regenerador,0.42,474.4302821821458,388.82464412629434,327.6078103564
est_11_5,teqp,regenerador,0.43,471.2062322706398,388.1900716079382,327.36095160816376
est_11_5,teqp,regenerador,0.44,467.98218235913384,387.5548486972954,327.1140091119943
est_11_5,teqp,regenerador,0.45,464.75813244762793,386.91897981339383,326.8669830928783
est_11_5,teqp,regenerador,0.46,461.53408253612196,386.28246933317206,326.6198737745507
est_11_5,teqp,regenerador,0.47,458.31003262461604,385.64532159218686,326.37268137949815
est_11_5,teqp,regenerador,0.48,455.08598271311007,385.00754088314744,326.1254061289621
est_11_5,teqp,regenerador,0.49,451.8619328016041,384.3691314595994,325.878048242942
est_11_5,teqp,regenerador,0.5,448.6378828900982,383.73009753285135,325.63060794019844
est_11_5,teqp,regenerador,0.51,445.41383297859227,383.0904432739233,325.38308543825804
est_11_5,teqp,regenerador,0.52,442.1897830670863,382.45017281347964,325.1354809534137
est_11_5,teqp,regenerador,0.53,438.9657331555803,381.8092902420882,324.88779470073143
est_11_5,teqp,regenerador,0.54,435.74168324407435,381.1677996104735,324.6400268940503
est_11_5,teqp,regenerador,0.55,432.51763333256844,380.5257049297647,324.3921777459875
est_11_5,teqp,regenerador,0.56,429.29358342106246,379.8830101717315,324.14424746794026
est_11_5,teqp,regenerador,0.57,426.06953350955655,379.2397192690179,323.89623627009115
est_11_5,teqp,regenerador,0.58,422.8454835980506,378.59583611536635,323.6481443614082
est_11_5,teqp,regenerador,0.59,419.62143368654466,377.9513645658305,323.39997194965053
est_11_5,teqp,regenerador,0.6,416.39738377503875,377.3063084369844,323.1517192413703
est_11_5,teqp,regenerador,0.61,413.1733338635328,376.6606715071186,322.90338644166053
est_11_5,teqp,regenerador,0.62,409.9492839520268,376.0144575178519,322.65497375510677
est_11_5,teqp,regenerador,0.63,406.72523404052083,375.3676701686288,322.4064813845834
est_11_5,teqp,regenerador,0.64,403.5011841290149,374.72031312632066,322.15790953110013
est_11_5,teqp,regenerador,0.65,400.27713421750894,374.0723900176952,321.9092583965927
est_11_5,teqp,regenerador,0.66,397.05308430600303,373.42390443247655,321.6605281793433
est_11_5,teqp,regenerador,0.67,393.82903439449706,372.7748599232982,321.41171907784013
est_11_5,teqp,regenerador,0.68,390.6049844829911,372.1252600057616,321.16283128907565
est_11_5,teqp,regenerador,0.69,387.3809345714852,371.4751081585822,320.91386500886165
est_11_5,teqp,regenerador,0.7,384.15688465997926,370.8244078237293,320.66482043182936
est_11_5,teqp,regenerador,0.71,380.9328347484733,370.1731624065585,320.41569775143506
est_11_5,teqp,regenerador,0.72,377.7087848369673,369.5213752759395,320.1664971599583
est_11_5,teqp,regenerador,0.73,374.4847349254614,368.8690497643707,319.9172188485093
est_11_5,teqp,regenerador,0.74,371.2606850139554,368.21618916809325,319.66786300702876
est_11_5,teqp,regenerador,0.75,368.0366351024495,367.56279674719093,319.41842982428994
est_11_5,teqp,regenerador,0.76,364.81258519094354,366.90887572517437,319.16891948790396
est_11_5,teqp,regenerador,0.77,361.58853527943756,366.25442929154184,318.919332184319
est_11_5,teqp,regenerador,0.78,358.3644853679316,365.599460597037,318.66966809882496
est_11_5,teqp,regenerador,0.79,355.1404354564257,364.94397275844403,318.41992741555424
est_11_5,teqp,regenerador,0.8,351.9163855449197,364.2879688563277,318.1701103174868
est_11_5,teqp,regenerador,0.81,348.6923356334138,363.6314519355473,317.9202169864485
est_11_5,teqp,regenerador,0.82,345.4682857219079,362.9744250053022,317.6702476031174
est_11_5,teqp,regenerador,0.83,342.2442358104019,362.31689103916983,317.42020234702323
est_11_5,teqp,regenerador,0.84,339.02018589889593,361.9570587726381,317.1700813965507
est_11_5,teqp,regenerador,0.85,335.79613598739,361.0003137156126,316.9198849289419
est_11_5,teqp,regenerador,0.86,332.57208607588404,360.3412761274513,316.6696131202972
est_11_5,teqp,regenerador,0.87,329.34803616437813,359.68174304194315,316.4192661455796
est_11_5,teqp,regenerador,0.88,326.12398625287216,359.02171725481253,316.1688441786134
est_11_5,teqp,regenerador,0.89,322.8999363413662,358.3612015261952,315.9183473920887
est_11_5,teqp,regenerador,0.9,319.67588642986027,357.700198580611,315.66777595756184
est_11_5,teqp,regenerador,0.91,316.4518365183543,357.0387111069218,315.41713004545795
est_11_5,teqp,regenerador,0.92,313.2277866068483,356.3767417582769,315.16640982506823
est_11_5,teqp,regenerador,0.93,310.0037366953424,355.71429315415537,314.9156154659692
est_11_5,teqp,regenerador,0.94,306.7796867838365,355.0513678721072,314.66474713239154
est_11_5,teqp,regenerador,0.95,303.5556368723305,354.3879684608642,314.41380499194514
est_11_5,teqp,regenerador,0.96,300.3315869608246,353.72409742947923,314.1627892094229
est_11_5,teqp,regenerador,0.97,297.10753704931864,353.0597572516569,313.9116999483693
est_11_5,teqp,regenerador,0.98,293.88348713781266,352.39495036490973,313.66053737137094
est_11_5,teqp,regenerador,0.99,290.65943722630675,351.72967917043627,313.40930163990157
est_11_5,teqp,regenerador,1.0,287.4353873148008,351.063946032985,313.1579929143223
est_11_5,teqp,hrvg,0.0,424.2964295237987,448.6099624502038,337.89708203535
est_11_5,teqp,condensador,0.0,1164.4366712301546,352.07532784795,291.8615978847051
est_11_5,teqp,hrvg,0.025,448.31162581290215,448.6099624502038,342.6832010357312
est_11_5,teqp,condensador,0.025,1142.7096598824824,350.203434116691,291.8615978847051
est_11_5,teqp,hrvg,0.05,472.3268221020056,448.6099624502038,347.4300094545192
est_11_5,teqp,condensador,0.05,1120.9826485348103,348.37490682171074,291.8615978847051
est_11_5,teqp,hrvg,0.075,496.3420183911091,448.6099624502038,352.1349661786663
est_11_5,teqp,condensador,0.075,1099.255637187138,346.596531920192,291.8615978847051
est_11_5,teqp,hrvg,0.1,520.3572146802126,448.6099624502038,356.7952698773223
est_11_5,teqp,condensador,0.1,1077.5286258394658,344.87426808328144,291.8615978847051
est_11_5,teqp,hrvg,0.125,544.3724109693161,448.6099624502038,361.4078325290457
est_11_5,teqp,condensador,0.125,1055.8016144917938,343.213139711452,291.8615978847051
est_11_5,teqp,hrvg,0.15,568.3876072584195,448.6099624502038,365.9692471910513
est_11_5,teqp,condensador,0.15,1034.0746031441215,341.6171698269549,291.8615978847051
est_11_5,teqp,hrvg,0.175,592.402803547523,448.6099624502038,370.4757493042046
est_11_5,teqp,condensador,0.175,1012.3475917964494,340.0893613468216,291.8615978847051
est_11_5,teqp,hrvg,0.2,616.4179998366264,448.6099624502038,374.92316897437405
est_11_5,teqp,condensador,0.2,990.6205804487772,338.631716969604,291.8615978847051
est_11_5,teqp,hrvg,0.225,640.43319612573,448.6099624502038,377.4151603659519
est_11_5,teqp,condensador,0.225,968.893569101105,337.2452895652745,291.8615978847051
est_11_5,teqp,hrvg,0.25,664.4483924148335,448.6099624502038,377.9032208619739
est_11_5,teqp,condensador,0.25,947.1665577534328,335.93026073998794,291.8615978847051
est_11_5,teqp,hrvg,0.275,688.4635887039369,448.6099624502038,378.41988679199295
est_11_5,teqp,condensador,0.275,925.4395464057607,334.6860362169102,291.8615978847051
est_11_5,teqp,hrvg,0.3,712.4787849930403,448.6099624502038,378.9672958381111
est_11_5,teqp,condensador,0.3,903.7125350580885,333.51135135039544,291.8615978847051
est_11_5,teqp,hrvg,0.325,736.4939812821439,448.6099624502038,379.5477389142435
est_11_5,teqp,condensador,0.325,881.9855237104164,332.40438273356943,291.8615978847051
est_11_5,teqp,hrvg,0.35,760.5091775712474,448.6099624502038,380.16365744991606
est_11_5,teqp,condensador,0.35,860.2585123627441,331.3628561297585,291.8615978847051
est_11_5,teqp,hrvg,0.375,784.5243738603508,448.6099624502038,380.81764285241326
est_11_5,teqp,condensador,0.375,838.531501015072,330.38415125747343,291.8615978847051
est_11_5,teqp,hrvg,0.4,808.5395701494543,448.6099624502038,381.51242638142986
est_11_5,teqp,condensador,0.4,816.8044896673998,329.46539740398254,291.8615978847051
est_11_5,teqp,hrvg,0.425,832.5547664385579,448.6099624502038,382.2508633288311
est_11_5,teqp,condensador,0.425,795.0774783197276,328.6035596561416,291.8615978847051
est_11_5,teqp,hrvg,0.45,856.5699627276613,448.6099624502038,383.03590751744076
est_11_5,teqp,condensador,0.45,773.3504669720554,327.79551300279013,291.8615978847051
est_11_5,teqp,hrvg,0.475,880.5851590167647,448.6099624502038,383.8705755415291
est_11_5,teqp,condensador,0.475,751.6234556243833,327.0381057837993,291.8615978847051
est_11_5,teqp,hrvg,0.5,904.6003553058682,448.6099624502038,384.7578982216955
est_11_5,teqp,condensador,0.5,729.896444276711,326.3282120987829,291.8615978847051
est_11_5,teqp,hrvg,0.525,928.6155515949717,448.6099624502038,385.7008574589977
est_11_5,teqp,condensador,0.525,708.1694329290389,325.6627715626694,291.8615978847051
est_11_5,teqp,hrvg,0.55,952.6307478840752,448.6099624502038,386.70230780972935
est_11_5,teqp,condensador,0.55,686.4424215813667,325.0388247679969,291.8615978847051
est_11_5,teqp,hrvg,0.575,976.6459441731786,448.6099624502038,387.76488555148563
est_11_5,teqp,condensador,0.575,664.7154102336946,324.45353217622534,291.8615978847051
est_11_5,teqp,hrvg,0.6,1000.6611404622821,448.6099624502038,388.8909029840235
est_11_5,teqp,condensador,0.6,642.9883988860224,323.9041943134567,291.8615978847051
est_11_5,teqp,hrvg,0.625,1024.6763367513856,448.6099624502038,390.08223491462354
est_11_5,teqp,condensador,0.625,621.2613875383502,323.38825888263887,291.8615978847051
est_11_5,teqp,hrvg,0.65,1048.691533040489,448.6099624502038,391.34020124813185
