tag,motor,equipo,f,h,T_caliente,T_frio
est_11_5,teqp,condensador,0.65,599.534376190678,322.9033289319979,291.8615978847051
est_11_5,teqp,hrvg,0.675,1072.7067293295927,448.6099624502038,392.665453561866
est_11_5,teqp,condensador,0.675,577.8073648430058,322.4471609362973,291.8615978847051
est_11_5,teqp,hrvg,0.7,1096.7219256186959,448.6099624502038,394.0578724204448
est_11_5,teqp,condensador,0.7,556.0803534953337,322.01766436552816,291.8615978847051
est_11_5,teqp,hrvg,0.725,1120.7371219077995,448.6099624502038,395.51648878728446
est_11_5,teqp,condensador,0.725,534.3533421476615,321.6128985978725,291.8615978847051
est_11_5,teqp,hrvg,0.75,1144.752318196903,448.6099624502038,397.0394286648779
est_11_5,teqp,condensador,0.75,512.6263307999893,321.2310649341973,291.8615978847051
est_11_5,teqp,hrvg,0.775,1168.7675144860063,448.6099624502038,398.62389807501677
est_11_5,teqp,condensador,0.775,490.89931945231706,320.8705008689743,291.8615978847051
est_11_5,teqp,hrvg,0.8,1192.78271077511,448.6099624502038,400.26620505286746
est_11_5,teqp,condensador,0.8,469.1723081046449,320.52967168803934,291.8615978847051
est_11_5,teqp,hrvg,0.825,1216.7979070642134,448.6099624502038,401.96182033192974
est_11_5,teqp,condensador,0.825,447.44529675697277,320.20716319426464,291.8615978847051
est_11_5,teqp,hrvg,0.85,1240.8131033533168,448.6099624502038,403.7054759930298
est_11_5,teqp,condensador,0.85,425.7182854093006,319.9016727435606,291.8615978847051
est_11_5,teqp,hrvg,0.875,1264.8282996424205,448.6099624502038,405.4912939585202
est_11_5,teqp,condensador,0.875,403.99127406162836,319.6120020921516,291.8615978847051
est_11_5,teqp,hrvg,0.9,1288.8434959315239,448.6099624502038,407.3129372559162
est_11_5,teqp,condensador,0.9,382.2642627139562,319.33704801625277,291.8615978847051
est_11_5,teqp,hrvg,0.925,1312.8586922206273,448.6099624502038,409.16377320766
est_11_5,teqp,condensador,0.925,360.53725136628395,319.07579623217697,291.8615978847051
est_11_5,teqp,hrvg,0.95,1336.873888509731,448.6099624502038,411.037038481657
est_11_5,teqp,condensador,0.95,338.8102400186119,318.82731423942323,291.8615978847051
est_11_5,teqp,hrvg,0.975,1360.8890847988341,448.6099624502038,412.9259989661562
est_11_5,teqp,condensador,0.975,317.08322867093966,316.5243356695361,291.8615978847051
est_11_5,teqp,hrvg,1.0,1384.9042810879378,448.6099624502038,414.82409192882295
est_11_5,teqp,condensador,1.0,295.3562173232675,312.05787391002735,291.8615978847051
est_11_3,teqp,regenerador,0.0,406.22814462752723,380.3566249034109,352.045179987237
est_11_3,teqp,regenerador,0.01,404.3791920447723,379.98266263501085,351.71426680492857
est_11_3,teqp,regenerador,0.02,402.53023946201745,379.6085127390747,351.3832333760198
est_11_3,teqp,regenerador,0.03,400.68128687926253,379.23417584140543,351.0520800337669
est_11_3,teqp,regenerador,0.04,398.8323342965076,378.859652563675,350.7208071026915
est_11_3,teqp,regenerador,0.05,396.98338171375275,378.4849435234324,350.3894149113841
est_11_3,teqp,regenerador,0.06,395.13442913099783,378.11004933410766,350.057903784221
est_11_3,teqp,regenerador,0.07,393.28547654824297,377.73497060502285,349.7262740423818
est_11_3,teqp,regenerador,0.08,391.43652396548805,377.35970794139325,349.39452600505325
est_11_3,teqp,regenerador,0.09,389.58757138273313,376.9842619443348,349.0626599890192
est_11_3,teqp,regenerador,0.1,387.73861879997827,376.6086332108712,348.7306763086563
est_11_3,teqp,regenerador,0.11,385.88966621722335,376.232822333936,348.3985752759332
est_11_3,teqp,regenerador,0.12,384.04071363446843,375.85682990237996,348.06635720040634
est_11_3,teqp,regenerador,0.13,382.19176105171357,375.4806565009732,347.7340223892124
est_11_3,teqp,regenerador,0.14,380.34280846895865,375.10430271041014,347.4015711470691
est_11_3,teqp,regenerador,0.15,378.49385588620373,374.7277691073126,347.0690037762674
est_11_3,teqp,regenerador,0.16,376.64490330344887,374.3510562642336,346.7363205766685
est_11_3,teqp,regenerador,0.17,374.79595072069395,373.9741647496598,346.4035218456989
est_11_3,teqp,regenerador,0.18,372.9469981379391,373.59709512801385,346.0706078783447
est_11_3,teqp,regenerador,0.19,371.09804555518417,373.2198479615006,345.73757896714443
est_11_3,teqp,regenerador,0.2,369.24909297242925,372.8424238027432,345.4044354021891
est_11_3,teqp,regenerador,0.21,367.4001403896744,372.46482320618475,345.0711774711105
est_11_3,teqp,regenerador,0.22,365.5511878069195,372.08704672000107,344.7378054590776
est_11_3,teqp,regenerador,0.23,363.70223522416455,371.70909488816864,344.404319648791
est_11_3,teqp,regenerador,0.24,361.8532826414097,371.3309682508048,344.0707203204754
est_11_3,teqp,regenerador,0.25,360.0043300586548,370.95266734397705,343.7370077518729
est_11_3,teqp,regenerador,0.26,358.15537747589985,370.57419269970563,343.4031822182366
est_11_3,teqp,regenerador,0.27,356.306424893145,370.19554484596233,343.06924399232196
est_11_3,teqp,regenerador,0.28,354.4574723103901,369.8167243066673,342.7351933443805
est_11_3,teqp,regenerador,0.29,352.6085197276352,369.43773160169366,342.40103054212125
est_11_3,teqp,regenerador,0.3,350.7595671448803,369.0585672468623,342.0667558508257
est_11_3,teqp,regenerador,0.31,348.9106145621254,368.6792317539431,341.73236953325375
est_11_3,teqp,regenerador,0.32,347.06166197937046,368.2997256306492,341.39787184989035
est_11_3,teqp,regenerador,0.33,345.2127093966156,367.9200493806411,341.06326307273315
est_11_3,teqp,regenerador,0.34,343.3637568138607,367.54020350351846,340.7285434492382
est_11_3,teqp,regenerador,0.35,341.5148042311058,367.16018849481884,340.39371322405594
est_11_3,teqp,regenerador,0.36,339.6658516483509,366.78000484601677,340.05877264713735
est_11_3,teqp,regenerador,0.37,337.816899065596,366.3996530445171,339.7237219658091
est_11_3,teqp,regenerador,0.38,335.9679464828411,366.0191335736544,339.3885614248022
est_11_3,teqp,regenerador,0.39,334.1189939000862,365.638446912768,339.0532912662455
est_11_3,teqp,regenerador,0.4,332.2700413173313,365.25759353677,338.7179117296484
est_11_3,teqp,regenerador,0.41,330.4210887345764,364.87657391708353,338.38242305189306
est_11_3,teqp,regenerador,0.42,328.5721361518215,364.4953885209123,338.0468254672237
est_11_3,teqp,regenerador,0.43,326.7231835690666,364.11403780977184,337.71111920723104
est_11_3,teqp,regenerador,0.44,324.8742309863117,363.7325222441394,337.3753045008452
est_11_3,teqp,regenerador,0.45,323.0252784035568,363.3508423167525,337.039381574318
est_11_3,teqp,regenerador,0.46,321.17632582080194,362.96899843802134,336.70335015121293
est_11_3,teqp,regenerador,0.47,319.327373238047,362.58699105422437,336.3672114523905
est_11_3,teqp,regenerador,0.48,317.4784206552921,362.20482060765653,336.03096519599484
est_11_3,teqp,regenerador,0.49,315.62946807253724,361.8224875364706,335.6946115974412
est_11_3,teqp,regenerador,0.5,313.7805154897823,361.43999227467214,335.35815086939937
est_11_3,teqp,regenerador,0.51,311.9315629070274,361.0573352521034,335.02158322177826
est_11_3,teqp,regenerador,0.52,310.08261032427254,360.6745163944394,334.68490886171605
est_11_3,teqp,regenerador,0.53,308.2336577415176,360.29153712317304,334.3481279935579
est_11_3,teqp,regenerador,0.54,306.3847051587627,359.9083973556093,334.01124081884313
est_11_3,teqp,regenerador,0.55,304.53575257600784,359.52509750484825,333.67424753628916
est_11_3,teqp,regenerador,0.56,302.6867999932529,359.14163797977835,333.3371483417761
est_11_3,teqp,regenerador,0.57,300.83784741049806,358.7580191850611,332.9999434283259
est_11_3,teqp,regenerador,0.58,298.98889482774314,358.3742415211182,332.6626329860867
est_11_3,teqp,regenerador,0.59,297.1399422449882,357.9903053841224,332.3252172023164
est_11_3,teqp,regenerador,0.6,295.29098966223336,357.6062111659787,331.98769626136163
est_11_3,teqp,regenerador,0.61,293.44203707947844,357.2219592543126,331.65007034463974
est_11_3,teqp,regenerador,0.62,291.5930844967235,356.8375500324566,331.31233963062147
est_11_3,teqp,regenerador,0.63,289.74413191396866,356.4529838794313,330.97450429480625
est_11_3,teqp,regenerador,0.64,287.89517933121374,356.06826116993165,330.63656450970825
est_11_3,teqp,regenerador,0.65,286.0462267484588,355.68338227431275,330.29852044482845
est_11_3,teqp,regenerador,0.66,284.19727416570396,355.2983475585692,329.96037226664066
est_11_3,teqp,regenerador,0.67,282.34832158294904,354.91315738431774,329.622120138564
est_11_3,teqp,regenerador,0.68,280.4993690001941,354.52781210878345,329.28376422094226
est_11_3,teqp,regenerador,0.69,278.65041641743926,354.1423120847765,328.94530467390535
est_11_3,teqp,regenerador,0.7,276.80146383468434,353.7566576605684,328.60674164582275
est_11_3,teqp,regenerador,0.71,274.9525112519294,353.3708491785889,328.26807529054497
est_11_3,teqp,regenerador,0.72,273.10355866917456,352.984886977871,327.92930575645323
est_11_3,teqp,regenerador,0.73,271.2546060864197,352.59877139345406,327.5904331879595
est_11_3,teqp,regenerador,0.74,269.4056535036648,352.21250275585413,327.2514577263137
est_11_3,teqp,regenerador,0.75,267.55670092090986,351.8260813910495,326.9123795097065
est_11_3,teqp,regenerador,0.76,265.70774833815494,351.4395076204503,326.860274724539
est_11_3,teqp,regenerador,0.77,263.8587957554,351.05278176348196,326.2339153480107
est_11_3,teqp,regenerador,0.78,262.00984317264516,350.6659041271512,325.89452966286086
est_11_3,teqp,regenerador,0.79,260.1608905898903,350.27887502187656,325.55504174257095
est_11_3,teqp,regenerador,0.8,258.3119380071354,349.89169475088585,325.21545170864573
est_11_3,teqp,regenerador,0.81,256.46298542438046,349.50436361202384,324.8757596789925
est_11_3,teqp,regenerador,0.82,254.61403284162557,349.11688189882534,324.535965768339
est_11_3,teqp,regenerador,0.83,252.76508025887068,348.7292504000871,324.19607008796754
est_11_3,teqp,regenerador,0.84,250.9161276761158,348.3414683998336,323.8560727456619
est_11_3,teqp,regenerador,0.85,249.06717509336087,347.9535366772944,323.515973845676
est_11_3,teqp,regenerador,0.86,247.21822251060598,347.56545550686883,323.1757734887021
est_11_3,teqp,regenerador,0.87,245.3692699278511,347.1772251581007,322.83547177183755
est_11_3,teqp,regenerador,0.88,243.52031734509617,346.788845895642,322.49506878854913
est_11_3,teqp,regenerador,0.89,241.67136476234128,346.4003180180022,322.1545646286425
est_11_3,teqp,regenerador,0.9,239.8224121795864,346.01164175364954,321.8139593782248
est_11_3,teqp,regenerador,0.91,237.97345959683147,345.62281734166197,321.473253119668
est_11_3,teqp,regenerador,0.92,236.12450701407658,345.23384502673986,321.13244593157646
est_11_3,teqp,regenerador,0.93,234.2755544313217,344.8447250485273,320.79153788874487
est_11_3,teqp,regenerador,0.94,232.4266018485668,344.455457641576,320.4505290621238
est_11_3,teqp,regenerador,0.95,230.5776492658119,344.06604303531,320.1094195187781
est_11_3,teqp,regenerador,0.96,228.728696683057,343.67648145398306,319.76820932185046
est_11_3,teqp,regenerador,0.97,226.8797441003021,343.28677311664444,319.4268985304845
est_11_3,teqp,regenerador,0.98,225.03079151754721,342.8969182373411,319.0854871999305
est_11_3,teqp,regenerador,0.99,223.1818389347923,342.5069170238434,318.74397538140073
est_11_3,teqp,regenerador,1.0,221.3328863520374,342.1167696801408,318.40236312226784
est_11_3,teqp,hrvg,0.0,295.3486138346827,387.0593965453861,352.045179987237
est_11_3,teqp,condensador,0.0,419.0009056225005,352.9466826815501,303.18841857703785
est_11_3,teqp,hrvg,0.025,302.6899780037785,387.0593965453861,353.55098610906833
est_11_3,teqp,condensador,0.025,411.84623551019524,352.5425762608428,303.18841857703785
est_11_3,teqp,hrvg,0.05,310.0313421728743,387.0593965453861,355.05425811110024
est_11_3,teqp,condensador,0.05,404.69156539789,352.1416099014246,303.18841857703785
est_11_3,teqp,hrvg,0.075,317.37270634197006,387.0593965453861,356.5549628202079
est_11_3,teqp,condensador,0.075,397.53689528558476,351.74380458815307,303.18841857703785
est_11_3,teqp,hrvg,0.1,324.71407051106587,387.0593965453861,358.0530660400386
est_11_3,teqp,condensador,0.1,390.3822251732795,351.34917936130967,303.18841857703785
est_11_3,teqp,hrvg,0.125,332.0554346801617,387.0593965453861,359.54853255072163
est_11_3,teqp,condensador,0.125,383.2275550609742,350.957751613108,303.18841857703785
est_11_3,teqp,hrvg,0.15,339.3967988492575,387.0593965453861,361.04132610698974
est_11_3,teqp,condensador,0.15,376.07288494866896,350.5695370838919,303.18841857703785
est_11_3,teqp,hrvg,0.175,346.7381630183533,387.0593965453861,362.53140943486636
est_11_3,teqp,condensador,0.175,368.9182148363637,350.1845499018755,303.18841857703785
est_11_3,teqp,hrvg,0.2,354.0795271874491,387.0593965453861,364.01874422682414
est_11_3,teqp,condensador,0.2,361.7635447240584,349.80280231719047,303.18841857703785
est_11_3,teqp,hrvg,0.225,361.42089135654487,387.0593965453861,365.5032911358831
est_11_3,teqp,condensador,0.225,354.6088746117532,349.42430556711577,303.18841857703785
est_11_3,teqp,hrvg,0.25,368.7622555256407,387.0593965453861,366.9850097680986
est_11_3,teqp,condensador,0.25,347.45420449944794,349.0490689587964,303.18841857703785
est_11_3,teqp,hrvg,0.275,376.1036196947365,387.0593965453861,368.1286376530393
est_11_3,teqp,condensador,0.275,340.29953438714267,348.67710043394027,303.18841857703785
est_11_3,teqp,hrvg,0.3,383.4449838638323,387.0593965453861,368.50481942531655
est_11_3,teqp,condensador,0.3,333.1448642748374,348.308406524284,303.18841857703785
est_11_3,teqp,hrvg,0.325,390.7863480329281,387.0593965453861,368.88443441327416
est_11_3,teqp,condensador,0.325,325.99019416253213,347.942992021358,303.18841857703785
est_11_3,teqp,hrvg,0.35,398.1277122020239,387.0593965453861,369.2674737406629
est_11_3,teqp,condensador,0.35,318.8355240502269,347.5808612902019,303.18841857703785
est_11_3,teqp,hrvg,0.375,405.46907637111974,387.0593965453861,369.6539267919807
est_11_3,teqp,condensador,0.375,311.6808539379216,347.2220158462198,303.18841857703785
est_11_3,teqp,hrvg,0.4,412.8104405402155,387.0593965453861,370.0437809233435
est_11_3,teqp,condensador,0.4,304.5261838256164,346.86645737131414,303.18841857703785
est_11_3,teqp,hrvg,0.425,420.1518047093113,387.0593965453861,370.43702252295935
est_11_3,teqp,condensador,0.425,297.3715137133111,346.5141855303028,303.18841857703785
est_11_3,teqp,hrvg,0.45,427.4931688784071,387.0593965453861,370.8336359005497
est_11_3,teqp,condensador,0.45,290.21684360100585,346.16519892689536,303.18841857703785
est_11_3,teqp,hrvg,0.475,434.8345330475029,387.0593965453861,371.2336035056173
est_11_3,teqp,condensador,0.475,283.06217348870064,345.8194949907947,303.18841857703785
est_11_3,teqp,hrvg,0.5,442.17589721659874,387.0593965453861,371.6369060457017
est_11_3,teqp,condensador,0.5,275.9075033763953,345.4770698058662,303.18841857703785
est_11_3,teqp,hrvg,0.525,449.5172613856945,387.0593965453861,372.04352245392016
est_11_3,teqp,condensador,0.525,268.7528332640901,345.1379191653813,303.18841857703785
est_11_3,teqp,hrvg,0.55,456.85862555479036,387.0593965453861,372.4534297413694
est_11_3,teqp,condensador,0.55,261.5981631517848,344.8020366341565,303.18841857703785
est_11_3,teqp,hrvg,0.575,464.1999897238861,387.0593965453861,372.8666030551005
est_11_3,teqp,condensador,0.575,254.44349303947956,343.7343126893852,303.18841857703785
est_11_3,teqp,hrvg,0.6,471.5413538929819,387.0593965453861,373.2830156324265
est_11_3,teqp,condensador,0.6,247.28882292717432,342.2526333368908,303.18841857703785
est_11_3,teqp,hrvg,0.625,478.88271806207774,387.0593965453861,373.70263876787067
est_11_3,teqp,condensador,0.625,240.13415281486905,340.7687293373365,303.18841857703785
est_11_3,teqp,hrvg,0.65,486.2240822311735,387.0593965453861,374.12544157745884
est_11_3,teqp,condensador,0.65,232.97948270256379,339.2826237060739,303.18841857703785
est_11_3,teqp,hrvg,0.675,493.56544640026937,387.0593965453861,374.5513920874246
est_11_3,teqp,condensador,0.675,225.82481259025852,337.794338413283,303.18841857703785
est_11_3,teqp,hrvg,0.7,500.9068105693651,387.0593965453861,374.9804550582009
est_11_3,teqp,condensador,0.7,218.67014247795328,336.3038939490542,303.18841857703785
est_11_3,teqp,hrvg,0.725,508.24817473846093,387.0593965453861,375.4125939824555
est_11_3,teqp,condensador,0.725,211.515472365648,334.81131125263124,303.18841857703785
est_11_3,teqp,hrvg,0.75,515.5895389075567,387.0593965453861,375.8477702520969
est_11_3,teqp,condensador,0.75,204.36080225334274,333.3166086907947,303.18841857703785
est_11_3,teqp,hrvg,0.775,522.9309030766525,387.0593965453861,376.28594316754874
est_11_3,teqp,condensador,0.775,197.2061321410375,331.8198040324742,303.18841857703785
est_11_3,teqp,hrvg,0.8,530.2722672457484,387.0593965453861,376.7270699903166
est_11_3,teqp,condensador,0.8,190.05146202873223,330.32091392032515,303.18841857703785
est_11_3,teqp,hrvg,0.825,537.6136314148441,387.0593965453861,377.1711059646396
est_11_3,teqp,condensador,0.825,182.896791916427,328.8199538389509,303.18841857703785
est_11_3,teqp,hrvg,0.85,544.95499558394,387.0593965453861,377.6180042394737
est_11_3,teqp,condensador,0.85,175.74212180412172,327.3169380838528,303.18841857703785
est_11_3,teqp,hrvg,0.875,552.2963597530357,387.0593965453861,378.0677159863651
est_11_3,teqp,condensador,0.875,168.58745169181645,325.81187971222795,303.18841857703785
est_11_3,teqp,hrvg,0.9,559.6377239221315,387.0593965453861,378.5201903015351
est_11_3,teqp,condensador,0.9,161.4327815795112,324.30479050974304,303.18841857703785
est_11_3,teqp,hrvg,0.925,566.9790880912274,387.0593965453861,378.97537426433115
est_11_3,teqp,condensador,0.925,154.27811146720592,322.79568093800304,303.18841857703785
est_11_3,teqp,hrvg,0.95,574.3204522603231,387.0593965453861,379.4332129374157
est_11_3,teqp,condensador,0.95,147.1234413549007,321.284560090912,303.18841857703785
est_11_3,teqp,hrvg,0.975,581.6618164294189,387.0593965453861,379.89364925683697
est_11_3,teqp,condensador,0.975,139.96877124259544,319.7714356330623,303.18841857703785
est_11_3,teqp,hrvg,1.0,589.0031805985147,387.0593965453861,380.3566249034241
est_11_3,teqp,condensador,1.0,132.81410113029017,318.25631373787417,303.18841857703785
est_11_6,teqp,regenerador,0.0,538.3019526531539,412.9184403675046,358.58316451806394
est_11_6,teqp,regenerador,0.01,534.8056415274261,412.2146933655999,358.11812731937516
est_11_6,teqp,regenerador,0.02,531.3093304016984,411.51018138290726,357.6528298402222
est_11_6,teqp,regenerador,0.03,527.8130192759706,410.80490904609354,357.18727322783053
est_11_6,teqp,regenerador,0.04,524.3167081502429,410.0988809308293,356.721458617985
est_11_6,teqp,regenerador,0.05,520.8203970245152,409.3921015638539,356.25538713956706
est_11_6,teqp,regenerador,0.06,517.3240858987875,408.68457541616505,355.78905990991575
est_11_6,teqp,regenerador,0.07,513.8277747730598,407.97630691496136,355.322478037202
est_11_6,teqp,regenerador,0.08,510.331463647332,407.26730043416023,354.8556426199599
est_11_6,teqp,regenerador,0.09,506.8351525216043,406.5575602987512,354.38855474710124
est_11_6,teqp,regenerador,0.1,503.33884139587656,405.8470907843485,353.92121549791824
est_11_6,teqp,regenerador,0.11,499.8425302701488,405.13589611742196,353.45362594209826
est_11_6,teqp,regenerador,0.12,496.34621914442107,404.4239804755222,352.98578713972597
est_11_6,teqp,regenerador,0.13,492.8499080186933,403.71134798774347,352.5177001412883
est_11_6,teqp,regenerador,0.14,489.3535968929656,402.9980027336953,352.049365987679
est_11_6,teqp,regenerador,0.15,485.8572857672379,402.2839487453978,351.5807857102013
est_11_6,teqp,regenerador,0.16,482.36097464151015,401.569190008615,351.1119603305676
est_11_6,teqp,regenerador,0.17,478.8646635157824,400.85373045724447,350.64289086089815
est_11_6,teqp,regenerador,0.18,475.36835239005467,400.1375739801209,350.17357830372026
est_11_6,teqp,regenerador,0.19,471.8720412643269,399.4207244177691,349.70402365196225
est_11_6,teqp,regenerador,0.2,468.3757301385992,398.7031855632269,349.2342278889514
est_11_6,teqp,regenerador,0.21,464.8794190128715,397.98496116217285,348.76419198840244
est_11_6,teqp,regenerador,0.22,461.38310788714375,397.26605491305276,348.29391691441185
est_11_6,teqp,regenerador,0.23,457.886796761416,396.546470467192,347.8234036214452
est_11_6,teqp,regenerador,0.24,454.39048563568826,395.8262114289002,347.35265305432466
est_11_6,teqp,regenerador,0.25,450.8941745099605,395.10528135556024,346.8816661482147
est_11_6,teqp,regenerador,0.26,447.3978633842328,394.38368375771347,346.4104438307791
est_11_6,teqp,regenerador,0.27,443.90155225850503,393.66142209912823,345.93898701347496
est_11_6,teqp,regenerador,0.28,440.4052411327773,392.93849979685945,345.46729660489905
est_11_6,teqp,regenerador,0.29,436.9089300070496,392.2149202213039,344.9953735018425
est_11_6,teqp,regenerador,0.3,433.41261888132186,391.49068669622585,344.52321859053103
est_11_6,teqp,regenerador,0.31,429.9163077555941,390.7658024987948,344.0508327478946
est_11_6,teqp,regenerador,0.32,426.41999662986643,390.04027085959285,343.578216841074
est_11_6,teqp,regenerador,0.33,422.9236855041387,389.3140949626181,343.10537172739566
est_11_6,teqp,regenerador,0.34,419.42737437841095,388.5872779452728,342.63229825434234
est_11_6,teqp,regenerador,0.35,415.9310632526832,387.85982290042006,342.15899725952505
est_11_6,teqp,regenerador,0.36,412.43475212695546,387.1317328681514,341.68546957064626
est_11_6,teqp,regenerador,0.37,408.9384410012277,386.4030108489393,341.2117160054698
est_11_6,teqp,regenerador,0.38,405.4421298755,385.6736597929104,340.73773737178016
est_11_6,teqp,regenerador,0.39,401.94581874977223,384.94368260408936,340.26353446734714
est_11_6,teqp,regenerador,0.4,398.4495076240445,384.21308213962214,339.78910807988206
est_11_6,teqp,regenerador,0.41,394.9531964983168,383.4818612096884,339.314458986998
est_11_6,teqp,regenerador,0.42,391.45688537258906,382.75002257738987,338.839587956162
est_11_6,teqp,regenerador,0.43,387.96057424686137,382.0175689586375,338.36449574464814
est_11_6,teqp,regenerador,0.44,384.4642631211336,381.2845030220139,337.88918309948866
est_11_6,teqp,regenerador,0.45,380.9679519954059,380.5508273889156,337.4136507573818
est_11_6,teqp,regenerador,0.46,377.47164086967814,379.81654463190915,336.9378994448178
est_11_6,teqp,regenerador,0.47,373.9753297439504,379.0816572775581,336.4619298782531
est_11_6,teqp,regenerador,0.48,370.47901861822265,378.3461678032054,335.9857427719964
est_11_6,teqp,regenerador,0.49,366.9827074924949,377.61007863828814,335.5093388311666
est_11_6,teqp,regenerador,0.5,363.48639636676717,376.8733921638085,335.03271871970804
est_11_6,teqp,regenerador,0.51,359.9900852410394,376.13611071210187,334.55588311135324
est_11_6,teqp,regenerador,0.52,356.4937741153117,375.39823656657785,334.0788326691075
est_11_6,teqp,regenerador,0.53,352.997462989584,374.6597719614501,333.6015678990147
est_11_6,teqp,regenerador,0.54,349.50115186385625,373.9207190814523,333.3138374899997
est_11_6,teqp,regenerador,0.55,346.0048407381285,373.1810800615342,332.64639880657177
est_11_6,teqp,regenerador,0.56,342.50852961240076,372.44085708964724,332.1684954416042
est_11_6,teqp,regenerador,0.57,339.0122184866731,371.70005209210905,331.69038039417507
est_11_6,teqp,regenerador,0.58,335.51590736094533,370.9586665425938,331.2120537612801
est_11_6,teqp,regenerador,0.59,332.0195962352176,370.2167033739842,330.73351712861245
est_11_6,teqp,regenerador,0.6,328.52328510948985,369.4741639675964,330.25477057046726
est_11_6,teqp,regenerador,0.61,325.0269739837621,368.7310501527648,329.7758146496468
est_11_6,teqp,regenerador,0.62,321.53066285803436,367.9873637063993,329.29664991735564
est_11_6,teqp,regenerador,0.63,318.0343517323066,367.2431063525295,328.81727691309874
est_11_6,teqp,regenerador,0.64,314.53804060657893,366.49827976176726,328.3376961645703
est_11_6,teqp,regenerador,0.65,311.0417294808512,365.7528855442299,327.8579081875407
est_11_6,teqp,regenerador,0.66,307.54541835512345,365.00692525797746,327.3779134857447
est_11_6,teqp,regenerador,0.67,304.0491072293957,364.2604004110535,326.8977125507554
est_11_6,teqp,regenerador,0.68,300.552796103668,363.5133124587287,326.41730586186196
est_11_6,teqp,regenerador,0.69,297.0564849779403,362.76566329175904,325.9366938859446
est_11_6,teqp,regenerador,0.7,293.56017385221253,362.0174532526662,325.4558770773339
est_11_6,teqp,regenerador,0.71,290.0638627264848,361.2686841317844,324.9748558776772
est_11_6,teqp,regenerador,0.72,286.56755160075704,360.5193572788538,324.4936307157946
est_11_6,teqp,regenerador,0.73,283.0712404750293,359.7694737394692,324.0122020104849
est_11_6,teqp,regenerador,0.74,279.5749293493016,359.0190346184421,323.5305701585783
est_11_6,teqp,regenerador,0.75,276.07861822357387,358.26804096033675,323.0487355532461
est_11_6,teqp,regenerador,0.76,272.5823070978461,357.51649374868094,322.5666985704099
est_11_6,teqp,regenerador,0.77,269.0859959721184,356.7643939051436,322.0844595722505
est_11_6,teqp,regenerador,0.78,265.58968484639064,356.01174228871946,321.6020189075058
est_11_6,teqp,regenerador,0.79,262.0933737206629,355.2585396952781,321.1193769109816
est_11_6,teqp,regenerador,0.8,258.59706259493515,354.5047868540689,320.63653390336793
est_11_6,teqp,regenerador,0.81,255.1007514692074,353.7504844321962,320.1534901910564
est_11_6,teqp,regenerador,0.82,251.60444034347972,352.99563302808025,319.67024606594913
est_11_6,teqp,regenerador,0.83,248.10812921775198,352.24023317325776,319.1868018052612
est_11_6,teqp,regenerador,0.84,244.61181809202424,351.48428533074633,318.70315767131876
est_11_6,teqp,regenerador,0.85,241.11550696629655,350.72778989395573,318.2193139113498
est_11_6,teqp,regenerador,0.86,237.6191958405688,349.9707471855497,317.7352707570325
est_11_6,teqp,regenerador,0.87,234.12288471484106,349.2131574562721,317.2510284245063
est_11_6,teqp,regenerador,0.88,230.62657358911332,348.4550208837284,316.7665871144096
est_11_6,teqp,regenerador,0.89,227.13026246338558,347.6963375711215,316.2819470113844
est_11_6,teqp,regenerador,0.9,223.63395133765783,346.93710754595327,315.7971082838361
est_11_6,teqp,regenerador,0.91,220.1376402119301,346.17733075866545,315.3120710836826
est_11_6,teqp,regenerador,0.92,216.64132908620235,345.4170070812544,314.82683554610156
est_11_6,teqp,regenerador,0.93,213.14501796047466,344.6561363058109,314.3414017892188
est_11_6,teqp,regenerador,0.94,209.64870683474692,343.8947181430352,313.85576991411654
est_11_6,teqp,regenerador,0.95,206.15239570901917,343.13275222068637,313.3699400048348
est_11_6,teqp,regenerador,0.96,202.6560845832915,342.37023808198046,312.8839121240553
est_11_6,teqp,regenerador,0.97,199.15977345756374,341.60717518393756,312.3976863221954
est_11_6,teqp,regenerador,0.98,195.663462331836,340.8435628956731,311.9112626271423
est_11_6,teqp,regenerador,0.99,192.16715120610826,340.0794004966254,311.42464104909027
est_11_6,teqp,regenerador,1.0,188.67084008038051,339.31468717473007,310.9378215791639
est_11_6,teqp,hrvg,0.0,334.9714642331801,425.7172919638367,358.58316451806394
est_11_6,teqp,condensador,0.0,754.3193294177876,366.87995873536266,295.8786318967264
est_11_6,teqp,hrvg,0.025,352.3134710044484,425.7172919638367,362.0969468288347
est_11_6,teqp,condensador,0.025,738.0556251233303,365.74793171556627,295.8786318967264
est_11_6,teqp,hrvg,0.05,369.6554777757167,425.7172919638367,365.5952068444668
est_11_6,teqp,condensador,0.05,721.791920828873,364.61808920159007,295.8786318967264
est_11_6,teqp,hrvg,0.075,386.99748454698494,425.7172919638367,369.0773911422984
est_11_6,teqp,condensador,0.075,705.5282165344157,363.49157401968824,295.8786318967264
est_11_6,teqp,hrvg,0.1,404.33949131825324,425.7172919638367,372.54291290961015
est_11_6,teqp,condensador,0.1,689.2645122399583,362.36951390812,295.8786318967264
est_11_6,teqp,hrvg,0.125,421.68149808952154,425.7172919638367,374.1104697552931
est_11_6,teqp,condensador,0.125,673.000807945501,361.25301419954013,295.8786318967264
est_11_6,teqp,hrvg,0.15,439.02350486078984,425.7172919638367,375.0053543415874
est_11_6,teqp,condensador,0.15,656.7371036510438,360.1431509875835,295.8786318967264
est_11_6,teqp,hrvg,0.175,456.3655116320581,425.7172919638367,375.919794786089
est_11_6,teqp,condensador,0.175,640.4733993565865,359.0409660902324,295.8786318967264
est_11_6,teqp,hrvg,0.2,473.7075184033264,425.7172919638367,376.853613889713
est_11_6,teqp,condensador,0.2,624.2096950621292,357.94746105489105,295.8786318967264
est_11_6,teqp,hrvg,0.225,491.0495251745947,425.7172919638367,377.80657693862213
est_11_6,teqp,condensador,0.225,607.9459907676719,356.8635919375438,295.8786318967264
est_11_6,teqp,hrvg,0.25,508.391531945863,425.7172919638367,378.7783897249112
est_11_6,teqp,condensador,0.25,591.6822864732146,355.79026616945674,295.8786318967264
est_11_6,teqp,hrvg,0.275,525.7335387171313,425.7172919638367,379.7686964973848
est_11_6,teqp,condensador,0.275,575.4185821787572,354.72833866501645,295.8786318967264
est_11_6,teqp,hrvg,0.3,543.0755454883996,425.7172919638367,380.7770778009
est_11_6,teqp,condensador,0.3,559.1548778842999,353.6786092685241,295.8786318967264
est_11_6,teqp,hrvg,0.325,560.4175522596679,425.7172919638367,381.80305023930345
est_11_6,teqp,condensador,0.325,542.8911735898427,352.6418207880048,295.8786318967264
est_11_6,teqp,hrvg,0.35,577.7595590309361,425.7172919638367,382.84606527822746
est_11_6,teqp,condensador,0.35,526.6274692953854,351.6186571517105,295.8786318967264
est_11_6,teqp,hrvg,0.375,595.1015658022045,425.7172919638367,383.9055082993711
est_11_6,teqp,condensador,0.375,510.3637650009281,350.6097446605431,295.8786318967264
est_11_6,teqp,hrvg,0.4,612.4435725734727,425.7172919638367,384.9806998673802
est_11_6,teqp,condensador,0.4,494.10006070647074,349.6156488750625,295.8786318967264
est_11_6,teqp,hrvg,0.425,629.785579344741,425.7172919638367,386.0708962993904
est_11_6,teqp,condensador,0.425,477.83635641201346,348.636877446372,295.8786318967264
est_11_6,teqp,hrvg,0.45,647.1275861160093,425.7172919638367,387.17529058112046
est_11_6,teqp,condensador,0.45,461.5726521175561,347.6738800799111,295.8786318967264
est_11_6,teqp,hrvg,0.475,664.4695928872776,425.7172919638367,388.29301589693995
est_11_6,teqp,condensador,0.475,445.3089478230989,346.727050120792,295.8786318967264
est_11_6,teqp,hrvg,0.5,681.8115996585459,425.7172919638367,389.4231473339324
est_11_6,teqp,condensador,0.5,429.04524352864155,345.79672519021585,295.8786318967264
est_11_6,teqp,hrvg,0.525,699.1536064298142,425.7172919638367,390.56470591723706
est_11_6,teqp,condensador,0.525,412.7815392341842,344.8831909324714,295.8786318967264
est_11_6,teqp,hrvg,0.55,716.4956132010825,425.7172919638367,391.7166628176558
est_11_6,teqp,condensador,0.55,396.5178349397269,343.98668174710673,295.8786318967264
est_11_6,teqp,hrvg,0.575,733.8376199723507,425.7172919638367,392.8779441394889
est_11_6,teqp,condensador,0.575,380.2541306452697,343.1073834582711,295.8786318967264
est_11_6,teqp,hrvg,0.6,751.1796267436191,425.7172919638367,394.04743684523925
est_11_6,teqp,condensador,0.6,363.99042635081236,342.2454360050668,295.8786318967264
est_11_6,teqp,hrvg,0.625,768.5216335148873,425.7172919638367,395.2239937076772
est_11_6,teqp,condensador,0.625,347.726722056355,341.4009357142155,295.8786318967264
est_11_6,teqp,hrvg,0.65,785.8636402861557,425.7172919638367,396.40644180910095
est_11_6,teqp,condensador,0.65,331.46301776189773,340.5739380917898,295.8786318967264
est_11_6,teqp,hrvg,0.675,803.2056470574239,425.7172919638367,397.5935866391962
est_11_6,teqp,condensador,0.675,315.1993134674404,339.7644603896623,295.8786318967264
est_11_6,teqp,hrvg,0.7,820.5476538286922,425.7172919638367,398.78422164959846
est_11_6,teqp,condensador,0.7,298.93560917298316,338.97248396503556,295.8786318967264
est_11_6,teqp,hrvg,0.725,837.8896605999605,425.7172919638367,399.97713484933234
est_11_6,teqp,condensador,0.725,282.6719048785259,338.19795783330835,295.8786318967264
est_11_6,teqp,hrvg,0.75,855.2316673712288,425.7172919638367,401.1711155486371
est_11_6,teqp,condensador,0.75,266.40820058406854,337.44079938187804,295.8786318967264
est_11_6,teqp,hrvg,0.775,872.5736741424971,425.7172919638367,402.3649624841195
est_11_6,teqp,condensador,0.775,250.1444962896112,336.700898640566,295.8786318967264
est_11_6,teqp,hrvg,0.8,889.9156809137654,425.7172919638367,403.5574906611611
est_11_6,teqp,condensador,0.8,233.8807919951539,335.97811947803706,295.8786318967264
est_11_6,teqp,hrvg,0.825,907.2576876850336,425.7172919638367,404.7475382569592
est_11_6,teqp,condensador,0.825,217.61708770069663,334.649383262066,295.8786318967264
est_11_6,teqp,hrvg,0.85,924.5996944563019,425.7172919638367,405.9339731093837
est_11_6,teqp,condensador,0.85,201.35338340623935,331.2601881069362,295.8786318967264
est_11_6,teqp,hrvg,0.875,941.9417012275703,425.7172919638367,407.11569872266693
est_11_6,teqp,condensador,0.875,185.08967911178206,327.8601994763635,295.8786318967264
est_11_6,teqp,hrvg,0.9,959.2837079988386,425.7172919638367,408.29165971445684
est_11_6,teqp,condensador,0.9,168.82597481732466,324.4496193471475,295.8786318967264
est_11_6,teqp,hrvg,0.925,976.6257147701069,425.7172919638367,409.46084664373484
est_11_6,teqp,condensador,0.925,152.56227052286738,321.02861879020816,295.8786318967264
est_11_6,teqp,hrvg,0.95,993.9677215413751,425.7172919638367,410.6223001729005
est_11_6,teqp,condensador,0.95,136.2985662284102,317.59733504942255,295.8786318967264
est_11_6,teqp,hrvg,0.975,1011.3097283126434,425.7172919638367,411.7751145359823
est_11_6,teqp,condensador,0.975,120.03486193395281,314.1558685137033,295.8786318967264
est_11_6,teqp,hrvg,1.0,1028.6517350839117,425.7172919638367,412.91844036793935
est_11_6,teqp,condensador,1.0,103.77115763949553,310.70427899693834,295.8786318967264
est_11_7,teqp,regenerador,0.0,587.6961978320842,413.9903187918744,377.22404589919466
est_11_7,teqp,regenerador,0.01,583.7338130456209,413.2369579949839,376.5114079255163
est_11_7,teqp,regenerador,0.02,579.7714282591576,412.48237205615766,375.79804144498974
est_11_7,teqp,regenerador,0.03,575.8090434726943,411.7265721177053,375.08395181914915
est_11_7,teqp,regenerador,0.04,571.846658686231,410.9695679299015,374.3691443498835
est_11_7,teqp,regenerador,0.05,567.8842738997677,410.2113711491878,373.65362427981233
est_11_7,teqp,regenerador,0.06,563.9218891133044,409.45199128539065,372.9373967926406
est_11_7,teqp,regenerador,0.07,559.9595043268412,408.6914387415594,372.2204670134971
est_11_7,teqp,regenerador,0.08,555.9971195403779,407.92972360097406,371.5028400107276
est_11_7,teqp,regenerador,0.09,552.0347347539146,407.1668558307815,370.7845207904392
est_11_7,teqp,regenerador,0.1,548.0723499674513,406.4028452833567,370.0655143065258
est_11_7,teqp,regenerador,0.11,544.109965180988,405.63770169761654,369.3458254525445
est_11_7,teqp,regenerador,0.12,540.1475803945247,404.87143470030344,368.6254590657201
est_11_7,teqp,regenerador,0.13,536.1851956080613,404.1040538079505,367.90441992654405
est_11_7,teqp,regenerador,0.14,532.222810821598,403.3355684257621,367.1827127590266
est_11_7,teqp,regenerador,0.15,528.2604260351347,402.56598785217903,366.4603422309396
est_11_7,teqp,regenerador,0.16,524.2980412486714,401.7953212775819,365.73731295403775
est_11_7,teqp,regenerador,0.17,520.3356564622081,401.0235777863351,365.0136294842718
est_11_7,teqp,regenerador,0.18,516.3732716757448,400.2507663577706,364.28929632198185
est_11_7,teqp,regenerador,0.19,512.4108868892815,399.476895867268,363.5643179120837
est_11_7,teqp,regenerador,0.2,508.4485021028183,398.70197508730814,362.8386986442709
est_11_7,teqp,regenerador,0.21,504.486117316355,397.92601268850007,362.11244285286097
est_11_7,teqp,regenerador,0.22,500.5237325298917,397.1490172405733,361.38555481766576
est_11_7,teqp,regenerador,0.23,496.5613477434284,396.37099721334806,360.6580387632874
est_11_7,teqp,regenerador,0.24,492.5989629569651,395.5919609777207,359.92989885966495
est_11_7,teqp,regenerador,0.25,488.6365781705018,394.81191680651074,359.20113922207037
est_11_7,teqp,regenerador,0.26,484.6741933840385,394.0308728754008,358.47176391117387
est_11_7,teqp,regenerador,0.27,480.7118085975752,393.24883726379096,357.7417769330998
est_11_7,teqp,regenerador,0.28,476.7494238111119,392.46581795563634,357.0111822397183
est_11_7,teqp,regenerador,0.29,472.7870390246486,391.68182284026204,356.27998372738676
est_11_7,teqp,regenerador,0.3,468.8246542381853,390.8968597131548,355.548185239497
est_11_7,teqp,regenerador,0.31,464.86226945172206,390.11093627672136,354.815790563911
est_11_7,teqp,regenerador,0.32,460.89988466525875,389.3240601410239,354.08280343418977
est_11_7,teqp,regenerador,0.33,456.93749987879545,388.53623882449256,353.34922752928185
est_11_7,teqp,regenerador,0.34,452.97511509233215,387.74747975459843,352.61506647343447
est_11_7,teqp,regenerador,0.35,449.0127303058689,386.957790269785,351.88032383608794
est_11_7,teqp,regenerador,0.36,445.0503455194056,386.16717761505697,351.1450031338954
est_11_7,teqp,regenerador,0.37,441.0879607329423,385.37564895118925,350.4091078226357
est_11_7,teqp,regenerador,0.38,437.125575946479,384.5832113477682,349.6726413093145
est_11_7,teqp,regenerador,0.39,433.1631911600157,383.78987178714976,348.9356069423984
est_11_7,teqp,regenerador,0.4,429.2008063735524,382.9956371643838,348.19800801536235
est_11_7,teqp,regenerador,0.41,425.2384215870891,382.20051428773246,347.459847765878
est_11_7,teqp,regenerador,0.42,421.2760368006258,381.4045098791662,346.7211293755616
est_11_7,teqp,regenerador,0.43,417.31365201416247,380.6076305748315,345.98185596969296
est_11_7,teqp,regenerador,0.44,413.35126722769917,379.8098829254973,345.24203061691236
est_11_7,teqp,regenerador,0.45,409.38888244123586,379.0112733969667,344.50165632889116
est_11_7,teqp,regenerador,0.46,405.4264976547726,378.2118083700379,343.76073605996845
est_11_7,teqp,regenerador,0.47,401.4641128683093,377.41149414312304,343.0192727067706
est_11_7,teqp,regenerador,0.48,397.50172808184607,376.6103369280766,342.27726910779074
est_11_7,teqp,regenerador,0.49,393.53934329538276,375.8083428550237,341.53472804210304
est_11_7,teqp,regenerador,0.5,389.57695850891946,375.0055179704016,340.7916522329721
est_11_7,teqp,regenerador,0.51,385.61457372245616,374.2018682376815,340.04804434038493
est_11_7,teqp,regenerador,0.52,381.65218893599285,373.39739953760045,339.30390701543394
est_11_7,teqp,regenerador,0.53,377.68980414952955,372.5921176683801,338.559242745365
est_11_7,teqp,regenerador,0.54,373.72741936306625,371.7860283459086,337.81405400936694
est_11_7,teqp,regenerador,0.55,369.76503457660294,370.97913720389676,337.06834322468325
est_11_7,teqp,regenerador,0.56,365.80264979013964,370.171449794006,336.32211274591896
est_11_7,teqp,regenerador,0.57,361.8402650036764,369.3629715859454,335.5753643643137
est_11_7,teqp,regenerador,0.58,357.8778802172131,368.55370796753283,334.82810130696913
est_11_7,teqp,regenerador,0.59,353.9154954307498,367.74366424472356,334.0803252360351
est_11_7,teqp,regenerador,0.6,349.9531106442865,366.9328456435599,333.3320382478503
est_11_7,teqp,regenerador,0.61,345.9907258578232,366.12125730256514,332.5832423720395
est_11_7,teqp,regenerador,0.62,342.02834107135993,365.30890428518364,331.8339395705561
est_11_7,teqp,regenerador,0.63,338.06595628489663,364.49579156913103,331.08413173667753
est_11_7,teqp,regenerador,0.64,334.1035714984333,363.68192405082465,330.3338206939479
est_11_7,teqp,regenerador,0.65,330.14118671197,362.86730654444153,329.58300819505683
est_11_7,teqp,regenerador,0.66,326.1788019255067,362.0519437817269,328.83169592359667
est_11_7,teqp,regenerador,0.67,322.2164171390434,361.2358404117794,328.0798854818149
est_11_7,teqp,regenerador,0.68,318.2540323525801,360.41900100078595,327.3275784065213
est_11_7,teqp,regenerador,0.69,314.29164756611686,359.6014300317272,326.57477615424744
est_11_7,teqp,regenerador,0.7,310.32926277965356,358.7831319040294,325.82148010515056
est_11_7,teqp,regenerador,0.71,306.36687799319026,357.96411093360337,325.06769156071414
est_11_7,teqp,regenerador,0.72,302.40449320672695,357.1443713505101,324.31341174222075
est_11_7,teqp,regenerador,0.73,298.44210842026365,356.323917304428,323.55864178847696
est_11_7,teqp,regenerador,0.74,294.47972363380035,355.5027528945657,322.8033827546698
est_11_7,teqp,regenerador,0.75,290.51733884733704,354.6808820840649,322.0476356116003
est_11_7,teqp,regenerador,0.76,286.55495406087374,353.8583087268357,321.29140124296816
est_11_7,teqp,regenerador,0.77,282.59256927441044,353.03503662463356,320.5346804434502
est_11_7,teqp,regenerador,0.78,278.6301844879472,352.2110689914608,319.7774739166579
est_11_7,teqp,regenerador,0.79,274.6677997014839,351.38641045282213,319.01978227332717
est_11_7,teqp,regenerador,0.8,270.7054149150206,350.56106404492795,318.2616060280422
est_11_7,teqp,regenerador,0.81,266.7430301285573,349.73503321384,317.50294559896236
est_11_7,teqp,regenerador,0.82,262.78064534209403,348.90832131456165,316.7438013034078
est_11_7,teqp,regenerador,0.83,258.81826055563073,348.08093161006764,315.9841733564235
est_11_7,teqp,regenerador,0.84,254.85587576916743,347.2528672702689,315.22406186792114
est_11_7,teqp,regenerador,0.85,250.89349098270412,346.4241313709157,314.4634668399664
est_11_7,teqp,regenerador,0.86,246.93110619624082,345.594726892425,313.7023881639386
est_11_7,teqp,regenerador,0.87,242.96872140977752,344.7646567212452,312.94082561755897
est_11_7,teqp,regenerador,0.88,239.0063366233142,343.9339236342899,312.1787793617966
est_11_7,teqp,regenerador,0.89,235.0439518368509,343.1025303213935,311.41624793763754
est_11_7,teqp,regenerador,0.9,231.0815670503876,342.27047936835953,310.6532312627114
est_11_7,teqp,regenerador,0.91,227.1191822639243,341.43777325961935,309.8897286277754
est_11_7,teqp,regenerador,0.92,223.15679747746105,340.604414375921,309.1257391930462
est_11_7,teqp,regenerador,0.93,219.19441269099775,339.7704049925246,308.3612619843672
est_11_7,teqp,regenerador,0.94,215.23202790453445,338.93574727743777,307.5962958892172
est_11_7,teqp,regenerador,0.95,211.2696431180712,338.1004437895448,306.83083965254247
est_11_7,teqp,regenerador,0.96,207.3072583316079,337.2644954766471,306.06489189715273
est_11_7,teqp,regenerador,0.97,203.3448735451446,336.42790467340507,305.2984510533171
est_11_7,teqp,regenerador,0.98,199.3824887586813,335.59067310941066,304.53151540717914
est_11_7,teqp,regenerador,0.99,195.420103972218,334.7528024489321,303.7640830805708
est_11_7,teqp,regenerador,1.0,191.45771918575468,333.91429410327896,302.9961520425742
est_11_7,teqp,hrvg,0.0,421.9309780588052,425.9743119534829,377.22404589919466
est_11_7,teqp,condensador,0.0,330.800734681783,326.85809343012676,298.2585762930893
est_11_7,teqp,hrvg,0.025,429.2227861725869,425.9743119534829,378.6756074345069
est_11_7,teqp,condensador,0.025,323.9891458002725,326.4908161680611,298.2585762930893
est_11_7,teqp,hrvg,0.05,436.5145942863686,425.9743119534829,380.1240675108927
est_11_7,teqp,condensador,0.05,317.17755691876204,326.1264774386366,298.2585762930893
est_11_7,teqp,hrvg,0.075,443.8064024001503,425.9743119534829,381.5693782501786
est_11_7,teqp,condensador,0.075,310.36596803725155,325.7650843842663,298.2585762930893
est_11_7,teqp,hrvg,0.1,451.098210513932,425.9743119534829,383.01149069599194
est_11_7,teqp,condensador,0.1,303.55437915574106,325.4066431915564,298.2585762930893
est_11_7,teqp,hrvg,0.125,458.3900186277137,425.9743119534829,384.45035479675727
est_11_7,teqp,condensador,0.125,296.7427902742306,325.0511588064094,298.2585762930893
est_11_7,teqp,hrvg,0.15,465.6818267414954,425.9743119534829,385.88591938759987
est_11_7,teqp,condensador,0.15,289.9312013927201,324.69863501585047,298.2585762930893
est_11_7,teqp,hrvg,0.175,472.9736348552771,425.9743119534829,387.31813217122266
est_11_7,teqp,condensador,0.175,283.1196125112096,324.34907461607116,298.2585762930893
est_11_7,teqp,hrvg,0.2,480.2654429690588,425.9743119534829,388.74693969777155
est_11_7,teqp,condensador,0.2,276.3080236296991,324.002478791061,298.2585762930893
est_11_7,teqp,hrvg,0.225,487.55725108284054,425.9743119534829,390.1722873434418
est_11_7,teqp,condensador,0.225,269.4964347481886,323.658848460835,298.2585762930893
est_11_7,teqp,hrvg,0.25,494.8490591966222,425.9743119534829,391.5941192889964
est_11_7,teqp,condensador,0.25,262.68484586667813,323.31818301319515,298.2585762930893
est_11_7,teqp,hrvg,0.275,502.1408673104039,425.9743119534829,393.0123784947326
est_11_7,teqp,condensador,0.275,255.87325698516764,322.9804809261335,298.2585762930893
est_11_7,teqp,hrvg,0.3,509.4326754241856,425.9743119534829,394.42700667737955
est_11_7,teqp,condensador,0.3,249.06166810365715,322.6457400326707,298.2585762930893
est_11_7,teqp,hrvg,0.325,516.7244835379673,425.9743119534829,395.8379442836817
est_11_7,teqp,condensador,0.325,242.25007922214667,322.31395628205684,298.2585762930893
est_11_7,teqp,hrvg,0.35,524.016291651749,425.9743119534829,397.2451306477396
est_11_7,teqp,condensador,0.35,235.4384903406362,321.9851261282742,298.2585762930893
est_11_7,teqp,hrvg,0.375,531.3080997655308,425.9743119534829,398.64850320598737
est_11_7,teqp,condensador,0.375,228.62690145912572,321.6592445405153,298.2585762930893
est_11_7,teqp,hrvg,0.4,538.5999078793125,425.9743119534829,400.04799848738475
est_11_7,teqp,condensador,0.4,221.8153125776152,321.33630488841226,298.2585762930893
est_11_7,teqp,hrvg,0.425,545.8917159930942,425.9743119534829,401.44355188565396
est_11_7,teqp,condensador,0.425,215.00372369610474,321.016301141093,298.2585762930893
est_11_7,teqp,hrvg,0.45,553.1835241068759,425.9743119534829,402.83509690240396
est_11_7,teqp,condensador,0.45,208.19213481459425,320.6992256345525,298.2585762930893
est_11_7,teqp,hrvg,0.475,560.4753322206575,425.9743119534829,404.2225657519738
est_11_7,teqp,condensador,0.475,201.38054593308377,320.3850700666037,298.2585762930893
est_11_7,teqp,hrvg,0.5,567.7671403344393,425.9743119534829,405.11119643951076
est_11_7,teqp,condensador,0.5,194.56895705157328,320.0738256048433,298.2585762930893
est_11_7,teqp,hrvg,0.525,575.0589484482209,425.9743119534829,405.5299732179848
est_11_7,teqp,condensador,0.525,187.7573681700628,319.7654828858076,298.2585762930893
est_11_7,teqp,hrvg,0.55,582.3507565620027,425.9743119534829,405.9516781767731
est_11_7,teqp,condensador,0.55,180.9457792885523,319.46003158295485,298.2585762930893
est_11_7,teqp,hrvg,0.575,589.6425646757843,425.9743119534829,406.37627207257617
est_11_7,teqp,condensador,0.575,174.13419040704184,319.1574604367997,298.2585762930893
est_11_7,teqp,hrvg,0.6,596.934372789566,425.9743119534829,406.8037145750765
est_11_7,teqp,condensador,0.6,167.32260152553133,318.85775881646015,298.2585762930893
est_11_7,teqp,hrvg,0.625,604.2261809033478,425.9743119534829,407.23396310492996
est_11_7,teqp,condensador,0.625,160.51101264402084,318.56091403244494,298.2585762930893
est_11_7,teqp,hrvg,0.65,611.5179890171295,425.9743119534829,407.6669734403296
est_11_7,teqp,condensador,0.65,153.69942376251035,318.26691376755497,298.2585762930893
est_11_7,teqp,hrvg,0.675,618.8097971309112,425.9743119534829,408.1026996087299
est_11_7,teqp,condensador,0.675,146.88783488099986,317.97574496905656,298.2585762930893
est_11_7,teqp,hrvg,0.7,626.1016052446929,425.9743119534829,408.5410939117417
est_11_7,teqp,condensador,0.7,140.0762459994894,317.6873939878962,298.2585762930893
est_11_7,teqp,hrvg,0.725,633.3934133584746,425.9743119534829,408.98210693424033
est_11_7,teqp,condensador,0.725,133.2646571179789,317.4018464906969,298.2585762930893
est_11_7,teqp,hrvg,0.75,640.6852214722563,425.9743119534829,409.4256875718624
est_11_7,teqp,condensador,0.75,126.45306823646843,316.8391308681622,298.2585762930893
est_11_7,teqp,hrvg,0.775,647.977029586038,425.9743119534829,409.8717829613371
est_11_7,teqp,condensador,0.775,119.64147935495791,315.3942433450237,298.2585762930893
est_11_7,teqp,hrvg,0.8,655.2688376998198,425.9743119534829,410.3203387444228
est_11_7,teqp,condensador,0.8,112.82989047344742,313.9475482783712,298.2585762930893
est_11_7,teqp,hrvg,0.825,662.5606458136015,425.9743119534829,410.7712994740544
est_11_7,teqp,condensador,0.825,106.01830159193696,312.4990451500974,298.2585762930893
est_11_7,teqp,hrvg,0.85,669.8524539273831,425.9743119534829,411.22460656748274
est_11_7,teqp,condensador,0.85,99.20671271042647,311.0487334143398,298.2585762930893
est_11_7,teqp,hrvg,0.875,677.1442620411649,425.9743119534829,411.6802013917472
est_11_7,teqp,condensador,0.875,92.39512382891598,309.59661042040995,298.2585762930893
est_11_7,teqp,hrvg,0.9,684.4360701549465,425.9743119534829,412.13802330854975
