tag,motor,equipo,f,h,T_caliente,T_frio
est_11_7,teqp,condensador,0.9,85.5835349474055,308.1426718274717,298.2585762930893
est_11_7,teqp,hrvg,0.925,691.7278782687283,425.9743119534829,412.5980102204217
est_11_7,teqp,condensador,0.925,78.77194606589498,306.68691157737254,298.2585762930893
est_11_7,teqp,hrvg,0.95,699.0196863825099,425.9743119534829,413.0600986170934
est_11_7,teqp,condensador,0.95,71.96035718438452,305.22932160008037,298.2585762930893
est_11_7,teqp,hrvg,0.975,706.3114944962916,425.9743119534829,413.5242236229243
est_11_7,teqp,condensador,0.975,65.14876830287403,303.7698918950334,298.2585762930893
est_11_7,teqp,hrvg,1.0,713.6033026100733,425.9743119534829,413.99031904551157
est_11_7,teqp,condensador,1.0,58.337179421363544,302.3086103565571,298.2585762930893
est_11_10,teqp,regenerador,0.0,591.245819077252,416.60710716640085,353.2481634672185
est_11_10,teqp,regenerador,0.01,587.2586834970534,415.8456124599866,352.8248254224854
est_11_10,teqp,regenerador,0.02,583.2715479168548,415.0828971662177,352.40121200311256
est_11_10,teqp,regenerador,0.03,579.2844123366563,414.3189717183816,351.97732461049964
est_11_10,teqp,regenerador,0.04,575.2972767564578,413.55384642898434,351.5531646333338
est_11_10,teqp,regenerador,0.05,571.3101411762592,412.78753149117995,351.12873345356195
est_11_10,teqp,regenerador,0.06,567.3230055960606,412.02003698017023,350.7040324415924
est_11_10,teqp,regenerador,0.07,563.335870015862,411.25137285520725,350.2790629583691
est_11_10,teqp,regenerador,0.08,559.3487344356635,410.48154895877843,349.85382635509256
est_11_10,teqp,regenerador,0.09,555.3615988554649,409.7105750211,349.42832397328
est_11_10,teqp,regenerador,0.1,551.3744632752663,408.9384606589566,349.0025571448231
est_11_10,teqp,regenerador,0.11,547.3873276950678,408.16521537788884,348.57652719204236
est_11_10,teqp,regenerador,0.12,543.4001921148692,407.3908485732563,348.15023542774316
est_11_10,teqp,regenerador,0.13,539.4130565346707,406.6153695314179,347.72368315527234
est_11_10,teqp,regenerador,0.14,535.4259209544721,405.8387874308817,347.29687166857127
est_11_10,teqp,regenerador,0.15,531.4387853742735,405.06111134342706,346.86980225222845
est_11_10,teqp,regenerador,0.16,527.4516497940749,404.28235023522575,346.442476181534
est_11_10,teqp,regenerador,0.17,523.4645142138763,403.50251296771546,346.014894722531
est_11_10,teqp,regenerador,0.18,519.4773786336777,402.72160829904516,345.587059132068
est_11_10,teqp,regenerador,0.19,515.4902430534792,401.93964488464394,345.15897065784804
est_11_10,teqp,regenerador,0.2,511.50310747328064,401.1566312784277,344.73063053848307
est_11_10,teqp,regenerador,0.21,507.5159718930821,400.37257593369833,344.30204000334817
est_11_10,teqp,regenerador,0.22,503.5288363128835,399.5874872040714,343.87320027330617
est_11_10,teqp,regenerador,0.23,499.54170073268494,398.8013733443692,343.4441130592301
est_11_10,teqp,regenerador,0.24,495.55456515248636,398.01424251149086,343.01477856556505
est_11_10,teqp,regenerador,0.25,491.56742957228784,397.2261027652523,342.585198484465
est_11_10,teqp,regenerador,0.26,487.58029399208925,396.43696206920555,342.1553740015295
est_11_10,teqp,regenerador,0.27,483.59315841189067,395.6468282914157,341.72530629303463
est_11_10,teqp,regenerador,0.28,479.6060228316921,394.85570920522224,341.29499652653595
est_11_10,teqp,regenerador,0.29,475.61888725149356,394.063612491156,340.8644458609124
est_11_10,teqp,regenerador,0.3,471.631751671295,393.27054573308783,340.43365544641034
est_11_10,teqp,regenerador,0.31,467.6446160910964,392.4765164264586,340.0026264246847
est_11_10,teqp,regenerador,0.32,463.6574805108978,391.6815319725116,339.5713599288431
est_11_10,teqp,regenerador,0.33,459.6703449306993,390.8855996817395,339.13985708348497
est_11_10,teqp,regenerador,0.34,455.6832093505007,390.0887267740019,338.70811900474376
est_11_10,teqp,regenerador,0.35,451.6960737703022,389.2909203791167,338.27614680032644
est_11_10,teqp,regenerador,0.36,447.7089381901036,388.4921875374248,337.84394156955074
est_11_10,teqp,regenerador,0.37,443.721802609905,387.6925352003352,337.4115044033859
est_11_10,teqp,regenerador,0.38,439.73466702970643,386.8919702308287,336.97883638448667
est_11_10,teqp,regenerador,0.39,435.74753144950785,386.0904994041295,336.5459385872287
est_11_10,teqp,regenerador,0.4,431.76039586930926,385.28812940737953,336.1128120777364
est_11_10,teqp,regenerador,0.41,427.77326028911074,384.48486684161526,335.67945791541337
est_11_10,teqp,regenerador,0.42,423.7861247089122,383.6807182206639,335.245877147054
est_11_10,teqp,regenerador,0.43,419.79898912871363,382.8756899722903,334.8120708163167
est_11_10,teqp,regenerador,0.44,415.81185354851505,382.06978843841154,334.37803995665985
est_11_10,teqp,regenerador,0.45,411.82471796831646,381.26301987543604,333.94378559342533
est_11_10,teqp,regenerador,0.46,407.8375823881179,380.4553904545743,333.5093087441218
est_11_10,teqp,regenerador,0.47,403.85044680791935,379.6469062621274,333.07461041826826
est_11_10,teqp,regenerador,0.48,399.86331122772077,378.83757329974475,332.639691617426
est_11_10,teqp,regenerador,0.49,395.87617564752225,378.0273974846563,332.20455333523074
est_11_10,teqp,regenerador,0.5,391.88904006732366,377.21638464987336,331.76919655742427
est_11_10,teqp,regenerador,0.51,387.9019044871251,376.40454054436316,331.333622261884
est_11_10,teqp,regenerador,0.52,383.9147689069265,375.59187083318665,330.8978314186547
est_11_10,teqp,regenerador,0.53,379.9276333267279,374.77838109760876,330.46182498997615
est_11_10,teqp,regenerador,0.54,375.94049774652933,373.9640768370387,330.02560393031393
est_11_10,teqp,regenerador,0.55,371.95336216633075,373.14896346236,329.589169186386
est_11_10,teqp,regenerador,0.56,367.96622658613217,372.3330463061657,329.1525216971919
est_11_10,teqp,regenerador,0.57,363.9790910059337,371.5163306149255,328.71566239403876
est_11_10,teqp,regenerador,0.58,359.9919554257351,370.6988215519644,328.27859220056934
est_11_10,teqp,regenerador,0.59,356.00481984553653,369.880524196946,327.8413120327878
est_11_10,teqp,regenerador,0.6,352.01768426533795,369.0614435457771,327.40382279908584
est_11_10,teqp,regenerador,0.61,348.03054868513937,368.24158451048106,326.96612539998966
est_11_10,teqp,regenerador,0.62,344.04341310494084,367.4209519190364,326.528220729234
est_11_10,teqp,regenerador,0.63,340.05627752474226,366.5995505151715,326.09010967159264
est_11_10,teqp,regenerador,0.64,336.0691419445437,365.7773849582859,325.65179310691803
est_11_10,teqp,regenerador,0.65,332.0820063643451,364.95445982251516,325.21327190434835
est_11_10,teqp,regenerador,0.66,328.09487078414656,364.13077959770436,324.77454692755106
est_11_10,teqp,regenerador,0.67,324.107735203948,363.3063486877977,324.3356190322556
est_11_10,teqp,regenerador,0.68,320.1205996237494,362.4811714595823,323.89648906675353
est_11_10,teqp,regenerador,0.69,316.1334640435509,361.6552521289085,323.45715787192114
est_11_10,teqp,regenerador,0.7,312.1463284633523,360.82859480070755,323.01762628123345
est_11_10,teqp,regenerador,0.71,308.1591928831537,360.0012030332153,322.5778951207849
est_11_10,teqp,regenerador,0.72,304.1720573029552,359.173081796947,322.13796520930714
est_11_10,teqp,regenerador,0.73,300.1849217227566,358.3442344740915,321.6978373581835
est_11_10,teqp,regenerador,0.74,296.197786142558,357.51466485785966,321.2575123714649
est_11_10,teqp,regenerador,0.75,292.21065056235943,356.68437665178163,320.8169910458861
est_11_10,teqp,regenerador,0.76,288.22351498216085,355.85337346894954,320.37627417087776
est_11_10,teqp,regenerador,0.77,284.2363794019623,355.021658831212,319.9353625285809
est_11_10,teqp,regenerador,0.78,280.24924382176374,354.1892361683101,319.494256893856
est_11_10,teqp,regenerador,0.79,276.26210824156516,353.3561088169498,319.05295803429743
est_11_10,teqp,regenerador,0.8,272.2749726613666,352.52228001551305,318.6114667102381
est_11_10,teqp,regenerador,0.81,268.287837081168,351.6877529105363,318.1697836747598
est_11_10,teqp,regenerador,0.82,264.30070150096947,350.8525305496085,317.72790967368405
est_11_10,teqp,regenerador,0.83,260.31356592077094,350.0166158908824,317.2858454477146
est_11_10,teqp,regenerador,0.84,256.32643034057236,349.1800117900904,316.84359172402895
est_11_10,teqp,regenerador,0.85,252.33929476037378,348.34272100381804,316.4011492299631
est_11_10,teqp,regenerador,0.86,248.3521591801752,347.5047466874445,315.95851868177795
est_11_10,teqp,regenerador,0.87,244.36502359997667,346.66609039369865,315.5157007893015
est_11_10,teqp,regenerador,0.88,240.37788801977808,345.82675508704205,315.0726962551672
est_11_10,teqp,regenerador,0.89,236.3907524395795,344.98674318590747,314.6295057748187
est_11_10,teqp,regenerador,0.9,232.40361685938092,344.1460568416358,314.18613003651046
est_11_10,teqp,regenerador,0.91,228.41648127918234,343.304698179839,313.7425697213115
est_11_10,teqp,regenerador,0.92,224.4293456989838,342.46266921592337,313.29882550310447
est_11_10,teqp,regenerador,0.93,220.44221011878523,341.6199718491233,312.8548980485854
est_11_10,teqp,regenerador,0.94,216.4550745385867,340.7766078685304,312.4107880172602
est_11_10,teqp,regenerador,0.95,212.46793895838812,339.93257894286063,311.9664955614454
est_11_10,teqp,regenerador,0.96,208.48080337818953,339.08788662226453,311.5220223262611
est_11_10,teqp,regenerador,0.97,204.49366779799095,338.24253233516663,311.07736844962795
est_11_10,teqp,regenerador,0.98,200.50653221779243,337.3965173857971,310.6325345622601
est_11_10,teqp,regenerador,0.99,196.51939663759384,336.5498429516156,310.18752128765817
est_11_10,teqp,regenerador,1.0,192.53226105739526,335.70251008060444,309.7423292421016
est_11_10,teqp,hrvg,0.0,405.7930740118827,443.155295575482,353.2481634672185
est_11_10,teqp,condensador,0.0,921.3321985702214,359.76161247122894,291.28274442082443
est_11_10,teqp,hrvg,0.025,425.5335524447148,443.155295575482,357.1509257234494
est_11_10,teqp,condensador,0.025,903.0003223495689,358.4124398720733,291.28274442082443
est_11_10,teqp,hrvg,0.05,445.2740308775469,443.155295575482,361.02883843749186
est_11_10,teqp,condensador,0.05,884.6684461289165,357.0843424621378,291.28274442082443
est_11_10,teqp,hrvg,0.075,465.014509310379,443.155295575482,364.88066430160245
est_11_10,teqp,condensador,0.075,866.3365699082641,355.7793304490298,291.28274442082443
est_11_10,teqp,hrvg,0.1,484.75498774321113,443.155295575482,368.70508234842515
est_11_10,teqp,condensador,0.1,848.0046936876116,354.49923738236356,291.28274442082443
est_11_10,teqp,hrvg,0.125,504.49546617604324,443.155295575482,372.50068182036506
est_11_10,teqp,condensador,0.125,829.6728174669591,353.2457084868395,291.28274442082443
est_11_10,teqp,hrvg,0.15,524.2359446088753,443.155295575482,376.26595556759617
est_11_10,teqp,condensador,0.15,811.3409412463067,352.0201930340026,291.28274442082443
est_11_10,teqp,hrvg,0.175,543.9764230417074,443.155295575482,379.4124527973847
est_11_10,teqp,condensador,0.175,793.0090650256542,350.82394044642825,291.28274442082443
est_11_10,teqp,hrvg,0.2,563.7169014745396,443.155295575482,380.0723087935432
est_11_10,teqp,condensador,0.2,774.6771888050017,349.65799989728436,291.28274442082443
est_11_10,teqp,hrvg,0.225,583.4573799073717,443.155295575482,380.7595520815179
est_11_10,teqp,condensador,0.225,756.3453125843494,348.52322319289743,291.28274442082443
est_11_10,teqp,hrvg,0.25,603.1978583402038,443.155295575482,381.4751533895242
est_11_10,teqp,condensador,0.25,738.0134363636969,347.4202696243439,291.28274442082443
est_11_10,teqp,hrvg,0.275,622.9383367730359,443.155295575482,382.2200507182734
est_11_10,teqp,condensador,0.275,719.6815601430444,346.34961482806796,291.28274442082443
est_11_10,teqp,hrvg,0.3,642.678815205868,443.155295575482,382.99513674325226
est_11_10,teqp,condensador,0.3,701.3496839223919,345.3115594641163,291.28274442082443
est_11_10,teqp,hrvg,0.325,662.4192936387001,443.155295575482,383.80124512878126
est_11_10,teqp,condensador,0.325,683.0178077017395,344.30624064591507,291.28274442082443
est_11_10,teqp,hrvg,0.35,682.1597720715322,443.155295575482,384.6391360464116
est_11_10,teqp,condensador,0.35,664.685931481087,343.3336440032692,291.28274442082443
est_11_10,teqp,hrvg,0.375,701.9002505043643,443.155295575482,385.5094808536715
est_11_10,teqp,condensador,0.375,646.3540552604345,342.39361643547267,291.28274442082443
est_11_10,teqp,hrvg,0.4,721.6407289371964,443.155295575482,386.4128464635629
est_11_10,teqp,condensador,0.4,628.022179039782,341.4858792573638,291.28274442082443
est_11_10,teqp,hrvg,0.425,741.3812073700285,443.155295575482,387.34967898216826
est_11_10,teqp,condensador,0.425,609.6903028191297,340.61004139137447,291.28274442082443
est_11_10,teqp,hrvg,0.45,761.1216858028606,443.155295575482,388.3202889397006
est_11_10,teqp,condensador,0.45,591.3584265984772,339.7656124191107,291.28274442082443
est_11_10,teqp,hrvg,0.475,780.8621642356927,443.155295575482,389.3248352046206
est_11_10,teqp,condensador,0.475,573.0265503778248,338.9520152820795,291.28274442082443
est_11_10,teqp,hrvg,0.5,800.6026426685248,443.155295575482,390.3633113864921
est_11_10,teqp,condensador,0.5,554.6946741571724,338.16859875265874,291.28274442082443
est_11_10,teqp,hrvg,0.525,820.3431211013569,443.155295575482,391.4355330673589
est_11_10,teqp,condensador,0.525,536.3627979365199,337.4146484232282,291.28274442082443
est_11_10,teqp,hrvg,0.55,840.083599534189,443.155295575482,392.5411270773854
est_11_10,teqp,condensador,0.55,518.0309217158674,336.6893986285386,291.28274442082443
est_11_10,teqp,hrvg,0.575,859.8240779670211,443.155295575482,393.67952304729977
est_11_10,teqp,condensador,0.575,499.699045495215,335.9920413121494,291.28274442082443
est_11_10,teqp,hrvg,0.6,879.5645563998532,443.155295575482,394.849947693057
est_11_10,teqp,condensador,0.6,481.3671692745625,335.32173717607935,291.28274442082443
est_11_10,teqp,hrvg,0.625,899.3050348326854,443.155295575482,396.0514230231759
est_11_10,teqp,condensador,0.625,463.03529305391004,334.6776220502751,291.28274442082443
est_11_10,teqp,hrvg,0.65,919.0455132655175,443.155295575482,397.28276535680436
est_11_10,teqp,condensador,0.65,444.70341683325756,334.05881749732737,291.28274442082443
est_11_10,teqp,hrvg,0.675,938.7859916983496,443.155295575482,398.54259183892856
est_11_10,teqp,condensador,0.675,426.3715406126051,333.46443466677107,291.28274442082443
est_11_10,teqp,hrvg,0.7,958.5264701311817,443.155295575482,399.8293271471099
est_11_10,teqp,condensador,0.7,408.03966439195267,332.8935829138359,291.28274442082443
est_11_10,teqp,hrvg,0.725,978.2669485640138,443.155295575482,401.14121558388894
est_11_10,teqp,condensador,0.725,389.7077881713002,332.3453742130856,291.28274442082443
est_11_10,teqp,hrvg,0.75,998.0074269968459,443.155295575482,402.4763354955726
est_11_10,teqp,condensador,0.75,371.3759119506477,331.8189281696871,291.28274442082443
est_11_10,teqp,hrvg,0.775,1017.747905429678,443.155295575482,403.8326189532574
est_11_10,teqp,condensador,0.775,353.04403572999524,331.31337611030267,291.28274442082443
est_11_10,teqp,hrvg,0.8,1037.48838386251,443.155295575482,405.20787086756195
est_11_10,teqp,condensador,0.8,334.71215950934277,330.82786457782584,291.28274442082443
est_11_10,teqp,hrvg,0.825,1057.2288622953422,443.155295575482,406.5997941700904
est_11_10,teqp,condensador,0.825,316.3802832886904,330.36155835980554,291.28274442082443
est_11_10,teqp,hrvg,0.85,1076.9693407281743,443.155295575482,408.0060121819424
est_11_10,teqp,condensador,0.85,298.04840706803793,329.913642699038,291.28274442082443
est_11_10,teqp,hrvg,0.875,1096.7098191610064,443.155295575482,409.42409677187266
est_11_10,teqp,condensador,0.875,279.71653084738546,328.1520581900474,291.28274442082443
est_11_10,teqp,hrvg,0.9,1116.4502975938385,443.155295575482,410.8515933619883
est_11_10,teqp,condensador,0.9,261.384654626733,324.40011547662044,291.28274442082443
est_11_10,teqp,hrvg,0.925,1136.1907760266706,443.155295575482,412.28604694818597
est_11_10,teqp,condensador,0.925,243.0527784060805,320.6325731316185,291.28274442082443
est_11_10,teqp,hrvg,0.95,1155.9312544595027,443.155295575482,413.72502723295383
est_11_10,teqp,condensador,0.95,224.72090218542814,316.8499910946463,291.28274442082443
est_11_10,teqp,hrvg,0.975,1175.6717328923348,443.155295575482,415.1661517570725
est_11_10,teqp,condensador,0.975,206.38902596477567,313.05288561000066,291.28274442082443
est_11_10,teqp,hrvg,1.0,1195.412211325167,443.155295575482,416.60710716640074
est_11_10,teqp,condensador,1.0,188.0571497441232,309.2417320350874,291.28274442082443
est_11_9,teqp,regenerador,0.0,581.7721546998314,407.6372068182901,376.4030992229343
est_11_9,teqp,regenerador,0.01,577.933370599627,406.91410183011385,375.6983927225564
est_11_9,teqp,regenerador,0.02,574.0945864994225,406.1897997793697,374.99292026370296
est_11_9,teqp,regenerador,0.03,570.255802399218,405.4643114243783,374.2866878543566
est_11_9,teqp,regenerador,0.04,566.4170182990136,404.737647372619,373.57970143811093
est_11_9,teqp,regenerador,0.05,562.5782341988092,404.00981811072006,372.87196689471233
est_11_9,teqp,regenerador,0.06,558.7394500986047,403.2808340064572,372.1634900405853
est_11_9,teqp,regenerador,0.07,554.9006659984003,402.5507053088524,371.4542766293482
est_11_9,teqp,regenerador,0.08,551.0618818981959,401.81944215201406,370.7443323523103
est_11_9,teqp,regenerador,0.09,547.2230977979915,401.0870545546853,370.0336628389575
est_11_9,teqp,regenerador,0.1,543.384313697787,400.3535524225317,369.3222736573732
est_11_9,teqp,regenerador,0.11,539.5455295975826,399.61894554941404,368.6101703146101
est_11_9,teqp,regenerador,0.12,535.7067454973782,398.88324361877704,367.89735825816285
est_11_9,teqp,regenerador,0.13,531.8679613971738,398.1464560487239,367.1838428740714
est_11_9,teqp,regenerador,0.14,528.0291772969692,397.4085928766241,366.46962948974254
est_11_9,teqp,regenerador,0.15,524.1903931967648,396.6696625467454,365.7547233731459
est_11_9,teqp,regenerador,0.16,520.3516090965604,395.92967531578404,365.0391297334462
est_11_9,teqp,regenerador,0.17,516.5128249963559,395.18863946240776,364.32285372138125
est_11_9,teqp,regenerador,0.18,512.6740408961515,394.446564522625,363.60590042962167
est_11_9,teqp,regenerador,0.19,508.8352567959471,393.703459327831,362.88827489312604
est_11_9,teqp,regenerador,0.2,504.9964726957427,392.95933272442375,362.16998208947285
est_11_9,teqp,regenerador,0.21,501.1576885955382,392.21419345952165,361.4510269391793
est_11_9,teqp,regenerador,0.22,497.31890449533375,391.46805018206084,360.7314143060054
est_11_9,teqp,regenerador,0.23,493.48012039512935,390.72091144386866,360.0111490929797
est_11_9,teqp,regenerador,0.24,489.64133629492494,389.9727857007031,359.2902357655447
est_11_9,teqp,regenerador,0.25,485.8025521947205,389.22368131327136,358.56867930306225
est_11_9,teqp,regenerador,0.26,481.963768094516,388.4736065482129,357.84648425192523
est_11_9,teqp,regenerador,0.27,478.1249839943116,387.72256957904716,357.12365519570824
est_11_9,teqp,regenerador,0.28,474.28619989410714,386.9705784881183,356.4001966634931
est_11_9,teqp,regenerador,0.29,470.44741579390274,386.2176412645471,355.67611312940284
est_11_9,teqp,regenerador,0.3,466.60863169369827,385.46376580875466,354.9514090127955
est_11_9,teqp,regenerador,0.31,462.76984759349386,384.7089599312934,354.2260886784453
est_11_9,teqp,regenerador,0.32,458.9310634932894,383.95323135414577,353.50015643671446
est_11_9,teqp,regenerador,0.33,455.092279393085,383.1965877115588,352.7736165436977
est_11_9,teqp,regenerador,0.34,451.25349529288053,382.43903655085313,352.04647320136297
est_11_9,teqp,regenerador,0.35,447.4147111926761,381.68058533321096,351.31873055766914
est_11_9,teqp,regenerador,0.36,443.5759270924717,380.92124143444397,350.5903927066207
est_11_9,teqp,regenerador,0.37,439.73714299226725,380.1610121457108,349.86146368789286
est_11_9,teqp,regenerador,0.38,435.8983588920628,379.3999046746369,349.13194748976264
est_11_9,teqp,regenerador,0.39,432.0595747918584,378.63792614434243,348.4018480432022
est_11_9,teqp,regenerador,0.4,428.2207906916539,377.87508359732686,347.67116922792457
est_11_9,teqp,regenerador,0.41,424.3820065914495,377.11138399297175,346.93991486939535
est_11_9,teqp,regenerador,0.42,420.54322249124505,376.3468342097513,346.2080887394307
est_11_9,teqp,regenerador,0.43,416.70443839104064,375.581441045537,345.4756945561739
est_11_9,teqp,regenerador,0.44,412.8656542908362,374.8152112181951,344.74273598405335
est_11_9,teqp,regenerador,0.45,409.0268701906317,374.04815136616355,344.0092166337239
est_11_9,teqp,regenerador,0.46,405.1880860904273,373.280268049007,343.27514006197924
est_11_9,teqp,regenerador,0.47,401.3493019902229,372.51156774794873,342.5405097716503
est_11_9,teqp,regenerador,0.48,397.51051789001843,371.7420568663833,341.80532921147415
est_11_9,teqp,regenerador,0.49,393.67173378981397,370.971741730356,341.0696017759415
est_11_9,teqp,regenerador,0.5,389.83294968960956,370.2006285890216,340.33333080511227
est_11_9,teqp,regenerador,0.51,385.99416558940516,369.4287236165716,339.59651958440713
est_11_9,teqp,regenerador,0.52,382.1553814892007,368.6560329074412,338.8591713466707
est_11_9,teqp,regenerador,0.53,378.31659738899623,367.88256248456355,338.12128926364795
est_11_9,teqp,regenerador,0.54,374.4778132887918,367.10831829373546,337.3828764581522
est_11_9,teqp,regenerador,0.55,370.63902918858736,366.3333062063225,336.643935994337
est_11_9,teqp,regenerador,0.56,366.8002450883829,365.5575320192412,335.90447088092617
est_11_9,teqp,regenerador,0.57,362.9614609881785,364.7810014552871,335.1644840703277
est_11_9,teqp,regenerador,0.58,359.1226768879741,364.00372016344016,334.423978458256
est_11_9,teqp,regenerador,0.59,355.2838927877697,363.22569371914324,333.68295688331216
est_11_9,teqp,regenerador,0.6,351.4451086875652,362.44692762456367,332.9414221265346
est_11_9,teqp,regenerador,0.61,347.60632458736075,361.6674273088028,332.19937691092036
est_11_9,teqp,regenerador,0.62,343.76754048715634,360.8871981284823,331.4568239009105
est_11_9,teqp,regenerador,0.63,339.9287563869519,360.10624536638744,330.7137657018345
est_11_9,teqp,regenerador,0.64,336.0899722867474,359.3245742345679,329.97020485927027
est_11_9,teqp,regenerador,0.65,332.251188186543,358.54218987159487,329.22614385920247
est_11_9,teqp,regenerador,0.66,328.4124040863386,357.75909734411096,328.4815851240889
est_11_9,teqp,regenerador,0.67,324.57361998613413,356.97530164663607,327.7365310572932
est_11_9,teqp,regenerador,0.68,320.73483588592967,356.1908077016313,326.9909839192213
est_11_9,teqp,regenerador,0.69,316.89605178572526,355.40562035953457,326.2449459450508
est_11_9,teqp,regenerador,0.7,313.05726768552086,354.6197443987762,325.49841930761227
est_11_9,teqp,regenerador,0.71,309.2184835853164,353.8331845257576,324.75140611476337
est_11_9,teqp,regenerador,0.72,305.379699485112,353.04594537480625,324.0039084084496
est_11_9,teqp,regenerador,0.73,301.5409153849075,352.25803150809367,323.25592816370846
est_11_9,teqp,regenerador,0.74,297.7021312847031,351.4694474155265,322.50746678762556
est_11_9,teqp,regenerador,0.75,293.86334718449865,350.6801975145948,321.75852711823325
est_11_9,teqp,regenerador,0.76,290.0245630842942,349.89028615018907,321.0091104233455
est_11_9,teqp,regenerador,0.77,286.1857789840898,349.09971759655946,320.2592183993356
est_11_9,teqp,regenerador,0.78,282.3469948838853,348.3084960499024,319.5088526698482
est_11_9,teqp,regenerador,0.79,278.5082107836809,347.5166256377594,318.7580147844418
est_11_9,teqp,regenerador,0.8,274.66942668347644,346.72411041245357,318.00670621716256
est_11_9,teqp,regenerador,0.81,270.83064258327204,345.9309543525755,317.25492836500007
est_11_9,teqp,regenerador,0.82,266.99185848306763,345.1371613624454,316.50268254953716
est_11_9,teqp,regenerador,0.83,263.15307438286317,344.34273527170006,315.7499700040244
est_11_9,teqp,regenerador,0.84,259.31429028265876,343.5476798348352,314.99679188806573
est_11_9,teqp,regenerador,0.85,255.4755061824543,342.7519987307057,314.2431492739493
est_11_9,teqp,regenerador,0.86,251.63672208224983,341.95569556198524,313.4890431489189
est_11_9,teqp,regenerador,0.87,247.79793798204543,341.1587738545773,312.73447441265034
est_11_9,teqp,regenerador,0.88,243.95915388184096,340.36123705702863,311.97944387517214
est_11_9,teqp,regenerador,0.89,240.12036978163655,339.5630885395424,311.22395225469677
est_11_9,teqp,regenerador,0.9,236.2815856814321,338.7643315939656,310.46800017533997
est_11_9,teqp,regenerador,0.91,232.44280158122763,337.9649694430288,309.7115881647429
est_11_9,teqp,regenerador,0.92,228.60401748102322,337.1650052492736,308.95471665158107
est_11_9,teqp,regenerador,0.93,224.76523338081876,336.3644420178265,308.1973859629483
est_11_9,teqp,regenerador,0.94,220.92644928061435,335.5632827166648,307.43959632163677
est_11_9,teqp,regenerador,0.95,217.08766518040994,334.7615302304892,306.6813478432478
est_11_9,teqp,regenerador,0.96,213.24888108020548,333.95918735964966,305.9226405315628
est_11_9,teqp,regenerador,0.97,209.41009698000107,333.15625631900906,305.16347428302396
est_11_9,teqp,regenerador,0.98,205.5713128797966,332.3527407367389,304.403848868753
est_11_9,teqp,regenerador,0.99,201.7325287795922,331.54864265303985,303.6437639459934
est_11_9,teqp,regenerador,1.0,197.89374467938774,330.7439645187934,302.8832190469734
est_11_9,teqp,hrvg,0.0,438.0994843075505,416.5497872309603,376.4030992229343
est_11_9,teqp,condensador,0.0,294.6485847967714,315.94988544254574,282.4775313472949
est_11_9,teqp,hrvg,0.025,443.9017790574073,416.5497872309603,377.5475600627399
est_11_9,teqp,condensador,0.025,289.1694037293659,315.68843931299836,282.4775313472949
est_11_9,teqp,hrvg,0.05,449.7040738072641,416.5497872309603,378.68995230308786
est_11_9,teqp,condensador,0.05,283.6902226619605,315.429054135795,282.4775313472949
est_11_9,teqp,hrvg,0.075,455.5063685571209,416.5497872309603,379.83024898190047
est_11_9,teqp,condensador,0.075,278.211041594555,315.1717246118722,282.4775313472949
est_11_9,teqp,hrvg,0.1,461.3086633069777,416.5497872309603,380.968422666265
est_11_9,teqp,condensador,0.1,272.73186052714954,314.9164453096079,282.4775313472949
est_11_9,teqp,hrvg,0.125,467.11095805683453,416.5497872309603,382.1044454438911
est_11_9,teqp,condensador,0.125,267.2526794597441,314.6632097851664,282.4775313472949
est_11_9,teqp,hrvg,0.15,472.91325280669133,416.5497872309603,383.23828891568337
est_11_9,teqp,condensador,0.15,261.77349839233864,314.41201218282987,282.4775313472949
est_11_9,teqp,hrvg,0.175,478.71554755654813,416.5497872309603,384.3699241879713
est_11_9,teqp,condensador,0.175,256.2943173249332,314.16284579334393,282.4775313472949
est_11_9,teqp,hrvg,0.2,484.51784230640493,416.5497872309603,385.4993218647372
est_11_9,teqp,condensador,0.2,250.81513625752774,313.9157034010481,282.4775313472949
est_11_9,teqp,hrvg,0.225,490.32013705626173,416.5497872309603,386.6264521308112
est_11_9,teqp,condensador,0.225,245.33595519012226,313.6705783477121,282.4775313472949
est_11_9,teqp,hrvg,0.25,496.1224318061185,416.5497872309603,387.75128413791896
est_11_9,teqp,condensador,0.25,239.8567741227168,313.42746271558013,282.4775313472949
est_11_9,teqp,hrvg,0.275,501.9247265559753,416.5497872309603,388.8737877561016
est_11_9,teqp,condensador,0.275,234.37759305531137,313.18634886993436,282.4775313472949
est_11_9,teqp,hrvg,0.3,507.7270213058321,416.5497872309603,389.9939304873613
est_11_9,teqp,condensador,0.3,228.8984119879059,312.9472287515833,282.4775313472949
est_11_9,teqp,hrvg,0.325,513.5293160556889,416.5497872309603,391.11168116624174
est_11_9,teqp,condensador,0.325,223.41923092050044,312.71009405794035,282.4775313472949
est_11_9,teqp,hrvg,0.35,519.3316108055458,416.5497872309603,392.22700669737515
est_11_9,teqp,condensador,0.35,217.940049853095,312.4749363297157,282.4775313472949
est_11_9,teqp,hrvg,0.375,525.1339055554025,416.5497872309603,393.33987403829707
est_11_9,teqp,condensador,0.375,212.4608687856895,312.2417467812358,282.4775313472949
est_11_9,teqp,hrvg,0.4,530.9362003052594,416.5497872309603,394.4502494409994
est_11_9,teqp,condensador,0.4,206.98168771828406,312.0105164343301,282.4775313472949
est_11_9,teqp,hrvg,0.425,536.7384950551161,416.5497872309603,395.55809856899754
est_11_9,teqp,condensador,0.425,201.50250665087862,311.7812360912807,282.4775313472949
est_11_9,teqp,hrvg,0.45,542.540789804973,416.5497872309603,396.663386482765
est_11_9,teqp,condensador,0.45,196.02332558347314,311.55389635917817,282.4775313472949
est_11_9,teqp,hrvg,0.475,548.3430845548297,416.5497872309603,397.7660776294985
est_11_9,teqp,condensador,0.475,190.54414451606772,311.32848771578796,282.4775313472949
est_11_9,teqp,hrvg,0.5,554.1453793046866,416.5497872309603,398.8661358303035
est_11_9,teqp,condensador,0.5,185.06496344866224,311.1050000743852,282.4775313472949
est_11_9,teqp,hrvg,0.525,559.9476740545434,416.5497872309603,399.9635242674085
est_11_9,teqp,condensador,0.525,179.58578238125676,310.8834240678092,282.4775313472949
est_11_9,teqp,hrvg,0.55,565.7499688044002,416.5497872309603,401.05820547098773
est_11_9,teqp,condensador,0.55,174.10660131385131,310.66374923017503,282.4775313472949
est_11_9,teqp,hrvg,0.575,571.552263554257,416.5497872309603,402.12084605204427
est_11_9,teqp,condensador,0.575,168.62742024644587,310.44596505050043,282.4775313472949
est_11_9,teqp,hrvg,0.6,577.3545583041138,416.5497872309603,402.4285353300104
est_11_9,teqp,condensador,0.6,163.14823917904042,310.23006079679965,282.4775313472949
est_11_9,teqp,hrvg,0.625,583.1568530539706,416.5497872309603,402.73839247240585
est_11_9,teqp,condensador,0.625,157.66905811163497,310.0160271509089,282.4775313472949
est_11_9,teqp,hrvg,0.65,588.9591478038274,416.5497872309603,403.0504066700749
est_11_9,teqp,condensador,0.65,152.1898770442295,309.80385238595966,282.4775313472949
est_11_9,teqp,hrvg,0.675,594.7614425536842,416.5497872309603,403.364567107822
est_11_9,teqp,condensador,0.675,146.71069597682404,309.59352577879775,282.4775313472949
est_11_9,teqp,hrvg,0.7,600.563737303541,416.5497872309603,403.6808607660237
est_11_9,teqp,condensador,0.7,141.2315149094186,309.38503635858063,282.4775313472949
est_11_9,teqp,hrvg,0.725,606.3660320533978,416.5497872309603,403.9992747411914
est_11_9,teqp,condensador,0.725,135.75233384201312,309.1783730810021,282.4775313472949
est_11_9,teqp,hrvg,0.75,612.1683268032546,416.5497872309603,404.3197951909605
est_11_9,teqp,condensador,0.75,130.27315277460767,308.97352467615303,282.4775313472949
est_11_9,teqp,hrvg,0.775,617.9706215531114,416.5497872309603,404.6424072888524
est_11_9,teqp,condensador,0.775,124.79397170720222,308.7704798199267,282.4775313472949
est_11_9,teqp,hrvg,0.8,623.7729163029683,416.5497872309603,404.96709552289684
est_11_9,teqp,condensador,0.8,119.31479063979674,308.569227080638,282.4775313472949
est_11_9,teqp,hrvg,0.825,629.575211052825,416.5497872309603,405.2938435257951
est_11_9,teqp,condensador,0.825,113.83560957239129,308.3697549294913,282.4775313472949
est_11_9,teqp,hrvg,0.85,635.3775058026819,416.5497872309603,405.622634116162
est_11_9,teqp,condensador,0.85,108.35642850498584,308.1720516849172,282.4775313472949
est_11_9,teqp,hrvg,0.875,641.1798005525386,416.5497872309603,405.9534492952349
est_11_9,teqp,condensador,0.875,102.87724743758037,307.97610586881297,282.4775313472949
est_11_9,teqp,hrvg,0.9,646.9820953023955,416.5497872309603,406.2862702470228
est_11_9,teqp,condensador,0.9,97.39806637017492,306.9735258727125,282.4775313472949
est_11_9,teqp,hrvg,0.925,652.7843900522523,416.5497872309603,406.6210773393626
est_11_9,teqp,condensador,0.925,91.91888530276947,305.8109456893281,282.4775313472949
est_11_9,teqp,hrvg,0.95,658.5866848021091,416.5497872309603,406.9578501257312
est_11_9,teqp,condensador,0.95,86.43970423536402,304.64724584771244,282.4775313472949
est_11_9,teqp,hrvg,0.975,664.3889795519658,416.5497872309603,407.29656734788784
est_11_9,teqp,condensador,0.975,80.96052316795854,303.48242617767556,282.4775313472949
est_11_9,teqp,hrvg,1.0,670.1912743018227,416.5497872309603,407.6372068466872
est_11_9,teqp,condensador,1.0,75.48134210055309,302.31648583211273,282.4775313472949
est_11_8,teqp,regenerador,0.0,529.2061163194758,404.0594214565723,363.3333427273596
est_11_8,teqp,regenerador,0.01,526.4512744987115,403.5228536708439,362.83927884341364
est_11_8,teqp,regenerador,0.02,523.6964326779472,402.98576326160094,362.3449178886263
est_11_8,teqp,regenerador,0.03,520.941590857183,402.44815323538984,361.85026122421664
est_11_8,teqp,regenerador,0.04,518.1867490364186,401.91002657412776,361.3553101996665
est_11_8,teqp,regenerador,0.05,515.4319072156544,401.37138623535094,360.8600661524236
est_11_8,teqp,regenerador,0.06,512.6770653948902,400.83223515214416,360.3645304079201
est_11_8,teqp,regenerador,0.07,509.92222357412584,400.29257623373445,359.868704279585
est_11_8,teqp,regenerador,0.08,507.16738175336155,399.7524123652529,359.372589068856
est_11_8,teqp,regenerador,0.09,504.4125399325973,399.21174640809795,358.8761860651919
est_11_8,teqp,regenerador,0.1,501.65769811183304,398.67058120005356,358.3794965460783
est_11_8,teqp,regenerador,0.11,498.90285629106876,398.1289195554454,357.88252177703794
est_11_8,teqp,regenerador,0.12,496.1480144703045,397.5867642652958,357.38526301163495
est_11_8,teqp,regenerador,0.13,493.3931726495402,397.04411809747336,356.8877214914764
est_11_8,teqp,regenerador,0.14,490.6383308287759,396.5009837968399,356.3898984462144
est_11_8,teqp,regenerador,0.15,487.8834890080117,395.9573640853942,355.89179509354875
est_11_8,teqp,regenerador,0.16,485.1286471872474,395.4132616624132,355.39341263921875
est_11_8,teqp,regenerador,0.17,482.3738053664831,394.8686792045905,354.8947522770017
est_11_8,teqp,regenerador,0.18,479.6189635457188,394.3236193661687,354.39581518870506
est_11_8,teqp,regenerador,0.19,476.86412172495454,393.778084779073,353.8966025441568
est_11_8,teqp,regenerador,0.2,474.1092799041903,393.23207805303895,353.3971155011961
est_11_8,teqp,regenerador,0.21,471.35443808342603,392.6856017757335,352.8973552056521
est_11_8,teqp,regenerador,0.22,468.59959626266175,392.13865851288136,352.397322791334
est_11_8,teqp,regenerador,0.23,465.84475444189746,391.5912508083755,351.8970193821422
est_11_8,teqp,regenerador,0.24,463.0899126211332,391.04338118562083,351.39644608371464
est_11_8,teqp,regenerador,0.25,460.33507080036895,390.49505214291037,350.8956039965203
est_11_8,teqp,regenerador,0.26,457.58022897960467,389.9462661610483,350.3944942055874
est_11_8,teqp,regenerador,0.27,454.8253871588404,389.39702569745793,349.89311778441555
est_11_8,teqp,regenerador,0.28,452.0705453380761,388.84733318868274,349.39147579435814
est_11_8,teqp,regenerador,0.29,449.3157035173118,388.29719105011105,348.88956928459686
est_11_8,teqp,regenerador,0.3,446.5608616965476,387.7466016760709,348.3873992921051
est_11_8,teqp,regenerador,0.31,443.80601987578325,387.1955674399366,347.8849668416159
est_11_8,teqp,regenerador,0.32,441.051178055019,386.64409069421555,347.3822729455829
est_11_8,teqp,regenerador,0.33,438.29633623425474,386.0921737706423,346.8793186347431
est_11_8,teqp,regenerador,0.34,435.54149441349045,385.53981898026746,346.4553562610465
est_11_8,teqp,regenerador,0.35,432.7866525927262,384.987028613543,345.8726325237168
est_11_8,teqp,regenerador,0.36,430.0318107719619,384.4338049404062,345.3689027230103
est_11_8,teqp,regenerador,0.37,427.27696895119766,383.88015021034704,344.8649163533481
est_11_8,teqp,regenerador,0.38,424.5221271304334,383.32606665256833,344.360674352577
est_11_8,teqp,regenerador,0.39,421.7672853096691,382.7715564752029,343.85617764592394
est_11_8,teqp,regenerador,0.4,419.0124434889048,382.21662186879007,343.3514271459113
est_11_8,teqp,regenerador,0.41,416.2576016681405,381.66126500002525,342.8464237525253
est_11_8,teqp,regenerador,0.42,413.5027598473763,381.10548801791924,342.34116835126895
est_11_8,teqp,regenerador,0.43,410.747918026612,380.5492930508782,341.83566181997475
est_11_8,teqp,regenerador,0.44,407.99307620584773,379.9926822073529,341.3299050217665
est_11_8,teqp,regenerador,0.45,405.23823438508344,379.4356575758937,340.82389883051684
est_11_8,teqp,regenerador,0.46,402.48339256431916,378.87822122520527,340.3176440499076
est_11_8,teqp,regenerador,0.47,399.72855074355493,378.32037520419647,339.81114150182356
est_11_8,teqp,regenerador,0.48,396.9737089227906,377.7621215420288,339.3043919948863
est_11_8,teqp,regenerador,0.49,394.21886710202637,377.20346224815876,338.7973963243597
est_11_8,teqp,regenerador,0.5,391.4640252812621,376.6443993123837,338.2901552720608
est_11_8,teqp,regenerador,0.51,388.7091834604978,376.0849347048755,337.78266960625945
est_11_8,teqp,regenerador,0.52,385.95434163973357,375.52507037621655,337.2749400815787
est_11_8,teqp,regenerador,0.53,383.19949981896923,374.96480825743316,336.7669669388934
est_11_8,teqp,regenerador,0.54,380.444657998205,374.40415026002245,336.2587519052146
est_11_8,teqp,regenerador,0.55,377.68981617744066,373.8430982759771,335.7502951935819
est_11_8,teqp,regenerador,0.56,374.93497435667643,373.28165417780536,335.24159750294365
est_11_8,teqp,regenerador,0.57,372.1801325359122,372.7198198185488,334.7326595180357
est_11_8,teqp,regenerador,0.58,369.42529071514787,372.1575970317966,334.22348190925305
est_11_8,teqp,regenerador,0.59,366.67044889438364,371.59498763357124,333.7140653325232
est_11_8,teqp,regenerador,0.6,363.91560707361936,371.0319934148323,333.20441042916497
est_11_8,teqp,regenerador,0.61,361.1607652528551,370.46861615318386,332.69451782575123
est_11_8,teqp,regenerador,0.62,358.4059234320908,369.904857604719,332.1843881339596
est_11_8,teqp,regenerador,0.63,355.6510816113265,369.34071950560025,331.67402195042524
est_11_8,teqp,regenerador,0.64,352.8962397905623,368.7762035729237,331.1634198565795
est_11_8,teqp,regenerador,0.65,350.14139796979794,368.21131150435394,330.6525824184884
est_11_8,teqp,regenerador,0.66,347.3865561490337,367.6460449781159,330.1415101866507
est_11_8,teqp,regenerador,0.67,344.6317143282694,367.0804056529705,329.63020369889546
est_11_8,teqp,regenerador,0.68,341.87687250750514,366.5143951682058,329.11866346834586
est_11_8,teqp,regenerador,0.69,339.1220306867409,365.948015143601,328.6068900019129
est_11_8,teqp,regenerador,0.7,336.36718886597663,365.3812671794072,328.0948837854614
est_11_8,teqp,regenerador,0.71,333.61234704521235,364.81415285631175,327.5826452892591
est_11_8,teqp,regenerador,0.72,330.85750522444806,364.24667373540063,327.07017496692976
est_11_8,teqp,regenerador,0.73,328.1026634036838,363.6788313581357,326.55747325524845
est_11_8,teqp,regenerador,0.74,325.34782158291955,363.1106272462446,326.0445405739223
est_11_8,teqp,regenerador,0.75,322.5929797621552,362.54206290223925,325.53137732511874
est_11_8,teqp,regenerador,0.76,319.838137941391,361.973139806981,325.01798389321993
est_11_8,teqp,regenerador,0.77,317.0832961206267,361.4038594242604,324.50436064538843
est_11_8,teqp,regenerador,0.78,314.3284542998624,360.83422320602386,323.9905079308079
est_11_8,teqp,regenerador,0.79,311.57361247909813,360.2642326109898,323.4764260804087
est_11_8,teqp,regenerador,0.8,308.81877065833385,359.6938889920335,322.9621154066131
est_11_8,teqp,regenerador,0.81,306.0639288375696,359.12319373149984,322.44757620306495
est_11_8,teqp,regenerador,0.82,303.30908701680534,358.55214819153605,321.93280874435715
est_11_8,teqp,regenerador,0.83,300.55424519604105,357.98075321400586,321.41781328574734
est_11_8,teqp,regenerador,0.84,297.7994033752768,357.4090111203972,320.90259006286243
est_11_8,teqp,regenerador,0.85,295.0445615545125,356.83692271172293,320.3871392913731
est_11_8,teqp,regenerador,0.86,292.28971973374826,356.2644892684215,319.87146116690906
est_11_8,teqp,regenerador,0.87,289.5348779129839,355.6917120502473,319.35555586519166
est_11_8,teqp,regenerador,0.88,286.7800360922197,355.11859229615385,318.83942353697256
est_11_8,teqp,regenerador,0.89,284.0251942714554,354.545131224179,318.3230643185393
est_11_8,teqp,regenerador,0.9,281.2703524506911,353.97133003131677,317.806478319888
est_11_8,teqp,regenerador,0.91,278.51551062992684,353.39718989338314,317.289665630286
est_11_8,teqp,regenerador,0.92,275.76066880916255,352.82271196488233,316.77262631669316
est_11_8,teqp,regenerador,0.93,273.0058269883983,352.2478973788602,316.2553604233783
est_11_8,teqp,regenerador,0.94,270.25098516763404,351.67274724674974,315.7378679715292
est_11_8,teqp,regenerador,0.95,267.49614334686976,351.0972626582167,315.2201494588439
est_11_8,teqp,regenerador,0.96,264.7413015261055,350.5214446805521,314.70220385911637
est_11_8,teqp,regenerador,0.97,261.98645970534125,349.94529435661923,314.1840316218101
est_11_8,teqp,regenerador,0.98,259.23161788457696,349.36881271209455,313.6656326716108
est_11_8,teqp,regenerador,0.99,256.4767760638127,348.7920007427644,313.14700690797474
est_11_8,teqp,regenerador,1.0,253.7219342430484,348.21485943000187,312.6281542046628
est_11_8,teqp,hrvg,0.0,350.76876765876784,416.77951618176274,363.3333427273596
est_11_8,teqp,condensador,0.0,411.5323374214719,328.1893141828006,286.0596338799718
est_11_8,teqp,hrvg,0.025,359.12847916569615,416.77951618176274,365.0283101523149
est_11_8,teqp,condensador,0.025,403.8230230663265,327.7299313547798,286.0596338799718
est_11_8,teqp,hrvg,0.05,367.48819067262446,416.77951618176274,366.7196986746737
est_11_8,teqp,condensador,0.05,396.1137087111812,327.2739644475883,286.0596338799718
est_11_8,teqp,hrvg,0.075,375.8479021795527,416.77951618176274,368.40744982258695
est_11_8,teqp,condensador,0.075,388.40439435603577,326.8214532378899,286.0596338799718
est_11_8,teqp,hrvg,0.1,384.207613686481,416.77951618176274,370.09150341451056
est_11_8,teqp,condensador,0.1,380.6950800008904,326.3724347153697,286.0596338799718
est_11_8,teqp,hrvg,0.125,392.5673251934093,416.77951618176274,371.7717975424634
est_11_8,teqp,condensador,0.125,372.98576564574506,325.9269431420088,286.0596338799718
est_11_8,teqp,hrvg,0.15,400.92703670033757,416.77951618176274,373.4482685513091
est_11_8,teqp,condensador,0.15,365.2764512905997,325.4850101132142,286.0596338799718
est_11_8,teqp,hrvg,0.175,409.2867482072659,416.77951618176274,375.1208510207685
est_11_8,teqp,condensador,0.175,357.56713693545436,325.0466646203853,286.0596338799718
est_11_8,teqp,hrvg,0.2,417.6464597141942,416.77951618176274,376.78947773680494
est_11_8,teqp,condensador,0.2,349.85782258030895,324.61193308104635,286.0596338799718
est_11_8,teqp,hrvg,0.225,426.0061712211225,416.77951618176274,378.45407966836785
est_11_8,teqp,condensador,0.225,342.1485082251636,324.18083955244964,286.0596338799718
est_11_8,teqp,hrvg,0.25,434.3658827280508,416.77951618176274,380.1145859375388
est_11_8,teqp,condensador,0.25,334.43919387001824,323.7534056392172,286.0596338799718
est_11_8,teqp,hrvg,0.275,442.7255942349791,416.77951618176274,381.7709237887458
est_11_8,teqp,condensador,0.275,326.7298795148729,323.32965031421935,286.0596338799718
est_11_8,teqp,hrvg,0.3,451.08530574190735,416.77951618176274,383.4230185537433
est_11_8,teqp,condensador,0.3,319.02056515972754,322.90959110666097,286.0596338799718
est_11_8,teqp,hrvg,0.325,459.44501724883565,416.77951618176274,385.070793618496
est_11_8,teqp,condensador,0.325,311.31125080458213,322.4932423022729,286.0596338799718
est_11_8,teqp,hrvg,0.35,467.8047287557639,416.77951618176274,386.71417038185825
est_11_8,teqp,condensador,0.35,303.6019364494368,322.0806167932329,286.0596338799718
est_11_8,teqp,hrvg,0.375,476.1644402626922,416.77951618176274,388.35306821595293
est_11_8,teqp,condensador,0.375,295.8926220942914,321.67172526988907,286.0596338799718
est_11_8,teqp,hrvg,0.4,484.5241517696205,416.77951618176274,389.987404422752
est_11_8,teqp,condensador,0.4,288.1833077391461,321.26657587321387,286.0596338799718
est_11_8,teqp,hrvg,0.425,492.8838632765488,416.77951618176274,391.61709418573616
est_11_8,teqp,condensador,0.425,280.47399338400066,320.8651756027477,286.0596338799718
est_11_8,teqp,hrvg,0.45,501.24357478347713,416.77951618176274,392.94802027556443
est_11_8,teqp,condensador,0.45,272.7646790288553,320.4675293419183,286.0596338799718
est_11_8,teqp,hrvg,0.475,509.6032862904054,416.77951618176274,393.4142672051033
est_11_8,teqp,condensador,0.475,265.05536467370996,320.07364121376986,286.0596338799718
est_11_8,teqp,hrvg,0.5,517.9629977973336,416.77951618176274,393.8846104740279
est_11_8,teqp,condensador,0.5,257.3460503185646,319.6835105158399,286.0596338799718
est_11_8,teqp,hrvg,0.525,526.3227093042619,416.77951618176274,394.35900494154816
est_11_8,teqp,condensador,0.525,249.63673596341923,319.29713774715384,286.0596338799718
est_11_8,teqp,hrvg,0.55,534.6824208111902,416.77951618176274,394.83740241567455
est_11_8,teqp,condensador,0.55,241.92742160827387,318.9145212114896,286.0596338799718
est_11_8,teqp,hrvg,0.575,543.0421323181185,416.77951618176274,395.3197515562751
est_11_8,teqp,condensador,0.575,234.21810725312852,318.5356573687675,286.0596338799718
est_11_8,teqp,hrvg,0.6,551.4018438250469,416.77951618176274,395.8059978729136
est_11_8,teqp,condensador,0.6,226.50879289798317,318.16054132043246,286.0596338799718
est_11_8,teqp,hrvg,0.625,559.7615553319752,416.77951618176274,396.2960837126163
est_11_8,teqp,condensador,0.625,218.7994785428378,317.789166709506,286.0596338799718
est_11_8,teqp,hrvg,0.65,568.1212668389035,416.77951618176274,396.7899481153108
est_11_8,teqp,condensador,0.65,211.0901641876924,317.42152586084615,286.0596338799718
est_11_8,teqp,hrvg,0.675,576.4809783458318,416.77951618176274,397.2875274205453
est_11_8,teqp,condensador,0.675,203.38084983254706,317.05760994715985,286.0596338799718
est_11_8,teqp,hrvg,0.7,584.84068985276,416.77951618176274,397.78875433752074
est_11_8,teqp,condensador,0.7,195.6715354774017,316.6974084885653,286.0596338799718
est_11_8,teqp,hrvg,0.725,593.2004013596883,416.77951618176274,398.29355865690627
est_11_8,teqp,condensador,0.725,187.96222112225635,316.3409103224837,286.0596338799718
est_11_8,teqp,hrvg,0.75,601.5601128666166,416.77951618176274,398.8018668813669
est_11_8,teqp,condensador,0.75,180.25290676711097,315.988102781385,286.0596338799718
est_11_8,teqp,hrvg,0.775,609.9198243735449,416.77951618176274,399.31360335434516
est_11_8,teqp,condensador,0.775,172.5435924119656,315.63897249340954,286.0596338799718
est_11_8,teqp,hrvg,0.8,618.2795358804732,416.77951618176274,399.82868776113474
est_11_8,teqp,condensador,0.8,164.83427805682024,315.29350462720424,286.0596338799718
est_11_8,teqp,hrvg,0.825,626.6392473874014,416.77951618176274,400.3470381832132
est_11_8,teqp,condensador,0.825,157.1249637016749,314.9516837131858,286.0596338799718
est_11_8,teqp,hrvg,0.85,634.9989588943297,416.77951618176274,400.8685692941382
est_11_8,teqp,condensador,0.85,149.4156493465295,314.6134930666373,286.0596338799718
est_11_8,teqp,hrvg,0.875,643.358670401258,416.77951618176274,401.39319291867406
est_11_8,teqp,condensador,0.875,141.70633499138415,314.27891541928847,286.0596338799718
est_11_8,teqp,hrvg,0.9,651.7183819081863,416.77951618176274,401.9208182881643
est_11_8,teqp,condensador,0.9,133.9970206362388,313.94793246911985,286.0596338799718
est_11_8,teqp,hrvg,0.925,660.0780934151146,416.77951618176274,402.4513511337593
est_11_8,teqp,condensador,0.925,126.28770628109339,313.6205252291902,286.0596338799718
est_11_8,teqp,hrvg,0.95,668.4378049220429,416.77951618176274,402.984695712256
est_11_8,teqp,condensador,0.95,118.5783919259481,313.29667366916294,286.0596338799718
est_11_8,teqp,hrvg,0.975,676.7975164289712,416.77951618176274,403.5207529377055
est_11_8,teqp,condensador,0.975,110.86907757080269,312.9763574800229,286.0596338799718
est_11_8,teqp,hrvg,1.0,685.1572279358995,416.77951618176274,404.05942145658366
est_11_8,teqp,condensador,1.0,103.15976321565734,312.2098204156309,286.0596338799718
est_11_11,teqp,regenerador,0.0,522.1348351260605,409.73012142653045,325.4664413802149
est_11_11,teqp,regenerador,0.01,518.5203887462301,408.9987000144367,325.3066493868567
est_11_11,teqp,regenerador,0.02,514.9059423663998,408.26648343935517,325.14682165221143
est_11_11,teqp,regenerador,0.03,511.2914959865695,407.53347654868764,324.98695823952716
est_11_11,teqp,regenerador,0.04,507.67704960673916,406.7996841331771,324.8270592118201
est_11_11,teqp,regenerador,0.05,504.0626032269088,406.06511092702254,324.6671246318729
est_11_11,teqp,regenerador,0.06,500.44815684707845,405.32976160845527,324.5071545622368
est_11_11,teqp,regenerador,0.07,496.8337104672481,404.59364079852224,324.3471490652306
