tag,motor,equipo,f,h,T_caliente,T_frio
est_11_11,teqp,regenerador,0.08,493.2192640874178,403.85675306430954,324.187108202941
est_11_11,teqp,regenerador,0.09,489.6048177075875,403.1191029164507,324.0270320372246
est_11_11,teqp,regenerador,0.1,485.99037132775715,402.3806948096921,323.8669206297077
est_11_11,teqp,regenerador,0.11,482.3759249479268,401.64153314511157,323.7067740417857
est_11_11,teqp,regenerador,0.12,478.7614785680965,400.90162226803136,323.5465923342162
est_11_11,teqp,regenerador,0.13,475.1470321882661,400.1609664693603,323.3863755686782
est_11_11,teqp,regenerador,0.14,471.5325858084358,399.4195699855478,323.2261238055707
est_11_11,teqp,regenerador,0.15,467.91813942860546,398.6774369987538,323.06583710545914
est_11_11,teqp,regenerador,0.16,464.30369304877513,397.93457163701,322.90551552765567
est_11_11,teqp,regenerador,0.17,460.6892466689448,397.19097797436154,322.7451591340573
est_11_11,teqp,regenerador,0.18,457.0748002891145,396.44666003100383,322.5847679829763
est_11_11,teqp,regenerador,0.19,453.46035390928415,395.70162177339944,322.4243421344024
est_11_11,teqp,regenerador,0.2,449.8459075294538,394.95586711439137,322.26388164767724
est_11_11,teqp,regenerador,0.21,446.23146114962344,394.20939991329124,322.10338658191733
est_11_11,teqp,regenerador,0.22,442.6170147697931,393.462223975964,321.94285699601465
est_11_11,teqp,regenerador,0.23,439.0025683899628,392.71434305489686,321.782292948634
est_11_11,teqp,regenerador,0.24,435.38812201013246,391.9657608492502,321.6216944982171
est_11_11,teqp,regenerador,0.25,431.77367563030214,391.216481004899,321.46106170298077
est_11_11,teqp,regenerador,0.26,428.1592292504718,390.46650711445926,321.30039462091855
est_11_11,teqp,regenerador,0.27,424.5447828706415,389.71584271729824,321.13969330980046
est_11_11,teqp,regenerador,0.28,420.9303364908111,388.9644912995287,320.9789578271732
est_11_11,teqp,regenerador,0.29,417.31589011098083,388.2124562960584,320.818188230361
est_11_11,teqp,regenerador,0.3,413.70144373115045,387.45974108260253,320.6573845764656
est_11_11,teqp,regenerador,0.31,410.0869973513201,386.70634898810044,320.4965469223678
est_11_11,teqp,regenerador,0.32,406.4725509714898,385.95228328490634,320.335675324726
est_11_11,teqp,regenerador,0.33,402.85810459165947,385.19754719249227,320.174769839978
est_11_11,teqp,regenerador,0.34,399.24365821182914,384.4421438767859,320.0138305243405
est_11_11,teqp,regenerador,0.35,395.6292118319988,383.6860764500652,319.852857433811
est_11_11,teqp,regenerador,0.36,392.0147654521685,382.92934797084143,319.69185062416574
est_11_11,teqp,regenerador,0.37,388.4003190723381,382.17196144371746,319.5308101509625
est_11_11,teqp,regenerador,0.38,384.78587269250784,381.41391981929723,319.3697360695396
est_11_11,teqp,regenerador,0.39,381.17142631267745,380.6552259925692,319.2086284350164
est_11_11,teqp,regenerador,0.4,377.5569799328471,379.895882809047,319.0474873022935
est_11_11,teqp,regenerador,0.41,373.9425335530168,379.1358930525009,318.88631272605505
est_11_11,teqp,regenerador,0.42,370.3280871731865,378.3752594565028,318.725104760765
est_11_11,teqp,regenerador,0.43,366.71364079335615,377.61398469838406,318.5638634606724
est_11_11,teqp,regenerador,0.44,363.09919441352577,376.85207140012807,318.402588879808
est_11_11,teqp,regenerador,0.45,359.4847480336955,376.0895221280852,318.24128107198567
est_11_11,teqp,regenerador,0.46,355.8703016538651,375.3263393926758,318.07994009080437
est_11_11,teqp,regenerador,0.47,352.25585527403484,374.5625256480673,317.9185659896458
est_11_11,teqp,regenerador,0.48,348.64140889420446,373.79808329183595,317.75715882167646
est_11_11,teqp,regenerador,0.49,345.02696251437413,373.0330146646016,317.5957186398477
est_11_11,teqp,regenerador,0.5,341.4125161345438,372.2673221327482,317.4342454968961
est_11_11,teqp,regenerador,0.51,337.7980697547135,371.5010078595595,317.2727394453426
est_11_11,teqp,regenerador,0.52,334.18362337488315,370.7340734756173,317.111200537495
est_11_11,teqp,regenerador,0.53,330.56917699505277,369.96652209020004,316.94962882544644
est_11_11,teqp,regenerador,0.54,326.9547306152225,369.198355253505,316.7880243610763
est_11_11,teqp,regenerador,0.55,323.3402842353921,368.42957495614553,316.6263871960506
est_11_11,teqp,regenerador,0.56,319.7258378555618,367.66018312862,316.4647173818212
est_11_11,teqp,regenerador,0.57,316.11139147573147,366.8901816407605,316.3030149696269
est_11_11,teqp,regenerador,0.58,312.4969450959012,366.1195723010277,316.14128001049767
est_11_11,teqp,regenerador,0.59,308.8824987160708,365.3483568485959,315.97951255657364
est_11_11,teqp,regenerador,0.6,305.2680523362405,364.5765369637367,315.8177126558065
est_11_11,teqp,regenerador,0.61,301.65360595641016,363.80411427105156,315.6558803599091
est_11_11,teqp,regenerador,0.62,298.0391595765798,363.03109032257214,315.4940157192072
est_11_11,teqp,regenerador,0.63,294.4247131967495,362.2574671151823,315.33211878371003
est_11_11,teqp,regenerador,0.64,290.8102668169191,361.4832450766335,315.17018960305154
est_11_11,teqp,regenerador,0.65,287.1958204370888,360.7084261105504,315.00822822678725
est_11_11,teqp,regenerador,0.66,283.5813740572585,359.9330115765824,314.84623470426305
est_11_11,teqp,regenerador,0.67,279.9669276774281,359.15700260929253,314.68420908461616
est_11_11,teqp,regenerador,0.68,276.3524812975978,358.3804003659514,314.52215141677465
est_11_11,teqp,regenerador,0.69,272.7380349177675,357.60320593424467,314.3600617494568
est_11_11,teqp,regenerador,0.7,269.12358853793717,356.8254203313183,314.197940131175
est_11_11,teqp,regenerador,0.71,265.50914215810684,356.0470445029941,314.03578661023084
est_11_11,teqp,regenerador,0.72,261.8946957782765,355.26807932067385,313.8736012347205
est_11_11,teqp,regenerador,0.73,258.28024939844613,354.48852558720756,313.71138405253225
est_11_11,teqp,regenerador,0.74,254.6658030186158,353.70838402416314,313.54913511134646
est_11_11,teqp,regenerador,0.75,251.05135663878548,352.92765528112625,313.3868544586374
est_11_11,teqp,regenerador,0.76,247.43691025895515,352.14633992961126,313.2245421416723
est_11_11,teqp,regenerador,0.77,243.82246387912483,351.36443846273795,313.06219820751306
est_11_11,teqp,regenerador,0.78,240.20801749929444,350.58195129394295,312.8998227030147
est_11_11,teqp,regenerador,0.79,236.59357111946412,349.7988787556246,312.7374156748275
est_11_11,teqp,regenerador,0.8,232.9791247396338,349.01522109775397,312.5749771693953
est_11_11,teqp,regenerador,0.81,229.36467835980346,348.2309784864256,312.4125072329577
est_11_11,teqp,regenerador,0.82,225.75023197997314,347.4461510023627,312.25000591155003
est_11_11,teqp,regenerador,0.83,222.1357856001428,346.6607386393577,312.0874732510014
est_11_11,teqp,regenerador,0.84,218.52133922031248,345.87474130267213,311.9249092969379
est_11_11,teqp,regenerador,0.85,214.90689284048216,345.08815880736034,311.7623140947822
est_11_11,teqp,regenerador,0.86,211.29244646065183,344.30099087655407,311.5996876897517
est_11_11,teqp,regenerador,0.87,207.6780000808215,343.5132371396661,311.43703012686143
est_11_11,teqp,regenerador,0.88,204.06355370099112,342.72489713054586,311.2743414509236
est_11_11,teqp,regenerador,0.89,200.4491073211608,341.9359702855604,311.1116217065464
est_11_11,teqp,regenerador,0.9,196.83466094133047,341.1464559416116,310.94887093813713
est_11_11,teqp,regenerador,0.91,193.22021456150014,340.3563533340892,310.7860891898984
est_11_11,teqp,regenerador,0.92,189.60576818166982,339.5656615947408,310.6232765058333
est_11_11,teqp,regenerador,0.93,185.9913218018395,338.77437974947645,310.46043292974053
est_11_11,teqp,regenerador,0.94,182.37687542200916,337.9825067160955,310.2975585052203
est_11_11,teqp,regenerador,0.95,178.76242904217884,337.1900413019368,310.1346532756684
est_11_11,teqp,regenerador,0.96,175.1479826623485,336.3969822014386,309.9717172842823
est_11_11,teqp,regenerador,0.97,171.53353628251818,335.60332799746243,309.8087505740568
est_11_11,teqp,regenerador,0.98,167.9190899026878,334.80907714337314,309.6457531877868
est_11_11,teqp,regenerador,0.99,164.30464352285748,334.01422798426916,309.48272516806776
est_11_11,teqp,regenerador,1.0,160.69019714302715,333.21877873699003,309.3196665572939
est_11_11,teqp,hrvg,0.0,355.13184974189056,469.07375462228686,325.4664413802149
est_11_11,teqp,condensador,0.0,1501.8317106341422,383.96766619711707,295.22719293817465
est_11_11,teqp,hrvg,0.025,387.2890781164649,469.07375462228686,331.96299447373656
est_11_11,teqp,condensador,0.025,1471.154416806024,381.6504718493891,295.22719293817465
est_11_11,teqp,hrvg,0.05,419.44630649103925,469.07375462228686,338.39506012029335
est_11_11,teqp,condensador,0.05,1440.4771229779058,379.24992540838684,295.22719293817465
est_11_11,teqp,hrvg,0.075,451.6035348656136,469.07375462228686,342.52157600818043
est_11_11,teqp,condensador,0.075,1409.7998291497877,376.76971105142513,295.22719293817465
est_11_11,teqp,hrvg,0.1,483.760763240188,469.07375462228686,343.0048748317696
est_11_11,teqp,condensador,0.1,1379.1225353216694,374.2157593436438,295.22719293817465
est_11_11,teqp,hrvg,0.125,515.9179916147623,469.07375462228686,343.52659985074035
est_11_11,teqp,condensador,0.125,1348.4452414935513,371.5965821137344,295.22719293817465
est_11_11,teqp,hrvg,0.15,548.0752199893367,469.07375462228686,344.09098224971996
est_11_11,teqp,condensador,0.15,1317.767947665433,368.9235186100592,295.22719293817465
est_11_11,teqp,hrvg,0.175,580.232448363911,469.07375462228686,344.70276967805324
est_11_11,teqp,condensador,0.175,1287.090653837315,366.2108203897988,295.22719293817465
est_11_11,teqp,hrvg,0.2,612.3896767384854,469.07375462228686,345.36727368465296
est_11_11,teqp,condensador,0.2,1256.4133600091968,363.4755147717262,295.22719293817465
est_11_11,teqp,hrvg,0.225,644.5469051130597,469.07375462228686,346.09040595038954
est_11_11,teqp,condensador,0.225,1225.7360661810785,360.73699780181647,295.22719293817465
est_11_11,teqp,hrvg,0.25,676.7041334876341,469.07375462228686,346.87870712708695
est_11_11,teqp,condensador,0.25,1195.0587723529604,358.01634863601316,295.22719293817465
est_11_11,teqp,hrvg,0.275,708.8613618622085,469.07375462228686,347.7393478996137
est_11_11,teqp,condensador,0.275,1164.3814785248421,355.33540487340116,295.22719293817465
est_11_11,teqp,hrvg,0.3,741.0185902367828,469.07375462228686,348.6801000869506
est_11_11,teqp,condensador,0.3,1133.704184696724,352.7156942410236,295.22719293817465
est_11_11,teqp,hrvg,0.325,773.1758186113572,469.07375462228686,349.70925853160753
est_11_11,teqp,condensador,0.325,1103.0268908686057,350.17734864762326,295.22719293817465
est_11_11,teqp,hrvg,0.35,805.3330469859314,469.07375462228686,350.8355033063881
est_11_11,teqp,condensador,0.35,1072.3495970404877,347.7381346010579,295.22719293817465
est_11_11,teqp,hrvg,0.375,837.4902753605058,469.07375462228686,352.0676836785103
est_11_11,teqp,condensador,0.375,1041.6723032123696,345.4127154393507,295.22719293817465
est_11_11,teqp,hrvg,0.4,869.6475037350801,469.07375462228686,353.4145125453085
est_11_11,teqp,condensador,0.4,1010.9950093842513,343.2121996217083,295.22719293817465
est_11_11,teqp,hrvg,0.425,901.8047321096544,469.07375462228686,354.8841646559766
est_11_11,teqp,condensador,0.425,980.3177155561332,341.14399576612044,295.22719293817465
est_11_11,teqp,hrvg,0.45,933.9619604842289,469.07375462228686,356.4837815156866
est_11_11,teqp,condensador,0.45,949.640421728015,339.2119377291385,295.22719293817465
est_11_11,teqp,hrvg,0.475,966.1191888588032,469.07375462228686,358.21890237429477
est_11_11,teqp,condensador,0.475,918.9631278998968,337.4166164247964,295.22719293817465
est_11_11,teqp,hrvg,0.5,998.2764172333775,469.07375462228686,360.0928545288225
est_11_11,teqp,condensador,0.5,888.2858340717786,335.75585043466526,295.22719293817465
est_11_11,teqp,hrvg,0.525,1030.433645607952,469.07375462228686,362.1061589374844
est_11_11,teqp,condensador,0.525,857.6085402436604,334.225226498679,295.22719293817465
est_11_11,teqp,hrvg,0.55,1062.5908739825263,469.07375462228686,364.25602043281555
est_11_11,teqp,condensador,0.55,826.9312464155422,332.8186492971137,295.22719293817465
est_11_11,teqp,hrvg,0.575,1094.7481023571006,469.07375462228686,366.53597900254795
est_11_11,teqp,condensador,0.575,796.2539525874241,331.5288594274522,295.22719293817465
est_11_11,teqp,hrvg,0.6,1126.905330731675,469.07375462228686,368.9357957324235
est_11_11,teqp,condensador,0.6,765.5766587593059,330.3478931890072,295.22719293817465
est_11_11,teqp,hrvg,0.625,1159.0625591062494,469.07375462228686,371.4416250173785
est_11_11,teqp,condensador,0.625,734.8993649311877,329.26746668266014,295.22719293817465
est_11_11,teqp,hrvg,0.65,1191.2197874808237,469.07375462228686,374.03648939370214
est_11_11,teqp,condensador,0.65,704.2220711030695,328.2792799575244,295.22719293817465
est_11_11,teqp,hrvg,0.675,1223.377015855398,469.07375462228686,376.70102882584456
est_11_11,teqp,condensador,0.675,673.5447772749513,327.3752474721444,295.22719293817465
est_11_11,teqp,hrvg,0.7,1255.5342442299723,469.07375462228686,379.41444521274946
est_11_11,teqp,condensador,0.7,642.8674834468333,326.5476592783519,295.22719293817465
est_11_11,teqp,hrvg,0.725,1287.6914726045468,469.07375462228686,382.15553798806394
est_11_11,teqp,condensador,0.725,612.1901896187151,325.7892856321231,295.22719293817465
est_11_11,teqp,hrvg,0.75,1319.848700979121,469.07375462228686,384.9037035423103
est_11_11,teqp,condensador,0.75,581.5128957905968,325.0934357468296,295.22719293817465
est_11_11,teqp,hrvg,0.775,1352.0059293536954,469.07375462228686,387.6397935377194
est_11_11,teqp,condensador,0.775,550.8356019624786,324.4539810560238,295.22719293817465
est_11_11,teqp,hrvg,0.8,1384.1631577282699,469.07375462228686,390.3467569905447
est_11_11,teqp,condensador,0.8,520.1583081343604,323.86535439571446,295.22719293817465
est_11_11,teqp,hrvg,0.825,1416.3203861028442,469.07375462228686,393.01003591585186
est_11_11,teqp,condensador,0.825,489.4810143062423,323.32252768572175,295.22719293817465
est_11_11,teqp,hrvg,0.85,1448.4776144774185,469.07375462228686,395.6177243515785
est_11_11,teqp,condensador,0.85,458.8037204781242,322.8209831087783,295.22719293817465
est_11_11,teqp,hrvg,0.875,1480.634842851993,469.07375462228686,398.16053001474427
est_11_11,teqp,condensador,0.875,428.1264266500059,322.3566746433583,295.22719293817465
est_11_11,teqp,hrvg,0.9,1512.7920712265673,469.07375462228686,400.6315917555848
est_11_11,teqp,condensador,0.9,397.4491328218878,321.9259866247701,295.22719293817465
est_11_11,teqp,hrvg,0.925,1544.9492996011415,469.07375462228686,403.0262072541994
est_11_11,teqp,condensador,0.925,366.7718389937695,321.5256950057997,295.22719293817465
est_11_11,teqp,hrvg,0.95,1577.1065279757158,469.07375462228686,405.34151960147386
est_11_11,teqp,condensador,0.95,336.0945451656514,321.1529251093533,295.22719293817465
est_11_11,teqp,hrvg,0.975,1609.2637563502904,469.07375462228686,407.57619504018265
est_11_11,teqp,condensador,0.975,305.41725133753334,315.42254457635846,295.22719293817465
est_11_11,teqp,hrvg,1.0,1641.4209847248646,469.07375462228686,409.7301214269242
est_11_11,teqp,condensador,1.0,274.73995750941504,309.0975351076785,295.22719293817465
est_12_0,teqp,regenerador,0.0,495.50228638348824,399.2138596029193,365.7310781882347
est_12_0,teqp,regenerador,0.01,492.0862111866227,398.53751279182393,365.1308385694421
est_12_0,teqp,regenerador,0.02,488.6701359897571,397.8604264538971,364.53015369539486
est_12_0,teqp,regenerador,0.03,485.25406079289155,397.1826055217748,363.9290260228051
est_12_0,teqp,regenerador,0.04,481.837985596026,396.5040548788558,363.3274579817403
est_12_0,teqp,regenerador,0.05,478.4219103991604,395.82477935544716,362.72545197567337
est_12_0,teqp,regenerador,0.06,475.0058352022949,395.1447837306031,362.12301038151963
est_12_0,teqp,regenerador,0.07,471.58976000542935,394.46407273225384,361.520135549679
est_12_0,teqp,regenerador,0.08,468.1736848085638,393.7826510375379,360.91682980406
est_12_0,teqp,regenerador,0.09,464.75760961169823,393.1005232731106,360.31309544210905
est_12_0,teqp,regenerador,0.1,461.34153441483267,392.4176940154491,359.70893473482766
est_12_0,teqp,regenerador,0.11,457.9254592179671,391.7341677911471,359.10434992678455
est_12_0,teqp,regenerador,0.12,454.50938402110154,391.0499490771872,358.49934323611916
est_12_0,teqp,regenerador,0.13,451.093308824236,390.36504230139815,357.89391685454416
est_12_0,teqp,regenerador,0.14,447.6772336273704,389.67945184188886,357.2880729473367
est_12_0,teqp,regenerador,0.15,444.2611584305049,388.99318202891243,356.68181365332066
est_12_0,teqp,regenerador,0.16,440.84508323363934,388.3062371435062,356.07514108484537
est_12_0,teqp,regenerador,0.17,437.4290080367738,387.6186214185233,355.46805732983063
est_12_0,teqp,regenerador,0.18,434.0129328399082,386.9303390386888,354.8605644434983
est_12_0,teqp,regenerador,0.19,430.59685764304265,386.24139414081327,354.25266446178557
est_12_0,teqp,regenerador,0.2,427.1807824461771,385.5517908139894,353.64435939017517
est_12_0,teqp,regenerador,0.21,423.7647072493115,384.86153309977993,353.0356512082751
est_12_0,teqp,regenerador,0.22,420.34863205244596,384.1706249923978,352.4265418689868
est_12_0,teqp,regenerador,0.23,416.9325568555804,383.4790704388692,351.8170332984346
est_12_0,teqp,regenerador,0.24,413.51648165871484,382.78687333919146,351.2071273958956
est_12_0,teqp,regenerador,0.25,410.1004064618493,382.0940375464774,350.5968260337173
est_12_0,teqp,regenerador,0.26,406.6843312649837,381.4005668670853,349.9861310572263
est_12_0,teqp,regenerador,0.27,403.26825606811815,380.706465060743,349.3750442846326
est_12_0,teqp,regenerador,0.28,399.85218087125264,380.0117358406532,348.7635675069209
est_12_0,teqp,regenerador,0.29,396.4361056743871,379.3163828735885,348.15170248773813
est_12_0,teqp,regenerador,0.3,393.0200304775215,378.6204097817526,347.5394509632708
est_12_0,teqp,regenerador,0.31,389.60395528065595,377.9238201357413,346.92681464208465
est_12_0,teqp,regenerador,0.32,386.1878800837904,377.2266174664032,346.31379520522324
est_12_0,teqp,regenerador,0.33,382.7718048869248,376.52880525501115,345.70039430493466
est_12_0,teqp,regenerador,0.34,379.35572969005926,375.8303869374085,345.0866135862925
est_12_0,teqp,regenerador,0.35,375.93965449319376,375.13136590341503,344.47245465193345
est_12_0,teqp,regenerador,0.36,372.5235792963282,374.4317454968197,343.8579190423583
est_12_0,teqp,regenerador,0.37,369.10750409946263,373.7315290153822,343.243008297295
est_12_0,teqp,regenerador,0.38,365.69142890259707,373.0307197108312,342.6277239276922
est_12_0,teqp,regenerador,0.39,362.2753537057315,372.32932078883977,342.012067415506
est_12_0,teqp,regenerador,0.4,358.85927850886594,371.62733540899245,341.39603971347805
est_12_0,teqp,regenerador,0.41,355.4432033120004,370.9247666847349,340.77964324489847
est_12_0,teqp,regenerador,0.42,352.0271281151348,370.2216176834506,340.16287890336514
est_12_0,teqp,regenerador,0.43,348.61105291826925,369.5178914257675,339.54574805251946
est_12_0,teqp,regenerador,0.44,345.1949777214037,368.8135908866715,339.1898592566573
est_12_0,teqp,regenerador,0.45,341.7789025245381,368.1087189942134,338.31039212605424
est_12_0,teqp,regenerador,0.46,338.36282732767256,367.4032786303059,337.69216962544544
est_12_0,teqp,regenerador,0.47,334.94675213080706,366.6972727069457,337.0735857649416
est_12_0,teqp,regenerador,0.48,331.5306769339415,365.9907039280604,336.45464175408506
est_12_0,teqp,regenerador,0.49,328.11460173707593,365.2835750346292,335.83533877063735
est_12_0,teqp,regenerador,0.5,324.69852654021037,364.57588822044727,335.2156779602227
est_12_0,teqp,regenerador,0.51,321.2824513433448,363.8676471319276,334.59566043595225
est_12_0,teqp,regenerador,0.52,317.86637614647924,363.15885386788693,333.9752872780387
est_12_0,teqp,regenerador,0.53,314.4503009496137,362.4495109793134,333.35455953623244
est_12_0,teqp,regenerador,0.54,311.0342257527481,361.73962096911896,332.7334782180404
est_12_0,teqp,regenerador,0.55,307.61815055588255,361.0291862918699,332.11204430636144
est_12_0,teqp,regenerador,0.56,304.20207535901704,360.318209353499,331.4902587454768
est_12_0,teqp,regenerador,0.57,300.7860001621515,359.60669251100285,330.8681224444596
est_12_0,teqp,regenerador,0.58,297.3699249652859,358.8946380721077,330.2456362760993
est_12_0,teqp,regenerador,0.59,293.95384976842035,358.182048294221,329.6228010780681
est_12_0,teqp,regenerador,0.6,290.5377745715548,357.4689253793025,328.99961765178125
est_12_0,teqp,regenerador,0.61,287.12169937468923,356.7552714841528,328.37608676151564
est_12_0,teqp,regenerador,0.62,283.70562417782367,356.041088718842,327.75220913384703
est_12_0,teqp,regenerador,0.63,280.2895489809581,355.3263791350442,327.1279854570538
est_12_0,teqp,regenerador,0.64,276.87347378409254,354.6111447405058,326.5034163805075
est_12_0,teqp,regenerador,0.65,273.457398587227,353.8953879871046,325.87850251403285
est_12_0,teqp,regenerador,0.66,270.0413233903614,353.179109774685,325.25324442725275
est_12_0,teqp,regenerador,0.67,266.62524819349585,352.46231244989303,324.62764264889597
est_12_0,teqp,regenerador,0.68,263.2091729966303,351.744997844763,324.0016976660659
est_12_0,teqp,regenerador,0.69,259.7930977997648,351.02716772839574,323.3754099237232
est_12_0,teqp,regenerador,0.7,256.3770226028993,350.3088237224411,322.7487798217898
est_12_0,teqp,regenerador,0.71,252.96094740603368,349.58996745446655,322.12180772251446
est_12_0,teqp,regenerador,0.72,249.54487220916812,348.870600495826,321.49449443477926
est_12_0,teqp,regenerador,0.73,246.12879701230256,348.1507243609659,320.8668392274448
est_12_0,teqp,regenerador,0.74,242.712721815437,347.43034050685236,320.2388428215713
est_12_0,teqp,regenerador,0.75,239.29664661857146,346.7094503307161,319.61050539085267
est_12_0,teqp,regenerador,0.76,235.8805714217059,345.9880551746031,318.9818270606745
est_12_0,teqp,regenerador,0.77,232.46449622484033,345.2661563152454,318.3528079071304
est_12_0,teqp,regenerador,0.78,229.04842102797477,344.54375497182764,317.72344795600674
est_12_0,teqp,regenerador,0.79,225.6323458311092,343.82085230097937,317.09374720097145
est_12_0,teqp,regenerador,0.8,222.21627063424364,343.0974493966356,316.46370556335756
est_12_0,teqp,regenerador,0.81,218.80019543737808,342.37354728906706,315.83332289358503
est_12_0,teqp,regenerador,0.82,215.38412024051252,341.64914694386573,315.2025990052552
est_12_0,teqp,regenerador,0.83,211.968045043647,340.92424926089154,314.57153365601494
est_12_0,teqp,regenerador,0.84,208.55196984678145,340.19885507317764,313.94012654630626
est_12_0,teqp,regenerador,0.85,205.13589464991588,339.4729651457853,313.30837731806645
est_12_0,teqp,regenerador,0.86,201.71981945305032,338.7465801746248,312.6762855533903
est_12_0,teqp,regenerador,0.87,198.30374425618476,338.0197007852188,312.04385077313367
est_12_0,teqp,regenerador,0.88,194.8876690593192,337.2923275314195,311.4110724354753
est_12_0,teqp,regenerador,0.89,191.47159386245363,336.56446089407865,310.77794993442996
est_12_0,teqp,regenerador,0.9,188.05551866558807,335.8361012796617,310.14448259830016
est_12_0,teqp,regenerador,0.91,184.6394434687225,335.10724901881014,309.5106696880791
est_12_0,teqp,regenerador,0.92,181.22336827185694,334.3779043648438,308.8765103994892
est_12_0,teqp,regenerador,0.93,177.80729307499138,333.6480674922129,308.24200384651834
est_12_0,teqp,regenerador,0.94,174.39121787812587,332.9177384948765,307.60714908243784
est_12_0,teqp,regenerador,0.95,170.9751426812603,332.186917384633,306.9719450826045
est_12_0,teqp,regenerador,0.96,167.55906748439475,331.45560409277715,306.3363907449004
est_12_0,teqp,regenerador,0.97,164.14299228752918,330.72379845469806,305.7004848898966
est_12_0,teqp,regenerador,0.98,160.72691709066362,329.9915002299159,305.06422625805163
est_12_0,teqp,regenerador,0.99,157.31084189379806,329.25870908285884,304.42761350761145
est_12_0,teqp,regenerador,1.0,153.8947666969325,328.52542458712776,303.7906452124496
est_12_0,teqp,hrvg,0.0,357.10619495755054,403.0,365.7310781882347
est_12_0,teqp,condensador,0.0,346.915317046837,318.54065646491273,300.032917
est_12_0,teqp,hrvg,0.025,365.1755669215624,403.0,367.3662535036336
est_12_0,teqp,condensador,0.025,339.6692806882767,318.1233069556558,300.032917
est_12_0,teqp,hrvg,0.05,373.24493888557424,403.0,368.99804519208504
est_12_0,teqp,condensador,0.05,332.42324432971634,317.70899641706023,300.032917
est_12_0,teqp,hrvg,0.075,381.3143108495861,403.0,370.6264003285988
est_12_0,teqp,condensador,0.075,325.177207971156,317.29774848362234,300.032917
est_12_0,teqp,hrvg,0.1,389.38368281359794,403.0,372.25126448348465
est_12_0,teqp,condensador,0.1,317.9311716125957,316.8895848525331,300.032917
est_12_0,teqp,hrvg,0.125,397.4530547776098,403.0,373.8725817078427
est_12_0,teqp,condensador,0.125,310.68513525403534,316.4845253344238,300.032917
est_12_0,teqp,hrvg,0.15,405.52242674162164,403.0,375.4902945176663
est_12_0,teqp,condensador,0.15,303.439098895475,316.0825879052401,300.032917
est_12_0,teqp,hrvg,0.175,413.5917987056335,403.0,377.1043438721991
est_12_0,teqp,condensador,0.175,296.1930625369147,315.68378875849163,300.032917
est_12_0,teqp,hrvg,0.2,421.66117066964534,403.0,378.7146691600591
est_12_0,teqp,condensador,0.2,288.94702617835435,315.2881423558721,300.032917
est_12_0,teqp,hrvg,0.225,429.73054263365725,403.0,380.3212081694476
est_12_0,teqp,condensador,0.225,281.700989819794,314.89566149470625,300.032917
est_12_0,teqp,hrvg,0.25,437.79991459766904,403.0,381.92389706788913
est_12_0,teqp,condensador,0.25,274.4549534612337,314.5063574645493,300.032917
est_12_0,teqp,hrvg,0.275,445.86928656168095,403.0,383.52267037461206
est_12_0,teqp,condensador,0.275,267.20891710267335,314.1202394150604,300.032917
est_12_0,teqp,hrvg,0.3,453.93865852569274,403.0,385.1174609324125
est_12_0,teqp,condensador,0.3,259.962880744113,313.737315981452,300.032917
est_12_0,teqp,hrvg,0.325,462.00803048970465,403.0,385.8816245044651
est_12_0,teqp,condensador,0.325,252.71684438555266,313.3575934149056,300.032917
est_12_0,teqp,hrvg,0.35,470.07740245371645,403.0,386.3321767710422
est_12_0,teqp,condensador,0.35,245.47080802699236,312.98107702453694,300.032917
est_12_0,teqp,hrvg,0.375,478.14677441772835,403.0,386.7865088388086
est_12_0,teqp,condensador,0.375,238.224771668432,312.6077706177897,300.032917
est_12_0,teqp,hrvg,0.4,486.2161463817402,403.0,387.2445828169634
est_12_0,teqp,condensador,0.4,230.97873530987167,312.2376765309025,300.032917
est_12_0,teqp,hrvg,0.425,494.28551834575205,403.0,387.70635731566875
est_12_0,teqp,condensador,0.425,223.73269895131136,311.87079624629297,300.032917
est_12_0,teqp,hrvg,0.45,502.3548903097639,403.0,388.17178848366075
est_12_0,teqp,condensador,0.45,216.486662592751,311.5071300065728,300.032917
est_12_0,teqp,hrvg,0.475,510.42426227377575,403.0,388.64082978018433
est_12_0,teqp,condensador,0.475,209.24062623419067,311.14667493094214,300.032917
est_12_0,teqp,hrvg,0.5,518.4936342377875,403.0,389.11343196597517
est_12_0,teqp,condensador,0.5,201.99458987563034,310.7894313187844,300.032917
est_12_0,teqp,hrvg,0.525,526.5630062017995,403.0,389.5895430952094
est_12_0,teqp,condensador,0.525,194.74855351707,310.43539411598687,300.032917
est_12_0,teqp,hrvg,0.55,534.6323781658114,403.0,390.0691085123504
est_12_0,teqp,condensador,0.55,187.50251715850965,310.08455918113407,300.032917
est_12_0,teqp,hrvg,0.575,542.7017501298232,403.0,390.55207085370307
est_12_0,teqp,condensador,0.575,180.25648079994934,309.7369210953446,300.032917
est_12_0,teqp,hrvg,0.6,550.771122093835,403.0,391.0383700535262
est_12_0,teqp,condensador,0.6,173.010444441389,309.39247347421326,300.032917
est_12_0,teqp,hrvg,0.625,558.8404940578469,403.0,391.5279433041564
est_12_0,teqp,condensador,0.625,165.76440808282868,309.0512089693557,300.032917
est_12_0,teqp,hrvg,0.65,566.9098660218588,403.0,392.02072550860294
est_12_0,teqp,condensador,0.65,158.51837172426832,308.71311920002455,300.032917
est_12_0,teqp,hrvg,0.675,574.9792379858706,403.0,392.5166479442179
est_12_0,teqp,condensador,0.675,151.272335365708,308.3781956636943,300.032917
est_12_0,teqp,hrvg,0.7,583.0486099498823,403.0,393.01564033073254
est_12_0,teqp,condensador,0.7,144.02629900714768,308.04642793522095,300.032917
est_12_0,teqp,hrvg,0.725,591.1179819138943,403.0,393.51762931742735
est_12_0,teqp,condensador,0.725,136.78026264858735,307.71780551659685,300.032917
est_12_0,teqp,hrvg,0.75,599.1873538779062,403.0,394.0225390183787
est_12_0,teqp,condensador,0.75,129.534226290027,307.3923171936611,300.032917
est_12_0,teqp,hrvg,0.775,607.256725841918,403.0,394.530291047673
est_12_0,teqp,condensador,0.775,122.28818993146666,307.069950770628,300.032917
est_12_0,teqp,hrvg,0.8,615.3260978059299,403.0,395.04080456064963
est_12_0,teqp,condensador,0.8,115.04215357290633,306.75069347227696,300.032917
est_12_0,teqp,hrvg,0.825,623.3954697699417,403.0,395.5539963041148
est_12_0,teqp,condensador,0.825,107.79611721434603,306.43453202431834,300.032917
est_12_0,teqp,hrvg,0.85,631.4648417339536,403.0,396.06978067248946
est_12_0,teqp,condensador,0.85,100.5500808557857,306.12145240480567,300.032917
est_12_0,teqp,hrvg,0.875,639.5342136979655,403.0,396.5880697747144
est_12_0,teqp,condensador,0.875,93.30404449722533,305.8114400607813,300.032917
est_12_0,teqp,hrvg,0.9,647.6035856619773,403.0,397.1087735087575
est_12_0,teqp,condensador,0.9,86.058008138665,305.5044800954898,300.032917
est_12_0,teqp,hrvg,0.925,655.672957625989,403.0,397.63179963354287
est_12_0,teqp,condensador,0.925,78.81197178010467,305.2005562329809,300.032917
est_12_0,teqp,hrvg,0.95,663.742329590001,403.0,398.1570538554018
est_12_0,teqp,condensador,0.95,71.56593542154434,304.8996530009242,300.032917
est_12_0,teqp,hrvg,0.975,671.8117015540129,403.0,398.6844399114047
est_12_0,teqp,condensador,0.975,64.319899062984,304.60175361541934,300.032917
est_12_0,teqp,hrvg,1.0,679.8810735180247,403.0,399.2138596029503
est_12_0,teqp,condensador,1.0,57.073862704423675,303.3210174665489,300.032917
est_12_1,teqp,regenerador,0.0,513.7862919773313,381.51724549113686,352.01727926884627
est_12_1,teqp,regenerador,0.01,511.43556523232206,381.0686709839762,351.69791715355655
est_12_1,teqp,regenerador,0.02,509.0848384873129,380.61966966848877,351.2238246263899
est_12_1,teqp,regenerador,0.03,506.73411174230364,380.1702434971973,350.82673394681433
est_12_1,teqp,regenerador,0.04,504.38338499729446,379.7203951597299,350.42940257206783
est_12_1,teqp,regenerador,0.05,502.0326582522852,379.2701271561049,350.0318316501232
est_12_1,teqp,regenerador,0.06,499.68193150727603,378.81944196753767,349.6340223220883
est_12_1,teqp,regenerador,0.07,497.3312047622668,378.36834155659875,349.2359757185522
est_12_1,teqp,regenerador,0.08,494.9804780172576,377.9168293673804,348.8376929655416
est_12_1,teqp,regenerador,0.09,492.62975127224837,377.464907325653,348.43917517980213
est_12_1,teqp,regenerador,0.1,490.27902452723913,377.01257783902247,348.04042347076233
est_12_1,teqp,regenerador,0.11,487.92829778222995,376.55984329708605,347.64143894026984
est_12_1,teqp,regenerador,0.12,485.5775710372207,376.10670607158426,347.24222268263105
est_12_1,teqp,regenerador,0.13,483.2268442922115,375.65316851644985,346.8427757846544
est_12_1,teqp,regenerador,0.14,480.8761175472023,375.19923296856126,346.4430993256916
est_12_1,teqp,regenerador,0.15,478.5253908021931,374.744901746111,346.04319437767606
est_12_1,teqp,regenerador,0.16,476.17466405718386,374.2901771516896,345.64306200516677
est_12_1,teqp,regenerador,0.17,473.8239373121747,373.8350614696821,345.2427032653852
est_12_1,teqp,regenerador,0.18,471.47321056716544,373.37955696775634,344.84211920825476
est_12_1,teqp,regenerador,0.19,469.12248382215625,372.9236658967272,344.44131087644035
est_12_1,teqp,regenerador,0.2,466.771757077147,372.46739049069527,344.0402793053862
est_12_1,teqp,regenerador,0.21,464.4210303321378,372.01073296717783,343.6390255233539
est_12_1,teqp,regenerador,0.22,462.0703035871286,371.55369552724363,343.2375505514593
est_12_1,teqp,regenerador,0.23,459.71957684211935,371.09628035564003,342.8358554037098
est_12_1,teqp,regenerador,0.24,457.36885009711017,370.6384896209231,342.4339410870423
est_12_1,teqp,regenerador,0.25,455.01812335210093,370.18032597558044,342.0318086013547
est_12_1,teqp,regenerador,0.26,452.66739660709175,369.72179055615527,341.62945893925854
est_12_1,teqp,regenerador,0.27,450.3166698620825,369.26288598336527,341.2268930874134
est_12_1,teqp,regenerador,0.28,447.96594311707327,368.80361436222915,340.8241120237433
est_12_1,teqp,regenerador,0.29,445.6152163720641,368.3439777821639,340.42111672121996
est_12_1,teqp,regenerador,0.3,443.2644896270549,367.8839783178832,340.0179081447728
est_12_1,teqp,regenerador,0.31,440.91376288204566,367.423618026891,339.61448725279234
est_12_1,teqp,regenerador,0.32,438.5630361370364,366.96289895319353,339.2108549968704
est_12_1,teqp,regenerador,0.33,436.21230939202724,366.5018231250265,338.80701232182923
est_12_1,teqp,regenerador,0.34,433.861582647018,366.0403925556877,338.4029606657553
est_12_1,teqp,regenerador,0.35,431.5108559020088,365.57860924357556,337.99869996002934
est_12_1,teqp,regenerador,0.36,429.1601291569996,365.11647517230165,337.5942316293577
est_12_1,teqp,regenerador,0.37,426.8094024119904,364.6539923107915,337.189556591802
est_12_1,teqp,regenerador,0.38,424.45867566698115,364.1911626133944,336.78467575880916
est_12_1,teqp,regenerador,0.39,422.1079489219719,363.7279880199821,336.3795900352415
est_12_1,teqp,regenerador,0.4,419.7572221769627,363.26447045605454,335.97430031940553
est_12_1,teqp,regenerador,0.41,417.40649543195354,362.8006123328373,335.5688075030773
est_12_1,teqp,regenerador,0.42,415.0557686869443,362.3364145473822,335.16311247153334
est_12_1,teqp,regenerador,0.43,412.70504194193506,361.87187948266484,334.7572161035755
est_12_1,teqp,regenerador,0.44,410.3543151969259,361.40700900767877,334.3511192715569
est_12_1,teqp,regenerador,0.45,408.00358845191664,360.9418049775365,333.9448228413973
est_12_1,teqp,regenerador,0.46,405.6528617069074,360.47626923340925,333.5383276726401
est_12_1,teqp,regenerador,0.47,403.3021349618982,360.01040360339704,333.1316346199179
est_12_1,teqp,regenerador,0.48,400.95140821688904,359.5442099111597,332.72474452720184
est_12_1,teqp,regenerador,0.49,398.6006814718798,359.07768996944907,332.31765823704285
est_12_1,teqp,regenerador,0.5,396.24995472687056,358.610845542406,331.9103765832454
est_12_1,teqp,regenerador,0.51,393.8992279818614,358.1436784036769,331.5029003938091
est_12_1,teqp,regenerador,0.52,391.54850123685213,357.6761903136457,331.0952304904932
est_12_1,teqp,regenerador,0.53,389.19777449184295,357.20838301952244,330.68736768884344
est_12_1,teqp,regenerador,0.54,386.8470477468337,356.7402582554227,330.2793127982133
est_12_1,teqp,regenerador,0.55,384.4963210018245,356.27181774244866,329.8710666217882
est_12_1,teqp,regenerador,0.56,382.1455942568153,355.8030631887707,329.4626299566075
est_12_1,teqp,regenerador,0.57,379.7948675118061,355.3339962897041,329.0540035935855
est_12_1,teqp,regenerador,0.58,377.44414076679686,354.86461872778847,328.64518831753514
est_12_1,teqp,regenerador,0.59,375.0934140217877,354.3949321728607,328.23618490718866
est_12_1,teqp,regenerador,0.6,372.74268727677844,353.9249382821303,327.8269941352181
est_12_1,teqp,regenerador,0.61,370.3919605317692,353.4546387002498,327.41761676825587
est_12_1,teqp,regenerador,0.62,368.04123378676,352.9840350593878,327.00805356691546
est_12_1,teqp,regenerador,0.63,365.69050704175083,352.5131290773695,326.5983052858096
est_12_1,teqp,regenerador,0.64,363.33978029674154,352.0419220686348,326.1883726735721
est_12_1,teqp,regenerador,0.65,360.98905355173235,351.6979169895384,325.77825647287574
est_12_1,teqp,regenerador,0.66,358.63832680672317,351.0986121181104,325.36795742045007
est_12_1,teqp,regenerador,0.67,356.28760006171393,350.6265122336496,324.9574762471038
est_12_1,teqp,regenerador,0.68,353.9368733167047,350.1541178252463,324.54681367740835
est_12_1,teqp,regenerador,0.69,351.5861465716955,349.68143043967416,324.1359704309882
est_12_1,teqp,regenerador,0.7,349.2354198266863,349.20845161176777,323.72494722000545
est_12_1,teqp,regenerador,0.71,346.8846930816771,348.73518286448535,323.3137447532768
est_12_1,teqp,regenerador,0.72,344.53396633666785,348.2616257089684,322.90236373089806
est_12_1,teqp,regenerador,0.73,342.18323959165866,347.7877816446034,322.4908048488686
est_12_1,teqp,regenerador,0.74,339.8325128466495,347.3136521590793,322.0790687969693
est_12_1,teqp,regenerador,0.75,337.48178610164024,346.8392387284461,321.6671562591821
est_12_1,teqp,regenerador,0.76,335.131059356631,346.3645428171704,321.25506791370566
est_12_1,teqp,regenerador,0.77,332.7803326116218,345.88956587819234,320.8428044329647
est_12_1,teqp,regenerador,0.78,330.4296058666126,345.41430935297814,320.43036648362687
est_12_1,teqp,regenerador,0.79,328.07887912160334,344.9387746715751,320.0177547266112
est_12_1,teqp,regenerador,0.8,325.72815237659415,344.4629632526655,319.60496981710594
est_12_1,teqp,regenerador,0.81,323.3774256315849,343.98687650361245,319.19201240457204
est_12_1,teqp,regenerador,0.82,321.02669888657573,343.5105158203502,318.77888313276003
est_12_1,teqp,regenerador,0.83,318.6759721415665,343.03388258822173,318.3655826397175
est_12_1,teqp,regenerador,0.84,316.3252453965573,342.5569781801615,317.9521115577985
est_12_1,teqp,regenerador,0.85,313.9745186515481,342.07980395941064,317.5384705136734
est_12_1,teqp,regenerador,0.86,311.6237919065389,341.60236127724346,317.1246601283358
est_12_1,teqp,regenerador,0.87,309.27306516152964,341.12465147412195,316.71068101710955
est_12_1,teqp,regenerador,0.88,306.92233841652046,340.64667587951243,316.29653378965503
est_12_1,teqp,regenerador,0.89,304.5716116715112,340.1684358119311,315.8822190499734
est_12_1,teqp,regenerador,0.9,302.220884926502,339.68993257898376,315.4677373963988
est_12_1,teqp,regenerador,0.91,299.8701581814928,339.2111674774021,315.0530894237523
est_12_1,teqp,regenerador,0.92,297.51943143648356,338.7321417930863,314.6382752148547
est_12_1,teqp,regenerador,0.93,295.1687046914743,338.25285680113734,314.22329635402366
est_12_1,teqp,regenerador,0.94,292.81797794646513,337.773313765897,313.80815291679335
est_12_1,teqp,regenerador,0.95,290.46725120145595,337.2935139409781,313.3928454732222
est_12_1,teqp,regenerador,0.96,288.11652445644677,336.8134585692983,312.97737458793046
est_12_1,teqp,regenerador,0.97,285.76579771143753,336.3331488831119,312.5617408199229
est_12_1,teqp,regenerador,0.98,283.4150709664283,335.8525861040382,312.14594472258915
est_12_1,teqp,regenerador,0.99,281.0643442214191,335.3717714430891,311.7299868437071
est_12_1,teqp,regenerador,1.0,278.71361747640987,334.89070610069484,311.31386772544107
est_12_1,teqp,hrvg,0.0,404.52595051545353,382.9418487755841,352.01727926884627
est_12_1,teqp,condensador,0.0,473.7657094031573,319.46246046332493,302.2119236079336
est_12_1,teqp,hrvg,0.025,411.8990646946199,382.9418487755841,353.47802703652223
est_12_1,teqp,condensador,0.025,466.90581749893363,319.2116125153758,302.2119236079336
est_12_1,teqp,hrvg,0.05,419.27217887378623,382.9418487755841,354.9353928391766
est_12_1,teqp,condensador,0.05,460.04592559471,318.96454654115195,302.2119236079336
est_12_1,teqp,hrvg,0.075,426.6452930529526,382.9418487755841,356.3893154220559
est_12_1,teqp,condensador,0.075,453.18603369048634,318.7212147174293,302.2119236079336
est_12_1,teqp,hrvg,0.1,434.01840723211893,382.9418487755841,357.8397319837312
est_12_1,teqp,condensador,0.1,446.3261417862627,318.4815685411588,302.2119236079336
est_12_1,teqp,hrvg,0.125,441.3915214112853,382.9418487755841,359.2865781391233
est_12_1,teqp,condensador,0.125,439.46624988203905,318.2455592546023,302.2119236079336
est_12_1,teqp,hrvg,0.15,448.76463559045163,382.9418487755841,360.7297878820715
est_12_1,teqp,condensador,0.15,432.60635797781543,318.0131380469858,302.2119236079336
est_12_1,teqp,hrvg,0.175,456.137749769618,382.9418487755841,362.169293544402
est_12_1,teqp,condensador,0.175,425.74646607359176,317.78425648600506,302.2119236079336
est_12_1,teqp,hrvg,0.2,463.51086394878433,382.9418487755841,363.6050257111946
est_12_1,teqp,condensador,0.2,418.88657416936815,317.5588655249003,302.2119236079336
est_12_1,teqp,hrvg,0.225,470.8839781279507,382.9418487755841,365.0369135361492
est_12_1,teqp,condensador,0.225,412.0266822651445,317.3369158566874,302.2119236079336
est_12_1,teqp,hrvg,0.25,478.25709230711703,382.9418487755841,366.46488369653514
est_12_1,teqp,condensador,0.25,405.16679036092086,317.11835938989384,302.2119236079336
est_12_1,teqp,hrvg,0.275,485.6302064862834,382.9418487755841,367.8888617089537
est_12_1,teqp,condensador,0.275,398.3068984566972,316.90314738731337,302.2119236079336
est_12_1,teqp,hrvg,0.3,493.00332066544973,382.9418487755841,369.3087708507627
est_12_1,teqp,condensador,0.3,391.44700655247357,316.69123080377545,302.2119236079336
est_12_1,teqp,hrvg,0.325,500.3764348446161,382.9418487755841,370.7245325256172
est_12_1,teqp,condensador,0.325,384.5871146482499,316.48256217329765,302.2119236079336
est_12_1,teqp,hrvg,0.35,507.7495490237824,382.9418487755841,372.1360661330637
est_12_1,teqp,condensador,0.35,377.7272227440263,316.277092761745,302.2119236079336
est_12_1,teqp,hrvg,0.375,515.1226632029487,382.9418487755841,373.5432890102231
est_12_1,teqp,condensador,0.375,370.8673308398026,316.0747748299906,302.2119236079336
est_12_1,teqp,hrvg,0.4,522.4957773821151,382.9418487755841,374.941964914594
est_12_1,teqp,condensador,0.4,364.007438935579,315.87556074676036,302.2119236079336
est_12_1,teqp,hrvg,0.425,529.8688915612814,382.9418487755841,375.17021146300414
est_12_1,teqp,condensador,0.425,357.1475470313553,315.67940306113496,302.2119236079336
est_12_1,teqp,hrvg,0.45,537.2420057404478,382.9418487755841,375.4020462923794
est_12_1,teqp,condensador,0.45,350.28765512713164,315.4862548419045,302.2119236079336
est_12_1,teqp,hrvg,0.475,544.6151199196141,382.9418487755841,375.6375241556758
est_12_1,teqp,condensador,0.475,343.427763222908,315.29606962636626,302.2119236079336
est_12_1,teqp,hrvg,0.5,551.9882340987805,382.9418487755841,375.8766997744006
est_12_1,teqp,condensador,0.5,336.5678713186844,315.1088008372869,302.2119236079336
est_12_1,teqp,hrvg,0.525,559.3613482779468,382.9418487755841,376.1196277005242
est_12_1,teqp,condensador,0.525,329.70797941446074,314.9244020133018,302.2119236079336
est_12_1,teqp,hrvg,0.55,566.7344624571132,382.9418487755841,376.36636249883236
est_12_1,teqp,condensador,0.55,322.84808751023706,314.74282829320816,302.2119236079336
est_12_1,teqp,hrvg,0.575,574.1075766362795,382.9418487755841,376.61695816828734
est_12_1,teqp,condensador,0.575,315.98819560601345,314.56403417108135,302.2119236079336
est_12_1,teqp,hrvg,0.6,581.4806908154459,382.9418487755841,376.871468609575
est_12_1,teqp,condensador,0.6,309.12830370178983,314.3879750532386,302.2119236079336
est_12_1,teqp,hrvg,0.625,588.8538049946122,382.9418487755841,377.12994715307167
est_12_1,teqp,condensador,0.625,302.26841179756616,314.2146065647415,302.2119236079336
est_12_1,teqp,hrvg,0.65,596.2269191737786,382.9418487755841,377.3924468387161
est_12_1,teqp,condensador,0.65,295.4085198933425,314.0438848639262,302.2119236079336
est_12_1,teqp,hrvg,0.675,603.6000333529449,382.9418487755841,377.65901981447456
est_12_1,teqp,condensador,0.675,288.5486279891188,313.87576660299396,302.2119236079336
est_12_1,teqp,hrvg,0.7,610.9731475321113,382.9418487755841,377.9297177273968
est_12_1,teqp,condensador,0.7,281.68873608489525,313.7102088019389,302.2119236079336
est_12_1,teqp,hrvg,0.725,618.3462617112776,382.9418487755841,378.20459142443434
est_12_1,teqp,condensador,0.725,274.8288441806716,313.547169175651,302.2119236079336
est_12_1,teqp,hrvg,0.75,625.719375890444,382.9418487755841,378.48369085099773
est_12_1,teqp,condensador,0.75,267.9689522764479,313.38660576561216,302.2119236079336
est_12_1,teqp,hrvg,0.775,633.0924900696103,382.9418487755841,378.76706480202796
est_12_1,teqp,condensador,0.775,261.10906037222423,313.2284771067303,302.2119236079336
est_12_1,teqp,hrvg,0.8,640.4656042487767,382.9418487755841,379.05476168481744
est_12_1,teqp,condensador,0.8,254.24916846800062,313.07274245910025,302.2119236079336
est_12_1,teqp,hrvg,0.825,647.838718427943,382.9418487755841,379.3468276021404
est_12_1,teqp,condensador,0.825,247.389276563777,312.9193612942555,302.2119236079336
est_12_1,teqp,hrvg,0.85,655.2118326071094,382.9418487755841,379.6433081087475
est_12_1,teqp,condensador,0.85,240.52938465955336,312.7682939807494,302.2119236079336
est_12_1,teqp,hrvg,0.875,662.5849467862757,382.9418487755841,379.94424731916
est_12_1,teqp,condensador,0.875,233.66949275532968,312.6195010366771,302.2119236079336
est_12_1,teqp,hrvg,0.9,669.9580609654421,382.9418487755841,380.2496874553705
est_12_1,teqp,condensador,0.9,226.80960085110604,312.47294374790545,302.2119236079336
est_12_1,teqp,hrvg,0.925,677.3311751446084,382.9418487755841,380.55966936374386
est_12_1,teqp,condensador,0.925,219.9497089468824,312.3285838809161,302.2119236079336
est_12_1,teqp,hrvg,0.95,684.7042893237748,382.9418487755841,380.8742319199141
est_12_1,teqp,condensador,0.95,213.08981704265875,312.18638375262645,302.2119236079336
est_12_1,teqp,hrvg,0.975,692.0774035029411,382.9418487755841,381.1934124023089
est_12_1,teqp,condensador,0.975,206.22992513843514,312.04630633489285,302.2119236079336
est_12_1,teqp,hrvg,1.0,699.4505176821075,382.9418487755841,381.5172455216847
est_12_1,teqp,condensador,1.0,199.37003323421146,310.65479398177183,302.2119236079336
est_12_2,teqp,regenerador,0.0,552.9266059854364,409.21224677347567,373.9991867640254
est_12_2,teqp,regenerador,0.01,549.3939642874859,408.52839924528917,373.3824802515057
est_12_2,teqp,regenerador,0.02,545.8613225895355,407.8436598352857,372.76524949625605
est_12_2,teqp,regenerador,0.03,542.3286808915851,407.1580351532572,372.1474977574392
est_12_2,teqp,regenerador,0.04,538.7960391936347,406.4715317403724,371.5292282581502
est_12_2,teqp,regenerador,0.05,535.2633974956842,405.7841560698346,370.9104441928508
est_12_2,teqp,regenerador,0.06,531.7307557977338,405.0959145475249,370.2911487224033
est_12_2,teqp,regenerador,0.07,528.1981140997833,404.40681351262924,369.67134497592104
est_12_2,teqp,regenerador,0.08,524.6654724018329,403.71685923832223,369.05103605069877
est_12_2,teqp,regenerador,0.09,521.1328307038825,403.0260579320352,368.4302250123453
est_12_2,teqp,regenerador,0.1,517.6001890059321,402.33441573670353,367.8089148949079
est_12_2,teqp,regenerador,0.11,514.0675473079816,401.64193873066813,367.18710870098806
est_12_2,teqp,regenerador,0.12,510.5349056100312,400.9486329285701,366.5648094018546
est_12_2,teqp,regenerador,0.13,507.00226391208076,400.25450428182563,365.9420199375508
est_12_2,teqp,regenerador,0.14,503.4696222141303,399.5595586791563,365.3187432169932
est_12_2,teqp,regenerador,0.15,499.9369805161799,398.86380194710443,364.6949821181422
est_12_2,teqp,regenerador,0.16,496.40433881822946,398.1672398505308,364.07073948771335
est_12_2,teqp,regenerador,0.17,492.871697120279,397.46987809311133,363.4460181415979
est_12_2,teqp,regenerador,0.18,489.3390554223286,396.77172231780486,362.82082086609125
est_12_2,teqp,regenerador,0.19,485.80641372437816,396.07277810731347,362.19515041473016
est_12_2,teqp,regenerador,0.2,482.27377202642776,395.37305098453584,361.56900951173435
est_12_2,teqp,regenerador,0.21,478.7411303284773,394.67254641299013,360.94240085039115
est_12_2,teqp,regenerador,0.22,475.20848863052686,393.9712697972321,360.31532709342986
est_12_2,teqp,regenerador,0.23,471.67584693257646,393.2692264844594,359.6877908730609
est_12_2,teqp,regenerador,0.24,468.143205234626,392.5664217606461,359.05979479100944
est_12_2,teqp,regenerador,0.25,464.6105635366756,391.8628608572573,358.43134141854324
est_12_2,teqp,regenerador,0.26,461.07792183872516,391.1585489468881,357.80243329649227
est_12_2,teqp,regenerador,0.27,457.5452801407747,390.4534911453814,357.1730729352565
est_12_2,teqp,regenerador,0.28,454.01263844282425,389.7476925119231,356.54326281481883
est_12_2,teqp,regenerador,0.29,450.47999674487386,389.0411580493786,355.9130053847288
est_12_2,teqp,regenerador,0.3,446.94735504692346,388.3338927046171,355.28230306410137
est_12_2,teqp,regenerador,0.31,443.414713348973,387.6259013688233,354.6511582415892
est_12_2,teqp,regenerador,0.32,439.88207165102256,386.91718887779564,354.0195732753551
