tag,motor,equipo,f,h,T_caliente,T_frio
est_12_2,teqp,regenerador,0.33,436.3494299530721,386.20776001222544,353.3875504930282
est_12_2,teqp,regenerador,0.34,432.8167882551217,385.497619498261,352.7550921937741
est_12_2,teqp,regenerador,0.35,429.2841465571713,384.7867720064303,352.1222006397721
est_12_2,teqp,regenerador,0.36,425.75150485922086,384.0752221545132,351.48887806967605
est_12_2,teqp,regenerador,0.37,422.2188631612704,383.3629745051736,350.85512668848935
est_12_2,teqp,regenerador,0.38,418.68622146331995,382.65003356748156,350.22094867017194
est_12_2,teqp,regenerador,0.39,415.1535797653695,381.93640379686855,349.5863461799149
est_12_2,teqp,regenerador,0.4,411.6209380674191,381.222089595321,348.95132126463676
est_12_2,teqp,regenerador,0.41,408.0882963694687,380.5070953115696,348.3158760710479
est_12_2,teqp,regenerador,0.42,404.55565467151825,379.7914252412606,347.6800126273608
est_12_2,teqp,regenerador,0.43,401.0230129735678,379.0750836271122,347.04373295224633
est_12_2,teqp,regenerador,0.44,397.49037127561735,378.3580746590654,346.40703903288244
est_12_2,teqp,regenerador,0.45,393.95772957766695,377.6404024744115,345.7699328247996
est_12_2,teqp,regenerador,0.46,390.42508787971656,376.92207115791007,345.1324162517243
est_12_2,teqp,regenerador,0.47,386.8924461817661,376.2030847418924,344.4944912054046
est_12_2,teqp,regenerador,0.48,383.35980448381565,375.4834472063479,343.8561595453987
est_12_2,teqp,regenerador,0.49,379.8271627858652,374.7631624789924,343.21742309916584
est_12_2,teqp,regenerador,0.5,376.2945210879148,374.04223443532595,342.57828366078746
est_12_2,teqp,regenerador,0.51,372.7618793899644,373.32066690053546,341.93874299270306
est_12_2,teqp,regenerador,0.52,369.22923769201395,372.598463643012,341.2988028501869
est_12_2,teqp,regenerador,0.53,365.6965959940635,371.87562838358986,340.65846491944836
est_12_2,teqp,regenerador,0.54,362.16395429611305,371.1521647891967,340.0177308430115
est_12_2,teqp,regenerador,0.55,358.6313125981626,370.4280764748935,339.37660224913145
est_12_2,teqp,regenerador,0.56,355.0986709002122,369.7033670036153,338.7350807319735
est_12_2,teqp,regenerador,0.57,351.5660292022618,368.97803988613015,338.09316785130454
est_12_2,teqp,regenerador,0.58,348.03338750431135,368.2520985809782,337.4508646321742
est_12_2,teqp,regenerador,0.59,344.5007458063609,367.52554649439753,336.8081735645741
est_12_2,teqp,regenerador,0.6,340.9681041084105,366.7983869802267,336.1650956030877
est_12_2,teqp,regenerador,0.61,337.4354624104601,366.07062333978706,335.5216321665154
est_12_2,teqp,regenerador,0.62,333.90282071250965,365.34225882187764,334.87778463748754
est_12_2,teqp,regenerador,0.63,330.3701790145592,364.6132966221082,334.2335543620561
est_12_2,teqp,regenerador,0.64,326.83753731660875,363.8837398837218,333.5889426492676
est_12_2,teqp,regenerador,0.65,323.3048956186583,363.1535916964359,332.943950770716
est_12_2,teqp,regenerador,0.66,319.7722539207079,362.4228551471084,332.29857996007655
est_12_2,teqp,regenerador,0.67,316.23961222275744,361.6915331888421,331.6528314126155
est_12_2,teqp,regenerador,0.68,312.70697052480705,360.9596287238981,331.00670628467685
est_12_2,teqp,regenerador,0.69,309.1743288268566,360.22714462730033,330.3602056960427
est_12_2,teqp,regenerador,0.7,305.6416871289062,359.49408321971885,329.71333071781487
est_12_2,teqp,regenerador,0.71,302.10904543095575,358.760448267167,329.0660823903528
est_12_2,teqp,regenerador,0.72,298.57640373300535,358.0262419806622,328.41846170855626
est_12_2,teqp,regenerador,0.73,295.0437620350549,357.2914670158702,327.77046962563975
est_12_2,teqp,regenerador,0.74,291.51112033710444,356.55612597272227,327.1221070526919
est_12_2,teqp,regenerador,0.75,287.978478639154,355.8202213950097,326.4733748577053
est_12_2,teqp,regenerador,0.76,284.4458369412036,355.08375576994825,325.8242738644364
est_12_2,teqp,regenerador,0.77,280.91319524325314,354.346731527719,325.17480485174315
est_12_2,teqp,regenerador,0.78,277.3805535453027,353.60915104097666,324.5249685540426
est_12_2,teqp,regenerador,0.79,273.8479118473523,352.8710166235234,323.87476565969166
est_12_2,teqp,regenerador,0.8,270.31527014940184,352.13233052639066,323.2241968101394
est_12_2,teqp,regenerador,0.81,266.7826284514514,351.3930949486133,322.5732625990778
est_12_2,teqp,regenerador,0.82,263.249986753501,350.65331202274325,321.9219635715575
est_12_2,teqp,regenerador,0.83,259.7173450555506,349.91298382967534,321.2703002230593
est_12_2,teqp,regenerador,0.84,256.18470335760014,349.2787115915307,320.6182729985283
est_12_2,teqp,regenerador,0.85,252.6520616596497,348.4306996422665,319.96588229203445
est_12_2,teqp,regenerador,0.86,249.1194199616993,347.6887479942199,319.3131284426845
est_12_2,teqp,regenerador,0.87,245.58677826374884,346.94625826919423,318.6600117395782
est_12_2,teqp,regenerador,0.88,242.0541365657984,346.2032327317261,318.0065324146775
est_12_2,teqp,regenerador,0.89,238.521494867848,345.4596731278222,317.3526906446752
est_12_2,teqp,regenerador,0.9,234.98885316989754,344.71558109531423,316.69848654919065
est_12_2,teqp,regenerador,0.91,231.45621147194709,343.97095815663494,316.04392018952734
est_12_2,teqp,regenerador,0.92,227.9235697739967,343.22580581075925,315.38899206738256
est_12_2,teqp,regenerador,0.93,224.39092807604624,342.48012548809976,314.73370112351694
est_12_2,teqp,regenerador,0.94,220.85828637809584,341.73391854789685,314.0780477363626
est_12_2,teqp,regenerador,0.95,217.3256446801454,340.9871862832822,313.4220317205859
est_12_2,teqp,regenerador,0.96,213.793002982195,340.239929908817,312.765652825598
est_12_2,teqp,regenerador,0.97,210.26036128424454,339.4921505701186,312.1089107340034
est_12_2,teqp,regenerador,0.98,206.72771958629409,338.7438493373405,311.45180506000025
est_12_2,teqp,regenerador,0.99,203.1950778883437,337.9950272049121,310.79433534771204
est_12_2,teqp,regenerador,1.0,199.66243619039324,337.24568509017627,310.13650106979424
est_12_2,teqp,hrvg,0.0,403.324479131817,411.3219381199824,373.9991867640254
est_12_2,teqp,condensador,0.0,392.0715742067133,345.1721031703343,293.0196543643164
est_12_2,teqp,hrvg,0.025,411.3299119570974,411.3219381199824,375.60068602325686
est_12_2,teqp,condensador,0.025,384.5503889500257,344.7502613744623,293.0196543643164
est_12_2,teqp,hrvg,0.05,419.33534478237783,411.3219381199824,377.19855771595326
est_12_2,teqp,condensador,0.05,377.0292036933381,344.33189839096013,293.0196543643164
est_12_2,teqp,hrvg,0.075,427.34077760765825,411.3219381199824,378.79274139282046
est_12_2,teqp,condensador,0.075,369.5080184366505,343.9170353226702,293.0196543643164
est_12_2,teqp,hrvg,0.1,435.3462104329387,411.3219381199824,380.38317506314667
est_12_2,teqp,condensador,0.1,361.9868331799629,343.50569133010583,293.0196543643164
est_12_2,teqp,hrvg,0.125,443.3516432582191,411.3219381199824,381.9697951702343
est_12_2,teqp,condensador,0.125,354.4656479232753,343.0978836527321,293.0196543643164
est_12_2,teqp,hrvg,0.15,451.3570760834995,411.3219381199824,383.5525365654838
est_12_2,teqp,condensador,0.15,346.9444626665877,342.69362806218436,293.0196543643164
est_12_2,teqp,hrvg,0.175,459.36250890877994,411.3219381199824,385.13133247924463
est_12_2,teqp,condensador,0.175,339.42327740990004,342.2929367285668,293.0196543643164
est_12_2,teqp,hrvg,0.2,467.36794173406037,411.3219381199824,386.7061144917329
est_12_2,teqp,condensador,0.2,331.90209215321244,341.89582163244324,293.0196543643164
est_12_2,teqp,hrvg,0.225,475.3733745593408,411.3219381199824,388.2768125005086
est_12_2,teqp,condensador,0.225,324.38090689652483,341.5022924052152,293.0196543643164
est_12_2,teqp,hrvg,0.25,483.3788073846212,411.3219381199824,389.8433546867067
est_12_2,teqp,condensador,0.25,316.85972163983723,341.11235690410325,293.0196543643164
est_12_2,teqp,hrvg,0.275,491.3842402099017,411.3219381199824,391.40566747894746
est_12_2,teqp,condensador,0.275,309.33853638314963,340.72602080120066,293.0196543643164
est_12_2,teqp,hrvg,0.3,499.38967303518206,411.3219381199824,392.9636755161776
est_12_2,teqp,condensador,0.3,301.81735112646203,340.34328915079044,293.0196543643164
est_12_2,teqp,hrvg,0.325,507.39510586046254,411.3219381199824,394.51730160623885
est_12_2,teqp,condensador,0.325,294.2961658697744,339.9641645630309,293.0196543643164
est_12_2,teqp,hrvg,0.35,515.400538685743,411.3219381199824,396.06646668493215
est_12_2,teqp,condensador,0.35,286.7749806130868,339.5886482626622,293.0196543643164
est_12_2,teqp,hrvg,0.375,523.4059715110234,411.3219381199824,396.917037048387
est_12_2,teqp,condensador,0.375,279.2537953563992,339.2167402914739,293.0196543643164
est_12_2,teqp,hrvg,0.4,531.4114043363038,411.3219381199824,397.37048147371945
est_12_2,teqp,condensador,0.4,271.7326100997116,338.8484386602234,293.0196543643164
est_12_2,teqp,hrvg,0.425,539.4168371615842,411.3219381199824,397.82757642668014
est_12_2,teqp,condensador,0.425,264.211424843024,338.48374037957217,293.0196543643164
est_12_2,teqp,hrvg,0.45,547.4222699868646,411.3219381199824,398.28827681420006
est_12_2,teqp,condensador,0.45,256.69023958633636,338.12264097688353,293.0196543643164
est_12_2,teqp,hrvg,0.475,555.4277028121451,411.3219381199824,398.7525349552583
est_12_2,teqp,condensador,0.475,249.1690543296488,337.7651346714262,293.0196543643164
est_12_2,teqp,hrvg,0.5,563.4331356374255,411.3219381199824,399.22030055299115
est_12_2,teqp,condensador,0.5,241.64786907296119,337.4112144488625,293.0196543643164
est_12_2,teqp,hrvg,0.525,571.4385684627059,411.3219381199824,399.6915206942916
est_12_2,teqp,condensador,0.525,234.12668381627358,337.0608721914427,293.0196543643164
est_12_2,teqp,hrvg,0.55,579.4440012879863,411.3219381199824,400.1661398510398
est_12_2,teqp,condensador,0.55,226.60549855958595,336.7140982462033,293.0196543643164
est_12_2,teqp,hrvg,0.575,587.4494341132668,411.3219381199824,400.6440998946904
est_12_2,teqp,condensador,0.575,219.08431330289838,336.37088217544573,293.0196543643164
est_12_2,teqp,hrvg,0.6,595.4548669385472,411.3219381199824,401.12534011192696
est_12_2,teqp,condensador,0.6,211.56312804621078,335.0822954968519,293.0196543643164
est_12_2,teqp,hrvg,0.625,603.4602997638276,411.3219381199824,401.60979722586
est_12_2,teqp,condensador,0.625,204.04194278952315,333.51079549114695,293.0196543643164
est_12_2,teqp,hrvg,0.65,611.465732589108,411.3219381199824,402.0974054032601
est_12_2,teqp,condensador,0.65,196.52075753283555,331.93696472734825,293.0196543643164
est_12_2,teqp,hrvg,0.675,619.4711654143885,411.3219381199824,402.5880966277522
est_12_2,teqp,condensador,0.675,188.99957227614792,330.36082231674544,293.0196543643164
est_12_2,teqp,hrvg,0.7,627.4765982396689,411.3219381199824,403.08179941450095
est_12_2,teqp,condensador,0.7,181.47838701946034,328.7823859450374,293.0196543643164
est_12_2,teqp,hrvg,0.725,635.4820310649493,411.3219381199824,403.57844101738243
est_12_2,teqp,condensador,0.725,173.95720176277274,327.2016718186283,293.0196543643164
est_12_2,teqp,hrvg,0.75,643.4874638902297,411.3219381199824,404.0779458034355
est_12_2,teqp,condensador,0.75,166.43601650608514,325.61869462245124,293.0196543643164
est_12_2,teqp,hrvg,0.775,651.4928967155101,411.3219381199824,404.58023581404404
est_12_2,teqp,condensador,0.775,158.9148312493975,324.03346745391303,293.0196543643164
est_12_2,teqp,hrvg,0.8,659.4983295407906,411.3219381199824,405.0852308235188
est_12_2,teqp,condensador,0.8,151.3936459927099,322.4460017736667,293.0196543643164
est_12_2,teqp,hrvg,0.825,667.503762366071,411.3219381199824,405.592848398953
est_12_2,teqp,condensador,0.825,143.87246073602233,320.8563073300407,293.0196543643164
est_12_2,teqp,hrvg,0.85,675.5091951913514,411.3219381199824,406.1030038259584
est_12_2,teqp,condensador,0.85,136.3512754793347,319.2643920828898,293.0196543643164
est_12_2,teqp,hrvg,0.875,683.5146280166318,411.3219381199824,406.61561072739875
est_12_2,teqp,condensador,0.875,128.83009022264707,317.67026212024547,293.0196543643164
est_12_2,teqp,hrvg,0.9,691.5200608419123,411.3219381199824,407.13058028679427
est_12_2,teqp,condensador,0.9,121.30890496595947,316.0739220671628,293.0196543643164
est_12_2,teqp,hrvg,0.925,699.5254936671927,411.3219381199824,407.6478219326278
est_12_2,teqp,condensador,0.925,113.78771970927187,314.4753729850596,293.0196543643164
est_12_2,teqp,hrvg,0.95,707.5309264924731,411.3219381199824,408.1672432709154
est_12_2,teqp,condensador,0.95,106.26653445258427,312.8746152619771,293.0196543643164
est_12_2,teqp,hrvg,0.975,715.5363593177535,411.3219381199824,408.6887501515465
est_12_2,teqp,condensador,0.975,98.74534919589667,311.2716464921268,293.0196543643164
est_12_2,teqp,hrvg,1.0,723.541792143034,411.3219381199824,409.21224677348346
est_12_2,teqp,condensador,1.0,91.22416393920906,309.666461920676,293.0196543643164
est_12_6,teqp,regenerador,0.0,542.6558166275616,380.2454063577283,345.61085659037656
est_12_6,teqp,regenerador,0.01,539.977963928744,379.74055166058105,345.11334716758563
est_12_6,teqp,regenerador,0.02,537.3001112299263,379.23508628732907,344.61548079102334
est_12_6,teqp,regenerador,0.03,534.6222585311086,378.7290145772983,344.11725953233525
est_12_6,teqp,regenerador,0.04,531.944405832291,378.22234082932374,343.6186854439015
est_12_6,teqp,regenerador,0.05,529.2665531334733,377.7150693030032,343.11976056037963
est_12_6,teqp,regenerador,0.06,526.5887004346556,377.20720421913484,342.62048689862246
est_12_6,teqp,regenerador,0.07,523.9108477358379,376.69874976015063,342.1208664577911
est_12_6,teqp,regenerador,0.08,521.2329950370203,376.1897100705391,341.62090121946983
est_12_6,teqp,regenerador,0.09,518.5551423382026,375.6800892572626,341.1205931477769
est_12_6,teqp,regenerador,0.1,515.8772896393849,375.16989139016704,340.61994418947535
est_12_6,teqp,regenerador,0.11,513.1994369405672,374.6591205023188,340.11895627408165
est_12_6,teqp,regenerador,0.12,510.5215842417495,374.14778059066754,339.61763131397197
est_12_6,teqp,regenerador,0.13,507.84373154293183,373.6358756158546,339.1159712044868
est_12_6,teqp,regenerador,0.14,505.16587884411416,373.1234095033894,338.6139778240361
est_12_6,teqp,regenerador,0.15,502.4880261452965,372.6103861433429,338.11165303420205
est_12_6,teqp,regenerador,0.16,499.8101734464788,372.0968093910405,337.6089986798371
est_12_6,teqp,regenerador,0.17,497.13232074766114,371.58268306735647,337.1060165888329
est_12_6,teqp,regenerador,0.18,494.45446804884347,371.06801095907116,336.6027085729234
est_12_6,teqp,regenerador,0.19,491.77661535002574,370.5527968192181,336.0990764283463
est_12_6,teqp,regenerador,0.2,489.09876265120806,370.03704436742777,335.59512193278823
est_12_6,teqp,regenerador,0.21,486.4209099523904,369.5207572902611,335.09084684925824
est_12_6,teqp,regenerador,0.22,483.7430572535727,369.00393924154,334.58625292420544
est_12_6,teqp,regenerador,0.23,481.06520455475504,368.48659385405443,334.0813418880009
est_12_6,teqp,regenerador,0.24,478.38735185593737,367.9687248726574,333.5761154550222
est_12_6,teqp,regenerador,0.25,475.7094991571197,367.4503351808821,333.0705753237404
est_12_6,teqp,regenerador,0.26,473.031646458302,366.9314292841961,332.56472317680306
est_12_6,teqp,regenerador,0.27,470.35379375948435,366.4120100847365,332.05856068111643
est_12_6,teqp,regenerador,0.28,467.6759410606667,365.8920811643026,331.55208948792557
est_12_6,teqp,regenerador,0.29,464.998088361849,365.3716459565087,331.04531123289155
est_12_6,teqp,regenerador,0.3,462.3202356630313,364.85070786468685,330.5382275361692
est_12_6,teqp,regenerador,0.31,459.64238296421365,364.3292702621705,330.03084000247645
est_12_6,teqp,regenerador,0.32,456.964530265396,363.807336492573,329.5231502211551
est_12_6,teqp,regenerador,0.33,454.28667756657825,363.2849098700606,329.01515976626877
est_12_6,teqp,regenerador,0.34,451.6088248677606,362.7619936796242,328.50687019816473
est_12_6,teqp,regenerador,0.35,448.9309721689429,362.2385911773406,327.99828305813554
est_12_6,teqp,regenerador,0.36,446.2531194701252,361.71470559063744,327.48939987631866
est_12_6,teqp,regenerador,0.37,443.57526677130755,361.1903401185472,326.9802221661898
est_12_6,teqp,regenerador,0.38,440.8974140724899,360.6654979317994,326.47075142653034
est_12_6,teqp,regenerador,0.39,438.2195613736722,360.140182173936,325.9609891412561
est_12_6,teqp,regenerador,0.4,435.54170867485453,359.614395959161,325.45093677948057
est_12_6,teqp,regenerador,0.41,432.86385597603686,359.08814237641604,324.9405957955743
est_12_6,teqp,regenerador,0.42,430.1860032772192,358.5614244860838,324.42996762922985
est_12_6,teqp,regenerador,0.43,427.50815057840146,358.03424532194055,323.9190537055161
est_12_6,teqp,regenerador,0.44,424.8302978795838,357.5066078910405,323.4078554349391
est_12_6,teqp,regenerador,0.45,422.1524451807661,356.97851517393883,322.8963742134962
est_12_6,teqp,regenerador,0.46,419.47459248194843,356.4499701249104,322.3846114227319
est_12_6,teqp,regenerador,0.47,416.79673978313076,355.9209756306724,321.8725684297892
est_12_6,teqp,regenerador,0.48,414.1188870843131,355.3915347180676,321.3602465874655
est_12_6,teqp,regenerador,0.49,411.4410343854954,354.8616501393247,320.84764723425997
est_12_6,teqp,regenerador,0.5,408.76318168667774,354.3313247872078,320.334771694426
est_12_6,teqp,regenerador,0.51,406.08532898786007,353.8005614877332,319.8216212775844
est_12_6,teqp,regenerador,0.52,403.4074762890424,353.2693630427903,319.30819728110816
est_12_6,teqp,regenerador,0.53,400.7296235902247,352.73773222661515,318.79450098384444
est_12_6,teqp,regenerador,0.54,398.05177089140705,352.2056717923444,318.28053365612845
est_12_6,teqp,regenerador,0.55,395.3739181925894,351.673184466594,317.76629655070826
est_12_6,teqp,regenerador,0.56,392.6960654937717,351.1402729521702,317.25179090722565
est_12_6,teqp,regenerador,0.57,390.018212794954,350.60693992779136,316.73701795136003
est_12_6,teqp,regenerador,0.58,387.34036009613635,350.07318804826923,316.22197889486347
est_12_6,teqp,regenerador,0.59,384.6625073973187,349.53901994468316,315.7066749355948
est_12_6,teqp,regenerador,0.6,381.984654698501,349.0044382245574,315.19110725754916
est_12_6,teqp,regenerador,0.61,379.3068019996833,348.46944547203043,314.67527703088757
est_12_6,teqp,regenerador,0.62,376.6289493008656,347.9340442480232,314.1591854119642
est_12_6,teqp,regenerador,0.63,373.9510966020479,347.39823709040706,313.64283354334896
est_12_6,teqp,regenerador,0.64,371.27324390323025,346.8620265141639,313.1262225538525
est_12_6,teqp,regenerador,0.65,368.5953912044125,346.32541501155043,312.6093535585422
est_12_6,teqp,regenerador,0.66,365.91753850559485,345.7884050522562,312.0922276587613
est_12_6,teqp,regenerador,0.67,363.2396858067772,345.2509995833361,311.57484594213554
est_12_6,teqp,regenerador,0.68,360.5618331079595,344.7132000303438,311.0572094825742
est_12_6,teqp,regenerador,0.69,357.8839804091418,344.1750092952652,310.5393193424764
est_12_6,teqp,regenerador,0.7,355.20612771032415,343.6364297597771,310.02117656412247
est_12_6,teqp,regenerador,0.71,352.5282750115065,343.0974637827067,309.5027821837853
est_12_6,teqp,regenerador,0.72,349.8504223126888,342.5581137014506,308.9841372199662
est_12_6,teqp,regenerador,0.73,347.17256961387113,342.0183818318624,308.46524267836867
est_12_6,teqp,regenerador,0.74,344.49471691505346,341.4782704683863,307.9460995510545
est_12_6,teqp,regenerador,0.75,341.8168642162358,340.9377818841921,307.42670881644074
est_12_6,teqp,regenerador,0.76,339.1390115174181,340.39691833130604,306.907071439295
est_12_6,teqp,regenerador,0.77,336.46115881860044,339.8556820407396,306.3871883707322
est_12_6,teqp,regenerador,0.78,333.78330611978276,339.31407522261514,305.86706054819905
est_12_6,teqp,regenerador,0.79,331.1054534209651,338.772100066288,305.34668889546623
est_12_6,teqp,regenerador,0.8,328.4276007221474,338.22975874046597,304.82607432261045
est_12_6,teqp,regenerador,0.81,325.74974802332974,337.68705339332047,304.3052177259983
est_12_6,teqp,regenerador,0.82,323.07189532451207,337.1439861525878,303.784119988261
est_12_6,teqp,regenerador,0.83,320.3940426256944,336.60055912716274,303.2627819782737
est_12_6,teqp,regenerador,0.84,317.7161899268767,336.0567744016314,302.7412045511252
est_12_6,teqp,regenerador,0.85,315.03833722805905,335.51263404526406,302.2193885480884
est_12_6,teqp,regenerador,0.86,312.3604845292413,334.9681401048742,301.697334796586
est_12_6,teqp,regenerador,0.87,309.68263183042365,334.423294607925,301.1750441097595
est_12_6,teqp,regenerador,0.88,307.00477913160597,333.87809956213175,300.65251728786063
est_12_6,teqp,regenerador,0.89,304.3269264327883,333.33255695556215,300.1297551153319
est_12_6,teqp,regenerador,0.9,301.64907373397057,332.7866687567362,299.6067583659692
est_12_6,teqp,regenerador,0.91,298.9712210351529,332.2404369147229,299.08352779518566
est_12_6,teqp,regenerador,0.92,296.2933683363352,331.6938633592324,298.5600641469735
est_12_6,teqp,regenerador,0.93,293.61551563751755,331.14695000071043,298.03636815045473
est_12_6,teqp,regenerador,0.94,290.9376629386999,330.5996987304262,297.5124405204718
est_12_6,teqp,regenerador,0.95,288.2598102398822,330.05211142056123,296.98828195751975
est_12_6,teqp,regenerador,0.96,285.5819575410645,329.5041899242921,296.4638931476645
est_12_6,teqp,regenerador,0.97,282.90410484224685,328.95593607587904,295.93927476246205
est_12_6,teqp,regenerador,0.98,280.2262521434292,328.4073516907434,295.4144274588722
est_12_6,teqp,regenerador,0.99,277.5483994446115,327.85843856523064,294.88935187916366
est_12_6,teqp,regenerador,1.0,274.87054674579383,327.30919847855307,294.36404865081494
est_12_6,teqp,hrvg,0.0,383.3782713972386,381.8016973354189,345.61085659037656
est_12_6,teqp,condensador,0.0,366.5698406034832,317.3350646998708,280.24863410407073
est_12_6,teqp,hrvg,0.025,389.4735574735632,381.8016973354189,346.82818057855195
est_12_6,teqp,condensador,0.025,360.6304639535734,317.18116699621544,280.24863410407073
est_12_6,teqp,hrvg,0.05,395.5688435498878,381.8016973354189,348.0433183781571
est_12_6,teqp,condensador,0.05,354.6910873036636,317.02937251625514,280.24863410407073
est_12_6,teqp,hrvg,0.075,401.66412962621234,381.8016973354189,349.2562381393263
est_12_6,teqp,condensador,0.075,348.7517106537538,316.8796503879467,280.24863410407073
est_12_6,teqp,hrvg,0.1,407.7594157025369,381.8016973354189,350.4669073304222
est_12_6,teqp,condensador,0.1,342.812334003844,316.7319699970191,280.24863410407073
est_12_6,teqp,hrvg,0.125,413.8547017788615,381.8016973354189,351.67529272613143
est_12_6,teqp,condensador,0.125,336.87295735393417,316.5863012740854,280.24863410407073
est_12_6,teqp,hrvg,0.15,419.94998785518607,381.8016973354189,352.88136039496294
est_12_6,teqp,condensador,0.15,330.9335807040244,316.44261402313106,280.24863410407073
est_12_6,teqp,hrvg,0.175,426.0452739315106,381.8016973354189,354.08507568625197
est_12_6,teqp,condensador,0.175,324.99420405411456,316.3008787549276,280.24863410407073
est_12_6,teqp,hrvg,0.2,432.14056000783523,381.8016973354189,355.28640321637715
est_12_6,teqp,condensador,0.2,319.05482740420473,316.1610660726479,280.24863410407073
est_12_6,teqp,hrvg,0.225,438.2358460841598,381.8016973354189,356.4853068550821
est_12_6,teqp,condensador,0.225,313.11545075429495,316.02314715550585,280.24863410407073
est_12_6,teqp,hrvg,0.25,444.33113216048434,381.8016973354189,357.68174971041776
est_12_6,teqp,condensador,0.25,307.1760741043851,315.887092925514,280.24863410407073
est_12_6,teqp,hrvg,0.275,450.42641823680896,381.8016973354189,358.8756941136345
est_12_6,teqp,condensador,0.275,301.23669745447535,315.752876389461,280.24863410407073
est_12_6,teqp,hrvg,0.3,456.5217043131335,381.8016973354189,360.0671015445526
est_12_6,teqp,condensador,0.3,295.2973208045655,315.62046749762345,280.24863410407073
est_12_6,teqp,hrvg,0.325,462.61699038945807,381.8016973354189,361.255933161397
est_12_6,teqp,condensador,0.325,289.3579441546557,315.4898399364437,280.24863410407073
est_12_6,teqp,hrvg,0.35,468.7122764657827,381.8016973354189,362.4421480256907
est_12_6,teqp,condensador,0.35,283.4185675047459,315.36096607309787,280.24863410407073
est_12_6,teqp,hrvg,0.375,474.80756254210723,381.8016973354189,363.6257058835887
est_12_6,teqp,condensador,0.375,277.4791908548361,315.2338190937984,280.24863410407073
est_12_6,teqp,hrvg,0.4,480.9028486184318,381.8016973354189,364.8065647252656
est_12_6,teqp,condensador,0.4,271.5398142049263,315.108372206245,280.24863410407073
est_12_6,teqp,hrvg,0.425,486.99813469475635,381.8016973354189,365.984681864458
est_12_6,teqp,condensador,0.425,265.60043755501647,314.9845992333761,280.24863410407073
est_12_6,teqp,hrvg,0.45,493.09342077108096,381.8016973354189,367.16001371220983
est_12_6,teqp,condensador,0.45,259.66106090510664,314.862474180285,280.24863410407073
est_12_6,teqp,hrvg,0.475,499.1887068474055,381.8016973354189,368.3325157554005
est_12_6,teqp,condensador,0.475,253.72168425519686,314.7419715092817,280.24863410407073
est_12_6,teqp,hrvg,0.5,505.2839929237301,381.8016973354189,369.5021425354383
est_12_6,teqp,condensador,0.5,247.78230760528703,314.62306593824957,280.24863410407073
est_12_6,teqp,hrvg,0.525,511.3792790000547,381.8016973354189,370.6688476246984
est_12_6,teqp,condensador,0.525,241.84293095537723,314.505732576195,280.24863410407073
est_12_6,teqp,hrvg,0.55,517.4745650763792,381.8016973354189,371.8325836028765
est_12_6,teqp,condensador,0.55,235.90355430546742,314.3899469103811,280.24863410407073
est_12_6,teqp,hrvg,0.575,523.5698511527038,381.8016973354189,372.9933020320365
est_12_6,teqp,condensador,0.575,229.96417765555762,314.27568466848106,280.24863410407073
est_12_6,teqp,hrvg,0.6,529.6651372290283,381.8016973354189,374.15095343058164
est_12_6,teqp,condensador,0.6,224.02480100564782,313.5531409423086,280.24863410407073
est_12_6,teqp,hrvg,0.625,535.760423305353,381.8016973354189,375.3054872462872
est_12_6,teqp,condensador,0.625,218.085424355738,312.32322406380223,280.24863410407073
est_12_6,teqp,hrvg,0.65,541.8557093816776,381.8016973354189,376.4568518277311
est_12_6,teqp,condensador,0.65,212.14604770582818,311.0917727411017,280.24863410407073
est_12_6,teqp,hrvg,0.675,547.9509954580021,381.8016973354189,377.6049943950663
est_12_6,teqp,condensador,0.675,206.20667105591838,309.85880310518047,280.24863410407073
est_12_6,teqp,hrvg,0.7,554.0462815343267,381.8016973354189,377.873133677067
est_12_6,teqp,condensador,0.7,200.26729440600857,308.6243308049416,280.24863410407073
est_12_6,teqp,hrvg,0.725,560.1415676106512,381.8016973354189,378.0568987145914
est_12_6,teqp,condensador,0.725,194.32791775609877,307.38837100502167,280.24863410407073
est_12_6,teqp,hrvg,0.75,566.2368536869758,381.8016973354189,378.24308729122
est_12_6,teqp,condensador,0.75,188.38854110618897,306.15093839211846,280.24863410407073
est_12_6,teqp,hrvg,0.775,572.3321397633003,381.8016973354189,378.43173226114146
est_12_6,teqp,condensador,0.775,182.44916445627914,304.9120471735652,280.24863410407073
est_12_6,teqp,hrvg,0.8,578.427425839625,381.8016973354189,378.6228658258995
est_12_6,teqp,condensador,0.8,176.50978780636933,303.67171107839573,280.24863410407073
est_12_6,teqp,hrvg,0.825,584.5227119159496,381.8016973354189,378.81652038874563
est_12_6,teqp,condensador,0.825,170.57041115645956,302.42994335732,280.24863410407073
est_12_6,teqp,hrvg,0.85,590.6179979922741,381.8016973354189,379.0127283796106
est_12_6,teqp,condensador,0.85,164.63103450654972,301.1867567821015,280.24863410407073
est_12_6,teqp,hrvg,0.875,596.7132840685987,381.8016973354189,379.2115221636261
est_12_6,teqp,condensador,0.875,158.69165785663992,299.9421636443272,280.24863410407073
est_12_6,teqp,hrvg,0.9,602.8085701449234,381.8016973354189,379.4129340822025
est_12_6,teqp,condensador,0.9,152.75228120673012,298.6961757532209,280.24863410407073
est_12_6,teqp,hrvg,0.925,608.9038562212479,381.8016973354189,379.6169964087034
est_12_6,teqp,condensador,0.925,146.81290455682029,297.4488044312244,280.24863410407073
est_12_6,teqp,hrvg,0.95,614.9991422975725,381.8016973354189,379.82374120990204
est_12_6,teqp,condensador,0.95,140.8735279069105,296.20006051651114,280.24863410407073
est_12_6,teqp,hrvg,0.975,621.094428373897,381.8016973354189,380.03320067767885
est_12_6,teqp,condensador,0.975,134.93415125700068,294.9499543508847,280.24863410407073
est_12_6,teqp,hrvg,1.0,627.1897144502216,381.8016973354189,380.2454063585782
est_12_6,teqp,condensador,1.0,128.99477460709087,293.69849577891705,280.24863410407073
est_12_4,teqp,regenerador,0.0,465.4701155690334,389.25641533091056,365.38119026220636
est_12_4,teqp,regenerador,0.01,462.33317702402456,388.6367622342523,364.7702596980737
est_12_4,teqp,regenerador,0.02,459.1962384790157,388.01649592235077,364.15886981135293
est_12_4,teqp,regenerador,0.03,456.05929993400684,387.3956203770796,363.54702317187537
est_12_4,teqp,regenerador,0.04,452.92236138899796,386.774139541717,362.93472232095684
est_12_4,teqp,regenerador,0.05,449.7854228439891,386.15205732120813,362.32196977145355
est_12_4,teqp,regenerador,0.06,446.64848429898024,385.52937758242814,361.70876800779786
est_12_4,teqp,regenerador,0.07,443.5115457539714,384.90610415443007,361.095119486035
est_12_4,teqp,regenerador,0.08,440.3746072089625,384.2822408286917,360.48102663385475
est_12_4,teqp,regenerador,0.09,437.2376686639537,383.6577913593471,359.86649185060884
est_12_4,teqp,regenerador,0.1,434.10073011894485,383.0327594634184,359.25151750733016
est_12_4,teqp,regenerador,0.11,430.96379157393596,382.40714882102907,358.636105946739
est_12_4,teqp,regenerador,0.12,427.82685302892713,381.7809630769452,358.0202594832434
est_12_4,teqp,regenerador,0.13,424.68991448391824,381.1542058358702,357.4039804029355
est_12_4,teqp,regenerador,0.14,421.5529759389094,380.52688067022126,356.7872709635721
est_12_4,teqp,regenerador,0.15,418.4160373939005,379.898991114432,356.17013339455383
est_12_4,teqp,regenerador,0.16,415.2790988488917,379.2705406674391,355.55256989896515
est_12_4,teqp,regenerador,0.17,412.14216030388286,378.64153279251417,354.9345826452471
est_12_4,teqp,regenerador,0.18,409.005221758874,378.01197091744007,354.3161737807733
est_12_4,teqp,regenerador,0.19,405.86828321386514,377.3818584346851,353.69734542060576
est_12_4,teqp,regenerador,0.2,402.73134466885625,376.75119870156584,353.0780996519118
est_12_4,teqp,regenerador,0.21,399.5944061238474,376.11999504040807,352.45843853330604
est_12_4,teqp,regenerador,0.22,396.45746757883853,375.48825073869386,351.83836409472514
est_12_4,teqp,regenerador,0.23,393.3205290338297,374.8559690492104,351.2178783373479
est_12_4,teqp,regenerador,0.24,390.18359048882087,374.2231531901656,350.5969832335061
est_12_4,teqp,regenerador,0.25,387.046651943812,373.58980634558225,349.9756807265877
est_12_4,teqp,regenerador,0.26,383.9097133988031,372.95593166434975,349.35397273092855
est_12_4,teqp,regenerador,0.27,380.77277485379426,372.32153226236824,348.7318611316989
est_12_4,teqp,regenerador,0.28,377.63583630878543,371.68661122066726,348.10934778477747
est_12_4,teqp,regenerador,0.29,374.49889776377654,371.05117158649966,347.48643451661593
est_12_4,teqp,regenerador,0.3,371.3619592187677,370.41521637324064,346.86312312406966
est_12_4,teqp,regenerador,0.31,368.2250206737588,369.7787485604737,346.2394153745547
est_12_4,teqp,regenerador,0.32,365.08808212875,369.14177109407217,345.61531300465015
est_12_4,teqp,regenerador,0.33,361.9511435837411,368.5042868862765,344.9908177482676
est_12_4,teqp,regenerador,0.34,358.81420503873227,367.86629881575413,344.3659312751295
est_12_4,teqp,regenerador,0.35,355.67726649372344,367.22780972766435,343.74065521030593
est_12_4,teqp,regenerador,0.36,352.54032794871455,366.5888224337062,343.1149911696323
est_12_4,teqp,regenerador,0.37,349.4033894037057,365.9493397121602,342.48894073806923
est_12_4,teqp,regenerador,0.38,346.2664508586968,365.3093643079264,341.8625054694691
est_12_4,teqp,regenerador,0.39,343.129512313688,364.6688989325464,341.23568638633196
est_12_4,teqp,regenerador,0.4,339.9925737686791,364.0279462642206,340.60848597954566
est_12_4,teqp,regenerador,0.41,336.8556352236703,363.3865089478192,339.98090520811405
est_12_4,teqp,regenerador,0.42,333.71869667866144,362.74458959487333,339.3529456523409
est_12_4,teqp,regenerador,0.43,330.58175813365256,362.1021907855625,338.72460824619463
est_12_4,teqp,regenerador,0.44,327.44481958864367,361.4593150607851,338.0958948116623
est_12_4,teqp,regenerador,0.45,324.30788104363484,360.81596493511404,337.4668065237543
est_12_4,teqp,regenerador,0.46,321.170942498626,360.1721428859556,336.83734467749343
est_12_4,teqp,regenerador,0.47,318.0340039536171,359.5278513580552,336.2075105340869
est_12_4,teqp,regenerador,0.48,314.8970654086083,358.8830927626734,335.5773053205515
est_12_4,teqp,regenerador,0.49,311.76012686359945,358.2378694775314,334.9467302293161
est_12_4,teqp,regenerador,0.5,308.62318831859056,357.5921838467392,334.31578641781067
est_12_4,teqp,regenerador,0.51,305.4862497735817,356.9460381807197,333.684475008034
est_12_4,teqp,regenerador,0.52,302.34931122857284,356.2994347561152,333.0527970889522
est_12_4,teqp,regenerador,0.53,299.212372683564,355.6523758156937,332.42075370494905
est_12_4,teqp,regenerador,0.54,296.0754341385551,355.00486356823177,331.7883458728845
est_12_4,teqp,regenerador,0.55,292.93849559354624,354.35690018840216,331.155574567703
est_12_4,teqp,regenerador,0.56,289.8015570485374,353.70848781661584,330.5224407266702
est_12_4,teqp,regenerador,0.57,286.6646185035286,353.05962855918466,329.8889452484668
est_12_4,teqp,regenerador,0.58,283.5276799585197,352.41032448689293,329.2550889938391
est_12_4,teqp,regenerador,0.59,280.39074141351085,351.7605776772145,328.6208727840102
est_12_4,teqp,regenerador,0.6,277.253802868502,351.110390103992,327.98629740006254
est_12_4,teqp,regenerador,0.61,274.11686432349313,350.4597637187186,327.3513635823069
est_12_4,teqp,regenerador,0.62,270.97992577848424,349.80870045296115,326.71607202961883
est_12_4,teqp,regenerador,0.63,267.84298723347547,349.1572022028001,326.08042339875965
est_12_4,teqp,regenerador,0.64,264.7060486884666,348.5052703285971,325.44441830366105
est_12_4,teqp,regenerador,0.65,261.5691101434577,347.85290765475435,324.8080573146889
est_12_4,teqp,regenerador,0.66,258.43217159844886,347.20011546945193,324.17134095785593
est_12_4,teqp,regenerador,0.67,255.29523305344,346.5468955243752,323.53426971415513
est_12_4,teqp,regenerador,0.68,252.15829450843114,345.89324953443,322.8968440194639
est_12_4,teqp,regenerador,0.69,249.0213559634223,345.23917917743444,322.25906425882766
est_12_4,teqp,regenerador,0.7,245.88441741841345,344.5846860937991,321.62093127591135
est_12_4,teqp,regenerador,0.71,242.7474788734046,343.92977188619363,320.98244436147195
est_12_4,teqp,regenerador,0.72,239.61054032839573,343.2744381191893,320.343604257786
est_12_4,teqp,regenerador,0.73,236.47360178338687,342.6186863188903,319.70441115657303
est_12_4,teqp,regenerador,0.74,233.336663238378,341.9625179725402,319.0648651979696
est_12_4,teqp,regenerador,0.75,230.19972469336915,341.3059345281154,318.424966469466
est_12_4,teqp,regenerador,0.76,227.0627861483603,340.64893739389356,317.78471500480583
est_12_4,teqp,regenerador,0.77,223.92584760335143,339.9915279407593,317.14411079908484
est_12_4,teqp,regenerador,0.78,220.78890905834257,339.3337074893401,316.5031537810436
est_12_4,teqp,regenerador,0.79,217.6519705133337,338.6754773284506,315.86184379460127
est_12_4,teqp,regenerador,0.8,214.51503196832485,338.0168387029556,315.2201806466138
est_12_4,teqp,regenerador,0.81,211.378093423316,337.3577928155482,314.57816408405427
est_12_4,teqp,regenerador,0.82,208.24115487830716,336.6983408265709,313.935793792648
est_12_4,teqp,regenerador,0.83,205.10421633329833,336.038483853125,313.2930693954645
est_12_4,teqp,regenerador,0.84,201.96727778828944,335.37822296846616,312.64999045144816
est_12_4,teqp,regenerador,0.85,198.8303392432806,334.71755920138924,312.00655645390714
est_12_4,teqp,regenerador,0.86,195.69340069827172,334.05649353557914,311.3627668289376
est_12_4,teqp,regenerador,0.87,192.55646215326288,333.39502690893636,310.7186209337981
est_12_4,teqp,regenerador,0.88,189.419523608254,332.73316071287826,310.07411805522753
est_12_4,teqp,regenerador,0.89,186.28258506324516,332.07089479160953,309.42925740768777
est_12_4,teqp,regenerador,0.9,183.14564651823628,331.40823044136397,308.78403813525824
est_12_4,teqp,regenerador,0.91,180.00870797322744,330.7451684096032,308.1384592949975
est_12_4,teqp,regenerador,0.92,176.87176942821856,330.0817093945294,307.492519878136
est_12_4,teqp,regenerador,0.93,173.73483088320972,329.41785405143395,306.84621879156305
est_12_4,teqp,regenerador,0.94,170.5978923382009,328.7536030156433,306.1995548595846
est_12_4,teqp,regenerador,0.95,167.460953793192,328.08895678552943,305.55252682300494
est_12_4,teqp,regenerador,0.96,164.32401524818317,327.423915851798,304.90513333632373
est_12_4,teqp,regenerador,0.97,161.18707670317428,326.7584806509155,304.25737296543764
est_12_4,teqp,regenerador,0.98,158.05013815816545,326.09265156416416,303.60924418525997
est_12_4,teqp,regenerador,0.99,154.91319961315656,325.4264289165722,302.9607453772526
est_12_4,teqp,regenerador,1.0,151.77626106814773,324.7598129758133,302.31187482687966
est_12_4,teqp,hrvg,0.0,355.3816858607314,391.0,365.38119026220636
est_12_4,teqp,condensador,0.0,209.8452412374604,311.17662892361716,300.032917
est_12_4,teqp,hrvg,0.025,359.52022382753836,391.0,366.2206079597748
est_12_4,teqp,condensador,0.025,205.85461917937278,310.9793391164071,300.032917
est_12_4,teqp,hrvg,0.05,363.65876179434537,391.0,367.0591451896398
est_12_4,teqp,condensador,0.05,201.86399712128514,310.7830222678615,300.032917
est_12_4,teqp,hrvg,0.075,367.7972997611523,391.0,367.8967950022377
est_12_4,teqp,condensador,0.075,197.8733750631975,310.5876781204449,300.032917
est_12_4,teqp,hrvg,0.1,371.9358377279593,391.0,368.7335503451315
est_12_4,teqp,condensador,0.1,193.88275300510986,310.3933058659626,300.032917
est_12_4,teqp,hrvg,0.125,376.0743756947663,391.0,369.5694040622818
est_12_4,teqp,condensador,0.125,189.89213094702222,310.19990472010784,300.032917
est_12_4,teqp,hrvg,0.15,380.2129136615733,391.0,370.4043488937181
est_12_4,teqp,condensador,0.15,185.9015088889346,310.0074737945513,300.032917
est_12_4,teqp,hrvg,0.175,384.35145162838023,391.0,371.2383774750439
est_12_4,teqp,condensador,0.175,181.91088683084695,309.8160120811944,300.032917
est_12_4,teqp,hrvg,0.2,388.48998959518724,391.0,372.0714823369189
est_12_4,teqp,condensador,0.2,177.9202647727593,309.62551856952234,300.032917
est_12_4,teqp,hrvg,0.225,392.6285275619942,391.0,372.9036559044943
est_12_4,teqp,condensador,0.225,173.92964271467167,309.4359920404857,300.032917
est_12_4,teqp,hrvg,0.25,396.76706552880114,391.0,373.73489049682314
est_12_4,teqp,condensador,0.25,169.93902065658403,309.24743129693087,300.032917
est_12_4,teqp,hrvg,0.275,400.90560349560815,391.0,374.5651783262234
est_12_4,teqp,condensador,0.275,165.94839859849637,309.05983499728563,300.032917
est_12_4,teqp,hrvg,0.3,405.0441414624151,391.0,375.3945114981301
est_12_4,teqp,condensador,0.3,161.95777654040876,308.87320170952825,300.032917
est_12_4,teqp,hrvg,0.325,409.1826794292221,391.0,376.2228820074182
est_12_4,teqp,condensador,0.325,157.9671544823211,308.6875298553707,300.032917
est_12_4,teqp,hrvg,0.35,413.32121739602906,391.0,377.0502817445897
est_12_4,teqp,condensador,0.35,153.97653242423348,308.502818431346,300.032917
est_12_4,teqp,hrvg,0.375,417.45975536283606,391.0,377.87670248672214
est_12_4,teqp,condensador,0.375,149.98591036614582,308.31906516384583,300.032917
est_12_4,teqp,hrvg,0.4,421.598293329643,391.0,378.7021359017854
est_12_4,teqp,condensador,0.4,145.99528830805818,308.13626858607483,300.032917
est_12_4,teqp,hrvg,0.425,425.73683129644996,391.0,379.5265735464227
est_12_4,teqp,condensador,0.425,142.00466624997054,307.95442693111517,300.032917
est_12_4,teqp,hrvg,0.45,429.87536926325697,391.0,380.3500068650826
est_12_4,teqp,condensador,0.45,138.0140441918829,307.77353830409476,300.032917
est_12_4,teqp,hrvg,0.475,434.013907230064,391.0,381.17242718911075
est_12_4,teqp,condensador,0.475,134.02342213379526,307.5936008536085,300.032917
est_12_4,teqp,hrvg,0.5,438.15244519687093,391.0,381.9938257357944
est_12_4,teqp,condensador,0.5,130.03280007570763,307.41461272700866,300.032917
est_12_4,teqp,hrvg,0.525,442.2909831636779,391.0,382.81419360737067
est_12_4,teqp,condensador,0.525,126.04217801761999,307.23657167973823,300.032917
est_12_4,teqp,hrvg,0.55,446.4295211304849,391.0,383.6335217899992
est_12_4,teqp,condensador,0.55,122.05155595953234,307.0594757347172,300.032917
est_12_4,teqp,hrvg,0.575,450.56805909729184,391.0,384.4518011526899
est_12_4,teqp,condensador,0.575,118.06093390144471,306.88332281441035,300.032917
est_12_4,teqp,hrvg,0.6,454.70659706409884,391.0,385.2690224463098
est_12_4,teqp,condensador,0.6,114.07031184335708,306.7081102924511,300.032917
est_12_4,teqp,hrvg,0.625,458.8451350309058,391.0,385.70606391170793
est_12_4,teqp,condensador,0.625,110.07968978526944,306.53383636726016,300.032917
est_12_4,teqp,hrvg,0.65,462.9836729977128,391.0,385.93589721886485
est_12_4,teqp,condensador,0.65,106.08906772718179,306.3604985441726,300.032917
est_12_4,teqp,hrvg,0.675,467.12221096451975,391.0,386.1667332109825
est_12_4,teqp,condensador,0.675,102.09844566909415,306.18809444031643,300.032917
est_12_4,teqp,hrvg,0.7,471.2607489313267,391.0,386.39856724493126
est_12_4,teqp,condensador,0.7,98.10782361100652,306.0166216245115,300.032917
est_12_4,teqp,hrvg,0.725,475.3992868981337,391.0,386.63139412725985
est_12_4,teqp,condensador,0.725,94.11720155291887,305.846077616426,300.032917
est_12_4,teqp,hrvg,0.75,479.5378248649407,391.0,386.8652087900545
est_12_4,teqp,condensador,0.75,90.12657949483123,305.67645991795746,300.032917
est_12_4,teqp,hrvg,0.775,483.67636283174767,391.0,387.1000058792881
est_12_4,teqp,condensador,0.775,86.1359574367436,305.50776603681703,300.032917
est_12_4,teqp,hrvg,0.8,487.8149007985546,391.0,387.3357798655314
est_12_4,teqp,condensador,0.8,82.14533537865594,305.3399929170745,300.032917
est_12_4,teqp,hrvg,0.825,491.9534387653616,391.0,387.57252503291465
est_12_4,teqp,condensador,0.825,78.15471332056833,305.17313821189424,300.032917
est_12_4,teqp,hrvg,0.85,496.0919767321686,391.0,387.8102354843028
est_12_4,teqp,condensador,0.85,74.16409126248067,305.0071992651376,300.032917
est_12_4,teqp,hrvg,0.875,500.2305146989756,391.0,388.04890513402637
est_12_4,teqp,condensador,0.875,70.17346920439303,304.84217339294787,300.032917
est_12_4,teqp,hrvg,0.9,504.36905266578253,391.0,388.2885277109097
est_12_4,teqp,condensador,0.9,66.18284714630539,304.6780572968151,300.032917
est_12_4,teqp,hrvg,0.925,508.50759063258954,391.0,388.5290967573136
est_12_4,teqp,condensador,0.925,62.192225088217754,304.42208088130286,300.032917
est_12_4,teqp,hrvg,0.95,512.6461285993964,391.0,388.77060562856553
est_12_4,teqp,condensador,0.95,58.201603030130116,303.5637103401372,300.032917
est_12_4,teqp,hrvg,0.975,516.7846665662034,391.0,389.01304749284844
est_12_4,teqp,condensador,0.975,54.21098097204248,302.7046801096682,300.032917
est_12_4,teqp,hrvg,1.0,520.9232045330104,391.0,389.2564153309239
est_12_4,teqp,condensador,1.0,50.22035891395484,301.84498635875985,300.032917
est_12_3,teqp,regenerador,0.0,548.6743883521664,413.68860624528025,365.51190174507343
est_12_3,teqp,regenerador,0.01,544.8331265963554,412.92583798708546,364.9263632978705
est_12_3,teqp,regenerador,0.02,540.9918648405445,412.16210232477147,364.34040215952535
est_12_3,teqp,regenerador,0.03,537.1506030847336,411.3974060975146,363.7540206007177
est_12_3,teqp,regenerador,0.04,533.3093413289226,410.6317560658067,363.16722086803753
est_12_3,teqp,regenerador,0.05,529.4680795731117,409.8651589098047,362.5800051840265
est_12_3,teqp,regenerador,0.06,525.6268178173008,409.0976212310475,361.99237574721406
est_12_3,teqp,regenerador,0.07,521.7855560614898,408.3291495527968,361.4043347321467
est_12_3,teqp,regenerador,0.08,517.9442943056789,407.5597503205906,360.81588428941524
est_12_3,teqp,regenerador,0.09,514.103032549868,406.7894299027727,360.22702654567405
est_12_3,teqp,regenerador,0.1,510.2617707940571,406.0181945910061,359.63776360365574
est_12_3,teqp,regenerador,0.11,506.42050903824617,405.2460506007642,359.04809754218417
est_12_3,teqp,regenerador,0.12,502.57924728243523,404.47300407181086,358.4580304161753
est_12_3,teqp,regenerador,0.13,498.7379855266243,403.69906106865324,357.8675642566377
est_12_3,teqp,regenerador,0.14,494.89672377081337,402.9242275809784,357.2767010706651
est_12_3,teqp,regenerador,0.15,491.05546201500243,402.148509524073,356.6854428414207
est_12_3,teqp,regenerador,0.16,487.2142002591915,401.3719127392175,356.09379152811624
est_12_3,teqp,regenerador,0.17,483.37293850338057,400.59444299406374,355.5017490680638
est_12_3,teqp,regenerador,0.18,479.53167674756963,399.81610598448987,354.90931736834256
est_12_3,teqp,regenerador,0.19,475.6904149917587,399.0369073293712,354.3164983193973
est_12_3,teqp,regenerador,0.2,471.84915323594777,398.25685257954376,353.7232937837032
est_12_3,teqp,regenerador,0.21,468.0078914801369,397.475947211344,353.1297056003931
est_12_3,teqp,regenerador,0.22,464.16662972432596,396.69419662956557,352.53573558445953
est_12_3,teqp,regenerador,0.23,460.325367968515,395.9116061673049,351.9413855266845
est_12_3,teqp,regenerador,0.24,456.4841062127041,395.12818108622713,351.34665719357304
est_12_3,teqp,regenerador,0.25,452.64284445689316,394.3439265767965,350.75155232728656
est_12_3,teqp,regenerador,0.26,448.8015827010822,393.5588477585561,350.1560726455612
est_12_3,teqp,regenerador,0.27,444.9603209452713,392.7729496800526,349.56021984162584
est_12_3,teqp,regenerador,0.28,441.11905918946036,391.98623731927034,348.96399558410826
est_12_3,teqp,regenerador,0.29,437.2777974336494,391.19871558434215,348.3674015169395
est_12_3,teqp,regenerador,0.3,433.4365356778385,390.41038931212034,347.77043925924403
est_12_3,teqp,regenerador,0.31,429.59527392202756,389.62126326985884,347.17311040523
est_12_3,teqp,regenerador,0.32,425.7540121662166,388.8313421545797,346.5754165240519
est_12_3,teqp,regenerador,0.33,421.9127504104057,388.0406305932806,345.97735916044985
est_12_3,teqp,regenerador,0.34,418.07148865459476,387.2491331429966,345.3789398308714
est_12_3,teqp,regenerador,0.35,414.2302268987838,386.4568542908286,344.78016007233026
est_12_3,teqp,regenerador,0.36,410.3889651429729,385.66379845396455,344.18102131116376
est_12_3,teqp,regenerador,0.37,406.54770338716196,384.8699699796663,343.58152498605097
est_12_3,teqp,regenerador,0.38,402.706441631351,384.07537314523813,342.9816725129051
est_12_3,teqp,regenerador,0.39,398.8651798755401,383.2800121579744,342.38146528151776
est_12_3,teqp,regenerador,0.4,395.02391811972916,382.48389115508553,341.7809046553695
est_12_3,teqp,regenerador,0.41,391.1826563639183,381.6870142035891,341.1799914714293
est_12_3,teqp,regenerador,0.42,387.34139460810735,380.88938530019243,340.57872803994366
est_12_3,teqp,regenerador,0.43,383.5001328522964,380.0910083711355,339.977115144214
est_12_3,teqp,regenerador,0.44,379.6588710964855,379.29188727201523,339.37515419472226
est_12_3,teqp,regenerador,0.45,375.81760934067455,378.49202578757894,338.7728459571112
est_12_3,teqp,regenerador,0.46,371.9763475848636,377.69142763373196,338.1701920954843
est_12_3,teqp,regenerador,0.47,368.13508582905274,376.8900964490249,337.56719362858473
est_12_3,teqp,regenerador,0.48,364.2938240732418,376.0880358067683,336.9638517012983
est_12_3,teqp,regenerador,0.49,360.4525623174309,375.28524932053745,336.3601674300065
est_12_3,teqp,regenerador,0.5,356.61130056161994,374.48174028753397,335.7561419022831
est_12_3,teqp,regenerador,0.51,352.770038805809,373.6775115607638,335.15177617657724
est_12_3,teqp,regenerador,0.52,348.9287770499981,372.87256742180216,334.5470712818863
est_12_3,teqp,regenerador,0.53,345.08751529418714,372.06691057886405,333.9420282174074
est_12_3,teqp,regenerador,0.54,341.2462535383762,371.26054416635304,333.3366479550229
est_12_3,teqp,regenerador,0.55,337.4049917825653,370.4534712444348,332.7309314275656
est_12_3,teqp,regenerador,0.56,333.56373002675434,369.64569479717295,332.1248795464796
est_12_3,teqp,regenerador,0.57,329.7224682709434,368.83721773418824,331.5184931879151
est_12_3,teqp,regenerador,0.58,325.8812065151325,368.02804287480603,330.91177319620425
est_12_3,teqp,regenerador,0.59,322.03994475932154,367.2181729775676,330.304720382847
est_12_3,teqp,regenerador,0.6,318.1986830035106,366.40761072362864,329.69733552755895
