tag,motor,equipo,f,h,T_caliente,T_frio
est_12_3,teqp,regenerador,0.61,314.3574212476997,365.59635921608805,329.08961937738184
est_12_3,teqp,regenerador,0.62,310.51615949188874,364.78441997925927,328.4815726458231
est_12_3,teqp,regenerador,0.63,306.6748977360778,363.9717960398052,327.87319601236015
est_12_3,teqp,regenerador,0.64,302.8336359802669,363.1584897712208,327.264490121918
est_12_3,teqp,regenerador,0.65,298.99237422445594,362.3445033839173,326.6554555843356
est_12_3,teqp,regenerador,0.66,295.151112468645,361.52983907763365,326.04609297380296
est_12_3,teqp,regenerador,0.67,291.3098507128341,360.71449896907205,325.43640282829233
est_12_3,teqp,regenerador,0.68,287.46858895702314,359.89848509089524,324.8263856489492
est_12_3,teqp,regenerador,0.69,283.62732720121227,359.08179939068555,324.21604189945594
est_12_3,teqp,regenerador,0.7,279.78606544540133,358.26444372984406,323.6053720054976
est_12_3,teqp,regenerador,0.71,275.9448036895904,357.44641988243916,322.99437635458713
est_12_3,teqp,regenerador,0.72,272.10354193377947,356.62772953401225,322.3830552919775
est_12_3,teqp,regenerador,0.73,268.26228017796853,355.80837428030986,321.77140962717135
est_12_3,teqp,regenerador,0.74,264.4210184221576,354.9883556259769,321.15943862578223
est_12_3,teqp,regenerador,0.75,260.57975666634667,354.1676749831769,320.5471430125167
est_12_3,teqp,regenerador,0.76,256.73849491053574,353.3463336732271,319.9345229696269
est_12_3,teqp,regenerador,0.77,252.8972331547248,352.5243329128419,319.32157863608296
est_12_3,teqp,regenerador,0.78,249.05597139891387,351.7016738321401,318.7083101067303
est_12_3,teqp,regenerador,0.79,245.21470964310294,350.87835745816443,318.0947174314048
est_12_3,teqp,regenerador,0.8,241.373447887292,350.0543847178067,317.48080061402305
est_12_3,teqp,regenerador,0.81,237.53218613148107,349.22975643624955,316.86655964445265
est_12_3,teqp,regenerador,0.82,233.6909243756702,348.4044733348235,316.2519944034073
est_12_3,teqp,regenerador,0.83,229.84966261985926,347.5785360291003,315.63710474752725
est_12_3,teqp,regenerador,0.84,226.00840086404833,346.7519450269056,315.02189048725296
est_12_3,teqp,regenerador,0.85,222.1671391082374,345.9247007262391,314.40635138205926
est_12_3,teqp,regenerador,0.86,218.32587735242646,345.09680341320484,313.7904871393413
est_12_3,teqp,regenerador,0.87,214.48461559661553,344.26825326075283,313.1742974132557
est_12_3,teqp,regenerador,0.88,210.6433538408046,343.4390503203137,312.5577818035288
est_12_3,teqp,regenerador,0.89,206.80209208499366,342.6091945321602,311.9409398542176
est_12_3,teqp,regenerador,0.9,202.96083032918273,341.7786857097454,311.3237710524337
est_12_3,teqp,regenerador,0.91,199.1195685733718,340.94752354375964,310.70627482701616
est_12_3,teqp,regenerador,0.92,195.27830681756086,340.11570759805556,310.0884505471678
est_12_3,teqp,regenerador,0.93,191.43704506174993,339.28323730681825,309.4702975210332
est_12_3,teqp,regenerador,0.94,187.59578330593905,338.4501119716229,308.85181499792986
est_12_3,teqp,regenerador,0.95,183.75452155012812,337.6163307583767,308.23300215207945
est_12_3,teqp,regenerador,0.96,179.91325979431718,336.78189269414884,307.6138581038176
est_12_3,teqp,regenerador,0.97,176.07199803850625,335.94679666386196,306.99438190261554
est_12_3,teqp,regenerador,0.98,172.23073628269532,335.11104140687706,306.3745725277806
est_12_3,teqp,regenerador,0.99,168.38947452688438,334.27462551342785,305.7544288888098
est_12_3,teqp,regenerador,1.0,164.54821277107345,333.43754742092676,305.133949822837
est_12_3,teqp,hrvg,0.0,356.0258420954639,420.0,365.51190174507343
est_12_3,teqp,condensador,0.0,551.4389393402168,341.84220788805055,278.15
est_12_3,teqp,hrvg,0.025,369.4956020360409,420.0,368.24027693751685
est_12_3,teqp,condensador,0.025,539.2443669544494,341.0347327117019,278.15
est_12_3,teqp,hrvg,0.05,382.96536197661794,420.0,370.9591450099898
est_12_3,teqp,condensador,0.05,527.0497945686822,340.2322826127078,278.15
est_12_3,teqp,hrvg,0.075,396.43512191719503,420.0,373.6682537005973
est_12_3,teqp,condensador,0.075,514.8552221829148,339.43522960473297,278.15
est_12_3,teqp,hrvg,0.1,409.90488185777207,420.0,376.36733892253864
est_12_3,teqp,condensador,0.1,502.66064979714747,338.6439284191255,278.15
est_12_3,teqp,hrvg,0.125,423.3746417983491,420.0,379.0561245378072
est_12_3,teqp,condensador,0.125,490.46607741138007,337.8587153385576,278.15
est_12_3,teqp,hrvg,0.15,436.84440173892614,420.0,381.7343220827267
est_12_3,teqp,condensador,0.15,478.2715050256127,337.07990901164914,278.15
est_12_3,teqp,hrvg,0.175,450.3141616795032,420.0,384.40163045685057
est_12_3,teqp,condensador,0.175,466.0769326398454,336.30780946668017,278.15
est_12_3,teqp,hrvg,0.2,463.78392162008026,420.0,385.98045478338383
est_12_3,teqp,condensador,0.2,453.88236025407804,335.5426981317716,278.15
est_12_3,teqp,hrvg,0.225,477.2536815606573,420.0,386.73603989525947
est_12_3,teqp,condensador,0.225,441.6877878683107,334.7848378057931,278.15
est_12_3,teqp,hrvg,0.25,490.72344150123433,420.0,387.5020619285979
est_12_3,teqp,condensador,0.25,429.49321548254335,334.03447273502127,278.15
est_12_3,teqp,hrvg,0.275,504.1932014418114,420.0,388.27832657266424
est_12_3,teqp,condensador,0.275,417.298643096776,333.291828782649,278.15
est_12_3,teqp,hrvg,0.3,517.6629613823884,420.0,389.0646186919991
est_12_3,teqp,condensador,0.3,405.1040707110086,332.5571136796845,278.15
est_12_3,teqp,hrvg,0.325,531.1327213229655,420.0,389.86070218316706
est_12_3,teqp,condensador,0.325,392.9094983252413,331.8305172281033,278.15
est_12_3,teqp,hrvg,0.35,544.6024812635425,420.0,390.66631991820447
est_12_3,teqp,condensador,0.35,380.7149259394739,331.1122119552411,278.15
est_12_3,teqp,hrvg,0.375,558.0722412041196,420.0,391.48119376156114
est_12_3,teqp,condensador,0.375,368.52035355370657,330.40235390146603,278.15
est_12_3,teqp,hrvg,0.4,571.5420011446967,420.0,392.30502488168923
est_12_3,teqp,condensador,0.4,356.3257811679392,329.7010814986661,278.15
est_12_3,teqp,hrvg,0.425,585.0117610852736,420.0,393.1374933667239
est_12_3,teqp,condensador,0.425,344.1312087821719,329.008518094219,278.15
est_12_3,teqp,hrvg,0.45,598.4815210258507,420.0,393.9782596733767
est_12_3,teqp,condensador,0.45,331.93663639640454,328.32477153630566,278.15
est_12_3,teqp,hrvg,0.475,611.9512809664277,420.0,394.8269641432203
est_12_3,teqp,condensador,0.475,319.7420640106372,327.64993599648625,278.15
est_12_3,teqp,hrvg,0.5,625.4210409070048,420.0,395.6832280183293
est_12_3,teqp,condensador,0.5,307.54749162486985,326.9840884769953,278.15
est_12_3,teqp,hrvg,0.525,638.8908008475819,420.0,396.54665410497176
est_12_3,teqp,condensador,0.525,295.35291923910245,326.32729528662367,278.15
est_12_3,teqp,hrvg,0.55,652.3605607881589,420.0,397.4168276220162
est_12_3,teqp,condensador,0.55,283.1583468533351,325.6796087898353,278.15
est_12_3,teqp,hrvg,0.575,665.8303207287358,420.0,398.2933171592677
est_12_3,teqp,condensador,0.575,270.9637744675678,325.0410695814936,278.15
est_12_3,teqp,hrvg,0.6,679.300080669313,420.0,399.1756757153626
est_12_3,teqp,condensador,0.6,258.7692020818004,324.41170563835607,278.15
est_12_3,teqp,hrvg,0.625,692.76984060989,420.0,400.0634423452758
est_12_3,teqp,condensador,0.625,246.57462969603307,323.7915348317071,278.15
est_12_3,teqp,hrvg,0.65,706.239600550467,420.0,400.9561418464202
est_12_3,teqp,condensador,0.65,234.38005731026573,323.180564162574,278.15
est_12_3,teqp,hrvg,0.675,719.7093604910442,420.0,401.85328904060526
est_12_3,teqp,condensador,0.675,222.18548492449833,322.5787910508131,278.15
est_12_3,teqp,hrvg,0.7,733.1791204316212,420.0,402.754387551615
est_12_3,teqp,condensador,0.7,209.99091253873104,321.9862030427794,278.15
est_12_3,teqp,hrvg,0.725,746.6488803721982,420.0,403.6589326719756
est_12_3,teqp,condensador,0.725,197.7963401529637,321.4027798177455,278.15
est_12_3,teqp,hrvg,0.75,760.1186403127753,420.0,404.56641280888994
est_12_3,teqp,condensador,0.75,185.6017677671963,320.82849261486405,278.15
est_12_3,teqp,hrvg,0.775,773.5884002533523,420.0,405.47631112184655
est_12_3,teqp,condensador,0.775,173.40719538142895,320.2633047263206,278.15
est_12_3,teqp,hrvg,0.8,787.0581601939293,420.0,406.3881072870569
est_12_3,teqp,condensador,0.8,161.2126229956616,319.7071727954127,278.15
est_12_3,teqp,hrvg,0.825,800.5279201345063,420.0,407.3012792616205
est_12_3,teqp,condensador,0.825,149.01805060989426,319.1600463610578,278.15
est_12_3,teqp,hrvg,0.85,813.9976800750835,420.0,408.2153050592628
est_12_3,teqp,condensador,0.85,136.82347822412692,318.6218695348572,278.15
est_12_3,teqp,hrvg,0.875,827.4674400156605,420.0,409.12966428826195
est_12_3,teqp,condensador,0.875,124.62890583835957,317.7338206902509,278.15
est_12_3,teqp,hrvg,0.9,840.9371999562375,420.0,410.04384107331964
est_12_3,teqp,condensador,0.9,112.43433345259217,315.1390554639495,278.15
est_12_3,teqp,hrvg,0.925,854.4069598968147,420.0,410.95732341082675
est_12_3,teqp,condensador,0.925,100.23976106682483,312.53838688727006,278.15
est_12_3,teqp,hrvg,0.95,867.8767198373916,420.0,411.86960722229145
est_12_3,teqp,condensador,0.95,88.04518868105754,309.93179208663406,278.15
est_12_3,teqp,hrvg,0.975,881.3464797779686,420.0,412.78019673064256
est_12_3,teqp,condensador,0.975,75.85061629529014,307.31923001661863,278.15
est_12_3,teqp,hrvg,1.0,894.8162397185457,420.0,413.688606245453
est_12_3,teqp,condensador,1.0,63.65604390952279,304.70063960345874,278.15
est_12_5,teqp,regenerador,0.0,495.50368131247245,399.21427912166837,365.73970916299817
est_12_5,teqp,regenerador,0.01,492.0884525004972,398.5380999185995,365.1396272266538
est_12_5,teqp,regenerador,0.02,488.67322368852206,397.8611815532223,364.53910022321605
est_12_5,teqp,regenerador,0.03,485.25799487654683,397.1835289545181,363.9381306079341
est_12_5,teqp,regenerador,0.04,481.84276606457166,396.50514700228297,363.3367208094403
est_12_5,teqp,regenerador,0.05,478.42753725259644,395.82604052327486,362.73487322979554
est_12_5,teqp,regenerador,0.06,475.01230844062127,395.14621429304543,362.1325902445317
est_12_5,teqp,regenerador,0.07,471.59707962864604,394.4656730360776,361.5298742026896
est_12_5,teqp,regenerador,0.08,468.1818508166709,393.78442142610885,360.9267274268471
est_12_5,teqp,regenerador,0.09,464.76662200469565,393.1024640864441,360.323152213145
est_12_5,teqp,regenerador,0.1,461.3513931927205,392.41980559025995,359.7191508313045
est_12_5,teqp,regenerador,0.11,457.93616438074525,391.73645046089564,359.1147255246414
est_12_5,teqp,regenerador,0.12,454.5209355687701,391.052403172132,358.50987851007005
est_12_5,teqp,regenerador,0.13,451.10570675679486,390.367668148641,357.9046119781033
est_12_5,teqp,regenerador,0.14,447.6904779448197,389.6822497654265,357.298928092845
est_12_5,teqp,regenerador,0.15,444.27524913284446,388.9961523496775,356.6928289919747
est_12_5,teqp,regenerador,0.16,440.8600203208693,388.309380179421,356.0863167867215
est_12_5,teqp,regenerador,0.17,437.44479150889407,387.6219374845444,355.4793935639149
est_12_5,teqp,regenerador,0.18,434.0295626969189,386.933828446853,354.8720613776948
est_12_5,teqp,regenerador,0.19,430.6143338849437,386.24505720028594,354.2643222629884
est_12_5,teqp,regenerador,0.2,427.1991050729685,385.5556278311107,353.65617822425884
est_12_5,teqp,regenerador,0.21,423.7838762609933,384.8655443781106,353.0476312401321
est_12_5,teqp,regenerador,0.22,420.3686474490181,384.1748108327644,352.4386832625562
est_12_5,teqp,regenerador,0.23,416.9534186370429,383.48343113941223,351.8293362167305
est_12_5,teqp,regenerador,0.24,413.5381898250677,382.7914091954098,351.21959200103703
est_12_5,teqp,regenerador,0.25,410.1229610130925,382.0987488512727,350.60945248695526
est_12_5,teqp,regenerador,0.26,406.7077322011173,381.40545391081196,349.9989195189747
est_12_5,teqp,regenerador,0.27,403.2925033891421,380.7115281312489,349.3879949144938
est_12_5,teqp,regenerador,0.28,399.8772745771669,380.01697522332756,348.7766804637203
est_12_5,teqp,regenerador,0.29,396.4620457651917,379.32179885140556,348.1649779295522
est_12_5,teqp,regenerador,0.3,393.04681695321653,378.6260026353214,347.55288904745584
est_12_5,teqp,regenerador,0.31,389.6315881412413,377.9295901433462,346.9404155253111
est_12_5,teqp,regenerador,0.32,386.21635932926614,377.2325649040395,346.32755904349114
est_12_5,teqp,regenerador,0.33,382.8011305172909,376.5349303964604,345.71432125355585
est_12_5,teqp,regenerador,0.34,379.38590170531575,375.8366900542569,345.1007037991948
est_12_5,teqp,regenerador,0.35,375.9706728933405,375.13784726510767,344.48670828434564
est_12_5,teqp,regenerador,0.36,372.55544408136535,374.4384053707053,343.87233624798677
est_12_5,teqp,regenerador,0.37,369.1402152693901,373.738367666761,343.25758922935125
est_12_5,teqp,regenerador,0.38,365.72498645741496,373.0377374029984,342.642468738927
est_12_5,teqp,regenerador,0.39,362.30975764543973,372.3365177831298,342.0269762582423
est_12_5,teqp,regenerador,0.4,358.8945288334645,371.6347119648297,341.4111127396479
est_12_5,teqp,regenerador,0.41,355.47930002148934,370.93232305967564,340.7948806060778
est_12_5,teqp,regenerador,0.42,352.06407120951417,370.2293541332284,340.1782807508095
est_12_5,teqp,regenerador,0.43,348.64884239753894,369.5258082043564,339.56131453719996
est_12_5,teqp,regenerador,0.44,345.2336135855637,368.82168824630486,339.1898592936452
est_12_5,teqp,regenerador,0.45,341.81838477358855,368.1169971854502,338.32628833717564
est_12_5,teqp,regenerador,0.46,338.4031559616134,367.41173790175446,337.7082309253948
est_12_5,teqp,regenerador,0.47,334.98792714963815,366.70591330573563,337.0898123039352
est_12_5,teqp,regenerador,0.48,331.5726983376629,365.99952610059876,336.4710336822518
est_12_5,teqp,regenerador,0.49,328.15746952568776,365.2925790252424,335.8518962380582
est_12_5,teqp,regenerador,0.5,324.7422407137126,364.58507427202517,335.2324011169698
est_12_5,teqp,regenerador,0.51,321.32701190173736,363.8770154859713,334.61254943213646
est_12_5,teqp,regenerador,0.52,317.91178308976214,363.16840476455906,333.99234226385016
est_12_5,teqp,regenerador,0.53,314.49655427778697,362.45924465748936,333.37178066198595
est_12_5,teqp,regenerador,0.54,311.08132546581174,361.7495376664367,332.75086563422104
est_12_5,teqp,regenerador,0.55,307.6660966538366,361.0392862447839,332.12959816362724
est_12_5,teqp,regenerador,0.56,304.25086784186135,360.3284927973293,331.5079791948231
est_12_5,teqp,regenerador,0.57,300.8356390298862,359.6171596799905,330.8860096371791
est_12_5,teqp,regenerador,0.58,297.420410217911,358.9052891994667,330.2636903638606
est_12_5,teqp,regenerador,0.59,294.0051814059358,358.1928836122415,329.6410222129237
est_12_5,teqp,regenerador,0.6,290.58995259396056,357.4799451193809,329.0180059862502
est_12_5,teqp,regenerador,0.61,287.1747237819854,356.76647587674853,328.3946424486381
est_12_5,teqp,regenerador,0.62,283.7594949700102,356.0524779936081,327.7709323272376
est_12_5,teqp,regenerador,0.63,280.344266158035,355.33795352086855,327.14687631096
est_12_5,teqp,regenerador,0.64,276.9290373460598,354.62290446561843,326.52247504986667
est_12_5,teqp,regenerador,0.65,273.51380853408455,353.9073332790934,325.89772915453256
est_12_5,teqp,regenerador,0.66,270.0985797221094,353.19124086056723,325.27263919538854
est_12_5,teqp,regenerador,0.67,266.6833509101342,352.47462955618005,324.647205702039
est_12_5,teqp,regenerador,0.68,263.268122098159,351.75750119579783,324.02142916252325
est_12_5,teqp,regenerador,0.69,259.8528932861838,351.03985755142764,323.3953100227923
est_12_5,teqp,regenerador,0.7,256.43766447420865,350.321700242844,322.7688486837656
est_12_5,teqp,regenerador,0.71,253.02243566223342,349.6030308973627,322.1420455091352
est_12_5,teqp,regenerador,0.72,249.60720685025822,348.8838510861554,321.51490130866705
est_12_5,teqp,regenerador,0.73,246.19197803828303,348.164162323556,320.887415352622
est_12_5,teqp,regenerador,0.74,242.77674922630783,347.443966066478,320.25958836342295
est_12_5,teqp,regenerador,0.75,239.36152041433263,346.723263712128,319.6314205162053
est_12_5,teqp,regenerador,0.76,235.9462916023574,346.00205660286474,319.00291193787507
est_12_5,teqp,regenerador,0.77,232.53106279038224,345.2803460153702,318.3740627061309
est_12_5,teqp,regenerador,0.78,229.115833978407,344.5581331691615,317.7448728484475
est_12_5,teqp,regenerador,0.79,225.70060516643179,343.8354192212025,317.1153423589855
est_12_5,teqp,regenerador,0.8,222.28537635445662,343.1122052658421,316.48547116348294
est_12_5,teqp,regenerador,0.81,218.8701475424814,342.38849233384633,315.85525911307036
est_12_5,teqp,regenerador,0.82,215.45491873050622,341.6642813913901,315.2247060234061
est_12_5,teqp,regenerador,0.83,212.03968991853105,340.93957333900073,314.59381165429227
est_12_5,teqp,regenerador,0.84,208.62446110655583,340.21436901046627,313.9625757084294
est_12_5,teqp,regenerador,0.85,205.20923229458066,339.4886691717,313.3309978301208
est_12_5,teqp,regenerador,0.86,201.79400348260543,338.7624745195524,312.6990776039301
est_12_5,teqp,regenerador,0.87,198.37877467063026,338.0357856805851,312.0668145532985
est_12_5,teqp,regenerador,0.88,194.96354585865504,337.3086032097879,311.4342081391092
est_12_5,teqp,regenerador,0.89,191.54831704667987,336.5809275892544,310.80125775819346
est_12_5,teqp,regenerador,0.9,188.13308823470464,335.85275922679085,310.16796274179916
est_12_5,teqp,regenerador,0.91,184.71785942272942,335.1240984544915,309.5343223539912
est_12_5,teqp,regenerador,0.92,181.30263061075425,334.394945527241,308.90033579369293
est_12_5,teqp,regenerador,0.93,177.88740179877902,333.6653006211636,308.2660021782349
est_12_5,teqp,regenerador,0.94,174.47217298680386,332.93516383201313,307.63132056429765
est_12_5,teqp,regenerador,0.95,171.0569441748287,332.2045351735059,306.9962899309722
est_12_5,teqp,regenerador,0.96,167.64171536285346,331.4734145789717,306.36090917986314
est_12_5,teqp,regenerador,0.97,164.2264865508783,330.7418018859719,305.72517713547325
est_12_5,teqp,regenerador,0.98,160.81125773890307,330.0096968562753,305.08909254234567
est_12_5,teqp,regenerador,0.99,157.3960289269279,329.2770991568284,304.45265406298284
est_12_5,teqp,regenerador,1.0,153.98080011495267,328.54400836377226,303.8158602756793
est_12_5,teqp,hrvg,0.0,357.1487443209653,403.0,365.73970916299817
est_12_5,teqp,condensador,0.0,349.25409225762587,318.6760073132552,300.032917
est_12_5,teqp,hrvg,0.025,365.2172121110046,403.0,367.3746837419129
est_12_5,teqp,condensador,0.025,341.9525099878093,318.2544872214926,300.032917
est_12_5,teqp,hrvg,0.05,373.28567990104386,403.0,369.00627518289895
est_12_5,teqp,condensador,0.05,334.6509277179927,317.8360448898024,300.032917
est_12_5,teqp,hrvg,0.075,381.3541476910832,403.0,370.63443057110754
est_12_5,teqp,condensador,0.075,327.34934544817617,317.42070512898664,300.032917
est_12_5,teqp,hrvg,0.1,389.4226154811225,403.0,372.25909548759995
est_12_5,teqp,condensador,0.1,320.0477631783596,317.0084907348188,300.032917
est_12_5,teqp,hrvg,0.125,397.49108327116176,403.0,373.8802139948298
est_12_5,teqp,condensador,0.125,312.746180908543,316.59942254329826,300.032917
est_12_5,teqp,hrvg,0.15,405.55955106120103,403.0,375.4977286207542
est_12_5,teqp,condensador,0.15,305.44459863872646,316.1935194822812,300.032917
est_12_5,teqp,hrvg,0.175,413.6280188512403,403.0,377.11158033716544
est_12_5,teqp,condensador,0.175,298.1430163689099,315.7907986275134,300.032917
est_12_5,teqp,hrvg,0.2,421.69648664127965,403.0,378.72170854586227
est_12_5,teqp,condensador,0.2,290.8414340990933,315.39127525227224,300.032917
est_12_5,teqp,hrvg,0.225,429.7649544313189,403.0,380.3280510488253
est_12_5,teqp,condensador,0.225,283.53985182927676,314.9949629014595,300.032917
est_12_5,teqp,hrvg,0.25,437.8334222213582,403.0,381.9305440279728
est_12_5,teqp,condensador,0.25,276.23826955946015,314.6018734286827,300.032917
est_12_5,teqp,hrvg,0.275,445.9018900113975,403.0,383.5291220175494
est_12_5,teqp,condensador,0.275,268.9366872896436,314.21201698378604,300.032917
est_12_5,teqp,hrvg,0.3,453.97035780143676,403.0,385.12371787598767
est_12_5,teqp,condensador,0.3,261.63510501982705,313.825402393478,300.032917
est_12_5,teqp,hrvg,0.325,462.0388255914761,403.0,385.883336711729
est_12_5,teqp,condensador,0.325,254.33352275001047,313.4420364035682,300.032917
est_12_5,teqp,hrvg,0.35,470.1072933815154,403.0,386.3338527871377
est_12_5,teqp,condensador,0.35,247.0319404801939,313.0619249453364,300.032917
est_12_5,teqp,hrvg,0.375,478.17576117155465,403.0,386.7881476571765
est_12_5,teqp,condensador,0.375,239.73035821037735,312.68507215097503,300.032917
est_12_5,teqp,hrvg,0.4,486.244228961594,403.0,387.24618346681274
est_12_5,teqp,condensador,0.4,232.42877594056074,312.31148076758006,300.032917
est_12_5,teqp,hrvg,0.425,494.3126967516332,403.0,387.7079188198674
est_12_5,teqp,condensador,0.425,225.1271936707442,311.9411523745409,300.032917
est_12_5,teqp,hrvg,0.45,502.38116454167255,403.0,388.17330987061735
est_12_5,teqp,condensador,0.45,217.8256114009276,311.57408741543577,300.032917
est_12_5,teqp,hrvg,0.475,510.44963233171177,403.0,388.64231008506937
est_12_5,teqp,condensador,0.475,210.52402913111106,311.2102839566103,300.032917
est_12_5,teqp,hrvg,0.5,518.5181001217511,403.0,389.1148702318754
est_12_5,teqp,condensador,0.5,203.2224468612945,310.8497413278559,300.032917
est_12_5,teqp,hrvg,0.525,526.5865679117904,403.0,389.5909383742658
est_12_5,teqp,condensador,0.525,195.9208645914779,310.492455306711,300.032917
est_12_5,teqp,hrvg,0.55,534.6550357018297,403.0,390.0704598670309
est_12_5,teqp,condensador,0.55,188.61928232166133,310.1384216293903,300.032917
est_12_5,teqp,hrvg,0.575,542.723503491869,403.0,390.55337735800396
est_12_5,teqp,condensador,0.575,181.31770005184478,309.78763490110646,300.032917
est_12_5,teqp,hrvg,0.6,550.7919712819082,403.0,391.0396307942137
est_12_5,teqp,condensador,0.6,174.0161177820282,309.4400887568879,300.032917
est_12_5,teqp,hrvg,0.625,558.8604390719476,403.0,391.52915738111096
est_12_5,teqp,condensador,0.625,166.71453551221163,309.095775807642,300.032917
est_12_5,teqp,hrvg,0.65,566.9289068619869,403.0,392.02189203925457
est_12_5,teqp,condensador,0.65,159.41295324239508,308.7546876438266,300.032917
est_12_5,teqp,hrvg,0.675,574.9973746520261,403.0,392.5177660608986
est_12_5,teqp,condensador,0.675,152.1113709725785,308.41681551320914,300.032917
est_12_5,teqp,hrvg,0.7,583.0658424420654,403.0,393.01670918357456
est_12_5,teqp,condensador,0.7,144.80978870276195,308.0821490125003,300.032917
est_12_5,teqp,hrvg,0.725,591.1343102321047,403.0,393.51864807567034
est_12_5,teqp,condensador,0.725,137.50820643294537,307.75067744053655,300.032917
est_12_5,teqp,hrvg,0.75,599.202778022144,403.0,394.02350687150687
est_12_5,teqp,condensador,0.75,130.2066241631288,307.42238937646147,300.032917
est_12_5,teqp,hrvg,0.775,607.2712458121833,403.0,394.5312072066405
est_12_5,teqp,condensador,0.775,122.90504189331222,307.0972724292981,300.032917
est_12_5,teqp,hrvg,0.8,615.3397136022227,403.0,395.0416682590226
est_12_5,teqp,condensador,0.8,115.60345962349564,306.77531358280237,300.032917
est_12_5,teqp,hrvg,0.825,623.4081813922619,403.0,395.554806799362
est_12_5,teqp,condensador,0.825,108.30187735367909,306.45649930630844,300.032917
est_12_5,teqp,hrvg,0.85,631.4766491823011,403.0,396.0705372470443
est_12_5,teqp,condensador,0.85,101.00029508386251,306.1408152977201,300.032917
est_12_5,teqp,hrvg,0.875,639.5451169723405,403.0,396.5887717371102
est_12_5,teqp,condensador,0.875,93.69871281404596,305.828246704515,300.032917
est_12_5,teqp,hrvg,0.9,647.6135847623798,403.0,397.10942019474027
est_12_5,teqp,condensador,0.9,86.39713054422936,305.51877831104593,300.032917
est_12_5,teqp,hrvg,0.925,655.682052552419,403.0,397.632390407193
est_12_5,teqp,condensador,0.925,79.0955482744128,305.2123935089239,300.032917
est_12_5,teqp,hrvg,0.95,663.7505203424582,403.0,398.1575881100603
est_12_5,teqp,condensador,0.95,71.79396600459626,304.90907646964524,300.032917
est_12_5,teqp,hrvg,0.975,671.8189881324977,403.0,398.6849170707439
est_12_5,teqp,condensador,0.975,64.49238373477965,304.6088100195091,300.032917
est_12_5,teqp,hrvg,1.0,679.8874559225369,403.0,399.2142791216993
est_12_5,teqp,condensador,1.0,57.1908014649631,303.3461854655979,300.032917
est_12_7,teqp,regenerador,0.0,548.6030466097031,413.67067335284656,365.15164964087967
est_12_7,teqp,regenerador,0.01,544.7344568424145,412.9024777799647,364.561574489065
est_12_7,teqp,regenerador,0.02,540.8658670751257,412.13330108329905,363.97107189188847
est_12_7,teqp,regenerador,0.03,536.9972773078371,411.3631502482151,363.3801441546797
est_12_7,teqp,regenerador,0.04,533.1286875405483,410.59203217911744,362.7887935579938
est_12_7,teqp,regenerador,0.05,529.2600977732596,409.8199536977878,362.1970223576525
est_12_7,teqp,regenerador,0.06,525.3915080059709,409.0469215451368,361.60483278477625
est_12_7,teqp,regenerador,0.07,521.5229182386822,408.2729423815657,361.0122270458142
est_12_7,teqp,regenerador,0.08,517.6543284713935,407.49802278753674,360.4192073225664
est_12_7,teqp,regenerador,0.09,513.7857387041048,406.7221692641182,359.8257757722018
est_12_7,teqp,regenerador,0.1,509.91714893681603,405.94538823351905,359.2319345272684
est_12_7,teqp,regenerador,0.11,506.0485591695273,405.1676860395989,358.63768569570374
est_12_7,teqp,regenerador,0.12,502.1799694022386,404.38906894835543,358.0430313608322
est_12_7,teqp,regenerador,0.13,498.31137963494996,403.60954314839967,357.4479735813601
est_12_7,teqp,regenerador,0.14,494.4427898676612,402.82911475140423,356.85251439136334
est_12_7,teqp,regenerador,0.15,490.57420010037254,402.0477897925349,356.256655800266
est_12_7,teqp,regenerador,0.16,486.7056103330838,401.26557423086086,355.6603997948877
est_12_7,teqp,regenerador,0.17,482.8370205657951,400.48247394973816,355.06374833113574
est_12_7,teqp,regenerador,0.18,478.9684307985064,399.6984947586828,354.466703347202
est_12_7,teqp,regenerador,0.19,475.0998410312177,398.9136423882764,353.869266753543
est_12_7,teqp,regenerador,0.2,471.231251263929,398.12792249869716,353.27144043576305
est_12_7,teqp,regenerador,0.21,467.36266149664027,397.3413406738538,352.67322625486617
est_12_7,teqp,regenerador,0.22,463.49407172935156,396.55390242399466,352.07462604694666
est_12_7,teqp,regenerador,0.23,459.62548196206285,395.7656131856517,351.4756416231229
est_12_7,teqp,regenerador,0.24,455.75689219477414,394.9764783219017,350.876274769467
est_12_7,teqp,regenerador,0.25,451.8883024274854,394.18650312260615,350.2765272469234
est_12_7,teqp,regenerador,0.26,448.0197126601967,393.3956928046287,349.6764007912237
est_12_7,teqp,regenerador,0.27,444.151122892908,392.60405251216554,349.0758971127956
est_12_7,teqp,regenerador,0.28,440.2825331256193,391.81158731630893,348.47501789665597
est_12_7,teqp,regenerador,0.29,436.4139433583306,391.01830221642643,347.87376480230955
est_12_7,teqp,regenerador,0.3,432.5453535910419,390.2242021390835,347.27213946362696
est_12_7,teqp,regenerador,0.31,428.67676382375316,389.4292919387676,346.6701434887022
est_12_7,teqp,regenerador,0.32,424.80817405646445,388.6335763978669,346.06777846029036
est_12_7,teqp,regenerador,0.33,420.93958428917574,387.8370602267424,345.4650459330442
est_12_7,teqp,regenerador,0.34,417.07099452188703,387.0397480637822,344.8619474740535
est_12_7,teqp,regenerador,0.35,413.2024047545983,386.24164447543035,344.2584845584956
est_12_7,teqp,regenerador,0.36,409.33381498730967,385.4427539561989,343.65465865374915
est_12_7,teqp,regenerador,0.37,405.4652252200209,384.64308092865093,343.05047121028736
est_12_7,teqp,regenerador,0.38,401.59663545273224,383.842629743363,342.44592365172235
est_12_7,teqp,regenerador,0.39,397.7280456854435,383.0414046788612,341.84101737459497
est_12_7,teqp,regenerador,0.4,393.8594559181548,382.23940994154077,341.23575324817756
est_12_7,teqp,regenerador,0.41,389.9908661508661,381.4366496655436,340.6301336142528
est_12_7,teqp,regenerador,0.42,386.1222763835774,380.63312791263144,340.02415928688515
est_12_7,teqp,regenerador,0.43,382.2536866162887,379.8288486720127,339.41783155218366
est_12_7,teqp,regenerador,0.44,378.385096849,379.02381586015434,338.81115166804915
est_12_7,teqp,regenerador,0.45,374.5165070817112,378.21803332278006,338.20412086391343
est_12_7,teqp,regenerador,0.46,370.64791731442256,377.41150482575085,337.59674034046463
est_12_7,teqp,regenerador,0.47,366.77932754713385,376.6042340692389,336.98901126935937
est_12_7,teqp,regenerador,0.48,362.91073777984514,375.7962247187982,336.38093479292354
est_12_7,teqp,regenerador,0.49,359.0421480125564,374.9874803489932,335.77251202384156
est_12_7,teqp,regenerador,0.5,355.1735582452677,374.1780043499019,335.1637440448227
est_12_7,teqp,regenerador,0.51,351.304968477979,373.36779962173955,334.5546319082635
est_12_7,teqp,regenerador,0.52,347.4363787106903,372.5568704895259,333.9451766358915
est_12_7,teqp,regenerador,0.53,343.5677889434016,371.7452197026396,333.33537922123173
est_12_7,teqp,regenerador,0.54,339.69919917611287,370.9328504343302,332.72524061786174
est_12_7,teqp,regenerador,0.55,335.83060940882416,370.1197657814606,332.1147617570825
est_12_7,teqp,regenerador,0.56,331.96201964153545,369.3059687625976,331.5039435339217
est_12_7,teqp,regenerador,0.57,328.0934298742468,368.4914623106736,330.89278681066946
est_12_7,teqp,regenerador,0.58,324.224840106958,367.67624928240616,330.28129241580154
est_12_7,teqp,regenerador,0.59,320.3562503396694,366.86033246305533,329.66946114508715
est_12_7,teqp,regenerador,0.6,316.4876605723806,366.04371455799685,329.05729376060515
est_12_7,teqp,regenerador,0.61,312.61907080509195,365.22639869198395,328.44479098988654
est_12_7,teqp,regenerador,0.62,308.7504810378032,364.4083864083626,327.83195352539946
est_12_7,teqp,regenerador,0.63,304.88189127051453,363.5896808289841,327.21878202400626
est_12_7,teqp,regenerador,0.64,301.01330150322576,362.7702841934815,326.60527710640935
est_12_7,teqp,regenerador,0.65,297.1447117359371,361.9501987915226,325.99143935657
est_12_7,teqp,regenerador,0.66,293.27612196864834,361.12942683092666,325.37726932110684
est_12_7,teqp,regenerador,0.67,289.40753220135963,360.3079704335999,324.7627675086744
est_12_7,teqp,regenerador,0.68,285.5389424340709,359.4858316344784,324.1479343892914
est_12_7,teqp,regenerador,0.69,281.67035266678226,358.6630123804192,323.5327703938092
est_12_7,teqp,regenerador,0.7,277.80176289949355,357.8395145290321,322.9172759138563
est_12_7,teqp,regenerador,0.71,273.93317313220484,357.0153398474676,322.30145129665544
est_12_7,teqp,regenerador,0.72,270.06458336491613,356.1904900111399,321.68529735384124
est_12_7,teqp,regenerador,0.73,266.1959935976274,355.36496660239254,321.0688133508581
est_12_7,teqp,regenerador,0.74,262.3274038303387,354.5387711091053,320.4520000111517
est_12_7,teqp,regenerador,0.75,258.45881406305,353.71190492323495,319.8348575143342
est_12_7,teqp,regenerador,0.76,254.5902242957613,352.8843693423776,319.21738599532995
est_12_7,teqp,regenerador,0.77,250.72163452847258,352.05616555630314,318.59958554348583
est_12_7,teqp,regenerador,0.78,246.85304476118387,351.227294663872,317.98145620165644
est_12_7,teqp,regenerador,0.79,242.98445499389516,350.3977576568544,317.36299796852023
est_12_7,teqp,regenerador,0.8,239.11586522660645,349.56755542369103,316.74421082141447
est_12_7,teqp,regenerador,0.81,235.24727545931773,348.7366887467928,316.1250946248784
est_12_7,teqp,regenerador,0.82,231.37868569202908,347.9051583005958,315.5056492259035
est_12_7,teqp,regenerador,0.83,227.51009592474037,347.07296464953316,314.88587441989745
est_12_7,teqp,regenerador,0.84,223.64150615745166,346.24010824592546,314.2657699495584
est_12_7,teqp,regenerador,0.85,219.77291639016295,345.40658942778776,313.6453355037047
est_12_7,teqp,regenerador,0.86,215.90432662287424,344.572408417011,313.02457071607176
est_12_7,teqp,regenerador,0.87,212.03573685558553,343.73756531454325,312.4034751640595
est_12_7,teqp,regenerador,0.88,208.16714708829676,342.902060102869,311.7820483674413
est_12_7,teqp,regenerador,0.89,204.29855732100805,342.06589263843784,311.1602897870267
est_12_7,teqp,regenerador,0.9,200.42996755371934,341.22906265150107,310.53819882327656
est_12_7,teqp,regenerador,0.91,196.56137778643063,340.39156974281934,309.9157748148727
est_12_7,teqp,regenerador,0.92,192.69278801914191,339.55341338077113,309.29301703723013
est_12_7,teqp,regenerador,0.93,188.8241982518532,338.71459289834434,308.6699247046699
est_12_7,teqp,regenerador,0.94,184.95560848456455,337.87510749001007,308.0464969540489
est_12_7,teqp,regenerador,0.95,181.08701871727584,337.0349562084678,307.42273286650345
est_12_7,teqp,regenerador,0.96,177.21842894998713,336.19413796127736,306.7986314483602
est_12_7,teqp,regenerador,0.97,173.34983918269842,335.3526515073433,306.1741916344817
est_12_7,teqp,regenerador,0.98,169.4812494154097,334.51049545327396,305.5494122868834
est_12_7,teqp,regenerador,0.99,165.612659648121,333.66766824959336,304.9242921924756
est_12_7,teqp,regenerador,1.0,161.74406988083228,332.8241681868082,304.29883006113255
est_12_7,teqp,hrvg,0.0,354.25074426858725,420.0,365.15164964087967
est_12_7,teqp,condensador,0.0,531.0011558215799,329.6755787878983,278.15
est_12_7,teqp,hrvg,0.025,367.7582250379854,420.0,367.8888903580177
est_12_7,teqp,condensador,0.025,519.2116508477794,328.895614003776,278.15
est_12_7,teqp,hrvg,0.05,381.2657058073836,420.0,370.61660249193017
est_12_7,teqp,condensador,0.05,507.42214587397893,328.1201868573574,278.15
est_12_7,teqp,hrvg,0.075,394.77318657678177,420.0,373.3345331624052
est_12_7,teqp,condensador,0.075,495.63264090017844,327.3496483307598,278.15
est_12_7,teqp,hrvg,0.1,408.28066734617994,420.0,376.04241755706045
est_12_7,teqp,condensador,0.1,483.84313592637795,326.5843327972423,278.15
est_12_7,teqp,hrvg,0.125,421.7881481155781,420.0,378.7399787080464
est_12_7,teqp,condensador,0.125,472.05363095257746,325.8245575841353,278.15
est_12_7,teqp,hrvg,0.15,435.2956288849763,420.0,381.4269272177853
est_12_7,teqp,condensador,0.15,460.264125978777,325.070622662414,278.15
est_12_7,teqp,hrvg,0.175,448.80310965437445,420.0,384.1029609499083
est_12_7,teqp,condensador,0.175,448.4746210049765,324.32281046349965,278.15
est_12_7,teqp,hrvg,0.2,462.3105904237726,420.0,385.89844924217493
est_12_7,teqp,condensador,0.2,436.685116031176,323.5813857998241,278.15
est_12_7,teqp,hrvg,0.225,475.8180711931708,420.0,386.6550093195351
est_12_7,teqp,condensador,0.225,424.8956110573755,322.84659589960575,278.15
est_12_7,teqp,hrvg,0.25,489.32555196256897,420.0,387.4220844600636
est_12_7,teqp,condensador,0.25,413.106106083575,322.11867053282054,278.15
est_12_7,teqp,hrvg,0.275,502.8330327319672,420.0,388.19948090032244
est_12_7,teqp,condensador,0.275,401.3166011097745,321.3978222272624,278.15
est_12_7,teqp,hrvg,0.3,516.3405135013653,420.0,388.9869838476983
est_12_7,teqp,condensador,0.3,389.52709613597403,320.68424658911283,278.15
est_12_7,teqp,hrvg,0.325,529.8479942707636,420.0,389.78435731954266
est_12_7,teqp,condensador,0.325,377.73759116217354,319.9781222383547,278.15
est_12_7,teqp,hrvg,0.35,543.3554750401617,420.0,390.5913440737966
est_12_7,teqp,condensador,0.35,365.94808618837305,319.2796126295559,278.15
est_12_7,teqp,hrvg,0.375,556.8629558095599,420.0,391.40766563193546
est_12_7,teqp,condensador,0.375,354.15858121457256,318.58886427371647,278.15
est_12_7,teqp,hrvg,0.4,570.3704365789581,420.0,392.2330225252614
est_12_7,teqp,condensador,0.4,342.3690762407721,317.9060091727365,278.15
est_12_7,teqp,hrvg,0.425,583.8779173483562,420.0,393.06709396866734
est_12_7,teqp,condensador,0.425,330.5795712669716,317.2311644931545,278.15
est_12_7,teqp,hrvg,0.45,597.3853981177544,420.0,393.90953931524626
est_12_7,teqp,condensador,0.45,318.7900662931711,316.5644332883807,278.15
est_12_7,teqp,hrvg,0.475,610.8928788871526,420.0,394.75999732070744
est_12_7,teqp,condensador,0.475,307.0005613193706,315.9059050797435,278.15
est_12_7,teqp,hrvg,0.5,624.4003596565508,420.0,395.61808808068275
est_12_7,teqp,condensador,0.5,295.2110563455701,315.2556564475001,278.15
est_12_7,teqp,hrvg,0.525,637.907840425949,420.0,396.4834119366883
est_12_7,teqp,condensador,0.525,283.4215513717696,314.6137516297384,278.15
est_12_7,teqp,hrvg,0.55,651.4153211953471,420.0,397.355552075601
est_12_7,teqp,condensador,0.55,271.63204639796913,313.98024322579516,278.15
est_12_7,teqp,hrvg,0.575,664.9228019647453,420.0,398.2340746190168
est_12_7,teqp,condensador,0.575,259.8425414241687,313.35517253180774,278.15
est_12_7,teqp,hrvg,0.6,678.4302827341435,420.0,399.11852986369513
est_12_7,teqp,condensador,0.6,248.0530364503682,312.73857000817674,278.15
est_12_7,teqp,hrvg,0.625,691.9377635035416,420.0,400.0084538384225
est_12_7,teqp,condensador,0.625,236.26353147656772,312.1304570476014,278.15
est_12_7,teqp,hrvg,0.65,705.4452442729398,420.0,400.90336817473667
est_12_7,teqp,condensador,0.65,224.47402650276717,311.53084480136897,278.15
est_12_7,teqp,hrvg,0.675,718.952725042338,420.0,401.80278426510426
est_12_7,teqp,condensador,0.675,212.68452152896668,310.9397359555752,278.15
est_12_7,teqp,hrvg,0.7,732.4602058117362,420.0,402.706202104042
est_12_7,teqp,condensador,0.7,200.89501655516625,310.35712425039117,278.15
est_12_7,teqp,hrvg,0.725,745.9676865811343,420.0,403.6131131555984
est_12_7,teqp,condensador,0.725,189.10551158136576,309.7829975669374,278.15
est_12_7,teqp,hrvg,0.75,759.4751673505325,420.0,404.52300184205376
est_12_7,teqp,condensador,0.75,177.31600660756527,309.2173337808368,278.15
est_12_7,teqp,hrvg,0.775,772.9826481199307,420.0,405.4353471881018
est_12_7,teqp,condensador,0.775,165.52650163376478,308.6601056355415,278.15
est_12_7,teqp,hrvg,0.8,786.4901288893288,420.0,406.34962461130647
est_12_7,teqp,condensador,0.8,153.73699665996423,308.11127927334473,278.15
est_12_7,teqp,hrvg,0.825,799.997609658727,420.0,407.2653077101664
est_12_7,teqp,condensador,0.825,141.9474916861638,307.57081455236187,278.15
est_12_7,teqp,hrvg,0.85,813.5050904281252,420.0,408.18187006463467
est_12_7,teqp,condensador,0.85,130.1579867123633,307.038666202679,278.15
est_12_7,teqp,hrvg,0.875,827.0125711975234,420.0,409.09878682072787
est_12_7,teqp,condensador,0.875,118.36848173856282,306.51478396226656,278.15
est_12_7,teqp,hrvg,0.9,840.5200519669215,420.0,410.01553753420353
est_12_7,teqp,condensador,0.9,106.57897676476233,305.9991123223323,278.15
est_12_7,teqp,hrvg,0.925,854.0275327363197,420.0,410.9316057542886
est_12_7,teqp,condensador,0.925,94.78947179096184,305.49159180540767,278.15
est_12_7,teqp,hrvg,0.95,867.5350135057179,420.0,411.84648290733475
est_12_7,teqp,condensador,0.95,82.99996681716135,304.99215905430987,278.15
est_12_7,teqp,hrvg,0.975,881.042494275116,420.0,412.75966878761216
est_12_7,teqp,condensador,0.975,71.21046184336086,304.5007461024203,278.15
est_12_7,teqp,hrvg,1.0,894.5499750445142,420.0,413.67067335301874
est_12_7,teqp,condensador,1.0,59.42095686956037,303.8271194753053,278.15
est_12_8,teqp,regenerador,0.0,478.77793760724734,390.9097360896755,344.46717353643356
est_12_8,teqp,regenerador,0.01,476.0929752539156,390.3825971743654,344.1011060938255
est_12_8,teqp,regenerador,0.02,473.40801290058386,389.85499329067017,343.7348657367312
est_12_8,teqp,regenerador,0.03,470.7230505472521,389.32692709714564,343.3684531674697
est_12_8,teqp,regenerador,0.04,468.0380881939204,388.7984012306368,343.00186908442913
est_12_8,teqp,regenerador,0.05,465.35312584058863,388.2694183060499,342.6351141816288
est_12_8,teqp,regenerador,0.06,462.66816348725695,387.73998091843174,342.2681891486991
est_12_8,teqp,regenerador,0.07,459.9832011339252,387.2100916392449,342.0024189871539
est_12_8,teqp,regenerador,0.08,457.29823878059346,386.6797530203258,341.5338314294427
est_12_8,teqp,regenerador,0.09,454.6132764272617,386.14896759212945,341.16640010077975
est_12_8,teqp,regenerador,0.1,451.92831407393,385.61773786423004,340.79880135738284
est_12_8,teqp,regenerador,0.11,449.24335172059824,385.0860663254513,340.4310358673722
est_12_8,teqp,regenerador,0.12,446.5583893672665,384.5539554439891,340.06310429461325
est_12_8,teqp,regenerador,0.13,443.87342701393476,384.0214076675329,339.6950072987295
est_12_8,teqp,regenerador,0.14,441.188464660603,383.4884254233851,339.32674553512254
est_12_8,teqp,regenerador,0.15,438.5035023072713,382.9550111185777,338.95831965498365
est_12_8,teqp,regenerador,0.16,435.81853995393953,382.4211671399854,338.5897303053118
est_12_8,teqp,regenerador,0.17,433.13357760060785,381.8868958544352,338.22097812892815
est_12_8,teqp,regenerador,0.18,430.4486152472761,381.352199608815,337.8520637644885
est_12_8,teqp,regenerador,0.19,427.76365289394437,380.8170807301762,337.48298784650405
est_12_8,teqp,regenerador,0.2,425.0786905406126,380.28154152583767,337.11375100534946
est_12_8,teqp,regenerador,0.21,422.3937281872809,379.7455842834811,336.7443538672813
est_12_8,teqp,regenerador,0.22,419.70876583394914,379.2092112712444,336.37479705444986
est_12_8,teqp,regenerador,0.23,417.0238034806174,378.67242473918105,336.00508118468446
est_12_8,teqp,regenerador,0.24,414.33884112728566,378.1352269139294,335.6352068724031
est_12_8,teqp,regenerador,0.25,411.6538787739539,377.59762000767233,335.2651747263277
est_12_8,teqp,regenerador,0.26,408.9689164206222,377.05960621087013,334.8949853549503
est_12_8,teqp,regenerador,0.27,406.28395406729044,376.5211876954168,334.5246393575928
est_12_8,teqp,regenerador,0.28,403.59899171395875,375.98236661420435,334.15413733284356
est_12_8,teqp,regenerador,0.29,400.914029360627,375.443145101208,333.78347987447194
est_12_8,teqp,regenerador,0.3,398.22906700729527,374.90352527155846,333.4126675722395
est_12_8,teqp,regenerador,0.31,395.54410465396353,374.36350922161597,333.04170101191477
est_12_8,teqp,regenerador,0.32,392.8591423006318,373.8230990290449,332.6705807752843
est_12_8,teqp,regenerador,0.33,390.17417994730005,373.2822967528794,332.299307440163
est_12_8,teqp,regenerador,0.34,387.4892175939683,372.74110443359143,331.927881580405
est_12_8,teqp,regenerador,0.35,384.80425524063656,372.19952409315096,331.55630376591495
est_12_8,teqp,regenerador,0.36,382.1192928873048,371.65755773509244,331.18457456265656
est_12_8,teqp,regenerador,0.37,379.4343305339731,371.1152073445673,330.8126945326621
est_12_8,teqp,regenerador,0.38,376.74936818064134,370.5724748883867,330.44066423404445
est_12_8,teqp,regenerador,0.39,374.06440582730966,370.02936231562103,330.06848422100506
est_12_8,teqp,regenerador,0.4,371.37944347397786,369.4858715550759,329.6961550438398
est_12_8,teqp,regenerador,0.41,368.6944811206462,368.9420045204327,329.3236772489535
est_12_8,teqp,regenerador,0.42,366.00951876731443,368.39776310519596,328.9510513788624
est_12_8,teqp,regenerador,0.43,363.3245564139827,367.8531491852916,328.5782779722046
est_12_8,teqp,regenerador,0.44,360.63959406065095,367.3081646185954,328.20535756374625
est_12_8,teqp,regenerador,0.45,357.9546317073192,366.7628112449629,327.83229068438914
est_12_8,teqp,regenerador,0.46,355.26966935398747,366.21709088626557,327.4590778611756
est_12_8,teqp,regenerador,0.47,352.5847070006557,365.6710053464194,327.0857196172963
est_12_8,teqp,regenerador,0.48,349.89974464732404,365.12455641141145,326.7122164720893
est_12_8,teqp,regenerador,0.49,347.21478229399224,364.577745849324,326.3385689430048
est_12_8,teqp,regenerador,0.5,344.52981994066056,364.0305754103532,325.96477753779965
est_12_8,teqp,regenerador,0.51,341.84485758732876,363.48304682683,325.59084276698
est_12_8,teqp,regenerador,0.52,339.1598952339971,362.93516181322906,325.2167651342104
est_12_8,teqp,regenerador,0.53,336.4749328806653,362.3869220661843,324.84254513964635
est_12_8,teqp,regenerador,0.54,333.7899705273336,361.83832926449315,324.4681832797298
est_12_8,teqp,regenerador,0.55,331.1050081740018,361.2893850691216,324.0936800471019
est_12_8,teqp,regenerador,0.56,328.4200458206701,360.7400911232022,323.7190359306027
est_12_8,teqp,regenerador,0.57,325.7350834673384,360.19044905203174,323.3442514152769
est_12_8,teqp,regenerador,0.58,323.05012111400663,359.64046046306237,322.9693269823752
est_12_8,teqp,regenerador,0.59,320.36515876067494,359.09012694588716,322.59426310936055
est_12_8,teqp,regenerador,0.6,317.68019640734315,358.5394500742743,322.21906026990627
est_12_8,teqp,regenerador,0.61,314.99523405401146,357.9884313982968,321.84371893390266
est_12_8,teqp,regenerador,0.62,312.31027170067966,357.4370724564836,321.4682395674547
est_12_8,teqp,regenerador,0.63,309.625309347348,356.8853747664257,321.09262263288775
est_12_8,teqp,regenerador,0.64,306.9403469940162,356.33333982829015,320.71686858874466
est_12_8,teqp,regenerador,0.65,304.2553846406845,355.7809691242712,320.34097788978903
est_12_8,teqp,regenerador,0.66,301.57042228735276,355.22826411855453,319.96495098953824
est_12_8,teqp,regenerador,0.67,298.885459934021,354.67522625728236,319.58878833806256
est_12_8,teqp,regenerador,0.68,296.2004975806893,354.1218569685079,319.2124903734196
est_12_8,teqp,regenerador,0.69,293.51553522735753,353.5681576621498,318.83605753524523
est_12_8,teqp,regenerador,0.7,290.83057287402585,353.0141297299379,318.4594902593935
est_12_8,teqp,regenerador,0.71,288.14561052069405,352.45977454536506,318.08278897793394
est_12_8,teqp,regenerador,0.72,285.46064816736236,351.90509346361887,317.7059541191511
est_12_8,teqp,regenerador,0.73,282.77568581403057,351.3500878215229,317.3289861068525
est_12_8,teqp,regenerador,0.74,280.0907234606989,350.79475893746667,316.95188536348746
est_12_8,teqp,regenerador,0.75,277.40576110736714,350.23910811130906,316.57465230467
est_12_8,teqp,regenerador,0.76,274.7207987540354,349.68313662455125,316.19728734272877
est_12_8,teqp,regenerador,0.77,272.03583640070366,349.12684573882893,315.819790889062
est_12_8,teqp,regenerador,0.78,269.3508740473719,348.5702367036898,315.4421633475831
est_12_8,teqp,regenerador,0.79,266.6659116940402,348.0133107790099,315.0644051203885
est_12_8,teqp,regenerador,0.8,263.98094934070843,347.45606912898427,314.6865166053202
est_12_8,teqp,regenerador,0.81,261.2959869873767,346.898512940623,314.30849819638996
est_12_8,teqp,regenerador,0.82,258.61102463404495,346.3406433817791,313.9303502837726
est_12_8,teqp,regenerador,0.83,255.92606228071324,345.78246160103083,313.5520732537985
est_12_8,teqp,regenerador,0.84,253.2410999273815,345.2239687275635,313.1736674889441
est_12_8,teqp,regenerador,0.85,250.55613757404979,344.6651653710427,312.79513336782446
est_12_8,teqp,regenerador,0.86,247.87117522071804,344.10605362147965,312.41647126518245
est_12_8,teqp,regenerador,0.87,245.1862128673863,343.54663404909695,312.03768155187885
est_12_8,teqp,regenerador,0.88,242.50125051405456,342.98690770417886,311.65876459488175
est_12_8,teqp,regenerador,0.89,239.81628816072282,342.4268756169218,311.2797207572557
est_12_8,teqp,regenerador,0.9,237.13132580739108,342.00241893204344,310.9005503981476
est_12_8,teqp,regenerador,0.91,234.44636345405934,341.30589823478925,310.5212538727763
est_12_8,teqp,regenerador,0.92,231.7614011007276,340.7449548984115,310.1418315324179
est_12_8,teqp,regenerador,0.93,229.07643874739585,340.18370973634194,309.7622837243913
est_12_8,teqp,regenerador,0.94,226.39147639406414,339.62216367582636,309.38261079204415
est_12_8,teqp,regenerador,0.95,223.70651404073243,339.06031762296874,309.00281307473625
est_12_8,teqp,regenerador,0.96,221.0215516874007,338.49817246252417,308.6228909078226
est_12_8,teqp,regenerador,0.97,218.33658933406895,337.9357290576932,308.24284462263716
est_12_8,teqp,regenerador,0.98,215.6516269807372,337.372988249893,307.8626745464729
est_12_8,teqp,regenerador,0.99,212.96666462740546,336.8099508585026,307.48238050256305
est_12_8,teqp,regenerador,1.0,210.28170227407372,336.2466176836143,307.10196381005943
est_12_8,teqp,hrvg,0.0,340.0708119129463,397.902122495778,344.46717353643356
est_12_8,teqp,condensador,0.0,688.8086299236027,343.3491971043218,295.6462249922335
est_12_8,teqp,hrvg,0.025,354.43784996927167,397.902122495778,347.3567716915887
est_12_8,teqp,condensador,0.025,675.4495994539419,342.5427752576701,295.6462249922335
est_12_8,teqp,hrvg,0.05,368.8048880255971,397.902122495778,350.2351439437362
est_12_8,teqp,condensador,0.05,662.0905689842812,341.75205702181216,295.6462249922335
est_12_8,teqp,hrvg,0.075,383.1719260819225,397.902122495778,353.10191228574774
est_12_8,teqp,condensador,0.075,648.7315385146204,340.977199037379,295.6462249922335
est_12_8,teqp,hrvg,0.1,397.53896413824793,397.902122495778,355.9566795590547
est_12_8,teqp,condensador,0.1,635.3725080449597,340.2183162736122,295.6462249922335
