tag,motor,equipo,f,h,T_caliente,T_frio
est_12_8,teqp,hrvg,0.125,411.9060021945733,397.902122495778,358.7990307166924
est_12_8,teqp,condensador,0.125,622.0134775752988,339.4754847420248,295.6462249922335
est_12_8,teqp,hrvg,0.15,426.2730402508987,397.902122495778,361.6285289747557
est_12_8,teqp,condensador,0.15,608.654447105638,338.74874250075845,295.6462249922335
est_12_8,teqp,hrvg,0.175,440.64007830722414,397.902122495778,364.4447169099934
est_12_8,teqp,condensador,0.175,595.2954166359773,338.0380925654028,295.6462249922335
est_12_8,teqp,hrvg,0.2,455.0071163635495,397.902122495778,367.2321123863468
est_12_8,teqp,condensador,0.2,581.9363861663165,337.34350487041894,295.6462249922335
est_12_8,teqp,hrvg,0.225,469.3741544198749,397.902122495778,367.72243022111263
est_12_8,teqp,condensador,0.225,568.5773556966558,336.664918479158,295.6462249922335
est_12_8,teqp,hrvg,0.25,483.74119247620035,397.902122495778,368.22702746449454
est_12_8,teqp,condensador,0.25,555.218325226995,336.0022436022818,295.6462249922335
est_12_8,teqp,hrvg,0.275,498.1082305325258,397.902122495778,368.7462439618791
est_12_8,teqp,condensador,0.275,541.8592947573343,335.3553640891832,295.6462249922335
est_12_8,teqp,hrvg,0.3,512.4752685888511,397.902122495778,369.28041087980216
est_12_8,teqp,condensador,0.3,528.5002642876735,334.72413956355734,295.6462249922335
est_12_8,teqp,hrvg,0.325,526.8423066451766,397.902122495778,369.8298488552508
est_12_8,teqp,condensador,0.325,515.1412338180128,334.108406995497,295.6462249922335
est_12_8,teqp,hrvg,0.35,541.209344701502,397.902122495778,370.3948657726724
est_12_8,teqp,condensador,0.35,501.782203348352,333.5079831032741,295.6462249922335
est_12_8,teqp,hrvg,0.375,555.5763827578273,397.902122495778,370.9757542613483
est_12_8,teqp,condensador,0.375,488.4231728786912,332.922667323468,295.6462249922335
est_12_8,teqp,hrvg,0.4,569.9434208141528,397.902122495778,371.57279005950113
est_12_8,teqp,condensador,0.4,475.0641424090304,332.35224152021107,295.6462249922335
est_12_8,teqp,hrvg,0.425,584.3104588704782,397.902122495778,372.18622819962195
est_12_8,teqp,condensador,0.425,461.70511193936966,331.7964737935145,295.6462249922335
est_12_8,teqp,hrvg,0.45,598.6774969268035,397.902122495778,372.8163019932322
est_12_8,teqp,condensador,0.45,448.3460814697089,331.2551189251715,295.6462249922335
est_12_8,teqp,hrvg,0.475,613.044534983129,397.902122495778,373.46321915628397
est_12_8,teqp,condensador,0.475,434.98705100004815,330.72792119663586,295.6462249922335
est_12_8,teqp,hrvg,0.5,627.4115730394544,397.902122495778,374.12715892198884
est_12_8,teqp,condensador,0.5,421.6280205303874,330.214614899755,295.6462249922335
est_12_8,teqp,hrvg,0.525,641.7786110957799,397.902122495778,374.808272140218
est_12_8,teqp,condensador,0.525,408.26899006072665,329.7149263650743,295.6462249922335
est_12_8,teqp,hrvg,0.55,656.1456491521053,397.902122495778,375.50667440128717
est_12_8,teqp,condensador,0.55,394.90995959106584,329.22857510073015,295.6462249922335
est_12_8,teqp,hrvg,0.575,670.5126872084306,397.902122495778,376.2224458523927
est_12_8,teqp,condensador,0.575,381.55092912140515,328.7552753898388,295.6462249922335
est_12_8,teqp,hrvg,0.6,684.879725264756,397.902122495778,376.9556292547525
est_12_8,teqp,condensador,0.6,368.19189865174434,328.29473722414275,295.6462249922335
est_12_8,teqp,hrvg,0.625,699.2467633210815,397.902122495778,377.7062255704182
est_12_8,teqp,condensador,0.625,354.8328681820836,327.8466674928898,295.6462249922335
est_12_8,teqp,hrvg,0.65,713.6138013774068,397.902122495778,378.47419291245063
est_12_8,teqp,condensador,0.65,341.47383771242284,327.4107711555835,295.6462249922335
est_12_8,teqp,hrvg,0.675,727.9808394337323,397.902122495778,379.2594438926318
est_12_8,teqp,condensador,0.675,328.114807242762,326.98675199440856,295.6462249922335
est_12_8,teqp,hrvg,0.7,742.3478774900577,397.902122495778,380.06184379869865
est_12_8,teqp,condensador,0.7,314.75577677310133,326.574313724869,295.6462249922335
est_12_8,teqp,hrvg,0.725,756.714915546383,397.902122495778,380.8812088442524
est_12_8,teqp,condensador,0.725,301.3967463034405,326.17316038044555,295.6462249922335
est_12_8,teqp,hrvg,0.75,771.0819536027085,397.902122495778,381.7173047312621
est_12_8,teqp,condensador,0.75,288.03771583377977,325.78299781273904,295.6462249922335
est_12_8,teqp,hrvg,0.775,785.4489916590339,397.902122495778,382.56984552149424
est_12_8,teqp,condensador,0.775,274.678685364119,325.40353353596,295.6462249922335
est_12_8,teqp,hrvg,0.8,799.8160297153593,397.902122495778,383.438493205773
est_12_8,teqp,condensador,0.8,261.3196548944582,325.03447784291467,295.6462249922335
est_12_8,teqp,hrvg,0.825,814.1830677716847,397.902122495778,384.32285602774124
est_12_8,teqp,condensador,0.825,247.96062442479752,324.6755441338144,295.6462249922335
est_12_8,teqp,hrvg,0.85,828.5501058280101,397.902122495778,385.22249092381537
est_12_8,teqp,condensador,0.85,234.6015939551367,323.21181468586957,295.6462249922335
est_12_8,teqp,hrvg,0.875,842.9171438843355,397.902122495778,386.1369016423182
est_12_8,teqp,condensador,0.875,221.24256348547596,320.4556124262461,295.6462249922335
est_12_8,teqp,hrvg,0.9,857.2841819406609,397.902122495778,387.065540957945
est_12_8,teqp,condensador,0.9,207.8835330158152,317.6918192296875,295.6462249922335
est_12_8,teqp,hrvg,0.925,871.6512199969864,397.902122495778,388.00781172706394
est_12_8,teqp,condensador,0.925,194.5245025461544,314.92061848305343,295.6462249922335
est_12_8,teqp,hrvg,0.95,886.0182580533117,397.902122495778,388.96306881981246
est_12_8,teqp,condensador,0.95,181.1654720764937,312.1421819447369,295.6462249922335
est_12_8,teqp,hrvg,0.975,900.3852961096371,397.902122495778,389.9306215643108
est_12_8,teqp,condensador,0.975,167.8064416068329,309.35666966281445,295.6462249922335
est_12_8,teqp,hrvg,1.0,914.7523341659626,397.902122495778,390.9097360896839
est_12_8,teqp,condensador,1.0,154.44741113717214,306.564229319321,295.6462249922335
est_12_9,teqp,regenerador,0.0,509.4842617169435,403.2866922178829,363.4883935793664
est_12_9,teqp,regenerador,0.01,505.7382841470626,402.54437449453167,362.85416783500153
est_12_9,teqp,regenerador,0.02,501.9923065771817,401.8011599025466,362.21945789807154
est_12_9,teqp,regenerador,0.03,498.2463290073008,401.05705487134446,361.5842665241524
est_12_9,teqp,regenerador,0.04,494.50035143741985,400.3120657559548,360.9485964361651
est_12_9,teqp,regenerador,0.05,490.75437386753896,399.5661988375692,360.31245032440006
est_12_9,teqp,regenerador,0.06,487.00839629765807,398.81946032406375,359.6758308465495
est_12_9,teqp,regenerador,0.07,483.2624187277772,398.07185635051525,359.0387406277178
est_12_9,teqp,regenerador,0.08,479.5164411578963,397.3233929796787,358.4011822604329
est_12_9,teqp,regenerador,0.09,475.7704635880154,396.57407620288507,357.7631583046412
est_12_9,teqp,regenerador,0.1,472.0244860181345,395.8239119384789,357.12467128769737
est_12_9,teqp,regenerador,0.11,468.2785084482536,395.07290603625813,356.4857237043427
est_12_9,teqp,regenerador,0.12,464.53253087837265,394.3210642739044,355.8463180166708
est_12_9,teqp,regenerador,0.13,460.78655330849176,393.56839235938236,355.20645665616803
est_12_9,teqp,regenerador,0.14,457.04057573861087,392.8148959309246,354.5661420159683
est_12_9,teqp,regenerador,0.15,453.29459816873,392.0605805574036,353.92537646242874
est_12_9,teqp,regenerador,0.16,449.5486205988491,391.3054517386843,353.28416232632526
est_12_9,teqp,regenerador,0.17,445.8026430289682,390.5495149059513,352.64250190599654
est_12_9,teqp,regenerador,0.18,442.0566654590873,389.79277542203226,352.000397466813
est_12_9,teqp,regenerador,0.19,438.3106878892064,389.0352385816895,351.35785124107946
est_12_9,teqp,regenerador,0.2,434.56471031932546,388.27690961190456,350.7148654279335
est_12_9,teqp,regenerador,0.21,430.81873274944456,387.5177936721326,350.071442193233
est_12_9,teqp,regenerador,0.22,427.07275517956367,386.7578958545471,349.4275836694286
est_12_9,teqp,regenerador,0.23,423.3267776096828,385.9972211842579,348.7832919554313
est_12_9,teqp,regenerador,0.24,419.5808000398019,385.2357746195109,348.13856911646087
est_12_9,teqp,regenerador,0.25,415.834822469921,384.4735610535712,347.49341718388985
est_12_9,teqp,regenerador,0.26,412.08884490004004,383.7105853087532,346.847838155047
est_12_9,teqp,regenerador,0.27,408.34286733015915,382.94685214571115,346.2018339933873
est_12_9,teqp,regenerador,0.28,404.59688976027826,382.18236625677,345.5554066268286
est_12_9,teqp,regenerador,0.29,400.85091219039737,381.41713226852903,344.9085579824397
est_12_9,teqp,regenerador,0.3,397.1049346205165,380.6511547416053,344.26128990134805
est_12_9,teqp,regenerador,0.31,393.3589570506356,379.8844381707092,343.6136041910175
est_12_9,teqp,regenerador,0.32,389.6129794807547,379.1169869846972,342.96550264035915
est_12_9,teqp,regenerador,0.33,385.8670019108738,378.3488055466075,342.3169870027023
est_12_9,teqp,regenerador,0.34,382.1210243409929,377.57989815366693,341.66805899551196
est_12_9,teqp,regenerador,0.35,378.375046771112,376.81026903738655,341.0187198000957
est_12_9,teqp,regenerador,0.36,374.6290692012311,376.03992236308426,340.3689720612902
est_12_9,teqp,regenerador,0.37,370.88309163135017,375.26886223069727,339.7188168871276
est_12_9,teqp,regenerador,0.38,367.1371140614693,374.49709267385424,339.1898598573479
est_12_9,teqp,regenerador,0.39,363.3911364915884,373.72461766020655,338.41729047877885
est_12_9,teqp,regenerador,0.4,359.64515892170743,372.9514410912211,337.7659222734558
est_12_9,teqp,regenerador,0.41,355.8991813518266,372.1775668020391,337.1141526897235
est_12_9,teqp,regenerador,0.42,352.15320378194565,371.40299859136303,336.461983146064
est_12_9,teqp,regenerador,0.43,348.40722621206476,370.6277401915507,335.80941502180696
est_12_9,teqp,regenerador,0.44,344.66124864218386,369.85179516735343,335.15644965666905
est_12_9,teqp,regenerador,0.45,340.91527107230297,369.07516658669965,334.5030883502677
est_12_9,teqp,regenerador,0.46,337.1692935024221,368.2978589501312,333.84933236161754
est_12_9,teqp,regenerador,0.47,333.4233159325412,367.51987519050175,333.1951829114448
est_12_9,teqp,regenerador,0.48,329.6773383626603,366.74121867265535,332.5406411703129
est_12_9,teqp,regenerador,0.49,325.9313607927794,365.96189269306547,331.8857082765394
est_12_9,teqp,regenerador,0.5,322.1853832228985,365.18190047944785,331.230385320371
est_12_9,teqp,regenerador,0.51,318.4394056530176,364.40124519034316,330.5746733490839
est_12_9,teqp,regenerador,0.52,314.69342808313667,363.61992991466644,329.9185733653311
est_12_9,teqp,regenerador,0.53,310.9474505132558,362.8379576680356,329.26208632820965
est_12_9,teqp,regenerador,0.54,307.2014729433748,362.0553313872509,328.60521315140005
est_12_9,teqp,regenerador,0.55,303.45549537349393,361.2720539539186,327.9479547023998
est_12_9,teqp,regenerador,0.56,299.70951780361304,360.48812817381395,327.2903118017667
est_12_9,teqp,regenerador,0.57,295.9635402337322,359.7035567806688,326.63228522233794
est_12_9,teqp,regenerador,0.58,292.21756266385125,358.91834293535914,325.9738756884037
est_12_9,teqp,regenerador,0.59,288.47158509397036,358.13248822502874,325.31508387486485
est_12_9,teqp,regenerador,0.6,284.72560752408947,357.345995747791,324.65591040634155
est_12_9,teqp,regenerador,0.61,280.9796299542086,356.55886791260394,323.99635585623275
est_12_9,teqp,regenerador,0.62,277.2336523843277,355.77110703616245,323.3364207460114
est_12_9,teqp,regenerador,0.63,273.4876748144468,354.982715402201,322.6761055424186
est_12_9,teqp,regenerador,0.64,269.7416972445659,354.19369521680875,322.0154111625517
est_12_9,teqp,regenerador,0.65,265.995719674685,353.4040486060323,321.35433696230047
est_12_9,teqp,regenerador,0.66,262.24974210480406,352.6137776210825,320.6928837449035
est_12_9,teqp,regenerador,0.67,258.50376453492316,351.82288422561834,320.03105175520517
est_12_9,teqp,regenerador,0.68,254.75778696504227,351.0313703059969,319.36884117934227
est_12_9,teqp,regenerador,0.69,251.01180939516138,350.23923766457864,318.70625214350144
est_12_9,teqp,regenerador,0.7,247.2658318252805,349.44648801962774,318.04328471262727
est_12_9,teqp,regenerador,0.71,243.5198542553996,348.6531230040728,317.3799388913508
est_12_9,teqp,regenerador,0.72,239.7738766855187,347.85914416420405,316.7162146531077
est_12_9,teqp,regenerador,0.73,236.0278991156378,347.0645529583133,316.0521118342865
est_12_9,teqp,regenerador,0.74,232.28192154575686,346.26935075526666,315.3876302409035
est_12_9,teqp,regenerador,0.75,228.53594397587597,345.4735388330243,314.72276961051847
est_12_9,teqp,regenerador,0.76,224.78996640599507,344.677118377087,314.0575296106303
est_12_9,teqp,regenerador,0.77,221.04398883611418,343.880090478876,313.3919098370049
est_12_9,teqp,regenerador,0.78,217.2980112662333,343.08245613404216,312.72590981194446
est_12_9,teqp,regenerador,0.79,213.55203369635234,342.2842162407064,312.05952898248995
est_12_9,teqp,regenerador,0.8,209.80605612647145,341.4853715976172,311.3927667185594
est_12_9,teqp,regenerador,0.81,206.06007855659055,340.6859229022356,310.7256223110144
est_12_9,teqp,regenerador,0.82,202.31410098670972,339.88587074873027,310.05809496965304
est_12_9,teqp,regenerador,0.83,198.56812341682877,339.18985945342666,309.3901838211329
est_12_9,teqp,regenerador,0.84,194.82214584694788,339.1898596271111,308.7218879105054
est_12_9,teqp,regenerador,0.85,191.07616827706698,337.4820978907506,308.0532061842148
est_12_9,teqp,regenerador,0.86,187.3301907071861,336.679635706331,307.38413751126023
est_12_9,teqp,regenerador,0.87,183.5842131373052,335.8765714107712,306.7146806631807
est_12_9,teqp,regenerador,0.88,179.8382355674243,335.0729049308882,306.04483431680757
est_12_9,teqp,regenerador,0.89,176.09225799754336,334.2686360746294,305.3745970521019
est_12_9,teqp,regenerador,0.9,172.34628042766246,333.46376452740947,304.7039673490886
est_12_9,teqp,regenerador,0.91,168.60030285778157,332.65828984924326,304.0329435850895
est_12_9,teqp,regenerador,0.92,164.85432528790068,331.8522114717559,303.3615240318567
est_12_9,teqp,regenerador,0.93,161.1083477180198,331.04552869507046,302.6897068526013
est_12_9,teqp,regenerador,0.94,157.3623701481389,330.238240684584,302.0174900989161
est_12_9,teqp,regenerador,0.95,153.616392578258,329.43034646759503,301.3448717075764
est_12_9,teqp,regenerador,0.96,149.8704150083771,328.6218449298918,300.6718494972425
est_12_9,teqp,regenerador,0.97,146.12443743849622,327.8127348132109,299.99842116502373
est_12_9,teqp,regenerador,0.98,142.37845986861527,327.0030147048299,299.3245842829263
est_12_9,teqp,regenerador,0.99,138.63248229873437,326.1926830476099,298.6503362941459
est_12_9,teqp,regenerador,1.0,134.88650472885348,325.38173812157277,297.9756745094407
est_12_9,teqp,hrvg,0.0,346.065437959322,408.0,363.4883935793664
est_12_9,teqp,condensador,0.0,384.7239535942711,320.39565672508195,278.15
est_12_9,teqp,hrvg,0.025,355.94158952607916,408.0,365.494806509268
est_12_9,teqp,condensador,0.025,375.8599926650168,319.86636378706123,278.15
est_12_9,teqp,hrvg,0.05,365.81774109283623,408.0,367.49623883710876
est_12_9,teqp,condensador,0.05,366.9960317357625,319.34138953406307,278.15
est_12_9,teqp,hrvg,0.075,375.69389265959336,408.0,369.4925963562319
est_12_9,teqp,condensador,0.075,358.1320708065082,318.82079586355735,278.15
est_12_9,teqp,hrvg,0.1,385.5700442263505,408.0,371.4837815089498
est_12_9,teqp,condensador,0.1,349.26810987725383,318.304640229381,278.15
est_12_9,teqp,hrvg,0.125,395.44619579310756,408.0,373.46969335148947
est_12_9,teqp,condensador,0.125,340.40414894799954,317.7929752625434,278.15
est_12_9,teqp,hrvg,0.15,405.3223473598647,408.0,375.4502275124473
est_12_9,teqp,condensador,0.15,331.54018801874525,317.28584897755167,278.15
est_12_9,teqp,hrvg,0.175,415.1984989266218,408.0,377.4252761410187
est_12_9,teqp,condensador,0.175,322.6762270894909,316.78330490948457,278.15
est_12_9,teqp,hrvg,0.2,425.0746504933789,408.0,379.39472785750297
est_12_9,teqp,condensador,0.2,313.8122661602366,316.2853822536642,278.15
est_12_9,teqp,hrvg,0.225,434.950802060136,408.0,381.3584676844559
est_12_9,teqp,condensador,0.225,304.94830523098227,315.7921160075868,278.15
est_12_9,teqp,hrvg,0.25,444.8269536268931,408.0,383.3163769814628
est_12_9,teqp,condensador,0.25,296.084344301728,315.3035371139206,278.15
est_12_9,teqp,hrvg,0.275,454.70310519365023,408.0,385.2683333686
est_12_9,teqp,condensador,0.275,287.22038337247363,314.8196726030011,278.15
est_12_9,teqp,hrvg,0.3,464.57925676040736,408.0,386.02477587942855
est_12_9,teqp,condensador,0.3,278.35642244321934,314.3405457509466,278.15
est_12_9,teqp,hrvg,0.325,474.4554083271645,408.0,386.5782060338453
est_12_9,teqp,condensador,0.325,269.49246151396505,313.86617598577004,278.15
est_12_9,teqp,hrvg,0.35,484.33155989392156,408.0,387.1372677479729
est_12_9,teqp,condensador,0.35,260.62850058471076,313.396579888564,278.15
est_12_9,teqp,hrvg,0.375,494.2077114606787,408.0,387.7018872395811
est_12_9,teqp,condensador,0.375,251.76453965545642,312.9317703458609,278.15
est_12_9,teqp,hrvg,0.4,504.08386302743577,408.0,388.27198470765103
est_12_9,teqp,condensador,0.4,242.9005787262021,312.47175651049497,278.15
est_12_9,teqp,hrvg,0.425,513.9600145941929,408.0,388.84747432092723
est_12_9,teqp,condensador,0.425,234.0366177969478,312.01654519551073,278.15
est_12_9,teqp,hrvg,0.45,523.83616616095,408.0,389.4282641886342
est_12_9,teqp,condensador,0.45,225.17265686769346,311.56614003284346,278.15
est_12_9,teqp,hrvg,0.475,533.7123177277072,408.0,390.01425634332736
est_12_9,teqp,condensador,0.475,216.30869593843917,311.12054181931535,278.15
est_12_9,teqp,hrvg,0.5,543.5884692944642,408.0,390.60534673954226
est_12_9,teqp,condensador,0.5,207.44473500918485,310.67974903493166,278.15
est_12_9,teqp,hrvg,0.525,553.4646208612214,408.0,391.20142526748464
est_12_9,teqp,condensador,0.525,198.58077407993053,310.24375638455706,278.15
est_12_9,teqp,hrvg,0.55,563.3407724279784,408.0,391.80237556083426
est_12_9,teqp,condensador,0.55,189.71681315067622,309.81255856882075,278.15
est_12_9,teqp,hrvg,0.575,573.2169239947356,408.0,392.4080762367501
est_12_9,teqp,condensador,0.575,180.85285222142193,309.3861455129695,278.15
est_12_9,teqp,hrvg,0.6,583.0930755614927,408.0,393.018398357571
est_12_9,teqp,condensador,0.6,171.9888912921676,308.9645061532431,278.15
est_12_9,teqp,hrvg,0.625,592.9692271282497,408.0,393.63320844872885
est_12_9,teqp,condensador,0.625,163.1249303629133,308.54762719687966,278.15
est_12_9,teqp,hrvg,0.65,602.845378695007,408.0,394.2523668472166
est_12_9,teqp,condensador,0.65,154.26096943365897,308.13549350851383,278.15
est_12_9,teqp,hrvg,0.675,612.721530261764,408.0,394.87572830170365
est_12_9,teqp,condensador,0.675,145.39700850440465,307.72808747426876,278.15
est_12_9,teqp,hrvg,0.7,622.5976818285211,408.0,395.5031420937406
est_12_9,teqp,condensador,0.7,136.53304757515036,307.3253905808428,278.15
est_12_9,teqp,hrvg,0.725,632.4738333952782,408.0,396.1344521866927
est_12_9,teqp,condensador,0.725,127.66908664589607,306.92738219830665,278.15
est_12_9,teqp,hrvg,0.75,642.3499849620354,408.0,396.7694974002847
est_12_9,teqp,condensador,0.75,118.80512571664173,306.53404028821257,278.15
est_12_9,teqp,hrvg,0.775,652.2261365287925,408.0,397.40811161293965
est_12_9,teqp,condensador,0.775,109.94116478738738,306.1453405525376,278.15
est_12_9,teqp,hrvg,0.8,662.1022880955495,408.0,398.0501239699512
est_12_9,teqp,condensador,0.8,101.07720385813309,305.7612586630462,278.15
est_12_9,teqp,hrvg,0.825,671.9784396623066,408.0,398.69535911999407
est_12_9,teqp,condensador,0.825,92.2132429288788,305.3817680290575,278.15
est_12_9,teqp,hrvg,0.85,681.8545912290638,408.0,399.34363735469833
est_12_9,teqp,condensador,0.85,83.34928199962451,305.0068412906069,278.15
est_12_9,teqp,hrvg,0.875,691.7307427958209,408.0,399.9947756414204
est_12_9,teqp,condensador,0.875,74.48532107037016,304.6364490123727,278.15
est_12_9,teqp,hrvg,0.9,701.606894362578,408.0,400.64858583513654
est_12_9,teqp,condensador,0.9,65.62136014111582,304.27056205399987,278.15
est_12_9,teqp,hrvg,0.925,711.483045929335,408.0,401.3048775533123
est_12_9,teqp,condensador,0.925,56.757399211861525,303.2539664582266,278.15
est_12_9,teqp,hrvg,0.95,721.3591974960922,408.0,401.9634573836381
est_12_9,teqp,condensador,0.95,47.893438282607235,301.3444631688097,278.15
est_12_9,teqp,hrvg,0.975,731.2353490628493,408.0,402.62412858538295
est_12_9,teqp,condensador,0.975,39.029477353352945,299.4316525717254,278.15
est_12_9,teqp,hrvg,1.0,741.1115006296064,408.0,403.28669221792904
est_12_9,teqp,condensador,1.0,30.1655164240986,297.51548140922245,278.15
est_12_10,teqp,regenerador,0.0,557.3918910576772,414.24747515171936,367.5622019465796
est_12_10,teqp,regenerador,0.01,553.3842938674431,413.459386050661,366.9245231695521
est_12_10,teqp,regenerador,0.02,549.3766966772091,412.670205435598,366.28633342389537
est_12_10,teqp,regenerador,0.03,545.369099486975,411.8799417096253,365.6476357462712
est_12_10,teqp,regenerador,0.04,541.3615022967409,411.08860317871273,365.00843313800993
est_12_10,teqp,regenerador,0.05,537.3539051065069,410.29619804727804,364.3687285667042
est_12_10,teqp,regenerador,0.06,533.3463079162727,409.5027344214057,363.7285249659819
est_12_10,teqp,regenerador,0.07,529.3387107260387,408.70822030927644,363.0878252355679
est_12_10,teqp,regenerador,0.08,525.3311135358047,407.9126636219867,362.44663224134297
est_12_10,teqp,regenerador,0.09,521.3235163455706,407.1160721743507,361.8049488153934
est_12_10,teqp,regenerador,0.1,517.3159191553366,406.31845368566104,361.16277775604783
est_12_10,teqp,regenerador,0.11,513.3083219651024,405.5198157804716,360.52012182791685
est_12_10,teqp,regenerador,0.12,509.3007247748684,404.72016598916787,359.8769837619099
est_12_10,teqp,regenerador,0.13,505.29312758463436,403.91951174895866,359.2333662552542
est_12_10,teqp,regenerador,0.14,501.28553039440027,403.11786040424437,358.5892719714997
est_12_10,teqp,regenerador,0.15,497.2779332041662,402.31521920741716,357.94470354051543
est_12_10,teqp,regenerador,0.16,493.27033601393214,401.5115953194482,357.29966355847375
est_12_10,teqp,regenerador,0.17,489.2627388236981,400.70699581048524,356.6541545878283
est_12_10,teqp,regenerador,0.18,485.255141633464,399.90142766042493,356.00817915727345
est_12_10,teqp,regenerador,0.19,481.2475444432299,399.094897759456,355.36173976378853
est_12_10,teqp,regenerador,0.2,477.2399472529959,398.2874129085885,354.71483886482946
est_12_10,teqp,regenerador,0.21,473.23235006276184,397.478979820141,354.06747889008346
est_12_10,teqp,regenerador,0.22,469.22475287252774,396.6696051182238,353.41966223241366
est_12_10,teqp,regenerador,0.23,465.21715568229365,395.85929533917346,352.7713912511512
est_12_10,teqp,regenerador,0.24,461.2095584920596,395.0480569319829,352.12266827151785
est_12_10,teqp,regenerador,0.25,457.2019613018256,394.2358962586843,351.4734955845243
est_12_10,teqp,regenerador,0.26,453.1943641115915,393.4228195947171,350.8238754468629
est_12_10,teqp,regenerador,0.27,449.1867669213574,392.60883313086657,350.17381008078326
est_12_10,teqp,regenerador,0.28,445.17916973112335,391.7939429682363,349.5233016739623
est_12_10,teqp,regenerador,0.29,441.1715725408893,390.97815512579604,348.8723523793565
est_12_10,teqp,regenerador,0.3,437.1639753506552,390.1614755359517,348.2209643150453
est_12_10,teqp,regenerador,0.31,433.1563781604211,389.343910046158,347.5691395640623
est_12_10,teqp,regenerador,0.32,429.1487809701871,388.52546441902825,346.91688017418807
est_12_10,teqp,regenerador,0.33,425.14118377995305,387.7061443325269,346.26418815824024
est_12_10,teqp,regenerador,0.34,421.13358658971896,386.88595538014135,345.61106549173616
est_12_10,teqp,regenerador,0.35,417.12598939948487,386.0649030710206,344.9575141387685
est_12_10,teqp,regenerador,0.36,413.1183922092508,385.24299283043666,344.3035360073252
est_12_10,teqp,regenerador,0.37,409.1107950190168,384.42022999816623,343.6491329376241
est_12_10,teqp,regenerador,0.38,405.1031978287827,383.596619831948,343.2855613681553
est_12_10,teqp,regenerador,0.39,401.0956006385486,382.7721675041166,342.3390592739069
est_12_10,teqp,regenerador,0.4,397.08800344831457,381.9468781033028,341.6833922326
est_12_10,teqp,regenerador,0.41,393.08040625808053,381.1207566340633,341.0273068578404
est_12_10,teqp,regenerador,0.42,389.07280906784644,380.29380801682356,340.37080583205386
est_12_10,teqp,regenerador,0.43,385.06521187761234,379.4660370877867,339.71389029948125
est_12_10,teqp,regenerador,0.44,381.0576146873783,378.6374485988103,339.0565618658144
est_12_10,teqp,regenerador,0.45,377.05001749714427,377.80804721725985,338.3988220978063
est_12_10,teqp,regenerador,0.46,373.0424203069102,376.9778375258143,337.74067252287114
est_12_10,teqp,regenerador,0.47,369.0348231166761,376.1468240222479,337.08211462865205
est_12_10,teqp,regenerador,0.48,365.02722592644204,375.31501111917913,336.4231498625817
est_12_10,teqp,regenerador,0.49,361.019628736208,374.482403228953,335.7637796314093
est_12_10,teqp,regenerador,0.5,357.0120315459739,373.64900452396375,335.1040053007144
est_12_10,teqp,regenerador,0.51,353.0044343557398,372.81481862863956,334.4438281943889
est_12_10,teqp,regenerador,0.52,348.9968371655058,371.97985061185074,333.7832495940995
est_12_10,teqp,regenerador,0.53,344.98923997527174,371.1441039578422,333.12227074158193
est_12_10,teqp,regenerador,0.54,340.9816427850376,370.3075825564767,332.46089282711927
est_12_10,teqp,regenerador,0.55,336.97404559480356,369.4702902180383,331.79911700600496
est_12_10,teqp,regenerador,0.56,332.9664484045695,368.6322306597793,331.13694438459976
est_12_10,teqp,regenerador,0.57,328.9588512143355,367.79340751057896,330.47437602412134
est_12_10,teqp,regenerador,0.58,324.95125402410144,366.9538242990328,329.8114129395282
est_12_10,teqp,regenerador,0.59,320.9436568338673,366.1134844691194,329.148056100275
est_12_10,teqp,regenerador,0.6,316.93605964363326,365.2723913798553,328.4843064284443
est_12_10,teqp,regenerador,0.61,312.9284624533992,364.4305482981731,327.82016479796977
est_12_10,teqp,regenerador,0.62,308.9208652631651,363.5879588980877,327.1556320338218
est_12_10,teqp,regenerador,0.63,304.91326807293103,362.7446252623822,326.4907089111756
est_12_10,teqp,regenerador,0.64,300.905670882697,361.90055103346117,325.82539615453913
est_12_10,teqp,regenerador,0.65,296.8980736924629,361.0557389604249,325.15969443684645
est_12_10,teqp,regenerador,0.66,292.89047650222886,360.21019183456684,324.4936043785159
est_12_10,teqp,regenerador,0.67,288.88287931199477,359.3639123496574,323.82712654645246
est_12_10,teqp,regenerador,0.68,284.87528212176073,358.5169031004481,323.1602614537311
est_12_10,teqp,regenerador,0.69,280.8676849315267,357.66916658144106,322.49300955522625
est_12_10,teqp,regenerador,0.7,276.8600877412926,356.8207051855845,321.8253717530782
est_12_10,teqp,regenerador,0.71,272.85249055105857,355.97152120290787,321.15734738898266
est_12_10,teqp,regenerador,0.72,268.84489336082447,355.1216168190861,320.488937246296
est_12_10,teqp,regenerador,0.73,264.83729617059043,354.2709941139305,319.8201415481497
est_12_10,teqp,regenerador,0.74,260.82969898035634,353.41965505981113,319.1509604561672
est_12_10,teqp,regenerador,0.75,256.82210179012225,352.5676015199941,318.4813940691357
est_12_10,teqp,regenerador,0.76,252.8145045998882,351.71483524690854,317.81144242163356
est_12_10,teqp,regenerador,0.77,248.80690740965412,350.86135788032766,317.1411054924221
est_12_10,teqp,regenerador,0.78,244.79931021942008,350.00717094546263,316.47038320356745
est_12_10,teqp,regenerador,0.79,240.79171302918598,349.1522758509699,315.79927535881046
est_12_10,teqp,regenerador,0.8,236.78411583895195,348.2966738868638,315.12778172095125
est_12_10,teqp,regenerador,0.81,232.77651864871785,347.4403662223384,314.45590198086734
est_12_10,teqp,regenerador,0.82,228.76892145848382,346.58335390348367,313.78363575578436
est_12_10,teqp,regenerador,0.83,224.76132426824978,345.7256378541027,313.11098258750127
est_12_10,teqp,regenerador,0.84,220.7537270780157,344.8672188613322,312.4379419405223
est_12_10,teqp,regenerador,0.85,216.74612988778165,344.008097590938,311.7645132001459
est_12_10,teqp,regenerador,0.86,212.73853269754756,343.2855614187722,311.0906956704553
est_12_10,teqp,regenerador,0.87,208.73093550731352,343.2855620729005,310.41648857225965
est_12_10,teqp,regenerador,0.88,204.72333831707942,341.42652471775887,309.7418910409305
est_12_10,teqp,regenerador,0.89,200.71574112684533,340.5645982498421,309.0669021241809
est_12_10,teqp,regenerador,0.9,196.7081439366113,339.70197075863723,308.3915207834552
est_12_10,teqp,regenerador,0.91,192.7005467463772,338.83864206235705,307.715745877382
est_12_10,teqp,regenerador,0.92,188.69294955614316,337.974611827173,307.03957618106324
est_12_10,teqp,regenerador,0.93,184.68535236590907,337.10987956407314,306.36301036693396
est_12_10,teqp,regenerador,0.94,180.67775517567503,336.2444446226333,305.68604700824426
est_12_10,teqp,regenerador,0.95,176.670157985441,335.37830619203544,305.00868457541594
est_12_10,teqp,regenerador,0.96,172.6625607952069,334.51146329199855,304.3309214331837
est_12_10,teqp,regenerador,0.97,168.65496360497286,333.64391477099974,303.65275583761183
est_12_10,teqp,regenerador,0.98,164.64736641473877,332.7756593013382,302.9741859330193
est_12_10,teqp,regenerador,0.99,160.63976922450473,331.9066953744949,302.29520974877653
est_12_10,teqp,regenerador,1.0,156.63217203427064,331.0370212963206,301.6158251959948
est_12_10,teqp,hrvg,0.0,366.31255059108486,420.0,367.5622019465796
est_12_10,teqp,condensador,0.0,467.5918191545271,325.53852365778016,278.15
est_12_10,teqp,hrvg,0.025,378.41974630642426,420.0,370.0094923244123
est_12_10,teqp,condensador,0.025,457.0705009140677,324.8674339304689,278.15
est_12_10,teqp,hrvg,0.05,390.5269420217636,420.0,372.4490018248216
est_12_10,teqp,condensador,0.05,446.54918267360824,324.2012791369692,278.15
est_12_10,teqp,hrvg,0.075,402.63413773710295,420.0,374.88054354200597
est_12_10,teqp,condensador,0.075,436.0278644331488,323.54024525511124,278.15
est_12_10,teqp,hrvg,0.1,414.74133345244235,420.0,377.30392285284444
est_12_10,teqp,condensador,0.1,425.50654619268937,322.88450616056866,278.15
est_12_10,teqp,hrvg,0.125,426.8485291677817,420.0,379.7189372768599
est_12_10,teqp,condensador,0.125,414.98522795222993,322.23422529545354,278.15
est_12_10,teqp,hrvg,0.15,438.9557248831211,420.0,382.12537631189804
est_12_10,teqp,condensador,0.15,404.4639097117705,321.5895549955632,278.15
est_12_10,teqp,hrvg,0.175,451.06292059846044,420.0,384.5230212502506
est_12_10,teqp,condensador,0.175,393.94259147131106,320.9506368238878,278.15
est_12_10,teqp,hrvg,0.2,463.17011631379984,420.0,386.9116449705605
est_12_10,teqp,condensador,0.2,383.4212732308516,320.3176018012956,278.15
est_12_10,teqp,hrvg,0.225,475.2773120291392,420.0,389.2910117077562
est_12_10,teqp,condensador,0.225,372.89995499039225,319.69057010630183,278.15
est_12_10,teqp,hrvg,0.25,487.3845077444786,420.0,391.0245281883069
est_12_10,teqp,condensador,0.25,362.3786367499328,319.06965266078254,278.15
est_12_10,teqp,hrvg,0.275,499.4917034598179,420.0,391.71132601583315
est_12_10,teqp,condensador,0.275,351.8573185094734,318.454949913199,278.15
est_12_10,teqp,hrvg,0.3,511.59889917515727,420.0,392.40637515630084
est_12_10,teqp,condensador,0.3,341.33600026901394,317.846552929146,278.15
est_12_10,teqp,hrvg,0.325,523.7060948904967,420.0,393.1095203556465
est_12_10,teqp,condensador,0.325,330.8146820285545,317.2445435328014,278.15
est_12_10,teqp,hrvg,0.35,535.8132906058361,420.0,393.82059294377217
est_12_10,teqp,condensador,0.35,320.29336378809506,316.6489946275187,278.15
est_12_10,teqp,hrvg,0.375,547.9204863211754,420.0,394.53941073043467
est_12_10,teqp,condensador,0.375,309.7720455476356,316.0599705257293,278.15
est_12_10,teqp,hrvg,0.4,560.0276820365148,420.0,395.26577802946247
est_12_10,teqp,condensador,0.4,299.2507273071762,315.4775272830082,278.15
est_12_10,teqp,hrvg,0.425,572.1348777518542,420.0,395.9994857357275
est_12_10,teqp,condensador,0.425,288.7294090667168,314.9017127926023,278.15
est_12_10,teqp,hrvg,0.45,584.2420734671936,420.0,396.7403113119582
est_12_10,teqp,condensador,0.45,278.2080908262574,314.3325683503588,278.15
est_12_10,teqp,hrvg,0.475,596.3492691825329,420.0,397.4880198238403
est_12_10,teqp,condensador,0.475,267.68677258579794,313.77012647945605,278.15
est_12_10,teqp,hrvg,0.5,608.4564648978723,420.0,398.2423621935174
est_12_10,teqp,condensador,0.5,257.1654543453385,313.2144141101586,278.15
est_12_10,teqp,hrvg,0.525,620.5636606132116,420.0,399.003078075179
est_12_10,teqp,condensador,0.525,246.64413610487904,312.6654507490229,278.15
est_12_10,teqp,hrvg,0.55,632.670856328551,420.0,399.76989429689456
est_12_10,teqp,condensador,0.55,236.1228178644196,312.12325023906516,278.15
est_12_10,teqp,hrvg,0.575,644.7780520438904,420.0,400.5425261591436
est_12_10,teqp,condensador,0.575,225.6014996239602,311.587820260364,278.15
est_12_10,teqp,hrvg,0.6,656.8852477592297,420.0,401.32067771070155
est_12_10,teqp,condensador,0.6,215.08018138350076,311.0591626601159,278.15
est_12_10,teqp,hrvg,0.625,668.9924434745692,420.0,402.1040423344263
est_12_10,teqp,condensador,0.625,204.55886314304132,310.53727530558155,278.15
est_12_10,teqp,hrvg,0.65,681.0996391899085,420.0,402.8923033597162
est_12_10,teqp,condensador,0.65,194.03754490258189,310.022147339773,278.15
est_12_10,teqp,hrvg,0.675,693.2068349052479,420.0,403.6851347413076
est_12_10,teqp,condensador,0.675,183.51622666212245,309.51376858607443,278.15
est_12_10,teqp,hrvg,0.7,705.3140306205872,420.0,404.4822017834939
est_12_10,teqp,condensador,0.7,172.994908421663,309.01212044465797,278.15
est_12_10,teqp,hrvg,0.725,717.4212263359266,420.0,405.2831616924159
est_12_10,teqp,condensador,0.725,162.47359018120358,308.5171815086294,278.15
est_12_10,teqp,hrvg,0.75,729.528422051266,420.0,406.0876656764374
est_12_10,teqp,condensador,0.75,151.95227194074414,308.0289262617419,278.15
est_12_10,teqp,hrvg,0.775,741.6356177666054,420.0,406.8953569191122
est_12_10,teqp,condensador,0.775,141.4309537002847,307.54732549119643,278.15
est_12_10,teqp,hrvg,0.8,753.7428134819447,420.0,407.7058748378564
est_12_10,teqp,condensador,0.8,130.90963545982527,307.07234646691535,278.15
est_12_10,teqp,hrvg,0.825,765.8500091972841,420.0,408.5188540323063
est_12_10,teqp,condensador,0.825,120.38831721936589,306.6039536487817,278.15
est_12_10,teqp,hrvg,0.85,777.9572049126234,420.0,409.3339257450619
est_12_10,teqp,condensador,0.85,109.86699897890645,306.1421077735029,278.15
est_12_10,teqp,hrvg,0.875,790.0644006279629,420.0,410.15071884378403
est_12_10,teqp,condensador,0.875,99.34568073844702,305.68676738732165,278.15
est_12_10,teqp,hrvg,0.9,802.1715963433022,420.0,410.96886081771834
est_12_10,teqp,condensador,0.9,88.82436249798758,305.2378881800089,278.15
est_12_10,teqp,hrvg,0.925,814.2787920586416,420.0,411.7879787813299
est_12_10,teqp,condensador,0.925,78.30304425752809,304.7954234513594,278.15
est_12_10,teqp,hrvg,0.95,826.385987773981,420.0,412.6077004779208
est_12_10,teqp,condensador,0.95,67.7817260170687,304.35932431901216,278.15
est_12_10,teqp,hrvg,0.975,838.4931834893202,420.0,413.42765527605775
est_12_10,teqp,condensador,0.975,57.26040777660927,303.36222800202154,278.15
est_12_10,teqp,hrvg,1.0,850.6003792046597,420.0,414.24747515180746
est_12_10,teqp,condensador,1.0,46.739089536149834,301.0955472629535,278.15
est_20_0,teqp,regenerador,0.0,539.9605623271269,403.2497974529048,334.15910786734764
est_20_0,teqp,regenerador,0.01,535.8682395151844,402.4613015809174,333.9391109238685
est_20_0,teqp,regenerador,0.02,531.7759167032418,401.67159652099525,333.71902773603733
est_20_0,teqp,regenerador,0.03,527.6835938912993,400.880693129565,333.49885856128185
est_20_0,teqp,regenerador,0.04,523.5912710793567,400.08860213207873,333.278603655847
est_20_0,teqp,regenerador,0.05,519.4989482674142,399.2953341245678,333.05826327382147
est_20_0,teqp,regenerador,0.06,515.4066254554717,398.5008995759231,332.8378376693813
est_20_0,teqp,regenerador,0.07,511.3143026435291,397.70530882648654,332.61732709438235
est_20_0,teqp,regenerador,0.08,507.22197983158657,396.9085720943487,332.39673179962415
est_20_0,teqp,regenerador,0.09,503.12965701964407,396.1106994725269,332.1760520345954
est_20_0,teqp,regenerador,0.1,499.0373342077015,395.31170093223363,331.95528804748005
est_20_0,teqp,regenerador,0.11,494.94501139575897,394.5115863238664,331.73444008516225
est_20_0,teqp,regenerador,0.12,490.8526885838164,393.71036537830696,331.51350839323027
est_20_0,teqp,regenerador,0.13,486.76036577187386,392.90804770818664,331.29249321598377
est_20_0,teqp,regenerador,0.14,482.6680429599313,392.1046428091115,331.0713947964363
est_20_0,teqp,regenerador,0.15,478.5757201479888,391.30016006084264,330.85021337632173
est_20_0,teqp,regenerador,0.16,474.48339733604627,390.49460872894184,330.6289491960987
est_20_0,teqp,regenerador,0.17,470.3910745241037,389.6879979636478,330.4076024949547
est_20_0,teqp,regenerador,0.18,466.29875171216116,388.8803368053763,330.1861735108119
est_20_0,teqp,regenerador,0.19,462.2064289002186,388.0716341813976,329.96466248033187
est_20_0,teqp,regenerador,0.2,458.1141060882761,387.2618989090506,329.74306963891814
est_20_0,teqp,regenerador,0.21,454.02178327633357,386.45113969629523,329.52139522072383
est_20_0,teqp,regenerador,0.22,449.929460464391,385.63936514267493,329.2996394586541
est_20_0,teqp,regenerador,0.23,445.83713765244846,384.8265837402467,329.07780258437094
est_20_0,teqp,regenerador,0.24,441.7448148405059,384.01280387446974,328.85588482829814
est_20_0,teqp,regenerador,0.25,437.6524920285634,383.1980338250737,328.63388641962473
est_20_0,teqp,regenerador,0.26,433.5601692166208,382.38228176687943,328.4118075863106
est_20_0,teqp,regenerador,0.27,429.4678464046783,381.5655557705833,328.18964855508943
est_20_0,teqp,regenerador,0.28,425.37552359273576,380.74786380485807,327.96740955147294
est_20_0,teqp,regenerador,0.29,421.2832007807932,379.92921373206343,327.7450907997554
est_20_0,teqp,regenerador,0.3,417.1908779688507,379.10961331713645,327.5226925230179
est_20_0,teqp,regenerador,0.31,413.0985551569081,378.28907022136855,327.3002149431305
est_20_0,teqp,regenerador,0.32,409.0062323449656,377.4675920060322,327.07765828147916
est_20_0,teqp,regenerador,0.33,404.91390953302306,376.6451861324705,326.85502275608906
est_20_0,teqp,regenerador,0.34,400.8215867210805,375.8218599626831,326.63230858602697
est_20_0,teqp,regenerador,0.35,396.729263909138,374.99762075987735,326.40951598848426
est_20_0,teqp,regenerador,0.36,392.6369410971954,374.17247568899023,326.1866451792216
est_20_0,teqp,regenerador,0.37,388.5446182852529,373.3464318171741,325.96369637295254
est_20_0,teqp,regenerador,0.38,384.45229547331036,372.51949611429455,325.74066978320826
est_20_0,teqp,regenerador,0.39,380.3599726613678,371.69167545310415,325.5175656223443
est_20_0,teqp,regenerador,0.4,376.26764984942525,370.8629766101941,325.2943841015429
est_20_0,teqp,regenerador,0.41,372.1753270374827,370.0334062657454,325.07112543081837
est_20_0,teqp,regenerador,0.42,368.0830042255402,369.20297100416894,324.8477898190184
est_20_0,teqp,regenerador,0.43,363.99068141359766,368.37167731433357,324.62437747382967
est_20_0,teqp,regenerador,0.44,359.8983586016551,367.5395315898135,324.4008886017808
est_20_0,teqp,regenerador,0.45,355.80603578971255,366.7065401291138,324.17732340824574
est_20_0,teqp,regenerador,0.46,351.71371297777,365.872709135847,323.95368209744805
est_20_0,teqp,regenerador,0.47,347.6213901658275,365.0380447188808,323.7299648724632
est_20_0,teqp,regenerador,0.48,343.52906735388495,364.2025528924418,323.5061719352237
est_20_0,teqp,regenerador,0.49,339.4367445419424,363.36623957618485,323.28230348652045
est_20_0,teqp,regenerador,0.5,335.34442172999985,362.5291105952132,323.0583597260087
est_20_0,teqp,regenerador,0.51,331.2520989180573,361.69117168004954,322.83434085220887
est_20_0,teqp,regenerador,0.52,327.15977610611475,360.85242846859836,322.6102470625122
est_20_0,teqp,regenerador,0.53,323.0674532941722,360.0128864982785,322.3860785531819
est_20_0,teqp,regenerador,0.54,318.9751304822297,359.17255121865225,322.1618355193585
est_20_0,teqp,regenerador,0.55,314.8828076702871,358.3314279804596,321.93751815506073
est_20_0,teqp,regenerador,0.56,310.7904848583446,357.489522040048,321.7131266531918
est_20_0,teqp,regenerador,0.57,306.6981620464021,356.64683855829475,321.48866120553924
est_20_0,teqp,regenerador,0.58,302.6058392344595,355.80338260028566,321.2641220027811
est_20_0,teqp,regenerador,0.59,298.513516422517,354.9591591349586,321.0395092344872
est_20_0,teqp,regenerador,0.6,294.42119361057445,354.1141730346839,320.8148230891218
est_20_0,teqp,regenerador,0.61,290.3288707986319,353.26842907480153,320.59006375404897
est_20_0,teqp,regenerador,0.62,286.23654798668935,352.42193193308304,320.3652314153983
est_20_0,teqp,regenerador,0.63,282.1442251747468,351.5746861897785,320.1403262585731
est_20_0,teqp,regenerador,0.64,278.05190236280424,350.77530621596657,319.9153484676187
est_20_0,teqp,regenerador,0.65,273.95957955086175,349.8779667464609,319.6902982248531
est_20_0,teqp,regenerador,0.66,269.8672567389192,349.0285017502524,319.4651757136762
est_20_0,teqp,regenerador,0.67,265.77493392697664,348.1783054702835,319.2399811135738
est_20_0,teqp,regenerador,0.68,261.6826111150341,347.3273819849064,319.0147146046895
est_20_0,teqp,regenerador,0.69,257.5902883030916,346.4757347696488,318.7893763656759
est_20_0,teqp,regenerador,0.7,253.49796549114905,345.6233686961925,318.5639665741097
est_20_0,teqp,regenerador,0.71,249.4056426792065,344.77028703128065,318.3384854064947
est_20_0,teqp,regenerador,0.72,245.31331986726394,343.9164934355509,318.11293303826363
est_20_0,teqp,regenerador,0.73,241.2209970553214,343.0619914622861,317.8873096437813
est_20_0,teqp,regenerador,0.74,237.12867424337884,342.2067845560834,317.66161539634686
est_20_0,teqp,regenerador,0.75,233.0363514314363,341.3508760514372,317.4358504681979
est_20_0,teqp,regenerador,0.76,228.9440286194938,340.49426917123026,317.2100150305109
est_20_0,teqp,regenerador,0.77,224.85170580755124,339.63696702512703,316.9841092534043
est_20_0,teqp,regenerador,0.78,220.7593829956087,338.7789726106579,316.7581333059427
est_20_0,teqp,regenerador,0.79,216.66706018366614,337.92028880027,316.5320873561373
est_20_0,teqp,regenerador,0.8,212.5747373717236,337.0609183571412,316.3059715709489
est_20_0,teqp,regenerador,0.81,208.48241455978103,336.20086391666086,316.0797861162907
est_20_0,teqp,regenerador,0.82,204.39009174783854,335.3401279952105,315.85353115703117
est_20_0,teqp,regenerador,0.83,200.297768935896,334.478712984718,315.6272068569946
est_20_0,teqp,regenerador,0.84,196.20544612395344,333.61662114986945,315.4008133789645
est_20_0,teqp,regenerador,0.85,192.11312331201088,332.7538546256458,315.1743508846872
est_20_0,teqp,regenerador,0.86,188.0208005000684,331.8904154147242,314.9478195348715
est_20_0,teqp,regenerador,0.87,183.92847768812584,331.0263053847431,314.72121948919283
est_20_0,teqp,regenerador,0.88,179.8361548761833,330.1615262654281,314.4945509062939
est_20_0,teqp,regenerador,0.89,175.74383206424073,329.2960801455512,314.26781394378787
est_20_0,teqp,regenerador,0.9,171.65150925229818,328.4299674707672,314.04100875826015
est_20_0,teqp,regenerador,0.91,167.55918644035563,327.5631900353339,313.8141355052704
est_20_0,teqp,regenerador,0.92,163.46686362841308,326.6957489884264,313.587194339353
est_20_0,teqp,regenerador,0.93,159.37454081647053,325.8276453571025,313.3601854140214
est_20_0,teqp,regenerador,0.94,155.28221800452803,324.9588799688989,313.1331088817676
est_20_0,teqp,regenerador,0.95,151.18989519258548,324.08945346550877,312.90596489521454
est_20_0,teqp,regenerador,0.96,147.097572380643,323.21936635027527,312.6787536025245
est_20_0,teqp,regenerador,0.97,143.00524956870044,322.3486189552211,312.4514751543536
est_20_0,teqp,regenerador,0.98,138.91292675675788,321.47721143634806,312.2241296994022
est_20_0,teqp,regenerador,0.99,134.82060394481533,320.60514376872055,311.99671738486194
est_20_0,teqp,regenerador,1.0,130.72828113287278,319.73241574129605,311.76923835716417
est_20_0,teqp,hrvg,0.0,453.97993473653815,623.15,334.15910786734764
est_20_0,teqp,condensador,0.0,1270.7248583310773,347.6997474897104,300.032917
est_20_0,teqp,hrvg,0.025,480.01470167533364,623.15,339.33711272273115
est_20_0,teqp,condensador,0.025,1247.4402452370975,345.50957419078685,300.032917
est_20_0,teqp,hrvg,0.05,506.0494686141292,623.15,344.4630274081197
est_20_0,teqp,condensador,0.05,1224.1556321431176,343.3894246028153,300.032917
est_20_0,teqp,hrvg,0.075,532.0842355529246,623.15,349.5327255668967
est_20_0,teqp,condensador,0.075,1200.8710190491379,341.3512877763354,300.032917
est_20_0,teqp,hrvg,0.1,558.1190024917202,623.15,354.54155414481806
est_20_0,teqp,condensador,0.1,1177.5864059551582,339.40507771058645,300.032917
est_20_0,teqp,hrvg,0.125,584.1537694305157,623.15,359.48425770867783
est_20_0,teqp,condensador,0.125,1154.3017928611782,337.55837117890286,300.032917
est_20_0,teqp,hrvg,0.15,610.1885363693111,623.15,361.00552061908155
est_20_0,teqp,condensador,0.15,1131.0171797671985,335.8163094589432,300.032917
est_20_0,teqp,hrvg,0.175,636.2233033081067,623.15,361.3360018174049
est_20_0,teqp,condensador,0.175,1107.7325666732186,334.1816537859843,300.032917
est_20_0,teqp,hrvg,0.2,662.2580702469022,623.15,361.68768837288513
est_20_0,teqp,condensador,0.2,1084.4479535792389,332.6549643527413,300.032917
est_20_0,teqp,hrvg,0.225,688.2928371856976,623.15,362.0625355384005
est_20_0,teqp,condensador,0.225,1061.1633404852591,331.2348722374186,300.032917
est_20_0,teqp,hrvg,0.25,714.3276041244932,623.15,362.46271656259245
est_20_0,teqp,condensador,0.25,1037.8787273912792,329.91840436868955,300.032917
est_20_0,teqp,hrvg,0.275,740.3623710632887,623.15,362.8906480004833
est_20_0,teqp,condensador,0.275,1014.5941142972995,328.70133135086235,300.032917
est_20_0,teqp,hrvg,0.3,766.3971380020841,623.15,363.3490170638578
est_20_0,teqp,condensador,0.3,991.3095012033198,327.57850605140004,300.032917
est_20_0,teqp,hrvg,0.325,792.4319049408797,623.15,363.84081027691167
est_20_0,teqp,condensador,0.325,968.0248881093398,326.5441771639482,300.032917
est_20_0,teqp,hrvg,0.35,818.4666718796752,623.15,364.3693431383226
est_20_0,teqp,condensador,0.35,944.7402750153601,325.5922605878331,300.032917
est_20_0,teqp,hrvg,0.375,844.5014388184707,623.15,364.9382905224439
est_20_0,teqp,condensador,0.375,921.4556619213803,324.7165668276104,300.032917
est_20_0,teqp,hrvg,0.4,870.5362057572662,623.15,365.5517109722216
est_20_0,teqp,condensador,0.4,898.1710488274005,323.9109767199145,300.032917
est_20_0,teqp,hrvg,0.425,896.5709726960617,623.15,366.2140699627552
est_20_0,teqp,condensador,0.425,874.8864357334207,323.16957504102095,300.032917
est_20_0,teqp,hrvg,0.45,922.6057396348572,623.15,366.9302498791083
est_20_0,teqp,condensador,0.45,851.6018226394409,322.4867423356271,300.032917
est_20_0,teqp,hrvg,0.475,948.6405065736526,623.15,367.7055435066495
est_20_0,teqp,condensador,0.475,828.3172095454611,321.8572133323825,300.032917
est_20_0,teqp,hrvg,0.5,974.6752735124483,623.15,368.54562689921113
est_20_0,teqp,condensador,0.5,805.0325964514814,321.2761101275754,300.032917
est_20_0,teqp,hrvg,0.525,1000.7100404512437,623.15,369.4564936224658
est_20_0,teqp,condensador,0.525,781.7479833575014,320.7389506394534,300.032917
est_20_0,teqp,hrvg,0.55,1026.7448073900393,623.15,370.44434855614753
est_20_0,teqp,condensador,0.55,758.4633702635217,320.2416472651737,300.032917
est_20_0,teqp,hrvg,0.575,1052.7795743288348,623.15,371.5154453357434
est_20_0,teqp,condensador,0.575,735.178757169542,319.78048901925735,300.032917
est_20_0,teqp,hrvg,0.6,1078.8143412676302,623.15,372.6758624508456
est_20_0,teqp,condensador,0.6,711.8941440755622,319.3521232491213,300.032917
est_20_0,teqp,hrvg,0.625,1104.8491082064256,623.15,373.9312134179432
est_20_0,teqp,condensador,0.625,688.6095309815823,318.95352756482265,300.032917
est_20_0,teqp,hrvg,0.65,1130.8838751452213,623.15,375.28630232213004
est_20_0,teqp,condensador,0.65,665.3249178876025,318.58198426284304,300.032917
est_20_0,teqp,hrvg,0.675,1156.9186420840167,623.15,376.7447367620178
est_20_0,teqp,condensador,0.675,642.0403047936227,318.23505277823404,300.032917
est_20_0,teqp,hrvg,0.7,1182.9534090228121,623.15,378.3085363145873
est_20_0,teqp,condensador,0.7,618.755691699643,317.9105426015359,300.032917
