tag,motor,equipo,f,h,T_caliente,T_frio
est_20_0,teqp,hrvg,0.725,1208.9881759616078,623.15,379.97777490848074
est_20_0,teqp,condensador,0.725,595.4710786056631,317.60648795088946,300.032917
est_20_0,teqp,hrvg,0.75,1235.0229429004032,623.15,381.7503060965181
est_20_0,teqp,condensador,0.75,572.1864655116833,317.3211249426078,300.032917
est_20_0,teqp,hrvg,0.775,1261.0577098391987,623.15,383.6216149540277
est_20_0,teqp,condensador,0.775,548.9018524177035,317.0528692560445,300.032917
est_20_0,teqp,hrvg,0.8,1287.0924767779943,623.15,385.58482815293354
est_20_0,teqp,condensador,0.8,525.6172393237237,316.80029698733324,300.032917
est_20_0,teqp,hrvg,0.825,1313.1272437167897,623.15,387.6308930953402
est_20_0,teqp,condensador,0.825,502.33262622974394,316.5621274500982,300.032917
est_20_0,teqp,hrvg,0.85,1339.1620106555852,623.15,389.7489135204957
est_20_0,teqp,condensador,0.85,479.0480131357642,316.33720647140666,300.032917
est_20_0,teqp,hrvg,0.875,1365.1967775943808,623.15,391.92660701160327
est_20_0,teqp,condensador,0.875,455.7634000417844,316.1244933057879,300.032917
est_20_0,teqp,hrvg,0.9,1391.2315445331762,623.15,394.1508354612388
est_20_0,teqp,condensador,0.9,432.47878694780456,315.9230478031095,300.032917
est_20_0,teqp,hrvg,0.925,1417.2663114719717,623.15,396.4081524052221
est_20_0,teqp,condensador,0.925,409.19417385382474,315.7320191819175,300.032917
est_20_0,teqp,hrvg,0.95,1443.301078410767,623.15,398.68531702514906
est_20_0,teqp,condensador,0.95,385.909560759845,315.550636955176,300.032917
est_20_0,teqp,hrvg,0.975,1469.3358453495628,623.15,400.9697345123186
est_20_0,teqp,condensador,0.975,362.6249476658652,315.3782013411739,300.032917
est_20_0,teqp,hrvg,1.0,1495.3706122883582,623.15,403.24979745290494
est_20_0,teqp,condensador,1.0,339.34033457188536,311.11067989297635,300.032917
est_12_11,teqp,regenerador,0.0,548.5818061633161,413.6653336449863,365.04435378392554
est_12_11,teqp,regenerador,0.01,544.7050814334048,412.8955224752185,364.45292751712043
est_12_11,teqp,regenerador,0.02,540.8283567034935,412.1247260792202,363.861072387274
est_12_11,teqp,regenerador,0.03,536.9516319735822,411.3529514862698,363.26879071004197
est_12_11,teqp,regenerador,0.04,533.0749072436709,410.5802056439997,362.676084776102
est_12_11,teqp,regenerador,0.05,529.1981825137594,409.8064954167278,362.0829568511904
est_12_11,teqp,regenerador,0.06,525.3214577838481,409.0318275872216,361.4894091761342
est_12_11,teqp,regenerador,0.07,521.4447330539368,408.2562088570653,360.89544396688046
est_12_11,teqp,regenerador,0.08,517.5680083240255,407.4796458472357,360.3010634145167
est_12_11,teqp,regenerador,0.09,513.6912835941142,406.702145098653,359.70626968529
est_12_11,teqp,regenerador,0.1,509.8145588642029,405.92371307271856,359.1110649206167
est_12_11,teqp,regenerador,0.11,505.93783413429156,405.1443561518342,358.5154512370881
est_12_11,teqp,regenerador,0.12,502.06110940438026,404.3640806398894,357.91943072646865
est_12_11,teqp,regenerador,0.13,498.18438467446896,403.58289276274724,357.3230054556903
est_12_11,teqp,regenerador,0.14,494.3076599445576,402.8007986686893,356.7261774668383
est_12_11,teqp,regenerador,0.15,490.4309352146463,402.01780442885786,356.12894877712654
est_12_11,teqp,regenerador,0.16,486.554210484735,401.23391603766606,355.5313213809501
est_12_11,teqp,regenerador,0.17,482.6774857548237,400.44913941318646,354.9332972415535
est_12_11,teqp,regenerador,0.18,478.8007610249124,399.66348039902596,354.3348783045743
est_12_11,teqp,regenerador,0.19,474.9240362950011,398.8769447592771,353.7360664868978
est_12_11,teqp,regenerador,0.2,471.04731156508973,398.0895381869136,353.1368636810132
est_12_11,teqp,regenerador,0.21,467.1705868351784,397.30126629810667,352.53727175438223
est_12_11,teqp,regenerador,0.22,463.2938621052671,396.5121346347286,351.93729254932816
est_12_11,teqp,regenerador,0.23,459.41713737535576,395.72214866432455,351.33692788296327
est_12_11,teqp,regenerador,0.24,455.54041264544446,394.9313137803746,350.73617954712057
est_12_11,teqp,regenerador,0.25,451.66368791553316,394.139635302537,350.13504930826787
est_12_11,teqp,regenerador,0.26,447.78696318562186,393.34711847686305,349.53353890742267
est_12_11,teqp,regenerador,0.27,443.91023845571056,392.5537684761631,348.9316500600532
est_12_11,teqp,regenerador,0.28,440.0335137257992,391.7595903994205,348.32938445597426
est_12_11,teqp,regenerador,0.29,436.1567889958879,390.96458927346305,347.7267437592373
est_12_11,teqp,regenerador,0.3,432.2800642659766,390.16877005159796,347.1237296076391
est_12_11,teqp,regenerador,0.31,428.40333953606523,389.37213761447885,346.5203436144555
est_12_11,teqp,regenerador,0.32,424.52661480615393,388.5746967700561,345.9165873654927
est_12_11,teqp,regenerador,0.33,420.6498900762426,387.77645225364495,345.31246241989385
est_12_11,teqp,regenerador,0.34,416.7731653463313,386.9774087279836,344.7079703548736
est_12_11,teqp,regenerador,0.35,412.89644061642,386.177570783259,344.1031126309299
est_12_11,teqp,regenerador,0.36,409.0197158865087,385.3769429371166,343.49789072793266
est_12_11,teqp,regenerador,0.37,405.14299115659736,384.5755296346404,342.8923060987913
est_12_11,teqp,regenerador,0.38,401.26626642668606,383.7733352483164,342.28636016926487
est_12_11,teqp,regenerador,0.39,397.3895416967747,382.97036407796656,341.6800543377595
est_12_11,teqp,regenerador,0.4,393.5128169668634,382.16662035065576,341.0733894751176
est_12_11,teqp,regenerador,0.41,389.6360922369521,381.36210822058274,340.46636792439307
est_12_11,teqp,regenerador,0.42,385.7593675070408,380.55683176893234,339.8589905006205
est_12_11,teqp,regenerador,0.43,381.8826427771295,379.7507950037111,339.251258639998
est_12_11,teqp,regenerador,0.44,378.0059180472182,378.9440018595464,338.64317315247735
est_12_11,teqp,regenerador,0.45,374.12919331730683,378.13645619968725,338.034735715808
est_12_11,teqp,regenerador,0.46,370.2524685873955,377.32816180686564,337.4259473809414
est_12_11,teqp,regenerador,0.47,366.3757438574842,376.51912239764675,336.8168093188967
est_12_11,teqp,regenerador,0.48,362.49901912757286,375.70934166570424,336.2073226710202
est_12_11,teqp,regenerador,0.49,358.62229439766156,374.89882317348946,335.5974885486659
est_12_11,teqp,regenerador,0.5,354.74556966775026,374.08756983963684,334.987308032859
est_12_11,teqp,regenerador,0.51,350.86884493783896,373.2755860779361,334.3767821739488
est_12_11,teqp,regenerador,0.52,346.99212020792766,372.4628747262994,333.76591199123715
est_12_11,teqp,regenerador,0.53,343.1153954780163,371.6494390463066,333.1546984754532
est_12_11,teqp,regenerador,0.54,339.238670748105,370.8352822227066,332.5431425770159
est_12_11,teqp,regenerador,0.55,335.36194601819363,370.0204073632613,331.93124522401985
est_12_11,teqp,regenerador,0.56,331.48522128828233,369.2048174959765,331.3190073068229
est_12_11,teqp,regenerador,0.57,327.60849655837103,368.3885155619843,330.706429683381
est_12_11,teqp,regenerador,0.58,323.7317718284597,367.57150442833364,330.09351317734547
est_12_11,teqp,regenerador,0.59,319.8550470985484,366.75378688812225,329.48025857946914
est_12_11,teqp,regenerador,0.6,315.9783223686371,365.93536565379424,328.8666666461139
est_12_11,teqp,regenerador,0.61,312.1015976387258,365.116243856389,328.2527380986375
est_12_11,teqp,regenerador,0.62,308.22487290881446,364.2964230628851,327.638473622862
est_12_11,teqp,regenerador,0.63,304.34814817890316,363.4759063696839,327.02387386852445
est_12_11,teqp,regenerador,0.64,300.4714234489918,362.6546960291238,326.40893944870425
est_12_11,teqp,regenerador,0.65,296.5946987190805,361.83279433695145,325.7936709392329
est_12_11,teqp,regenerador,0.66,292.7179739891692,361.01020350315633,325.17806887807563
est_12_11,teqp,regenerador,0.67,288.8412492592579,360.18692565094386,324.56213376470055
est_12_11,teqp,regenerador,0.68,284.96452452934653,359.3629628156562,323.94586605938423
est_12_11,teqp,regenerador,0.69,281.0877997994353,358.53831694364123,323.3292661827947
est_12_11,teqp,regenerador,0.7,277.211075069524,357.71298989107675,322.7123345131834
est_12_11,teqp,regenerador,0.71,273.3343503396126,356.88698342272295,322.09507139305964
est_12_11,teqp,regenerador,0.72,269.4576256097013,356.0602992106321,321.477477615428
est_12_11,teqp,regenerador,0.73,265.58090087979,355.2329388327871,320.85955243514064
est_12_11,teqp,regenerador,0.74,261.70417614987866,354.404903771684,320.24129656226245
est_12_11,teqp,regenerador,0.75,257.82745141996736,353.5761954128503,319.6227101623603
est_12_11,teqp,regenerador,0.76,253.95072669005606,352.7468150463793,319.00379335561854
est_12_11,teqp,regenerador,0.77,250.0740019601447,351.91676385368066,318.3845462159394
est_12_11,teqp,regenerador,0.78,246.1972772302334,351.0860429234973,317.7649687700029
est_12_11,teqp,regenerador,0.79,242.3205525003221,350.2546532368759,317.1450610124767
est_12_11,teqp,regenerador,0.8,238.44382777041073,349.42259567017635,316.5248228774616
est_12_11,teqp,regenerador,0.81,234.56710304049943,348.5898709925052,315.904254223597
est_12_11,teqp,regenerador,0.82,230.6903783105882,347.7564798637369,315.28335487855105
est_12_11,teqp,regenerador,0.83,226.81365358067683,346.9224228324475,314.6621246175636
est_12_11,teqp,regenerador,0.84,222.93692885076553,346.08770033376805,314.04056316228946
est_12_11,teqp,regenerador,0.85,219.06020412085422,345.25231268716635,313.4186701796017
est_12_11,teqp,regenerador,0.86,215.18347939094286,344.41626009481604,312.79644528036437
est_12_11,teqp,regenerador,0.87,211.30675466103156,343.57954263539517,312.1738880181446
est_12_11,teqp,regenerador,0.88,207.43002993112026,342.74216026933806,311.55099788789494
est_12_11,teqp,regenerador,0.89,203.55330520120896,341.9041128283302,310.92777432458433
est_12_11,teqp,regenerador,0.9,199.6765804712976,341.0654000165589,310.3042167017788
est_12_11,teqp,regenerador,0.91,195.7998557413863,340.22602140707914,309.6803243301758
est_12_11,teqp,regenerador,0.92,191.923131011475,339.3859764388689,309.0560964560873
est_12_11,teqp,regenerador,0.93,188.04640628156363,338.54526441376436,308.43153226357487
est_12_11,teqp,regenerador,0.94,184.1696815516524,337.7038844932739,307.80663085819054
est_12_11,teqp,regenerador,0.95,180.2929568217411,336.8618356952708,307.18139128866636
est_12_11,teqp,regenerador,0.96,176.41623209182973,336.01911689055703,306.55581252659414
est_12_11,teqp,regenerador,0.97,172.53950736191842,335.17572679928526,305.92989347195174
est_12_11,teqp,regenerador,0.98,168.66278263200712,334.33166398725086,305.3036329501184
est_12_11,teqp,regenerador,0.99,164.78605790209576,333.4869268620295,304.67702970996845
est_12_11,teqp,regenerador,1.0,160.90933317218446,332.6415136689797,304.05008242188717
est_12_11,teqp,hrvg,0.0,353.7222099588979,420.0,365.04435378392554
est_12_11,teqp,condensador,0.0,526.6805880584162,329.3892367086801,278.15
est_12_11,teqp,hrvg,0.025,367.240922082377,420.0,367.7842347382939
est_12_11,teqp,condensador,0.025,514.977494439879,328.6165814178647,278.15
est_12_11,teqp,hrvg,0.05,380.75963420585606,420.0,370.51458072111717
est_12_11,teqp,condensador,0.05,503.27440082134177,327.84852357414854,278.15
est_12_11,teqp,hrvg,0.075,394.27834632933514,420.0,373.23513867009177
est_12_11,teqp,condensador,0.075,491.5713072028046,327.0854007816141,278.15
est_12_11,teqp,hrvg,0.1,407.7970584528142,420.0,375.94564355855925
est_12_11,teqp,condensador,0.1,479.8682135842674,326.32753435265516,278.15
est_12_11,teqp,hrvg,0.125,421.3157705762933,420.0,378.6458181731678
est_12_11,teqp,condensador,0.125,468.1651199657301,325.5752289300069,278.15
est_12_11,teqp,hrvg,0.15,434.8344826997723,420.0,381.33537283960635
est_12_11,teqp,condensador,0.15,456.46202634719293,324.82877222972434,278.15
est_12_11,teqp,hrvg,0.175,448.3531948232514,420.0,384.01400511425356
est_12_11,teqp,condensador,0.175,444.75893272865574,324.08843508220843,278.15
est_12_11,teqp,hrvg,0.2,461.87190694673046,420.0,385.8740567031355
est_12_11,teqp,condensador,0.2,433.0558391101185,323.35447053953436,278.15
est_12_11,teqp,hrvg,0.225,475.39061907020954,420.0,386.63090545637937
est_12_11,teqp,condensador,0.225,421.3527454915813,322.6271154696202,278.15
est_12_11,teqp,hrvg,0.25,488.9093311936886,420.0,387.3982925674515
est_12_11,teqp,condensador,0.25,409.6496518730441,321.90658945964594,278.15
est_12_11,teqp,hrvg,0.275,502.4280433171677,420.0,388.1760244411381
est_12_11,teqp,condensador,0.275,397.94655825450684,321.1930953897403,278.15
est_12_11,teqp,hrvg,0.3,515.9467554406467,420.0,388.96388639164553
est_12_11,teqp,condensador,0.3,386.24346463596964,320.4868198772722,278.15
est_12_11,teqp,hrvg,0.325,529.4654675641259,420.0,389.76164247681265
est_12_11,teqp,condensador,0.325,374.54037101743245,319.7879331755641,278.15
est_12_11,teqp,hrvg,0.35,542.9841796876049,420.0,390.56903542490625
est_12_11,teqp,condensador,0.35,362.83727739889525,319.0965905650091,278.15
est_12_11,teqp,hrvg,0.375,556.5028918110839,420.0,391.38578665511005
est_12_11,teqp,condensador,0.375,351.134183780358,318.4129317388208,278.15
est_12_11,teqp,hrvg,0.4,570.021603934563,420.0,392.2115965264684
est_12_11,teqp,condensador,0.4,339.43109016182075,317.73708187649873,278.15
est_12_11,teqp,hrvg,0.425,583.5403160580421,420.0,393.04614398291676
est_12_11,teqp,condensador,0.425,327.72799654328355,317.0691520429776,278.15
est_12_11,teqp,hrvg,0.45,597.0590281815212,420.0,393.8890880576051
est_12_11,teqp,condensador,0.45,316.02490292474636,316.4092397378344,278.15
est_12_11,teqp,hrvg,0.475,610.5777403050002,420.0,394.74006742057543
est_12_11,teqp,condensador,0.475,304.32180930620916,315.7574294588163,278.15
est_12_11,teqp,hrvg,0.5,624.0964524284793,420.0,395.59870067664355
est_12_11,teqp,condensador,0.5,292.61871568767197,315.1137932746077,278.15
est_12_11,teqp,hrvg,0.525,637.6151645519584,420.0,396.4645885871555
est_12_11,teqp,condensador,0.525,280.9156220691347,314.4783914026665,278.15
est_12_11,teqp,hrvg,0.55,651.1338766754375,420.0,397.3373133514338
est_12_11,teqp,condensador,0.55,269.21252845059746,313.85127260955596,278.15
est_12_11,teqp,hrvg,0.575,664.6525887989164,420.0,398.2164403571074
est_12_11,teqp,condensador,0.575,257.5094348320603,313.23247577494243,278.15
est_12_11,teqp,hrvg,0.6,678.1713009223956,420.0,399.1015190970558
est_12_11,teqp,condensador,0.6,245.80634121352307,312.6220282798827,278.15
est_12_11,teqp,hrvg,0.625,691.6900130458747,420.0,399.9920846983509
est_12_11,teqp,condensador,0.625,234.10324759498587,312.0199490634227,278.15
est_12_11,teqp,hrvg,0.65,705.2087251693538,420.0,400.88765784964505
est_12_11,teqp,condensador,0.65,222.40015397644862,311.4262475241991,278.15
est_12_11,teqp,hrvg,0.675,718.7274372928329,420.0,401.78774892102376
est_12_11,teqp,condensador,0.675,210.69706035791143,310.8409247979563,278.15
est_12_11,teqp,hrvg,0.7,732.2461494163119,420.0,402.6918568246905
est_12_11,teqp,condensador,0.7,198.99396673937423,310.2639735003535,278.15
est_12_11,teqp,hrvg,0.725,745.7648615397909,420.0,403.5994718824992
est_12_11,teqp,condensador,0.725,187.29087312083703,309.6953802463493,278.15
est_12_11,teqp,hrvg,0.75,759.2835736632701,420.0,404.510077327507
est_12_11,teqp,condensador,0.75,175.58777950229978,309.1351226418556,278.15
est_12_11,teqp,hrvg,0.775,772.802285786749,420.0,405.4231509501168
est_12_11,teqp,condensador,0.775,163.8846858837626,308.5831729326301,278.15
est_12_11,teqp,hrvg,0.8,786.3209979102282,420.0,406.33816689625985
est_12_11,teqp,condensador,0.8,152.18159226522533,308.0394971137002,278.15
est_12_11,teqp,hrvg,0.825,799.8397100337072,420.0,407.2545974626992
est_12_11,teqp,condensador,0.825,140.4784986466882,307.50405537332824,278.15
est_12_11,teqp,hrvg,0.85,813.3584221571863,420.0,408.17191490500676
est_12_11,teqp,condensador,0.85,128.77540502815094,306.9768026395406,278.15
est_12_11,teqp,hrvg,0.875,826.8771342806654,420.0,409.08959303612085
est_12_11,teqp,condensador,0.875,117.07231140961375,306.45768892805296,278.15
est_12_11,teqp,hrvg,0.9,840.3958464041445,420.0,410.00711004597736
est_12_11,teqp,condensador,0.9,105.3692177910765,305.9466597640133,278.15
est_12_11,teqp,hrvg,0.925,853.9145585276235,420.0,410.9239481553444
est_12_11,teqp,condensador,0.925,93.6661241725393,305.4436564292036,278.15
est_12_11,teqp,hrvg,0.95,867.4332706511026,420.0,411.83959744688116
est_12_11,teqp,condensador,0.95,81.9630305540021,304.94861653459395,278.15
est_12_11,teqp,hrvg,0.975,880.9519827745817,420.0,412.75355639112695
est_12_11,teqp,condensador,0.975,70.2599369354649,304.4614733841756,278.15
est_12_11,teqp,hrvg,1.0,894.4706948980607,420.0,413.66533364515846
est_12_11,teqp,condensador,1.0,58.556843316927655,303.64120872564513,278.15
est_20_1,teqp,regenerador,0.0,564.4938739971772,411.5905156486249,338.26704246933144
est_20_1,teqp,regenerador,0.01,560.0721498467756,410.73744428356207,338.01052054099705
est_20_1,teqp,regenerador,0.02,555.650425696374,409.88294974218525,337.7538852294114
est_20_1,teqp,regenerador,0.03,551.2287015459724,409.0270452644889,337.4971369120303
est_20_1,teqp,regenerador,0.04,546.8069773955708,408.1697439195719,337.24027596419194
est_20_1,teqp,regenerador,0.05,542.3852532451692,407.3110586075158,336.9833027591274
est_20_1,teqp,regenerador,0.06,537.9635290947676,406.4510020614179,336.7262176679683
est_20_1,teqp,regenerador,0.07,533.541804944366,405.58958684937585,336.4690210597583
est_20_1,teqp,regenerador,0.08,529.1200807939646,404.7268253763975,336.21171330145967
est_20_1,teqp,regenerador,0.09,524.698356643563,403.86272988628417,335.95429475796436
est_20_1,teqp,regenerador,0.1,520.2766324931614,402.9973124634379,335.6967657921014
est_20_1,teqp,regenerador,0.11,515.8549083427598,402.130585034602,335.43912676464794
est_20_1,teqp,regenerador,0.12,511.4331841923582,401.2625593705807,335.18137803433444
est_20_1,teqp,regenerador,0.13,507.01146004195664,400.3932470878838,334.9235199578573
est_20_1,teqp,regenerador,0.14,502.58973589155505,399.5226596503253,334.6655528898844
est_20_1,teqp,regenerador,0.15,498.16801174115346,398.65080837057076,334.40747718306477
est_20_1,teqp,regenerador,0.16,493.7462875907519,397.77770441163176,334.1492931880375
est_20_1,teqp,regenerador,0.17,489.3245634403503,396.9033587883086,333.89100125343884
est_20_1,teqp,regenerador,0.18,484.9028392899487,396.0277823685791,333.63260172591123
est_20_1,teqp,regenerador,0.19,480.48111513954717,395.1509858749305,333.37409495011104
est_20_1,teqp,regenerador,0.2,476.0593909891456,394.27297988681926,333.11548126871725
est_20_1,teqp,regenerador,0.21,471.637666838744,393.3937748374843,332.8567610224385
est_20_1,teqp,regenerador,0.22,467.2159426883424,392.5133810224746,332.59793455002097
est_20_1,teqp,regenerador,0.23,462.7942185379408,391.6318085945251,332.33900218825795
est_20_1,teqp,regenerador,0.24,458.3724943875393,390.74906756742314,332.0799642719958
est_20_1,teqp,regenerador,0.25,453.9507702371377,389.86516781657764,331.82082113394125
est_20_1,teqp,regenerador,0.26,449.5290460867361,388.9801190800308,331.56157310544523
est_20_1,teqp,regenerador,0.27,445.10732193633453,388.0939309594258,331.3022205149262
est_20_1,teqp,regenerador,0.28,440.68559778593294,387.20661292092626,331.0427636906839
est_20_1,teqp,regenerador,0.29,436.26387363553135,386.3181742962055,330.7832029568645
est_20_1,teqp,regenerador,0.3,431.84214948512977,385.4286242826485,330.5235386371283
est_20_1,teqp,regenerador,0.31,427.4204253347282,384.5379719454112,330.2637710528977
est_20_1,teqp,regenerador,0.32,422.9987011843266,383.64622621684106,330.00390052370574
est_20_1,teqp,regenerador,0.33,418.576977033925,382.75339589782135,329.7439273672038
est_20_1,teqp,regenerador,0.34,414.1552528835234,381.859489658269,329.4838518991698
est_20_1,teqp,regenerador,0.35,409.7335287331219,380.96451603771607,329.2236744335111
est_20_1,teqp,regenerador,0.36,405.3118045827203,380.06848344584836,328.9633952822759
est_20_1,teqp,regenerador,0.37,400.8900804323187,379.1714001629799,328.70301475565674
est_20_1,teqp,regenerador,0.38,396.4683562819172,378.2732743404918,328.44253316199655
est_20_1,teqp,regenerador,0.39,392.0466321315156,377.37411400120294,328.18195080779856
est_20_1,teqp,regenerador,0.4,387.624907981114,376.4739270396938,327.92126799772956
est_20_1,teqp,regenerador,0.41,383.2031838307124,375.5727212225709,327.66048503462713
est_20_1,teqp,regenerador,0.42,378.78145968031083,374.67050419050105,327.3996022195058
est_20_1,teqp,regenerador,0.43,374.35973552990924,373.7672834510876,327.1386198515643
est_20_1,teqp,regenerador,0.44,369.93801137950766,372.8630663914099,326.87753822818905
est_20_1,teqp,regenerador,0.45,365.51628722910607,371.9578602671607,326.61635764496253
est_20_1,teqp,regenerador,0.46,361.0945630787045,371.05167220754225,326.35507839566867
est_20_1,teqp,regenerador,0.47,356.67283892830295,370.14450921430887,326.0937007722968
est_20_1,teqp,regenerador,0.48,352.25111477790136,369.2363781616512,325.8322250650486
est_20_1,teqp,regenerador,0.49,347.8293906274998,368.3272857960055,325.57065156234404
est_20_1,teqp,regenerador,0.5,343.4076664770982,367.4172387358095,325.3089805508244
est_20_1,teqp,regenerador,0.51,338.9859423266966,366.5062434711804,325.0472123153593
est_20_1,teqp,regenerador,0.52,334.564218176295,365.59430636439413,324.78534714002393
est_20_1,teqp,regenerador,0.53,330.1424940258934,364.68143364520563,324.52338530421576
est_20_1,teqp,regenerador,0.54,325.7207698754919,363.76763141875597,324.26132708867993
est_20_1,teqp,regenerador,0.55,321.2990457250903,362.85290571434115,323.9991727711114
est_20_1,teqp,regenerador,0.56,316.8773215746887,361.9372623459267,323.73692262721573
est_20_1,teqp,regenerador,0.57,312.45559742428713,361.02070698285723,323.4745769318637
est_20_1,teqp,regenerador,0.58,308.03387327388555,360.1032447023906,323.21213595770456
est_20_1,teqp,regenerador,0.59,303.612149123484,359.18488194840336,322.94959997565957
est_20_1,teqp,regenerador,0.6,299.19042497308243,358.26562353038827,322.68696925492964
est_20_1,teqp,regenerador,0.61,294.76870082268084,357.3454746223651,322.4242440629989
est_20_1,teqp,regenerador,0.62,290.34697667227925,356.42444026169403,322.1614246656407
est_20_1,teqp,regenerador,0.63,285.92525252187767,355.5025253477974,321.89851132692144
est_20_1,teqp,regenerador,0.64,281.5035283714761,354.5797346407716,321.63550430920696
est_20_1,teqp,regenerador,0.65,277.0818042210745,353.65607275964925,321.3724038731658
est_20_1,teqp,regenerador,0.66,272.6600800706729,352.73154417411973,321.1092102777749
est_20_1,teqp,regenerador,0.67,268.2383559202713,351.80615321695086,320.845923780324
est_20_1,teqp,regenerador,0.68,263.81663176986973,350.87990407179575,320.5825446364206
est_20_1,teqp,regenerador,0.69,259.3949076194682,349.95280078135073,320.31907309999474
est_20_1,teqp,regenerador,0.7,254.9731834690666,349.0248472351847,320.05550942330206
est_20_1,teqp,regenerador,0.71,250.55145931866502,348.09604767126075,319.79185385693086
est_20_1,teqp,regenerador,0.72,246.12973516826344,347.1664046730994,319.5281066498037
est_20_1,teqp,regenerador,0.73,241.70801101786185,346.2359222082497,319.2642680491851
est_20_1,teqp,regenerador,0.74,237.28628686746026,345.30460358576994,319.00033830068264
est_20_1,teqp,regenerador,0.75,232.86456271705867,344.37245183697905,318.7363176482535
est_20_1,teqp,regenerador,0.76,228.44283856665714,343.4394699008352,318.4722063342084
est_20_1,teqp,regenerador,0.77,224.02111441625556,342.5056605467275,318.20800459921503
est_20_1,teqp,regenerador,0.78,219.59939026585397,341.5710263781473,317.94371268230304
est_20_1,teqp,regenerador,0.79,215.17766611545238,340.6355698155831,317.67933082086853
est_20_1,teqp,regenerador,0.8,210.7559419650508,339.6992931065111,317.4148592506778
est_20_1,teqp,regenerador,0.81,206.3342178146492,338.7621983148247,317.15029820553144
est_20_1,teqp,regenerador,0.82,201.91249366424768,337.8242873181772,316.88564791858283
est_20_1,teqp,regenerador,0.83,197.4907695138461,336.88556180376304,316.620908620849
est_20_1,teqp,regenerador,0.84,193.0690453634445,335.9460232638843,316.3560805400561
est_20_1,teqp,regenerador,0.85,188.64732121304291,335.00567299127437,316.0911639055713
est_20_1,teqp,regenerador,0.86,184.22559706264133,334.0645120741957,315.826158942864
est_20_1,teqp,regenerador,0.87,179.80387291223974,333.1225413912645,315.56106587639204
est_20_1,teqp,regenerador,0.88,175.38214876183815,332.17976160602996,315.2958849290128
est_20_1,teqp,regenerador,0.89,170.96042461143657,331.23617316126376,315.0306163219873
est_20_1,teqp,regenerador,0.9,166.53870046103498,330.2917762729624,314.7652602749845
est_20_1,teqp,regenerador,0.91,162.1169763106334,329.34657092404416,314.49981700608373
est_20_1,teqp,regenerador,0.92,157.69525216023186,328.4005568577258,314.23428673177887
est_20_1,teqp,regenerador,0.93,153.27352800983027,327.4537335740324,313.9686696669809
est_20_1,teqp,regenerador,0.94,148.85180385942874,326.5061003086221,313.70296602502344
est_20_1,teqp,regenerador,0.95,144.43007970902715,325.5576560484031,313.4371760176641
est_20_1,teqp,regenerador,0.96,140.00835555862557,324.6083995035998,313.17129985508774
est_20_1,teqp,regenerador,0.97,135.58663140822398,323.6583291079698,312.9053377459112
est_20_1,teqp,regenerador,0.98,131.1649072578224,322.7074430084547,312.63928989718517
est_20_1,teqp,regenerador,0.99,126.7431831074208,321.7557390559053,312.3731565143988
est_20_1,teqp,regenerador,1.0,122.32145895701922,320.80321479535195,312.1069378014809
est_20_1,teqp,hrvg,0.0,439.745228087827,623.15,338.26704246933144
est_20_1,teqp,condensador,0.0,1269.4654029339067,357.2759482483127,300.032917
est_20_1,teqp,hrvg,0.025,466.2377933029207,623.15,343.5185234413459
est_20_1,teqp,condensador,0.025,1245.3913948908103,355.04298730740686,300.032917
est_20_1,teqp,hrvg,0.05,492.7303585180144,623.15,348.7183098619929
est_20_1,teqp,condensador,0.05,1221.3173868477138,352.83181398741027,300.032917
est_20_1,teqp,hrvg,0.075,519.222923733108,623.15,353.86246213032786
est_20_1,teqp,condensador,0.075,1197.2433788046174,350.6550227488535,300.032917
est_20_1,teqp,hrvg,0.1,545.7154889482017,623.15,358.9465656378799
est_20_1,teqp,condensador,0.1,1173.169370761521,348.5248341174854,300.032917
est_20_1,teqp,hrvg,0.125,572.2080541632954,623.15,363.3311670471147
est_20_1,teqp,condensador,0.125,1149.0953627184247,346.4526580825028,300.032917
est_20_1,teqp,hrvg,0.15,598.7006193783891,623.15,363.7502989638502
est_20_1,teqp,condensador,0.15,1125.0213546753282,344.4487103152746,300.032917
est_20_1,teqp,hrvg,0.175,625.1931845934828,623.15,364.1965938750015
est_20_1,teqp,condensador,0.175,1100.9473466322318,342.5217082888007,300.032917
est_20_1,teqp,hrvg,0.2,651.6857498085765,623.15,364.6724760906547
est_20_1,teqp,condensador,0.2,1076.8733385891353,340.6786696779692,300.032917
est_20_1,teqp,hrvg,0.225,678.1783150236702,623.15,365.1806122956705
est_20_1,teqp,condensador,0.225,1052.7993305460388,338.92481145170206,300.032917
est_20_1,teqp,hrvg,0.25,704.6708802387639,623.15,365.72393279270636
est_20_1,teqp,condensador,0.25,1028.7253225029424,337.2635566785349,300.032917
est_20_1,teqp,hrvg,0.275,731.1634454538575,623.15,366.3056482879097
est_20_1,teqp,condensador,0.275,1004.6513144598459,335.6966183370488,300.032917
est_20_1,teqp,hrvg,0.3,757.6560106689512,623.15,366.92926563259044
est_20_1,teqp,condensador,0.3,980.5773064167496,334.2241537847283,300.032917
est_20_1,teqp,hrvg,0.325,784.1485758840449,623.15,367.59859637321205
est_20_1,teqp,condensador,0.325,956.5032983736531,332.8449621331262,300.032917
est_20_1,teqp,hrvg,0.35,810.6411410991386,623.15,368.3177572342144
est_20_1,teqp,condensador,0.35,932.4292903305568,331.55670565209306,300.032917
est_20_1,teqp,hrvg,0.375,837.1337063142323,623.15,369.09115754235887
est_20_1,teqp,condensador,0.375,908.3552822874603,330.3561402082548,300.032917
est_20_1,teqp,hrvg,0.4,863.626271529326,623.15,369.92346918723325
est_20_1,teqp,condensador,0.4,884.2812742443639,329.2393364191108,300.032917
est_20_1,teqp,hrvg,0.425,890.1188367444197,623.15,370.8195734088248
est_20_1,teqp,condensador,0.425,860.2072662012674,328.2018856050495,300.032917
est_20_1,teqp,hrvg,0.45,916.6114019595134,623.15,371.78447905266194
est_20_1,teqp,condensador,0.45,836.133258158171,327.23908237785656,300.032917
est_20_1,teqp,hrvg,0.475,943.1039671746071,623.15,372.8232067881569
est_20_1,teqp,condensador,0.475,812.0592501150746,326.3460787428067,300.032917
est_20_1,teqp,hrvg,0.5,969.5965323897008,623.15,373.940636304415
est_20_1,teqp,condensador,0.5,787.9852420719782,325.518011871094,300.032917
est_20_1,teqp,hrvg,0.525,996.0890976047945,623.15,375.1413150287982
est_20_1,teqp,condensador,0.525,763.9112340288817,324.75010504245836,300.032917
est_20_1,teqp,hrvg,0.55,1022.5816628198882,623.15,376.42923274075173
est_20_1,teqp,condensador,0.55,739.8372259857853,324.0377415932787,300.032917
est_20_1,teqp,hrvg,0.575,1049.0742280349818,623.15,377.80757065388116
est_20_1,teqp,condensador,0.575,715.7632179426889,323.37651991417493,300.032917
est_20_1,teqp,hrvg,0.6,1075.5667932500755,623.15,379.2784401669943
est_20_1,teqp,condensador,0.6,691.6892098995925,322.7622889137697,300.032917
est_20_1,teqp,hrvg,0.625,1102.0593584651692,623.15,380.8426330965571
est_20_1,teqp,condensador,0.625,667.615201856496,322.1911671567805,300.032917
est_20_1,teqp,hrvg,0.65,1128.551923680263,623.15,382.49940528537144
est_20_1,teqp,condensador,0.65,643.5411938133996,321.6595527799044,300.032917
est_20_1,teqp,hrvg,0.675,1155.0444888953566,623.15,384.2463216041296
est_20_1,teqp,condensador,0.675,619.4671857703031,321.16412207297776,300.032917
est_20_1,teqp,hrvg,0.7,1181.5370541104503,623.15,386.0791827712608
est_20_1,teqp,condensador,0.7,595.3931777272068,320.70182284655004,300.032917
est_20_1,teqp,hrvg,0.725,1208.029619325544,623.15,387.9920497835761
est_20_1,teqp,condensador,0.725,571.3191696841103,320.2698624387453,300.032917
est_20_1,teqp,hrvg,0.75,1234.5221845406377,623.15,389.9773708946133
est_20_1,teqp,condensador,0.75,547.245161641014,319.8656929278209,300.032917
est_20_1,teqp,hrvg,0.775,1261.0147497557314,623.15,392.026205184042
est_20_1,teqp,condensador,0.775,523.1711535979175,319.48699550501686,300.032917
est_20_1,teqp,hrvg,0.8,1287.507314970825,623.15,394.12852422404615
est_20_1,teqp,condensador,0.8,499.09714555482105,319.13166177179653,300.032917
est_20_1,teqp,hrvg,0.825,1313.9998801859188,623.15,396.273567611743
est_20_1,teqp,condensador,0.825,475.0231375117247,318.79777856228304,300.032917
est_20_1,teqp,hrvg,0.85,1340.4924454010124,623.15,398.4502205194821
est_20_1,teqp,condensador,0.85,450.94912946862826,318.4836092381218,300.032917
est_20_1,teqp,hrvg,0.875,1366.9850106161061,623.15,400.6473825660006
est_20_1,teqp,condensador,0.875,426.8751214255318,318.18757875943317,300.032917
est_20_1,teqp,hrvg,0.9,1393.4775758311998,623.15,402.8543022380932
est_20_1,teqp,condensador,0.9,402.80111338243535,317.9082591132838,300.032917
est_20_1,teqp,hrvg,0.925,1419.9701410462935,623.15,405.0608565423582
est_20_1,teqp,condensador,0.925,378.7271053393389,317.64435337169823,300.032917
est_20_1,teqp,hrvg,0.95,1446.4627062613872,623.15,407.25776384499585
est_20_1,teqp,condensador,0.95,354.65309729624255,317.3946845246578,300.032917
est_20_1,teqp,hrvg,0.975,1472.955271476481,623.15,409.43672801874766
est_20_1,teqp,condensador,0.975,330.5790892531461,316.43817755208204,300.032917
est_20_1,teqp,hrvg,1.0,1499.4478366915746,623.15,411.5905156486297
est_20_1,teqp,condensador,1.0,306.50508121004964,311.4909499173004,300.032917
est_20_2,teqp,regenerador,0.0,526.9646458027413,397.9245111250395,331.84616969113927
est_20_2,teqp,regenerador,0.01,523.0932991479614,397.1794080013158,331.6483990531999
est_20_2,teqp,regenerador,0.02,519.2219524931816,396.4332229771179,331.45055704269555
est_20_2,teqp,regenerador,0.03,515.3506058384016,395.68596512100817,331.25264385783623
est_20_2,teqp,regenerador,0.04,511.4792591836218,394.9376443298118,331.0546596958713
est_20_2,teqp,regenerador,0.05,507.60791252884195,394.1882697072165,330.856604753094
est_20_2,teqp,regenerador,0.06,503.7365658740621,393.4378503953885,330.6584792248445
est_20_2,teqp,regenerador,0.07,499.8652192192822,392.6863954314008,330.4602833055142
est_20_2,teqp,regenerador,0.08,495.99387256450234,391.93391374843276,330.26201718854855
est_20_2,teqp,regenerador,0.09,492.12252590972247,391.18041417692984,330.0636810664499
est_20_2,teqp,regenerador,0.1,488.2511792549426,390.4259054457408,329.8652751307824
est_20_2,teqp,regenerador,0.11,484.3798326001627,389.6703961832078,329.66679957217536
est_20_2,teqp,regenerador,0.12,480.5084859453828,388.91389491911224,329.46825458032447
est_20_2,teqp,regenerador,0.13,476.63713929060293,388.1564100829154,329.2696403439976
est_20_2,teqp,regenerador,0.14,472.76579263582306,387.3979500087462,329.07095705103717
est_20_2,teqp,regenerador,0.15,468.8944459810432,386.63852293357337,328.872204888363
est_20_2,teqp,regenerador,0.16,465.0230993262633,385.87813699918865,328.6733840419763
est_20_2,teqp,regenerador,0.17,461.15175267148345,385.11680025302377,328.47449469696215
est_20_2,teqp,regenerador,0.18,457.2804060167036,384.35452064907315,328.27553703749385
est_20_2,teqp,regenerador,0.19,453.4090593619237,383.5913060487998,328.0765112468353
est_20_2,teqp,regenerador,0.2,449.53771270714384,382.82716422201037,327.87741750734335
est_20_2,teqp,regenerador,0.21,445.66636605236397,382.06210284770714,327.67825600047274
est_20_2,teqp,regenerador,0.22,441.7950193975841,381.29612951496966,327.4790269067778
est_20_2,teqp,regenerador,0.23,437.92367274280423,380.5292517234208,327.2797304058532
est_20_2,teqp,regenerador,0.24,434.05232608802436,379.76147688478545,327.08036667657734
est_20_2,teqp,regenerador,0.25,430.1809794332445,378.9928123227929,326.8809358968329
est_20_2,teqp,regenerador,0.26,426.3096327784646,378.2232652743665,326.68143824315445
est_20_2,teqp,regenerador,0.27,422.43828612368475,377.4528428902375,326.48187389255787
est_20_2,teqp,regenerador,0.28,418.5669394689048,376.6815522356325,326.28224301949865
est_20_2,teqp,regenerador,0.29,414.695592814125,375.9094002909336,326.0825457985406
est_20_2,teqp,regenerador,0.3,410.8242461593451,375.13639395232224,325.8827824031441
est_20_2,teqp,regenerador,0.31,406.95289950456527,374.36254003238963,325.6829530058961
est_20_2,teqp,regenerador,0.32,403.08155284978534,373.5878452607291,325.483057778513
est_20_2,teqp,regenerador,0.33,399.21020619500547,372.8123162844981,325.28309689184294
est_20_2,teqp,regenerador,0.34,395.3388595402256,372.03595966894613,325.0830705158685
est_20_2,teqp,regenerador,0.35,391.4675128854458,371.25878189938334,324.88297881971
est_20_2,teqp,regenerador,0.36,387.59616623066586,370.48078937644755,324.6828219716276
est_20_2,teqp,regenerador,0.37,383.724819575886,369.70198842469614,324.48260013902484
est_20_2,teqp,regenerador,0.38,379.8534729211061,368.92238528658874,324.28231348844963
est_20_2,teqp,regenerador,0.39,375.98212626632625,368.14198612554776,324.0819621855983
est_20_2,teqp,regenerador,0.4,372.1107796115464,367.3607970259391,323.8815463953177
est_20_2,teqp,regenerador,0.41,368.2394329567665,366.57882399345954,323.68106628160865
est_20_2,teqp,regenerador,0.42,364.36808630198664,365.79607295549715,323.4805220076269
est_20_2,teqp,regenerador,0.43,360.49673964720677,365.01254976147317,323.2799137356864
est_20_2,teqp,regenerador,0.44,356.6253929924269,364.228260183154,323.07924162726187
est_20_2,teqp,regenerador,0.45,352.75404633764697,363.44320991491685,322.87850584299173
est_20_2,teqp,regenerador,0.46,348.88269968286716,362.6574045744021,322.6777065426794
est_20_2,teqp,regenerador,0.47,345.0113530280873,361.87084970112744,322.47684388529626
est_20_2,teqp,regenerador,0.48,341.1400063733074,361.0835507597992,322.2759180289846
est_20_2,teqp,regenerador,0.49,337.2686597185275,360.2955131374511,322.0749291310587
est_20_2,teqp,regenerador,0.5,333.3973130637477,359.5067421451254,321.8738773480082
est_20_2,teqp,regenerador,0.51,329.52596640896775,358.71724301769916,321.67276283549995
est_20_2,teqp,regenerador,0.52,325.65461975418793,357.9270209139963,321.4715857483807
est_20_2,teqp,regenerador,0.53,321.783273099408,357.1360809168593,321.2703462406776
est_20_2,teqp,regenerador,0.54,317.91192644462814,356.3444280332043,321.06904446560304
est_20_2,teqp,regenerador,0.55,314.04057978984827,355.55206719403725,320.86768057555446
est_20_2,teqp,regenerador,0.56,310.1692331350684,354.7590032544392,320.6662547221169
est_20_2,teqp,regenerador,0.57,306.2978864802885,353.9652409935277,320.4647670560657
est_20_2,teqp,regenerador,0.58,302.4265398255087,353.1707851143672,320.2632177281925
est_20_2,teqp,regenerador,0.59,298.5551931707288,352.3756402438584,320.06160688601415
est_20_2,teqp,regenerador,0.6,294.6838465159489,351.5798109347098,319.8599346787963
est_20_2,teqp,regenerador,0.61,290.81249986116904,350.78330169257634,319.65820125420527
est_20_2,teqp,regenerador,0.62,286.9411532063892,349.9861168111876,319.45640675887336
est_20_2,teqp,regenerador,0.63,283.0698065516093,349.18826071771014,319.25455133877364
est_20_2,teqp,regenerador,0.64,279.1984598968294,348.38973761987194,319.05263513908466
est_20_2,teqp,regenerador,0.65,275.32711324204956,347.5905516837288,318.8506583041929
est_20_2,teqp,regenerador,0.66,271.45576658726964,346.7907069974907,318.6486209776942
est_20_2,teqp,regenerador,0.67,267.58441993248977,345.99020757111913,318.446523302398
est_20_2,teqp,regenerador,0.68,263.7130732777099,345.1890573358906,318.2443654203313
est_20_2,teqp,regenerador,0.69,259.8417266229301,344.38726014391045,318.0421474727313
est_20_2,teqp,regenerador,0.7,255.9703799681502,343.58481976758543,317.83986960005336
est_20_2,teqp,regenerador,0.71,252.09903331337034,342.7817398990206,317.6375319419721
est_20_2,teqp,regenerador,0.72,248.22768665859047,341.97802414979896,317.43513463738384
est_20_2,teqp,regenerador,0.73,244.35634000381054,341.17367604863085,317.2326778244085
est_20_2,teqp,regenerador,0.74,240.48499334903067,340.36869904920974,317.0301616403912
est_20_2,teqp,regenerador,0.75,236.6136466942508,339.5630965597374,316.8275862219035
est_20_2,teqp,regenerador,0.76,232.74230003947093,338.75687180747093,316.62495170474693
est_20_2,teqp,regenerador,0.77,228.87095338469106,337.95002798801266,316.4222582239531
est_20_2,teqp,regenerador,0.78,224.9996067299112,337.1425682112272,316.2195059137867
est_20_2,teqp,regenerador,0.79,221.12826007513132,336.3344955002341,316.016694907745
est_20_2,teqp,regenerador,0.8,217.25691342035145,335.525812290331,315.81382533856345
est_20_2,teqp,regenerador,0.81,213.38556676557158,334.7165224278458,315.6108973382143
est_20_2,teqp,regenerador,0.82,209.5142201107917,333.90662816892876,315.4079110379083
est_20_2,teqp,regenerador,0.83,205.64287345601184,333.09613217826353,315.2048665680987
est_20_2,teqp,regenerador,0.84,201.77152680123197,332.28503702770433,315.0017640584808
est_20_2,teqp,regenerador,0.85,197.9001801464521,331.47334519483434,314.7986036379946
est_20_2,teqp,regenerador,0.86,194.02883349167223,330.66105906143923,314.5953854348255
est_20_2,teqp,regenerador,0.87,190.15748683689236,329.84818091188646,314.3921095764077
est_20_2,teqp,regenerador,0.88,186.2861401821125,329.03471293433205,314.18877618942406
est_20_2,teqp,regenerador,0.89,182.41479352733256,328.2206572077871,313.9853853998086
est_20_2,teqp,regenerador,0.9,178.5434468725527,327.40601571814847,313.7819373327471
est_20_2,teqp,regenerador,0.91,174.67210021777282,326.59079034156304,313.5784321125629
est_20_2,teqp,regenerador,0.92,170.80075356299295,325.77498284842153,313.3748698631737
est_20_2,teqp,regenerador,0.93,166.92940690821308,324.9585949001674,313.1712507075387
est_20_2,teqp,regenerador,0.94,163.05806025343327,324.141628046575,312.96757476708854
est_20_2,teqp,regenerador,0.95,159.1867135986534,323.3240837228948,312.76384216484666
est_20_2,teqp,regenerador,0.96,155.31536694387347,322.505963249491,312.5600530202843
est_20_2,teqp,regenerador,0.97,151.4440202890936,321.687267827965,312.35620745376406
est_20_2,teqp,regenerador,0.98,147.57267363431373,320.86799853826557,312.15230558454385
est_20_2,teqp,regenerador,0.99,143.70132697953386,320.04815633575953,311.9483475311474
est_20_2,teqp,regenerador,1.0,139.829980324754,319.2277420481961,311.7443334113667
est_20_2,teqp,hrvg,0.0,463.44403872860636,623.15,331.84616969113927
est_20_2,teqp,condensador,0.0,1287.209703675543,343.1250956021761,300.032917
est_20_2,teqp,hrvg,0.025,489.196553654995,623.15,336.97896107926465
est_20_2,teqp,condensador,0.025,1264.0312458207156,340.95422228532817,300.032917
est_20_2,teqp,hrvg,0.05,514.9490685813837,623.15,342.0592396445238
est_20_2,teqp,condensador,0.05,1240.8527879658884,338.8821743648865,300.032917
est_20_2,teqp,hrvg,0.075,540.7015835077724,623.15,347.0827273454711
est_20_2,teqp,condensador,0.075,1217.674330111061,336.91955999695483,300.032917
est_20_2,teqp,hrvg,0.1,566.4540984341611,623.15,352.0445823807979
est_20_2,teqp,condensador,0.1,1194.4958722562335,335.07383447094315,300.032917
est_20_2,teqp,hrvg,0.125,592.2066133605497,623.15,356.9393208654689
est_20_2,teqp,condensador,0.125,1171.317414401406,333.34926872515217,300.032917
est_20_2,teqp,hrvg,0.15,617.9591282869384,623.15,359.53936726897086
est_20_2,teqp,condensador,0.15,1148.1389565465788,331.74713136023627,300.032917
est_20_2,teqp,hrvg,0.175,643.7116432133271,623.15,359.8121415394767
est_20_2,teqp,condensador,0.175,1124.9604986917514,330.2660378216985,300.032917
est_20_2,teqp,hrvg,0.2,669.4641581397157,623.15,360.1019407162716
est_20_2,teqp,condensador,0.2,1101.782040836924,328.9024029673729,300.032917
est_20_2,teqp,hrvg,0.225,695.2166730661044,623.15,360.4103326499427
est_20_2,teqp,condensador,0.225,1078.6035829820967,327.65093995895256,300.032917
est_20_2,teqp,hrvg,0.25,720.9691879924931,623.15,360.7390660692241
est_20_2,teqp,condensador,0.25,1055.4251251272692,326.5051559548698,300.032917
est_20_2,teqp,hrvg,0.275,746.7217029188818,623.15,361.09009387406877
est_20_2,teqp,condensador,0.275,1032.2466672724418,325.4578059400218,300.032917
est_20_2,teqp,hrvg,0.3,772.4742178452705,623.15,361.4655992677958
est_20_2,teqp,condensador,0.3,1009.0682094176143,324.5012807567703,300.032917
est_20_2,teqp,hrvg,0.325,798.226732771659,623.15,361.86802492811
est_20_2,teqp,condensador,0.325,985.889751562787,323.62792113946693,300.032917
est_20_2,teqp,hrvg,0.35,823.9792476980477,623.15,362.30010498978197
est_20_2,teqp,condensador,0.35,962.7112937079596,322.83025401684836,300.032917
est_20_2,teqp,hrvg,0.375,849.7317626244364,623.15,362.76489991010817
est_20_2,teqp,condensador,0.375,939.5328358531322,322.1011585834001,300.032917
est_20_2,teqp,hrvg,0.4,875.484277550825,623.15,363.26583396040576
est_20_2,teqp,condensador,0.4,916.3543779983047,321.43397326481676,300.032917
est_20_2,teqp,hrvg,0.425,901.2367924772137,623.15,363.8067344905582
est_20_2,teqp,condensador,0.425,893.1759201434775,320.8225534846742,300.032917
est_20_2,teqp,hrvg,0.45,926.9893074036024,623.15,364.39186830713726
est_20_2,teqp,condensador,0.45,869.99746228865,320.26129408123336,300.032917
est_20_2,teqp,hrvg,0.475,952.741822329991,623.15,365.0259782077471
est_20_2,teqp,condensador,0.475,846.8190044338226,319.7451242019769,300.032917
est_20_2,teqp,hrvg,0.5,978.4943372563798,623.15,365.71430872448707
est_20_2,teqp,condensador,0.5,823.6405465789952,319.2694858064435,300.032917
est_20_2,teqp,hrvg,0.525,1004.2468521827684,623.15,366.4626175706625
est_20_2,teqp,condensador,0.525,800.4620887241679,318.83030085799203,300.032917
est_20_2,teqp,hrvg,0.55,1029.9993671091572,623.15,367.27716369373053
est_20_2,teqp,condensador,0.55,777.2836308693404,318.4239316989429,300.032917
est_20_2,teqp,hrvg,0.575,1055.7518820355458,623.15,368.16465847815044
est_20_2,teqp,condensador,0.575,754.1051730145131,318.0471422124025,300.032917
est_20_2,teqp,hrvg,0.6,1081.5043969619344,623.15,369.13216459918317
est_20_2,teqp,condensador,0.6,730.9267151596856,317.69705542651064,300.032917
est_20_2,teqp,hrvg,0.625,1107.2569118883232,623.15,370.18692786159266
est_20_2,teqp,condensador,0.625,707.7482573048583,317.37111542032284,300.032917
est_20_2,teqp,hrvg,0.65,1133.0094268147118,623.15,371.3361281726669
est_20_2,teqp,condensador,0.65,684.5697994500308,317.06705145686897,300.032917
est_20_2,teqp,hrvg,0.675,1158.7619417411006,623.15,372.5865357594418
est_20_2,teqp,condensador,0.675,661.3913415952034,316.78284443648306,300.032917
est_20_2,teqp,hrvg,0.7,1184.5144566674892,623.15,373.94408400709295
est_20_2,teqp,condensador,0.7,638.2128837403761,316.51669767661656,300.032917
est_20_2,teqp,hrvg,0.725,1210.2669715938778,623.15,375.41337191761903
est_20_2,teqp,condensador,0.725,615.0344258855487,316.26701037836574,300.032917
est_20_2,teqp,hrvg,0.75,1236.0194865202664,623.15,376.9971445778699
est_20_2,teqp,condensador,0.75,591.8559680307212,316.03235344815215,300.032917
est_20_2,teqp,hrvg,0.775,1261.7720014466552,623.15,378.69581013532854
est_20_2,teqp,condensador,0.775,568.6775101758939,315.81145065404957,300.032917
est_20_2,teqp,hrvg,0.8,1287.5245163730438,623.15,380.5070661351918
est_20_2,teqp,condensador,0.8,545.4990523210664,315.603158194475,300.032917
est_20_2,teqp,hrvg,0.825,1313.2770312994323,623.15,382.4257046915079
est_20_2,teqp,condensador,0.825,522.3205944662392,315.40645013195814,300.032917
est_20_2,teqp,hrvg,0.85,1339.0295462258212,623.15,384.44364065289653
est_20_2,teqp,condensador,0.85,499.14213661141173,315.2204049298941,300.032917
est_20_2,teqp,hrvg,0.875,1364.7820611522097,623.15,386.550175918251
est_20_2,teqp,condensador,0.875,475.9636787565843,315.0441922594872,300.032917
est_20_2,teqp,hrvg,0.9,1390.5345760785985,623.15,388.7324779867484
est_20_2,teqp,condensador,0.9,452.78522090175693,314.8770630844686,300.032917
est_20_2,teqp,hrvg,0.925,1416.2870910049871,623.15,390.9762053148892
est_20_2,teqp,condensador,0.925,429.6067630469295,314.71834012588414,300.032917
est_20_2,teqp,hrvg,0.95,1442.0396059313757,623.15,393.266209705676
est_20_2,teqp,condensador,0.95,406.42830519210213,314.5674102333195,300.032917
est_20_2,teqp,hrvg,0.975,1467.7921208577645,623.15,395.58723005559426
est_20_2,teqp,condensador,0.975,383.2498473372748,314.42371661367815,300.032917
est_20_2,teqp,hrvg,1.0,1493.5446357841531,623.15,397.92451148215383
est_20_2,teqp,condensador,1.0,360.07138948244733,311.0583280484964,300.032917
est_20_5,teqp,regenerador,0.0,518.1928432782189,393.5089087059301,335.51158166368685
est_20_5,teqp,regenerador,0.01,514.4574596046011,392.7907762099295,335.26726909268535
est_20_5,teqp,regenerador,0.02,510.72207593098335,392.07163215732186,335.02284767932383
est_20_5,teqp,regenerador,0.03,506.9866922573655,391.3514860209889,334.7783177899483
est_20_5,teqp,regenerador,0.04,503.25130858374774,390.6303455406015,334.53367978880186
est_20_5,teqp,regenerador,0.05,499.51592491012997,389.90821978068567,334.2889340380864
est_20_5,teqp,regenerador,0.06,495.7805412365122,389.1851177096468,334.04408089788785
est_20_5,teqp,regenerador,0.07,492.04515756289436,388.461046731129,333.79912072610966
est_20_5,teqp,regenerador,0.08,488.3097738892766,387.7360157517049,333.55405387881694
est_20_5,teqp,regenerador,0.09,484.5743902156588,387.010032800676,333.3088807099658
est_20_5,teqp,regenerador,0.1,480.83900654204103,386.2831059732405,333.0636015708056
est_20_5,teqp,regenerador,0.11,477.10362286842326,385.55524327410615,332.8182168117136
est_20_5,teqp,regenerador,0.12,473.3682391948054,384.8264526184874,332.57272678023224
est_20_5,teqp,regenerador,0.13,469.63285552118765,384.0967418330729,332.32713182209005
est_20_5,teqp,regenerador,0.14,465.8974718475699,383.36611865696995,332.08143228100545
est_20_5,teqp,regenerador,0.15,462.1620881739521,382.63459074262187,331.835628498695
est_20_5,teqp,regenerador,0.16,458.42670450033427,381.9021656566984,331.58972081488236
est_20_5,teqp,regenerador,0.17,454.6913208267165,381.1688508809533,331.34370956730595
est_20_5,teqp,regenerador,0.18,450.9559371530987,380.43465381414836,331.09759509172903
est_20_5,teqp,regenerador,0.19,447.22055347948094,379.69958176969374,330.8513777219462
est_20_5,teqp,regenerador,0.2,443.4851698058631,378.96364198037026,330.60505778979314
est_20_5,teqp,regenerador,0.21,439.74978613224533,378.2268415969164,330.35863562515385
est_20_5,teqp,regenerador,0.22,436.01440245862756,377.4891876892809,330.1121115559698
est_20_5,teqp,regenerador,0.23,432.2790187850098,376.75068724738077,329.8654859082466
