tag,motor,equipo,f,h,T_caliente,T_frio
est_20_5,teqp,regenerador,0.24,428.54363511139195,376.01134718183454,329.6187590060627
est_20_5,teqp,regenerador,0.25,424.8082514377742,375.271174324677,329.37193117157767
est_20_5,teqp,regenerador,0.26,421.0728677641564,374.5301754300559,329.12500272503803
est_20_5,teqp,regenerador,0.27,417.3374840905386,373.78835717490614,328.8779739847871
est_20_5,teqp,regenerador,0.28,413.60210041692085,373.04572615957176,328.6308452672704
est_20_5,teqp,regenerador,0.29,409.8667167433031,372.3022889085168,328.3836168870448
est_20_5,teqp,regenerador,0.3,406.13133306968524,371.55805187092864,328.13628915678424
est_20_5,teqp,regenerador,0.31,402.39594939606746,370.8130214212346,327.8888623872875
est_20_5,teqp,regenerador,0.32,398.66056572244963,370.06720385976223,327.6413368874843
est_20_5,teqp,regenerador,0.33,394.92518204883186,369.3206054132771,327.3937129644427
est_20_5,teqp,regenerador,0.34,391.1897983752141,368.5732322355249,327.14599092409514
est_20_5,teqp,regenerador,0.35,387.4544147015963,367.8250904077572,326.8981710683726
est_20_5,teqp,regenerador,0.36,383.71903102797853,367.0761859392341,326.65025369957596
est_20_5,teqp,regenerador,0.37,379.98364735436076,366.3265247677114,326.40223911758613
est_20_5,teqp,regenerador,0.38,376.2482636807429,365.5761127598999,326.1541276201131
est_20_5,teqp,regenerador,0.39,372.51288000712515,364.8249557119124,325.9059195032201
est_20_5,teqp,regenerador,0.4,368.7774963335073,364.07305934967474,325.657615061158
est_20_5,teqp,regenerador,0.41,365.04211265988954,363.3204293293199,325.4092145863728
est_20_5,teqp,regenerador,0.42,361.30672898627176,362.567071239124,325.1607183695109
est_20_5,teqp,regenerador,0.43,357.571345312654,361.8129905950786,324.91212669942644
est_20_5,teqp,regenerador,0.44,353.8359616390362,361.05819284722804,324.6634398631872
est_20_5,teqp,regenerador,0.45,350.10057796541844,360.3026833765728,324.4146581460811
est_20_5,teqp,regenerador,0.46,346.36519429180066,359.54646749614244,324.1657818316219
est_20_5,teqp,regenerador,0.47,342.6298106181829,358.78955045128646,323.9168112015561
est_20_5,teqp,regenerador,0.48,338.89442694456505,358.03193741995494,323.6677465358675
est_20_5,teqp,regenerador,0.49,335.1590432709473,357.27363351294883,323.4185881127852
est_20_5,teqp,regenerador,0.5,331.42365959732945,356.5146437741581,323.1693362087871
est_20_5,teqp,regenerador,0.51,327.68827592371167,355.75497318077566,322.9199910986082
est_20_5,teqp,regenerador,0.52,323.9528922500939,354.9946266435785,322.67055305524457
est_20_5,teqp,regenerador,0.53,320.2175085764761,354.23360900671963,322.42102234995923
est_20_5,teqp,regenerador,0.54,316.48212490285835,353.471925048299,322.17139925228855
est_20_5,teqp,regenerador,0.55,312.7467412292405,352.70957948071856,321.9216840300481
est_20_5,teqp,regenerador,0.56,309.01135755562274,351.94657694998045,321.6718769493354
est_20_5,teqp,regenerador,0.57,305.27597388200496,351.1829220363545,321.42197827454004
est_20_5,teqp,regenerador,0.58,301.5405902083872,350.418619254292,321.1719882683449
est_20_5,teqp,regenerador,0.59,297.80520653476935,349.65367305245564,320.92190719173254
est_20_5,teqp,regenerador,0.6,294.0698228611516,348.888087813731,320.6717353039926
est_20_5,teqp,regenerador,0.61,290.3344391875338,348.1218678552029,320.4214728630109
est_20_5,teqp,regenerador,0.62,286.599055513916,347.35501742811493,320.17112012367613
est_20_5,teqp,regenerador,0.63,282.86367184029825,346.5875407177916,319.92067734144246
est_20_5,teqp,regenerador,0.64,279.1282881666804,345.8194418435363,319.6701447678698
est_20_5,teqp,regenerador,0.65,275.39290449306264,345.0507248584995,319.419522655117
est_20_5,teqp,regenerador,0.66,271.6575208194448,344.2813937495076,319.16881125130675
est_20_5,teqp,regenerador,0.67,267.92213714582704,343.51145243685676,318.9180108043416
est_20_5,teqp,regenerador,0.68,264.18675347220926,342.74090477631995,318.66712156013017
est_20_5,teqp,regenerador,0.69,260.4513697985915,341.9697545509613,318.4161437629305
est_20_5,teqp,regenerador,0.7,256.7159861249737,341.1980054826329,318.16507765535454
est_20_5,teqp,regenerador,0.71,252.98060245135594,340.4256612228343,317.91392347837206
est_20_5,teqp,regenerador,0.72,249.24521877773816,339.6527253556449,317.66268147131717
est_20_5,teqp,regenerador,0.73,245.50983510412033,338.87920139685497,317.4113518718906
est_20_5,teqp,regenerador,0.74,241.77445143050255,338.10509279354466,317.15993491616473
est_20_5,teqp,regenerador,0.75,238.03906775688478,337.3304029236182,316.9084308385888
est_20_5,teqp,regenerador,0.76,234.30368408326694,336.55513509530107,316.6568398719916
est_20_5,teqp,regenerador,0.77,230.56830040964917,335.77929254659387,316.4051622475878
est_20_5,teqp,regenerador,0.78,226.8329167360314,335.00287844468465,316.15339819497933
est_20_5,teqp,regenerador,0.79,223.09753306241362,334.22589588527563,315.90154794216227
est_20_5,teqp,regenerador,0.8,219.36214938879579,333.44834789222483,315.64961171552915
est_20_5,teqp,regenerador,0.81,215.626765715178,332.6702374156976,315.3975897398733
est_20_5,teqp,regenerador,0.82,211.89138204156023,331.8915673568409,315.14548223839313
est_20_5,teqp,regenerador,0.83,208.15599836794246,331.1123405155971,314.89328943269504
est_20_5,teqp,regenerador,0.84,204.42061469432468,330.33255959595755,314.6410115427988
est_20_5,teqp,regenerador,0.85,200.6852310207069,329.55222724897976,314.3886487871389
est_20_5,teqp,regenerador,0.86,196.94984734708908,328.77134604845014,314.1362013825696
est_20_5,teqp,regenerador,0.87,193.2144636734713,327.98991848983513,313.88366954436833
est_20_5,teqp,regenerador,0.88,189.47907999985352,327.2079464891559,313.6310534862378
est_20_5,teqp,regenerador,0.89,185.7436963262357,326.42543338180576,313.37835342031104
est_20_5,teqp,regenerador,0.9,182.00831265261792,325.6423809212969,313.12556955715144
est_20_5,teqp,regenerador,0.91,178.27292897900014,324.8587912779407,312.87270210690974
est_20_5,teqp,regenerador,0.92,174.53754530538237,324.0746665374426,312.6197512747275
est_20_5,teqp,regenerador,0.93,170.80216163176453,323.2900086994304,312.3667172678421
est_20_5,teqp,regenerador,0.94,167.06677795814682,322.5048196758934,312.1136002906651
est_20_5,teqp,regenerador,0.95,163.33139428452898,321.71910128953283,311.86040054582736
est_20_5,teqp,regenerador,0.96,159.5960106109112,320.9328552750292,311.6071182345882
est_20_5,teqp,regenerador,0.97,155.86062693729343,320.146083265201,311.3537535566643
est_20_5,teqp,regenerador,0.98,152.12524326367566,319.35878680934013,311.10030671023503
est_20_5,teqp,regenerador,0.99,148.38985959005782,318.5709673537885,310.84677789194524
est_20_5,teqp,regenerador,1.0,144.65447591644005,317.7826262474576,310.59316712515385
est_20_5,teqp,hrvg,0.0,460.75596260832964,623.15,335.51158166368685
est_20_5,teqp,condensador,0.0,1166.0556836151222,338.4777598288494,300.032917
est_20_5,teqp,hrvg,0.025,483.8311701691227,623.15,340.09187829605366
est_20_5,teqp,condensador,0.025,1145.2459422211114,336.86821022568256,300.032917
est_20_5,teqp,hrvg,0.05,506.90637772991573,623.15,344.63081030626
est_20_5,teqp,condensador,0.05,1124.4362008271005,335.34335163198597,300.032917
est_20_5,teqp,hrvg,0.075,529.9815852907088,623.15,349.1254742888592
est_20_5,teqp,condensador,0.075,1103.6264594330896,333.9046057037891,300.032917
est_20_5,teqp,hrvg,0.1,553.0567928515019,623.15,353.5726413743634
est_20_5,teqp,condensador,0.1,1082.8167180390788,332.55203186596077,300.032917
est_20_5,teqp,hrvg,0.125,576.1320004122949,623.15,357.9687150504754
est_20_5,teqp,condensador,0.125,1062.0069766450679,331.28449299799917,300.032917
est_20_5,teqp,hrvg,0.15,599.207207973088,623.15,360.8720514511789
est_20_5,teqp,condensador,0.15,1041.197235251057,330.0998428908637,300.032917
est_20_5,teqp,hrvg,0.175,622.282415533881,623.15,361.1565174315585
est_20_5,teqp,condensador,0.175,1020.3874938570461,328.9951275585407,300.032917
est_20_5,teqp,hrvg,0.2,645.3576230946741,623.15,361.45688067592
est_20_5,teqp,condensador,0.2,999.5777524630352,327.9667757822208,300.032917
est_20_5,teqp,hrvg,0.225,668.4328306554671,623.15,361.774419737338
est_20_5,teqp,condensador,0.225,978.7680110690243,327.01078557706126,300.032917
est_20_5,teqp,hrvg,0.25,691.5080382162602,623.15,362.1105386285059
est_20_5,teqp,condensador,0.25,957.9582696750134,326.12288521920965,300.032917
est_20_5,teqp,hrvg,0.275,714.5832457770532,623.15,362.466779447259
est_20_5,teqp,condensador,0.275,937.1485282810025,325.29867366760146,300.032917
est_20_5,teqp,hrvg,0.3,737.6584533378463,623.15,362.8448358391353
est_20_5,teqp,condensador,0.3,916.3387868869917,324.53373564264103,300.032917
est_20_5,teqp,hrvg,0.325,760.7336608986393,623.15,363.24656906540974
est_20_5,teqp,condensador,0.325,895.5290454929808,323.8237324883643,300.032917
est_20_5,teqp,hrvg,0.35,783.8088684594323,623.15,363.67402314871845
est_20_5,teqp,condensador,0.35,874.7193040989699,323.16447165197815,300.032917
est_20_5,teqp,hrvg,0.375,806.8840760202254,623.15,364.1294412438474
est_20_5,teqp,condensador,0.375,853.9095627049591,322.55195463769127,300.032917
est_20_5,teqp,hrvg,0.4,829.9592835810186,623.15,364.6152818171586
est_20_5,teqp,condensador,0.4,833.0998213109481,321.9824113809158,300.032917
est_20_5,teqp,hrvg,0.425,853.0344911418115,623.15,365.1342340470061
est_20_5,teqp,condensador,0.425,812.2900799169373,321.4523155258584,300.032917
est_20_5,teqp,hrvg,0.45,876.1096987026046,623.15,365.68923124071483
est_20_5,teqp,condensador,0.45,791.4803385229263,320.95839500689823,300.032917
est_20_5,teqp,hrvg,0.475,899.1849062633976,623.15,366.2834605067813
est_20_5,teqp,condensador,0.475,770.6705971289155,320.49763045317627,300.032917
est_20_5,teqp,hrvg,0.5,922.2601138241907,623.15,366.9203666968599
est_20_5,teqp,condensador,0.5,749.8608557349046,320.0672477533936,300.032917
est_20_5,teqp,hrvg,0.525,945.3353213849837,623.15,367.6036489154241
est_20_5,teqp,condensador,0.525,729.0511143408937,319.66470898900644,300.032917
est_20_5,teqp,hrvg,0.55,968.4105289457768,623.15,368.337241663588
est_20_5,teqp,condensador,0.55,708.2413729468828,319.28769750207283,300.032917
est_20_5,teqp,hrvg,0.575,991.4857365065698,623.15,369.1252839420736
est_20_5,teqp,condensador,0.575,687.431631552872,318.9341042616059,300.032917
est_20_5,teqp,hrvg,0.6,1014.5609440673629,623.15,369.9720651070608
est_20_5,teqp,condensador,0.6,666.6218901588611,318.6020108471568,300.032917
est_20_5,teqp,hrvg,0.625,1037.6361516281559,623.15,370.881945351778
est_20_5,teqp,condensador,0.625,645.8121487648502,318.28967521662247,300.032917
est_20_5,teqp,hrvg,0.65,1060.711359188949,623.15,371.85924794794676
est_20_5,teqp,condensador,0.65,625.0024073708394,317.99551555854276,300.032917
est_20_5,teqp,hrvg,0.675,1083.7865667497422,623.15,372.908119263
est_20_5,teqp,condensador,0.675,604.1926659768285,317.7180961657132,300.032917
est_20_5,teqp,hrvg,0.7,1106.861774310535,623.15,374.03235933870013
est_20_5,teqp,condensador,0.7,583.3829245828176,317.4561134423478,300.032917
est_20_5,teqp,hrvg,0.725,1129.936981871328,623.15,375.2352238650002
est_20_5,teqp,condensador,0.725,562.5731831888068,317.20838418233836,300.032917
est_20_5,teqp,hrvg,0.75,1153.0121894321212,623.15,376.5192124571936
est_20_5,teqp,condensador,0.75,541.7634417947959,316.97383260385516,300.032917
est_20_5,teqp,hrvg,0.775,1176.0873969929144,623.15,377.8858523441722
est_20_5,teqp,condensador,0.775,520.953700400785,316.75148075926415,300.032917
est_20_5,teqp,hrvg,0.8,1199.1626045537073,623.15,379.33549898245656
est_20_5,teqp,condensador,0.8,500.143959006774,316.5404386037835,300.032917
est_20_5,teqp,hrvg,0.825,1222.2378121145002,623.15,380.8671731371155
est_20_5,teqp,condensador,0.825,479.33421761276327,316.33989497254487,300.032917
est_20_5,teqp,hrvg,0.85,1245.3130196752934,623.15,382.47845443081013
est_20_5,teqp,condensador,0.85,458.5244762187524,316.149110416611,300.032917
est_20_5,teqp,hrvg,0.875,1268.3882272360865,623.15,384.16544742021193
est_20_5,teqp,condensador,0.875,437.7147348247414,315.9674095569685,300.032917
est_20_5,teqp,hrvg,0.9,1291.4634347968795,623.15,385.92282875425354
est_20_5,teqp,condensador,0.9,416.90499343073054,315.79417443951985,300.032917
est_20_5,teqp,hrvg,0.925,1314.5386423576726,623.15,387.7439761633881
est_20_5,teqp,condensador,0.925,396.09525203671967,315.6288407064645,300.032917
est_20_5,teqp,hrvg,0.95,1337.6138499184656,623.15,389.6211699454803
est_20_5,teqp,condensador,0.95,375.2855106427088,315.4708896763603,300.032917
est_20_5,teqp,hrvg,0.975,1360.6890574792587,623.15,391.54585030774734
est_20_5,teqp,condensador,0.975,354.47576924869793,314.2221758409435,300.032917
est_20_5,teqp,hrvg,1.0,1383.7642650400517,623.15,393.50890890174566
est_20_5,teqp,condensador,1.0,333.66602785468706,309.9407502977044,300.032917
est_20_4,teqp,regenerador,0.0,520.1198283957333,400.2190564411524,333.118284194109
est_20_4,teqp,regenerador,0.01,516.1822181055795,399.453858909744,332.90888332100536
est_20_4,teqp,regenerador,0.02,512.2446078154258,398.6875924334571,332.69940493887344
est_20_4,teqp,regenerador,0.03,508.3069975252719,397.92026603197564,332.4898492666647
est_20_4,teqp,regenerador,0.04,504.36938723511815,397.1518886194649,332.2802165223995
est_20_4,teqp,regenerador,0.05,500.4317769449644,396.3824690056953,332.07050692301107
est_20_4,teqp,regenerador,0.06,496.4941666548106,395.6120158971262,331.860720684349
est_20_4,teqp,regenerador,0.07,492.5565563646568,394.84053789797287,331.6508580211836
est_20_4,teqp,regenerador,0.08,488.618946074503,394.0680435107833,331.44091914720894
est_20_4,teqp,regenerador,0.09,484.68133578434924,393.29454113983314,331.2309042750493
est_20_4,teqp,regenerador,0.1,480.7437254941955,392.5200390868314,331.0208136162599
est_20_4,teqp,regenerador,0.11,476.8061152040417,391.7445455579911,330.81064738133387
est_20_4,teqp,regenerador,0.12,472.86850491388793,390.96806866102133,330.60040577970403
est_20_4,teqp,regenerador,0.13,468.9308946237341,390.1906164073292,330.39008901974745
est_20_4,teqp,regenerador,0.14,464.99328433358033,389.4121967127155,330.1796973087899
est_20_4,teqp,regenerador,0.15,461.05567404342656,388.6328173982118,329.96923085310823
est_20_4,teqp,regenerador,0.16,457.1180637532728,387.85248619089896,329.758689857935
est_20_4,teqp,regenerador,0.17,453.18045346311897,387.0712107246909,329.54807452746326
est_20_4,teqp,regenerador,0.18,449.2428431729652,386.28899854109744,329.33738506484787
est_20_4,teqp,regenerador,0.19,445.3052328828114,385.50585708995715,329.1266216722101
est_20_4,teqp,regenerador,0.2,441.36762259265765,384.7217937301399,328.91578455064183
est_20_4,teqp,regenerador,0.21,437.4300123025039,383.9368157302153,328.7048739002093
est_20_4,teqp,regenerador,0.22,433.49240201235006,383.15093027041564,328.4938899199543
est_20_4,teqp,regenerador,0.23,429.5547917221963,382.3641444386812,328.28283280790055
est_20_4,teqp,regenerador,0.24,425.6171814320425,381.5764652381529,328.07170276105523
est_20_4,teqp,regenerador,0.25,421.67957114188874,380.7878995824811,327.86049997541295
est_20_4,teqp,regenerador,0.26,417.7419608517349,379.9984542984256,327.6492246459581
est_20_4,teqp,regenerador,0.27,413.80435056158115,379.2081361260808,327.43787696666953
est_20_4,teqp,regenerador,0.28,409.8667402714274,378.41695171938716,327.22645713052214
est_20_4,teqp,regenerador,0.29,405.9291299812736,377.6249076466141,327.01496532949267
est_20_4,teqp,regenerador,0.3,401.99151969111983,376.8320103908233,326.80340175527294
est_20_4,teqp,regenerador,0.31,398.05390940096606,376.0382663503057,326.59176659641764
est_20_4,teqp,regenerador,0.32,394.11629911081224,375.24368183902214,326.3800600427997
est_20_4,teqp,regenerador,0.33,390.17868882065846,374.44826308677034,326.1682822823941
est_20_4,teqp,regenerador,0.34,386.24107853050464,373.6520162400423,325.95643350217176
est_20_4,teqp,regenerador,0.35,382.3034682403509,372.8549473618107,325.7445138881891
est_20_4,teqp,regenerador,0.36,378.3658579501971,372.0570624321251,325.53252362552604
est_20_4,teqp,regenerador,0.37,374.4282476600433,371.25836734832717,325.3204628982895
est_20_4,teqp,regenerador,0.38,370.49063736988955,370.45886792530405,325.1083318896159
est_20_4,teqp,regenerador,0.39,366.5530270797358,369.6585698957087,324.89613078167315
est_20_4,teqp,regenerador,0.4,362.615416789582,368.8574789101578,324.6838597556667
est_20_4,teqp,regenerador,0.41,358.67780649942824,368.05560053739794,324.4715189918387
est_20_4,teqp,regenerador,0.42,354.7401962092745,367.25294026443675,324.25910866947396
est_20_4,teqp,regenerador,0.43,350.80258591912065,366.4495034966562,324.04662896690047
est_20_4,teqp,regenerador,0.44,346.8649756289668,365.6452955578808,323.8340800614941
est_20_4,teqp,regenerador,0.45,342.92736533881305,364.8403216904151,323.62146212968076
est_20_4,teqp,regenerador,0.46,338.9897550486593,364.03458705504823,323.40877534693817
est_20_4,teqp,regenerador,0.47,335.0521447585055,363.2280967330079,323.1960198878007
est_20_4,teqp,regenerador,0.48,331.11453446835174,362.42085571879204,322.9831959258602
est_20_4,teqp,regenerador,0.49,327.17692417819796,361.61286893081547,322.77030363377014
est_20_4,teqp,regenerador,0.5,323.2393138880442,360.8041412031127,322.5573431832468
est_20_4,teqp,regenerador,0.51,319.30170359789037,359.99467728830655,322.3443147450736
est_20_4,teqp,regenerador,0.52,315.3640933077366,359.1844818569573,322.1312184891025
est_20_4,teqp,regenerador,0.53,311.42648301758277,358.37355949734047,321.9180545842573
est_20_4,teqp,regenerador,0.54,307.488872727429,357.561914715188,321.704823198536
est_20_4,teqp,regenerador,0.55,303.5512624372752,356.749551933395,321.4915244990131
est_20_4,teqp,regenerador,0.56,299.61365214712146,355.93647549167764,321.2781586518428
est_20_4,teqp,regenerador,0.57,295.6760418569677,355.1226896461859,321.06472582226047
est_20_4,teqp,regenerador,0.58,291.7384315668139,354.3081985697606,320.8512261745864
est_20_4,teqp,regenerador,0.59,287.80082127666014,353.4930063482521,320.63765987222763
est_20_4,teqp,regenerador,0.6,283.8632109865064,352.6771170305943,320.42402707768036
est_20_4,teqp,regenerador,0.61,279.9256006963526,351.8605345115108,320.2103279523983
est_20_4,teqp,regenerador,0.62,275.9879904061988,351.04326259448067,319.99656265729413
est_20_4,teqp,regenerador,0.63,272.05038011604495,350.22530502398416,319.7827313520814
est_20_4,teqp,regenerador,0.64,268.1127698258912,349.40666495707126,319.5688341958101
est_20_4,teqp,regenerador,0.65,264.1751595357374,348.58734696260865,319.3548713456719
est_20_4,teqp,regenerador,0.66,260.23754924558364,347.7673540204706,319.14084295962
est_20_4,teqp,regenerador,0.67,256.29993895542987,347.1850327832901,318.92674919353203
est_20_4,teqp,regenerador,0.68,252.36232866527604,346.1253567624698,318.7125902026999
est_20_4,teqp,regenerador,0.69,248.42471837512232,345.3033589533236,318.49836614152537
est_20_4,teqp,regenerador,0.7,244.48710808496855,344.48069920790283,318.2840771635222
est_20_4,teqp,regenerador,0.71,240.54949779481473,343.6573805469466,318.06972342131803
est_20_4,teqp,regenerador,0.72,236.61188750466096,342.83340589608076,317.8553050666579
est_20_4,teqp,regenerador,0.73,232.67427721450719,342.00877808455937,317.6408222504038
est_20_4,teqp,regenerador,0.74,228.73666692435341,341.18349984663746,317.4262751225388
est_20_4,teqp,regenerador,0.75,224.7990566341996,340.3575738066409,317.211663832169
est_20_4,teqp,regenerador,0.76,220.86144634404582,339.53100249930316,316.99698852752385
est_20_4,teqp,regenerador,0.77,216.92383605389205,338.7037883540056,316.78224935596177
est_20_4,teqp,regenerador,0.78,212.98622576373822,337.87593369743007,316.5674464639674
est_20_4,teqp,regenerador,0.79,209.04861547358445,337.0474407508014,316.3525799971572
est_20_4,teqp,regenerador,0.8,205.11100518343068,336.21831162808513,316.1376501002803
est_20_4,teqp,regenerador,0.81,201.1733948932769,335.38854833408067,315.9226569172201
est_20_4,teqp,regenerador,0.82,197.23578460312314,334.55815276242214,315.7076005909962
est_20_4,teqp,regenerador,0.83,193.29817431296937,333.7271271934807,315.4924812637666
est_20_4,teqp,regenerador,0.84,189.3605640228156,332.8954722921484,315.2772990768309
est_20_4,teqp,regenerador,0.85,185.42295373266177,332.06319010552016,315.06205417062773
est_20_4,teqp,regenerador,0.86,181.485343442508,331.23028206140293,314.846746684743
est_20_4,teqp,regenerador,0.87,177.54773315235423,330.3967495289328,314.6313767579051
est_20_4,teqp,regenerador,0.88,173.6101228622004,329.56259362930075,314.4159445279916
est_20_4,teqp,regenerador,0.89,169.67251257204663,328.7278154072447,314.2004501320282
est_20_4,teqp,regenerador,0.9,165.73490228189286,327.8924157817172,313.9848937061919
est_20_4,teqp,regenerador,0.91,161.7972919917391,327.0563955374181,313.76927538581106
est_20_4,teqp,regenerador,0.92,157.85968170158526,326.21975532157217,313.5535953053683
est_20_4,teqp,regenerador,0.93,153.9220714114315,325.3824956405449,313.33785359850094
est_20_4,teqp,regenerador,0.94,149.98446112127777,324.54461685631827,313.1220503980033
est_20_4,teqp,regenerador,0.95,146.04685083112395,323.70611918277683,312.9061858358268
est_20_4,teqp,regenerador,0.96,142.10924054097018,322.86700268184177,312.69026004422955
est_20_4,teqp,regenerador,0.97,138.1716302508164,322.02726725941386,312.4742731511967
est_20_4,teqp,regenerador,0.98,134.23401996066264,321.1869126611316,312.258225287417
est_20_4,teqp,regenerador,0.99,130.2964096705088,320.3459384679318,312.0421165816657
est_20_4,teqp,regenerador,1.0,126.35879938035504,319.5043440914056,311.82594716152585
est_20_4,teqp,hrvg,0.0,448.6755361462005,623.15,333.118284194109
est_20_4,teqp,condensador,0.0,1282.6622192580935,348.84535883118434,300.032917
est_20_4,teqp,hrvg,0.025,474.81666753054526,623.15,338.32319053866405
est_20_4,teqp,condensador,0.025,1259.09535079322,346.59793194773107,300.032917
est_20_4,teqp,hrvg,0.05,500.95779891489,623.15,343.47589380613624
est_20_4,teqp,condensador,0.05,1235.5284823283466,344.4154170165813,300.032917
est_20_4,teqp,hrvg,0.075,527.0989302992348,623.15,348.57225142407026
est_20_4,teqp,condensador,0.075,1211.961613863473,342.31115493331566,300.032917
est_20_4,teqp,hrvg,0.1,553.2400616835796,623.15,353.60758322527096
est_20_4,teqp,condensador,0.1,1188.3947453985995,340.296506062967,300.032917
est_20_4,teqp,hrvg,0.125,579.3811930679243,623.15,356.92521325297633
est_20_4,teqp,condensador,0.125,1164.827876933726,338.38048778182986,300.032917
est_20_4,teqp,hrvg,0.15,605.5223244522691,623.15,357.2344163168759
est_20_4,teqp,condensador,0.15,1141.2610084688527,336.56958964783547,300.032917
est_20_4,teqp,hrvg,0.175,631.6634558366138,623.15,357.5632105894274
est_20_4,teqp,condensador,0.175,1117.694140003979,334.8677593202965,300.032917
est_20_4,teqp,hrvg,0.2,657.8045872209586,623.15,357.913398109223
est_20_4,teqp,condensador,0.2,1094.1272715391055,333.2765384241078,300.032917
est_20_4,teqp,hrvg,0.225,683.9457186053035,623.15,358.2869865992778
est_20_4,teqp,condensador,0.225,1070.5604030742322,331.79531367783835,300.032917
est_20_4,teqp,hrvg,0.25,710.0868499896482,623.15,358.6862113665218
est_20_4,teqp,condensador,0.25,1046.9935346093587,330.42164211628045,300.032917
est_20_4,teqp,hrvg,0.275,736.227981373993,623.15,359.11356578866196
est_20_4,teqp,condensador,0.275,1023.4266661444851,329.15161393229937,300.032917
est_20_4,teqp,hrvg,0.3,762.3691127583377,623.15,359.5718278449387
est_20_4,teqp,condensador,0.3,999.8597976796117,327.9802204263928,300.032917
est_20_4,teqp,hrvg,0.325,788.5102441426825,623.15,360.0640943961935
est_20_4,teqp,condensador,0.325,976.2929292147383,326.9016976125126,300.032917
est_20_4,teqp,hrvg,0.35,814.6513755270272,623.15,360.5938127506303
est_20_4,teqp,condensador,0.35,952.7260607498647,325.9098334534521,300.032917
est_20_4,teqp,hrvg,0.375,840.7925069113719,623.15,361.16481313966773
est_20_4,teqp,condensador,0.375,929.1591922849911,324.9982258820765,300.032917
est_20_4,teqp,hrvg,0.4,866.9336382957167,623.15,361.78133821315225
est_20_4,teqp,condensador,0.4,905.5923238201177,324.16048880667284,300.032917
est_20_4,teqp,hrvg,0.425,893.0747696800615,623.15,362.44806677050025
est_20_4,teqp,condensador,0.425,882.0254553552443,323.39040789072914,300.032917
est_20_4,teqp,hrvg,0.45,919.2159010644064,623.15,363.1701256313787
est_20_4,teqp,condensador,0.45,858.4585868903707,322.68205397199023,300.032917
est_20_4,teqp,hrvg,0.475,945.3570324487509,623.15,363.9530838965414
est_20_4,teqp,condensador,0.475,834.8917184254973,322.02985331929113,300.032917
est_20_4,teqp,hrvg,0.5,971.4981638330958,623.15,364.80292020321855
est_20_4,teqp,condensador,0.5,811.3248499606239,321.42862991830117,300.032917
est_20_4,teqp,hrvg,0.525,997.6392952174406,623.15,365.7259533644738
est_20_4,teqp,condensador,0.525,787.7579814957503,320.87362370585583,300.032917
est_20_4,teqp,hrvg,0.55,1023.7804266017854,623.15,366.7287232600218
est_20_4,teqp,condensador,0.55,764.1911130308767,320.3604893301072,300.032917
est_20_4,teqp,hrvg,0.575,1049.92155798613,623.15,367.8178131154675
est_20_4,teqp,condensador,0.575,740.6242445660034,319.88528285078047,300.032917
est_20_4,teqp,hrvg,0.6,1076.0626893704748,623.15,368.9996033525961
est_20_4,teqp,condensador,0.6,717.0573761011299,319.44444090821924,300.032917
est_20_4,teqp,hrvg,0.625,1102.2038207548196,623.15,370.27995679504573
est_20_4,teqp,condensador,0.625,693.4905076362563,319.0347547377247,300.032917
est_20_4,teqp,hrvg,0.65,1128.3449521391644,623.15,371.66384275878056
est_20_4,teqp,condensador,0.65,669.9236391713829,318.6533403280049,300.032917
est_20_4,teqp,hrvg,0.675,1154.4860835235093,623.15,373.1549224534474
est_20_4,teqp,condensador,0.675,646.3567707065093,318.2976113156304,300.032917
est_20_4,teqp,hrvg,0.7,1180.6272149078538,623.15,374.75513004274944
est_20_4,teqp,condensador,0.7,622.7899022416359,317.965248732608,300.032917
est_20_4,teqp,hrvg,0.725,1206.7683462921987,623.15,376.46429603931256
est_20_4,teqp,condensador,0.725,599.2230337767625,317.6541745821315,300.032917
est_20_4,teqp,hrvg,0.75,1232.9094776765435,623.15,378.2798644531891
est_20_4,teqp,condensador,0.75,575.6561653118889,317.3625263581127,300.032917
est_20_4,teqp,hrvg,0.775,1259.0506090608883,623.15,380.19675049676283
est_20_4,teqp,condensador,0.775,552.0892968470155,317.0886341028974,300.032917
est_20_4,teqp,hrvg,0.8,1285.191740445233,623.15,382.2073710950531
est_20_4,teqp,condensador,0.8,528.5224283821419,316.8309988473085,300.032917
est_20_4,teqp,hrvg,0.825,1311.3328718295777,623.15,384.3018584363539
est_20_4,teqp,condensador,0.825,504.9555599172685,316.5882739599065,300.032917
est_20_4,teqp,hrvg,0.85,1337.4740032139225,623.15,386.4684403980352
est_20_4,teqp,condensador,0.85,481.38869145239505,316.3592482453681,300.032917
est_20_4,teqp,hrvg,0.875,1363.6151345982673,623.15,388.6939489336097
est_20_4,teqp,condensador,0.875,457.8218229875215,316.1428306403716,300.032917
est_20_4,teqp,hrvg,0.9,1389.7562659826121,623.15,390.96440082501124
est_20_4,teqp,condensador,0.9,434.25495452264806,315.9380369921207,300.032917
est_20_4,teqp,hrvg,0.925,1415.897397366957,623.15,393.265589763354
est_20_4,teqp,condensador,0.925,410.6880860577745,315.74397792678695,300.032917
est_20_4,teqp,hrvg,0.95,1442.0385287513016,623.15,395.58363490489563
est_20_4,teqp,condensador,0.95,387.1212175929011,315.5598489527843,300.032917
est_20_4,teqp,hrvg,0.975,1468.1796601356464,623.15,397.90544289103434
est_20_4,teqp,condensador,0.975,363.55434912802764,315.3849206555781,300.032917
est_20_4,teqp,hrvg,1.0,1494.3207915199912,623.15,400.21905644115725
est_20_4,teqp,condensador,1.0,339.9874806631541,311.24399120305713,300.032917
est_20_3,teqp,regenerador,0.0,590.600608026133,404.1713526969493,340.04134403732616
est_20_3,teqp,regenerador,0.01,586.3204934621201,403.3738759552585,339.7520729814932
est_20_3,teqp,regenerador,0.02,582.0403788981071,402.57481996350816,339.4626426155309
est_20_3,teqp,regenerador,0.03,577.7602643340941,401.77420147753435,339.17305358925034
est_20_3,teqp,regenerador,0.04,573.4801497700811,400.97203626787905,338.8833065481619
est_20_3,teqp,regenerador,0.05,569.2000352060682,400.16834108326304,338.5934021335008
est_20_3,teqp,regenerador,0.06,564.9199206420552,399.3631315558062,338.30334098225103
est_20_3,teqp,regenerador,0.07,560.6398060780422,398.55642342227577,338.01312372716933
est_20_3,teqp,regenerador,0.08,556.3596915140292,397.7482321824238,337.7227509968319
est_20_3,teqp,regenerador,0.09,552.0795769500163,396.9385731358857,337.4322234157194
est_20_3,teqp,regenerador,0.1,547.7994623860033,396.12746138533055,337.1415416040541
est_20_3,teqp,regenerador,0.11,543.5193478219903,395.314911839377,336.8507061779103
est_20_3,teqp,regenerador,0.12,539.2392332579773,394.50093921556,336.5597177492519
est_20_3,teqp,regenerador,0.13,534.9591186939643,393.6855580431779,336.2685769259558
est_20_3,teqp,regenerador,0.14,530.6790041299514,392.86878266606715,335.9772843118337
est_20_3,teqp,regenerador,0.15,526.3988895659384,392.05062724531587,335.68584050665373
est_20_3,teqp,regenerador,0.16,522.1187750019254,391.2311057618995,335.3942461061619
est_20_3,teqp,regenerador,0.17,517.8386604379124,390.4102320192478,335.10250170210406
est_20_3,teqp,regenerador,0.18,513.5585458738994,389.58801964572734,334.8106078822468
est_20_3,teqp,regenerador,0.19,509.27843130988646,388.7644820976908,334.5185652303243
est_20_3,teqp,regenerador,0.2,504.99831674587347,387.93963265219026,334.2263743263939
est_20_3,teqp,regenerador,0.21,500.71820218186053,387.1134842876575,333.9340357461264
est_20_3,teqp,regenerador,0.22,496.43808761784754,386.28605059804335,333.6415500618011
est_20_3,teqp,regenerador,0.23,492.15797305383455,385.457343373804,333.3489178415114
est_20_3,teqp,regenerador,0.24,487.8778584898216,384.6273757440764,333.05613964956854
est_20_3,teqp,regenerador,0.25,483.59774392580863,383.79616067877885,332.7632160464422
est_20_3,teqp,regenerador,0.26,479.31762936179564,382.96370949271335,332.4701475887818
est_20_3,teqp,regenerador,0.27,475.03751479778265,382.1300350093866,332.1769348294325
est_20_3,teqp,regenerador,0.28,470.75740023376966,381.29514906327984,331.883578317456
est_20_3,teqp,regenerador,0.29,466.4772856697567,380.4590635064337,331.59007859814636
est_20_3,teqp,regenerador,0.3,462.19717110574373,379.6217900415181,331.29643621304956
est_20_3,teqp,regenerador,0.31,457.91705654173074,378.7833402236135,331.0026516999815
est_20_3,teqp,regenerador,0.32,453.6369419777178,377.9437254619561,330.7087255930432
est_20_3,teqp,regenerador,0.33,449.35682741370476,377.10295702164257,330.4146584226396
est_20_3,teqp,regenerador,0.34,445.07671284969183,376.2610460252841,330.12045071549693
est_20_3,teqp,regenerador,0.35,440.79659828567884,375.41800345461206,329.8261029946778
est_20_3,teqp,regenerador,0.36,436.51648372166585,374.5738401520327,329.5316157795982
est_20_3,teqp,regenerador,0.37,432.2363691576529,373.72856682211943,329.236989586044
est_20_3,teqp,regenerador,0.38,427.95625459363987,372.8821940341181,328.9422249261851
est_20_3,teqp,regenerador,0.39,423.67614002962694,372.0347322201805,328.6473223085931
est_20_3,teqp,regenerador,0.4,419.39602546561395,371.1861916811476,328.35228223825345
est_20_3,teqp,regenerador,0.41,415.11591090160096,370.33658258483376,328.0571052165818
est_20_3,teqp,regenerador,0.42,410.835796337588,369.48591496841436,327.7617917421751
est_20_3,teqp,regenerador,0.43,406.55568177357503,368.63419873955576,327.4663423078796
est_20_3,teqp,regenerador,0.44,402.27556720956204,367.7814436776547,327.170757405484
est_20_3,teqp,regenerador,0.45,397.9954526455491,366.9276594350326,326.8750375222134
est_20_3,teqp,regenerador,0.46,393.71533808153606,366.07285553809544,326.5791831418142
est_20_3,teqp,regenerador,0.47,389.4352235175231,365.2170413883923,326.28319474462734
est_20_3,teqp,regenerador,0.48,385.15510895351014,364.36022626386335,325.98707280752916
est_20_3,teqp,regenerador,0.49,380.87499438949715,363.5024193642013,325.6908178039456
est_20_3,teqp,regenerador,0.5,376.5948798254842,362.643629589381,325.3944302038663
est_20_3,teqp,regenerador,0.51,372.31476526147117,361.78386598573434,325.09791047385664
est_20_3,teqp,regenerador,0.52,368.03465069745823,360.92313730175243,324.8012590770723
est_20_3,teqp,regenerador,0.53,363.75453613344524,360.06145221152366,324.5044764732721
est_20_3,teqp,regenerador,0.54,359.47442156943225,359.1988192710686,324.2075631188312
est_20_3,teqp,regenerador,0.55,355.1943070054193,358.33524691914414,323.91051946675157
est_20_3,teqp,regenerador,0.56,350.91419244140627,357.47074347799753,323.6133459666782
est_20_3,teqp,regenerador,0.57,346.63407787739334,356.6053171540769,323.3160430649089
est_20_3,teqp,regenerador,0.58,342.3539633133804,355.7389760386852,323.0186112044067
est_20_3,teqp,regenerador,0.59,338.0738487493674,354.8717281102412,322.7210508248136
est_20_3,teqp,regenerador,0.6,333.7937341853544,354.00358122943123,322.4233623624598
est_20_3,teqp,regenerador,0.61,329.51361962134143,353.1345431476924,322.1255462503781
est_20_3,teqp,regenerador,0.62,325.23350505732844,352.26462150180964,321.8276029183137
est_20_3,teqp,regenerador,0.63,320.95339049331545,351.3938238166211,321.5295327927362
est_20_3,teqp,regenerador,0.64,316.6732759293025,350.5221575051212,321.23133629685117
est_20_3,teqp,regenerador,0.65,312.39316136528953,349.6496298688386,320.93301385047545
est_20_3,teqp,regenerador,0.66,308.11304680127654,348.7762480981804,320.6345658706279
est_20_3,teqp,regenerador,0.67,303.83293223726355,347.9020192727265,320.3359927703084
est_20_3,teqp,regenerador,0.68,299.55281767325056,347.0269503614697,320.03729496033435
est_20_3,teqp,regenerador,0.69,295.2727031092376,346.15104822303977,319.7384728473732
est_20_3,teqp,regenerador,0.7,290.99258854522463,345.2743196055483,319.4395268353566
est_20_3,teqp,regenerador,0.71,286.7124739812117,344.39677114748315,319.14045732493184
est_20_3,teqp,regenerador,0.72,282.4323594171987,343.5184093767914,318.841264713566
est_20_3,teqp,regenerador,0.73,278.1522448531857,342.63924071139434,318.5419493955542
est_20_3,teqp,regenerador,0.74,273.87213028917273,341.75927145899396,318.24251176202944
est_20_3,teqp,regenerador,0.75,269.59201572515974,340.87850781693703,317.94295220097297
est_20_3,teqp,regenerador,0.76,265.31190116114675,339.99695587201705,317.6432710972228
est_20_3,teqp,regenerador,0.77,261.0317865971338,339.114621600208,317.3434688324824
est_20_3,teqp,regenerador,0.78,256.7516720331208,338.2315108663364,317.04354578533065
est_20_3,teqp,regenerador,0.79,252.47155746910784,337.34762942366996,316.74350233123096
est_20_3,teqp,regenerador,0.8,248.19144290509485,336.46298291343516,316.44333884253854
est_20_3,teqp,regenerador,0.81,243.91132834108186,335.57757686424037,316.14305568850966
est_20_3,teqp,regenerador,0.82,239.63121377706892,334.6914166937672,315.84265323531133
est_20_3,teqp,regenerador,0.83,235.35109921305593,333.80450770018587,315.5421318460273
est_20_3,teqp,regenerador,0.84,231.070984649043,332.91685507278567,315.24149188066633
est_20_3,teqp,regenerador,0.85,226.79087008503,332.0284638827143,314.9407336961719
est_20_3,teqp,regenerador,0.86,222.51075552101702,331.1393390850986,314.6398576464269
est_20_3,teqp,regenerador,0.87,218.23064095700403,330.2494855175493,314.33886408226255
est_20_3,teqp,regenerador,0.88,213.95052639299104,329.358907899012,314.0377533514636
est_20_3,teqp,regenerador,0.89,209.67041182897805,328.4676108285192,313.7365257987758
est_20_3,teqp,regenerador,0.9,205.3902972649651,327.57559878382347,313.435181767082
est_20_3,teqp,regenerador,0.91,201.11018270095212,326.68287611992974,313.1337215927325
est_20_3,teqp,regenerador,0.92,196.83006813693913,325.78944706744255,312.83214561300304
est_20_3,teqp,regenerador,0.93,192.54995357292614,324.89531574198776,312.5304541603078
est_20_3,teqp,regenerador,0.94,188.2698390089132,324.0004861416163,312.22864756434967
est_20_3,teqp,regenerador,0.95,183.98972444490022,323.1049620795224,311.9267261518407
est_20_3,teqp,regenerador,0.96,179.70960988088723,322.2087472695148,311.6246902465072
est_20_3,teqp,regenerador,0.97,175.4294953168743,321.3118452922233,311.3225401690994
est_20_3,teqp,regenerador,0.98,171.1493807528613,320.4142595916168,311.02027623739536
est_20_3,teqp,regenerador,0.99,166.86926618884831,319.5159934724217,310.7178987662081
est_20_3,teqp,regenerador,1.0,162.58915162483532,318.61704959736903,310.41540806739255
est_20_3,teqp,hrvg,0.0,483.85257838851555,623.15,340.04134403732616
est_20_3,teqp,condensador,0.0,1125.599856704568,335.4263537876681,300.032917
est_20_3,teqp,hrvg,0.025,506.54042469679104,623.15,344.51967891391473
est_20_3,teqp,condensador,0.025,1105.746681380668,334.04724207655966,300.032917
est_20_3,teqp,hrvg,0.05,529.2282710050665,623.15,348.956689750997
est_20_3,teqp,condensador,0.05,1085.8935060567678,332.7466178168776,300.032917
est_20_3,teqp,hrvg,0.075,551.9161173133419,623.15,353.34949188159476
est_20_3,teqp,condensador,0.075,1066.0403307328675,331.52361279730934,300.032917
est_20_3,teqp,hrvg,0.1,574.6039636216174,623.15,357.6948886338649
est_20_3,teqp,condensador,0.1,1046.1871554089673,330.37649939305874,300.032917
est_20_3,teqp,hrvg,0.125,597.2918099298929,623.15,361.98933253857064
est_20_3,teqp,condensador,0.125,1026.3339800850672,329.3028468853821,300.032917
est_20_3,teqp,hrvg,0.15,619.9796562381683,623.15,366.2288796464764
est_20_3,teqp,condensador,0.15,1006.4808047611671,328.2996782785008,300.032917
est_20_3,teqp,hrvg,0.175,642.6675025464438,623.15,370.4091340605481
est_20_3,teqp,condensador,0.175,986.6276294372668,327.36361628293497,300.032917
est_20_3,teqp,hrvg,0.2,665.3553488547193,623.15,373.7193687454191
est_20_3,teqp,condensador,0.2,966.7744541133667,326.49101805567636,300.032917
est_20_3,teqp,hrvg,0.225,688.0431951629947,623.15,374.0447787017975
est_20_3,teqp,condensador,0.225,946.9212787894664,325.67809275539327,300.032917
est_20_3,teqp,hrvg,0.25,710.7310414712701,623.15,374.3883890192624
est_20_3,teqp,condensador,0.25,927.0681034655663,324.9209996920344,300.032917
est_20_3,teqp,hrvg,0.275,733.4188877795457,623.15,374.75162290400755
est_20_3,teqp,condensador,0.275,907.2149281416662,324.21592946399943,300.032917
est_20_3,teqp,hrvg,0.3,756.1067340878211,623.15,375.13603130705366
est_20_3,teqp,condensador,0.3,887.3617528177659,323.5591659281324,300.032917
est_20_3,teqp,hrvg,0.325,778.7945803960965,623.15,375.543304040551
est_20_3,teqp,condensador,0.325,867.5085774938657,322.9471343597477,300.032917
est_20_3,teqp,hrvg,0.35,801.4824267043721,623.15,375.97528060043254
est_20_3,teqp,condensador,0.35,847.6554021699656,322.3764330834679,300.032917
est_20_3,teqp,hrvg,0.375,824.1702730126475,623.15,376.4339609348454
est_20_3,teqp,condensador,0.375,827.8022268460654,321.8438547164011,300.032917
est_20_3,teqp,hrvg,0.4,846.8581193209229,623.15,376.9215158539446
est_20_3,teqp,condensador,0.4,807.9490515221653,321.3463990311682,300.032917
est_20_3,teqp,hrvg,0.425,869.5459656291985,623.15,377.4402962484978
est_20_3,teqp,condensador,0.425,788.0958761982652,320.88127545054977,300.032917
est_20_3,teqp,hrvg,0.45,892.2338119374739,623.15,377.9928407115952
est_20_3,teqp,condensador,0.45,768.2427008743648,320.4459025170152,300.032917
est_20_3,teqp,hrvg,0.475,914.9216582457493,623.15,378.5818792799414
est_20_3,teqp,condensador,0.475,748.3895255504647,320.03790032718246,300.032917
est_20_3,teqp,hrvg,0.5,937.6095045540249,623.15,379.2103342122906
est_20_3,teqp,condensador,0.5,728.5363502265645,319.65508414328974,300.032917
est_20_3,teqp,hrvg,0.525,960.2973508623003,623.15,379.88131289190926
est_20_3,teqp,condensador,0.525,708.6831749026644,319.2954512547935,300.032917
est_20_3,teqp,hrvg,0.55,982.9851971705757,623.15,380.59809289278166
est_20_3,teqp,condensador,0.55,688.8299995787642,318.957170718663,300.032917
est_20_3,teqp,hrvg,0.575,1005.6730434788511,623.15,381.36409521003856
est_20_3,teqp,condensador,0.575,668.976824254864,318.6385697829877,300.032917
est_20_3,teqp,hrvg,0.6,1028.3608897871268,623.15,382.1828434758145
est_20_3,teqp,condensador,0.6,649.1236489309638,318.33812273849964,300.032917
est_20_3,teqp,hrvg,0.625,1051.048736095402,623.15,383.05790466140365
est_20_3,teqp,condensador,0.625,629.2704736070636,318.0544378294439,300.032917
est_20_3,teqp,hrvg,0.65,1073.7365824036776,623.15,383.9928104808542
est_20_3,teqp,condensador,0.65,609.4172982831634,317.7862466254931,300.032917
est_20_3,teqp,hrvg,0.675,1096.4244287119532,623.15,384.99095286684866
est_20_3,teqp,condensador,0.675,589.5641229592633,317.532391915714,300.032917
est_20_3,teqp,hrvg,0.7,1119.1122750202285,623.15,386.05546359729715
est_20_3,teqp,condensador,0.7,569.7109476353631,317.29181868272366,300.032917
est_20_3,teqp,hrvg,0.725,1141.8001213285038,623.15,387.18906488219136
est_20_3,teqp,condensador,0.725,549.857772311463,317.0635642058651,300.032917
est_20_3,teqp,hrvg,0.75,1164.4879676367796,623.15,388.39391287080605
est_20_3,teqp,condensador,0.75,530.0045969875628,316.8467494477006,300.032917
est_20_3,teqp,hrvg,0.775,1187.1758139450549,623.15,389.6714320586337
est_20_3,teqp,condensador,0.775,510.1514216636625,316.6405707003752,300.032917
est_20_3,teqp,hrvg,0.8,1209.8636602533304,623.15,391.0221601964418
est_20_3,teqp,condensador,0.8,490.2982463397624,316.4442936717682,300.032917
est_20_3,teqp,hrvg,0.825,1232.5515065616057,623.15,392.44561102688056
est_20_3,teqp,condensador,0.825,470.44507101586225,316.25724563215897,300.032917
est_20_3,teqp,hrvg,0.85,1255.2393528698813,623.15,393.9401821353446
est_20_3,teqp,condensador,0.85,450.5918956919621,316.07881014781265,300.032917
est_20_3,teqp,hrvg,0.875,1277.9271991781566,623.15,395.5031064814511
est_20_3,teqp,condensador,0.875,430.7387203680619,315.9084221210534,300.032917
est_20_3,teqp,hrvg,0.9,1300.6150454864323,623.15,397.13046695807884
est_20_3,teqp,condensador,0.9,410.88554504416163,315.7455615625424,300.032917
est_20_3,teqp,hrvg,0.925,1323.3028917947076,623.15,398.8172706157292
est_20_3,teqp,condensador,0.925,391.0323697202615,315.5897514410427,300.032917
est_20_3,teqp,hrvg,0.95,1345.990738102983,623.15,400.5575813333731
est_20_3,teqp,condensador,0.95,371.17919439636137,315.44055204470106,300.032917
est_20_3,teqp,hrvg,0.975,1368.6785844112585,623.15,402.34469531806957
est_20_3,teqp,condensador,0.975,351.32601907246124,313.57576812981074,300.032917
est_20_3,teqp,hrvg,1.0,1391.366430719534,623.15,404.1713527273963
est_20_3,teqp,condensador,1.0,331.472843748561,309.4880669471876,300.032917
est_20_6,teqp,regenerador,0.0,595.8477449406304,411.49946754225755,337.2265317174442
est_20_6,teqp,regenerador,0.01,591.3317942332111,410.6515001137294,336.97677827232997
est_20_6,teqp,regenerador,0.02,586.8158435257918,409.8018493975109,336.72691103864497
est_20_6,teqp,regenerador,0.03,582.2998928183724,408.9505330777353,336.476930407102
est_20_6,teqp,regenerador,0.04,577.7839421109531,408.0975685220708,336.2268367661646
est_20_6,teqp,regenerador,0.05,573.2679914035339,407.2429728668871,335.97663050205546
est_20_6,teqp,regenerador,0.06,568.7520406961146,406.38676302134206,335.72631199876724
est_20_6,teqp,regenerador,0.07,564.2360899886953,405.5289556694526,335.4758816380738
est_20_6,teqp,regenerador,0.08,559.720139281276,404.6695672750965,335.22533979954
est_20_6,teqp,regenerador,0.09,555.2041885738566,403.80861408442007,334.97468686053116
est_20_6,teqp,regenerador,0.1,550.6882378664374,402.94611212923144,334.72392319622406
est_20_6,teqp,regenerador,0.11,546.1722871590181,402.08207723011657,334.4730491795496
est_20_6,teqp,regenerador,0.12,541.6563364515988,401.2165247530575,334.22206518146095
est_20_6,teqp,regenerador,0.13,537.1403857441794,400.3494707754908,333.9709715707317
est_20_6,teqp,regenerador,0.14,532.6244350367601,399.48093007856426,333.7197687133154
est_20_6,teqp,regenerador,0.15,528.1084843293409,398.6109173810962,333.4684569741848
est_20_6,teqp,regenerador,0.16,523.5925336219216,397.73944788640625,333.21703671537915
est_20_6,teqp,regenerador,0.17,519.0765829145023,396.8665361000905,332.9655082970214
est_20_6,teqp,regenerador,0.18,514.560632207083,395.9921964447737,332.71387207711996
est_20_6,teqp,regenerador,0.19,510.0446814996637,395.116443153973,332.4621284115794
est_20_6,teqp,regenerador,0.2,505.52873079224435,394.239290274534,332.2102776542091
est_20_6,teqp,regenerador,0.21,501.01278008482507,393.3607516689872,331.958320156732
est_20_6,teqp,regenerador,0.22,496.4968293774058,392.48084101783775,331.7062562687937
est_20_6,teqp,regenerador,0.23,491.98087866998645,391.59957182176515,331.45408633797007
est_20_6,teqp,regenerador,0.24,487.4649279625672,390.71695740477065,331.2018107097767
est_20_6,teqp,regenerador,0.25,482.94897725514784,389.83301091352314,330.9494297276774
est_20_6,teqp,regenerador,0.26,478.43302654772856,388.94774532268275,330.6969437330913
est_20_6,teqp,regenerador,0.27,473.9170758403093,388.06117343506685,330.4443530654024
est_20_6,teqp,regenerador,0.28,469.40112513288994,387.17330788397356,330.1916580619674
est_20_6,teqp,regenerador,0.29,464.88517442547067,386.28416113504164,329.9388590581227
est_20_6,teqp,regenerador,0.3,460.36922371805133,385.3937454880646,329.68595638719347
est_20_6,teqp,regenerador,0.31,455.85327301063205,384.50207307874166,329.4329503805009
est_20_6,teqp,regenerador,0.32,451.3373223032128,383.6091558803754,329.1798413673697
est_20_6,teqp,regenerador,0.33,446.8213715957935,382.71500570542827,328.92662967513627
est_20_6,teqp,regenerador,0.34,442.30542088837416,381.81963420734667,328.67331562915473
est_20_6,teqp,regenerador,0.35,437.7894701809549,380.9230528817951,328.41989955280553
est_20_6,teqp,regenerador,0.36,433.27351947353554,380.0252730682933,328.1663817675012
est_20_6,teqp,regenerador,0.37,428.75756876611626,379.1263059516007,327.9127625926935
est_20_6,teqp,regenerador,0.38,424.241618058697,378.22616256307856,327.6590423466155
est_20_6,teqp,regenerador,0.39,419.72566735127765,377.3248537819982,327.4052213433544
est_20_6,teqp,regenerador,0.4,415.2097166438583,376.422390336792,327.1512998973859
est_20_6,teqp,regenerador,0.41,410.69376593643904,375.5187828062473,326.89727832047606
est_20_6,teqp,regenerador,0.42,406.17781522901976,374.61404162063377,326.643156922274
est_20_6,teqp,regenerador,0.43,401.6618645216005,373.7081770642045,326.38893601064
est_20_6,teqp,regenerador,0.44,397.1459138141812,372.8011992706527,326.1346158915262
est_20_6,teqp,regenerador,0.45,392.62996310676186,371.8931182336807,325.8801968689797
est_20_6,teqp,regenerador,0.46,388.1140123993425,370.98394379939447,325.62567924515406
est_20_6,teqp,regenerador,0.47,383.59806169192325,370.0736856710752,325.37106332031215
est_20_6,teqp,regenerador,0.48,379.08211098450397,369.1623534092802,325.1163493928334
est_20_6,teqp,regenerador,0.49,374.5661602770847,368.24995643260564,324.86153775922133
est_20_6,teqp,regenerador,0.5,370.05020956966536,367.33650401840185,324.6066287141082
est_20_6,teqp,regenerador,0.51,365.534258862246,366.42200530342217,324.3516225502632
est_20_6,teqp,regenerador,0.52,361.01830815482674,365.50646928439255,324.0965195585962
est_20_6,teqp,regenerador,0.53,356.50235744740746,364.5899048178257,323.84132002816585
est_20_6,teqp,regenerador,0.54,351.9864067399881,363.6723206243975,323.58602424618414
est_20_6,teqp,regenerador,0.55,347.4704560325688,362.7537252814229,323.3306324980235
est_20_6,teqp,regenerador,0.56,342.9545053251495,361.83412723118744,323.07514506722157
est_20_6,teqp,regenerador,0.57,338.4385546177303,360.91353477724005,322.8195622354885
est_20_6,teqp,regenerador,0.58,333.92260391031095,359.9919560854171,322.56388428271026
est_20_6,teqp,regenerador,0.59,329.4066532028917,359.0693991839954,322.3081114869569
est_20_6,teqp,regenerador,0.6,324.89070249547234,358.145871963782,322.0522441244858
est_20_6,teqp,regenerador,0.61,320.37475178805306,357.22138217813017,321.7962824697495
est_20_6,teqp,regenerador,0.62,315.8588010806337,356.2959374428736,321.54022679539986
est_20_6,teqp,regenerador,0.63,311.34285037321445,355.36954523619266,321.2840773722931
est_20_6,teqp,regenerador,0.64,306.82689966579517,354.44221289838,321.02783446969374
est_20_6,teqp,regenerador,0.65,302.31094895837583,353.5139476336507,320.77149835414684
est_20_6,teqp,regenerador,0.66,297.79499825095655,352.58475650173835,320.5150692920715
est_20_6,teqp,regenerador,0.67,293.2790475435372,351.6546464307013,320.2585475463089
est_20_6,teqp,regenerador,0.68,288.76309683611794,350.7236242050711,320.00193338004
