tag,motor,equipo,f,h,T_caliente,T_frio
est_20_6,teqp,regenerador,0.69,284.24714612869866,349.7916964701751,319.74522705240736
est_20_6,teqp,regenerador,0.7,279.7311954212794,348.8588697305407,319.488428822162
est_20_6,teqp,regenerador,0.71,275.21524471386005,347.92515034908286,319.23153894598136
est_20_6,teqp,regenerador,0.72,270.69929400644077,346.9905445461946,318.9745576787916
est_20_6,teqp,regenerador,0.73,266.18334329902143,346.0550583987284,318.7174852737742
est_20_6,teqp,regenerador,0.74,261.66739259160215,345.1186978389953,318.46032198236986
est_20_6,teqp,regenerador,0.75,257.1514418841829,344.181468653126,318.2030680542825
est_20_6,teqp,regenerador,0.76,252.63549117676354,343.24337647984765,317.94572373748497
est_20_6,teqp,regenerador,0.77,248.11954046934426,342.30442681005434,317.6882892782227
est_20_6,teqp,regenerador,0.78,243.60358976192492,341.3646250255183,317.4307649210183
est_20_6,teqp,regenerador,0.79,239.08763905450564,340.42397629392565,317.1731509086764
est_20_6,teqp,regenerador,0.8,234.5716883470863,339.48248562225353,316.9154474822874
est_20_6,teqp,regenerador,0.81,230.05573763966703,338.54015788861517,316.6576548812309
est_20_6,teqp,regenerador,0.82,225.53978693224775,337.5969973130418,316.39977334318195
est_20_6,teqp,regenerador,0.83,221.02383622482847,336.653009455163,316.1418031041138
est_20_6,teqp,regenerador,0.84,216.50788551740914,335.70819821171426,315.88374439830085
est_20_6,teqp,regenerador,0.85,211.99193480998986,334.7625678138835,315.6255974583255
est_20_6,teqp,regenerador,0.86,207.47598410257052,333.8161223244635,315.36736251507904
est_20_6,teqp,regenerador,0.87,202.96003339515124,332.8688656348123,315.10903979776714
est_20_6,teqp,regenerador,0.88,198.44408268773196,331.920801461613,314.8506295339128
est_20_6,teqp,regenerador,0.89,193.92813198031263,330.97193334631146,314.59213194935967
est_20_6,teqp,regenerador,0.9,189.41218127289335,330.0222646408417,314.3335472682769
est_20_6,teqp,regenerador,0.91,184.896230565474,329.07179852044493,314.0748757131603
est_20_6,teqp,regenerador,0.92,180.38027985805473,328.1205379661437,313.81611750483677
est_20_6,teqp,regenerador,0.93,175.8643291506354,327.16848576587967,313.557272862466
est_20_6,teqp,regenerador,0.94,171.34837844321618,326.215644508211,313.2983420047133
est_20_6,teqp,regenerador,0.95,166.83242773579684,325.26201657726835,313.03932514508415
est_20_6,teqp,regenerador,0.96,162.31647702837756,324.3076041503961,312.78022249929654
est_20_6,teqp,regenerador,0.97,157.80052632095823,323.35240919088665,312.52103407232613
est_20_6,teqp,regenerador,0.98,153.28457561353895,322.3964334421258,312.26176069709106
est_20_6,teqp,regenerador,0.99,148.7686249061196,321.43967842149067,312.0024019608006
est_20_6,teqp,regenerador,1.0,144.25267419870033,320.48214541343145,311.7429582784564
est_20_6,teqp,hrvg,0.0,469.6344441197128,623.15,337.2265317174442
est_20_6,teqp,condensador,0.0,1239.8470998853995,344.809875684723,300.032917
est_20_6,teqp,hrvg,0.025,495.3524957072914,623.15,342.3249982101562
est_20_6,teqp,condensador,0.025,1217.2925822635877,342.7796802368896,300.032917
est_20_6,teqp,hrvg,0.05,521.0705472948699,623.15,347.37175010631927
est_20_6,teqp,condensador,0.05,1194.738064641776,340.82940374892115,300.032917
est_20_6,teqp,hrvg,0.075,546.7885988824485,623.15,352.36272233571816
est_20_6,teqp,condensador,0.075,1172.1835470199642,338.96748278308746,300.032917
est_20_6,teqp,hrvg,0.1,572.5066504700271,623.15,357.2933467544811
est_20_6,teqp,condensador,0.1,1149.6290293981524,337.200258415819,300.032917
est_20_6,teqp,hrvg,0.125,598.2247020576057,623.15,362.15848109851396
est_20_6,teqp,condensador,0.125,1127.0745117763408,335.53192611043903,300.032917
est_20_6,teqp,hrvg,0.15,623.9427536451842,623.15,366.95232398940976
est_20_6,teqp,condensador,0.15,1104.519994154529,333.96460837927583,300.032917
est_20_6,teqp,hrvg,0.175,649.6608052327629,623.15,371.52859462058495
est_20_6,teqp,condensador,0.175,1081.9654765327173,332.4985254657162,300.032917
est_20_6,teqp,hrvg,0.2,675.3788568203415,623.15,371.8855446129905
est_20_6,teqp,condensador,0.2,1059.4109589109055,331.1322361155906,300.032917
est_20_6,teqp,hrvg,0.225,701.0969084079201,623.15,372.2651108079684
est_20_6,teqp,condensador,0.225,1036.8564412890937,329.8629187538697,300.032917
est_20_6,teqp,hrvg,0.25,726.8149599954986,623.15,372.6693131864422
est_20_6,teqp,condensador,0.25,1014.3019236672819,328.6866690022213,300.032917
est_20_6,teqp,hrvg,0.275,752.5330115830773,623.15,373.10038189583787
est_20_6,teqp,condensador,0.275,991.7474060454701,327.59878739794834,300.032917
est_20_6,teqp,hrvg,0.3,778.2510631706557,623.15,373.5607780657985
est_20_6,teqp,condensador,0.3,969.1928884236585,326.5940460992782,300.032917
est_20_6,teqp,hrvg,0.325,803.9691147582344,623.15,374.0532151933344
est_20_6,teqp,condensador,0.325,946.6383708018467,325.6669211493692,300.032917
est_20_6,teqp,hrvg,0.35,829.6871663458129,623.15,374.58068052667886
est_20_6,teqp,condensador,0.35,924.083853180035,324.81178643403524,300.032917
est_20_6,teqp,hrvg,0.375,855.4052179333914,623.15,375.1464562739744
est_20_6,teqp,condensador,0.375,901.5293355582232,324.02306753515563,300.032917
est_20_6,teqp,hrvg,0.4,881.1232695209701,623.15,375.754136819789
est_20_6,teqp,condensador,0.4,878.9748179364115,323.29535858474856,300.032917
est_20_6,teqp,hrvg,0.425,906.8413211085488,623.15,376.4076423180625
est_20_6,teqp,condensador,0.425,856.4203003145997,322.62350395871715,300.032917
est_20_6,teqp,hrvg,0.45,932.5593726961273,623.15,377.1112239726566
est_20_6,teqp,condensador,0.45,833.8657826927879,322.00265493400974,300.032917
est_20_6,teqp,hrvg,0.475,958.2774242837058,623.15,377.86945637226114
est_20_6,teqp,condensador,0.475,811.3112650709761,321.42829711467755,300.032917
est_20_6,teqp,hrvg,0.5,983.9954758712845,623.15,378.68721299114446
est_20_6,teqp,condensador,0.5,788.7567474491643,320.896266020461,300.032917
est_20_6,teqp,hrvg,0.525,1009.7135274588632,623.15,379.56961611953625
est_20_6,teqp,condensador,0.525,766.2022298273525,320.4027450503199,300.032917
est_20_6,teqp,hrvg,0.55,1035.4315790464416,623.15,380.52195420031705
est_20_6,teqp,condensador,0.55,743.6477122055408,319.9442556830275,300.032917
est_20_6,teqp,hrvg,0.575,1061.1496306340202,623.15,381.54956010547346
est_20_6,teqp,condensador,0.575,721.0931945837292,319.5176395294612,300.032917
est_20_6,teqp,hrvg,0.6,1086.8676822215987,623.15,382.6576387580386
est_20_6,teqp,condensador,0.6,698.5386769619174,319.12003894676945,300.032917
est_20_6,teqp,hrvg,0.625,1112.5857338091773,623.15,383.85104860479765
est_20_6,teqp,condensador,0.625,675.9841593401056,318.74887389619295,300.032917
est_20_6,teqp,hrvg,0.65,1138.303785396756,623.15,385.1340335295049
est_20_6,teqp,condensador,0.65,653.4296417182939,318.40181771755056,300.032917
est_20_6,teqp,hrvg,0.675,1164.0218369843346,623.15,386.5099183464426
est_20_6,teqp,condensador,0.675,630.8751240964821,318.0767754899094,300.032917
est_20_6,teqp,hrvg,0.7,1189.739888571913,623.15,387.9807912484815
est_20_6,teqp,condensador,0.7,608.3206064746704,317.7718598748245,300.032917
est_20_6,teqp,hrvg,0.725,1215.4579401594917,623.15,389.5472047621188
est_20_6,teqp,condensador,0.725,585.7660888528586,317.485372181982,300.032917
est_20_6,teqp,hrvg,0.75,1241.1759917470702,623.15,391.20792709089744
est_20_6,teqp,condensador,0.75,563.2115712310468,317.2157826981067,300.032917
est_20_6,teqp,hrvg,0.775,1266.8940433346488,623.15,392.95978786394693
est_20_6,teqp,condensador,0.775,540.657053609235,316.9617120176815,300.032917
est_20_6,teqp,hrvg,0.8,1292.6120949222275,623.15,394.7976406425658
est_20_6,teqp,condensador,0.8,518.1025359874233,316.7219157947373,300.032917
est_20_6,teqp,hrvg,0.825,1318.330146509806,623.15,396.7144593882302
est_20_6,teqp,condensador,0.825,495.5480183656116,316.4952711533821,300.032917
est_20_6,teqp,hrvg,0.85,1344.0481980973846,623.15,398.70156377063046
est_20_6,teqp,condensador,0.85,472.9935007437998,316.28076155914096,300.032917
est_20_6,teqp,hrvg,0.875,1369.7662496849632,623.15,400.74895112134186
est_20_6,teqp,condensador,0.875,450.43898312198803,316.0774677291876,300.032917
est_20_6,teqp,hrvg,0.9,1395.4843012725419,623.15,402.84570016655357
est_20_6,teqp,condensador,0.9,427.88446550017625,315.8845560779011,300.032917
est_20_6,teqp,hrvg,0.925,1421.2023528601203,623.15,404.9804043689799
est_20_6,teqp,condensador,0.925,405.32994787836446,315.70126971384286,300.032917
est_20_6,teqp,hrvg,0.95,1446.920404447699,623.15,407.14159577010514
est_20_6,teqp,condensador,0.95,382.7754302565528,315.5269202644491,300.032917
est_20_6,teqp,hrvg,0.975,1472.6384560352774,623.15,409.3181237656036
est_20_6,teqp,condensador,0.975,360.220912634741,315.36088159553395,300.032917
est_20_6,teqp,hrvg,1.0,1498.356507622856,623.15,411.4994676238199
est_20_6,teqp,condensador,1.0,337.66639501292923,310.7657385750882,300.032917
est_20_7,teqp,regenerador,0.0,595.1254388463421,411.1920344148249,335.7906337472289
est_20_7,teqp,regenerador,0.01,590.8906782163459,410.3969546229553,335.5541686232392
est_20_7,teqp,regenerador,0.02,586.6559175863498,409.6003934370876,335.31760397702834
est_20_7,teqp,regenerador,0.03,582.4211569563536,408.8023654882908,335.08094012703646
est_20_7,teqp,regenerador,0.04,578.1863963263573,408.0028851514194,334.84417738995927
est_20_7,teqp,regenerador,0.05,573.9516356963611,407.20196662154086,334.60731608070375
est_20_7,teqp,regenerador,0.06,569.716875066365,406.3996239169212,334.37035651258356
est_20_7,teqp,regenerador,0.07,565.4821144363688,405.59587088033464,334.1332989971178
est_20_7,teqp,regenerador,0.08,561.2473538063725,404.7907211834129,333.89614384376114
est_20_7,teqp,regenerador,0.09,557.0125931763764,403.98418832758364,333.6588913613353
est_20_7,teqp,regenerador,0.1,552.7778325463802,403.17628564704415,333.42154185558127
est_20_7,teqp,regenerador,0.11,548.543071916384,402.36702631096335,333.1840956313898
est_20_7,teqp,regenerador,0.12,544.3083112863877,401.55642332572444,332.9465529917657
est_20_7,teqp,regenerador,0.13,540.0735506563916,400.7444897810967,332.70891423803425
est_20_7,teqp,regenerador,0.14,535.8387900263954,399.93123757876816,332.4711796698476
est_20_7,teqp,regenerador,0.15,531.6040293963991,399.11668029109103,332.233349585192
est_20_7,teqp,regenerador,0.16,527.3692687664029,398.30082944454705,331.9954242803939
est_20_7,teqp,regenerador,0.17,523.1345081364068,397.4836977621115,331.7574040501266
est_20_7,teqp,regenerador,0.18,518.8997475064106,396.6652971692283,331.5192891874168
est_20_7,teqp,regenerador,0.19,514.6649868764143,395.8456395911224,331.28107998365124
est_20_7,teqp,regenerador,0.2,510.43022624641816,395.02473680627565,331.04277672858234
est_20_7,teqp,regenerador,0.21,506.195465616422,394.20260044821475,330.80437971033564
est_20_7,teqp,regenerador,0.22,501.96070498642575,393.37924200723836,330.56588921541464
est_20_7,teqp,regenerador,0.23,497.7259443564296,392.55467283210174,330.32730552870805
est_20_7,teqp,regenerador,0.24,493.4911837264334,391.7289041316441,330.0886289334943
est_20_7,teqp,regenerador,0.25,489.2564230964372,390.90194697723217,329.8498597114504
est_20_7,teqp,regenerador,0.26,485.02166246644094,390.0738123010685,329.61099814265435
est_20_7,teqp,regenerador,0.27,480.78690183644477,389.2445109031846,329.372044505593
est_20_7,teqp,regenerador,0.28,476.5521412064486,388.41405344809476,329.1329990771677
est_20_7,teqp,regenerador,0.29,472.31738057645236,387.58245046840415,328.8938621326989
est_20_7,teqp,regenerador,0.3,468.0826199464562,386.7497123657999,328.6546339459324
est_20_7,teqp,regenerador,0.31,463.84785931646,385.9158494123995,328.4153147890439
est_20_7,teqp,regenerador,0.32,459.6130986864638,385.0808717520688,328.175904932646
est_20_7,teqp,regenerador,0.33,455.37833805646756,384.24478940168814,327.9364046457914
est_20_7,teqp,regenerador,0.34,451.1435774264714,383.4076122523652,327.6968141967115
est_20_7,teqp,regenerador,0.35,446.9088167964752,382.5693500703663,327.457133849895
est_20_7,teqp,regenerador,0.36,442.674056166479,381.7300124998681,327.21736387053267
est_20_7,teqp,regenerador,0.37,438.4392955364828,380.8896090607586,326.9775045216865
est_20_7,teqp,regenerador,0.38,434.2045349064866,380.0481491530776,326.7375560645384
est_20_7,teqp,regenerador,0.39,429.9697742764904,379.2056420563785,326.49751875891627
est_20_7,teqp,regenerador,0.4,425.73501364649417,378.36209693107173,326.2573928631285
est_20_7,teqp,regenerador,0.41,421.500253016498,377.51752281939594,326.0171786339668
est_20_7,teqp,regenerador,0.42,417.2654923865018,376.67192864635274,325.7768763267136
est_20_7,teqp,regenerador,0.43,413.0307317565056,375.8253232205972,325.5364861951447
est_20_7,teqp,regenerador,0.44,408.79597112650936,374.9777152352945,325.2960084915355
est_20_7,teqp,regenerador,0.45,404.5612104965132,374.12911326892737,325.0554434666661
est_20_7,teqp,regenerador,0.46,400.326449866517,373.2795257860537,324.814791369825
est_20_7,teqp,regenerador,0.47,396.0916892365208,372.42896113949536,324.5740524488143
est_20_7,teqp,regenerador,0.48,391.8569286065246,371.5774275667327,324.33322694995445
est_20_7,teqp,regenerador,0.49,387.62216797652843,370.7249331958681,324.0923151180885
est_20_7,teqp,regenerador,0.5,383.3874073465322,369.8714860432736,323.85131719658756
est_20_7,teqp,regenerador,0.51,379.15264671653597,369.0170940148464,323.61023342735376
est_20_7,teqp,regenerador,0.52,374.9178860865398,368.16176490657034,323.369064050826
est_20_7,teqp,regenerador,0.53,370.6831254565436,367.3055064050457,323.1278093059838
est_20_7,teqp,regenerador,0.54,366.4483648265474,366.4483260879744,322.8864694303519
est_20_7,teqp,regenerador,0.55,362.21360419655116,365.5902314246095,322.6450446600045
est_20_7,teqp,regenerador,0.56,357.978843566555,364.7312297761432,322.4035352295696
est_20_7,teqp,regenerador,0.57,353.7440829365588,363.8713283961168,322.1619413722322
est_20_7,teqp,regenerador,0.58,349.50932230656264,363.0105344307335,321.92026331974006
est_20_7,teqp,regenerador,0.59,345.27456167656646,362.1488549191088,321.6785013024069
est_20_7,teqp,regenerador,0.6,341.03980104657023,361.2862967935516,321.43665554911746
est_20_7,teqp,regenerador,0.61,336.805040416574,360.43429226136647,321.1947262873295
est_20_7,teqp,regenerador,0.62,332.5702797865778,359.55857189682627,320.9527137429613
est_20_7,teqp,regenerador,0.63,328.3355191565816,358.69341845773175,320.71061814083805
est_20_7,teqp,regenerador,0.64,324.1007585265854,357.82741306897094,320.468439704183
est_20_7,teqp,regenerador,0.65,319.8659978965892,356.96056213079737,320.2261786542283
est_20_7,teqp,regenerador,0.66,315.631237266593,356.09287193713357,319.98383521229664
est_20_7,teqp,regenerador,0.67,311.3964766365968,355.2243486754789,319.74140959669654
est_20_7,teqp,regenerador,0.68,307.1617160066006,354.3549984267551,319.49890202519015
est_20_7,teqp,regenerador,0.69,302.92695537660444,353.4848271650929,319.2563127139651
est_20_7,teqp,regenerador,0.7,298.69219474660827,352.61384075969363,319.0136418778171
est_20_7,teqp,regenerador,0.71,294.45743411661203,351.74204496713395,318.7708897301533
est_20_7,teqp,regenerador,0.72,290.22267348661586,350.869445441913,318.5280564829957
est_20_7,teqp,regenerador,0.73,285.98791285661963,349.9960477278581,318.2851423469843
est_20_7,teqp,regenerador,0.74,281.75315222662346,349.12185726069794,318.0421475313816
est_20_7,teqp,regenerador,0.75,277.5183915966272,348.24687936707016,317.7990722440753
est_20_7,teqp,regenerador,0.76,273.283630966631,347.371119263906,317.55591669158116
est_20_7,teqp,regenerador,0.77,269.0488703366348,346.4945820577455,317.31268107904754
est_20_7,teqp,regenerador,0.78,264.8141097066386,345.6172727439897,317.06936561025634
est_20_7,teqp,regenerador,0.79,260.5793490766424,344.7391962060671,316.82597048763
est_20_7,teqp,regenerador,0.8,256.3445884466462,343.86035721455255,316.58249591223074
est_20_7,teqp,regenerador,0.81,252.10982781665,342.9807604260151,316.33894208376546
est_20_7,teqp,regenerador,0.82,247.87506718665384,342.1004103823703,316.09530920058916
est_20_7,teqp,regenerador,0.83,243.64030655665766,341.2193115217025,315.8515974597072
est_20_7,teqp,regenerador,0.84,239.40554592666143,340.33746818898163,315.60780705677854
est_20_7,teqp,regenerador,0.85,235.17078529666526,339.45488452030565,315.3639381861185
est_20_7,teqp,regenerador,0.86,230.93602466666903,338.5715645853159,315.1199910407006
est_20_7,teqp,regenerador,0.87,226.70126403667285,337.6875123320428,314.87596581216263
est_20_7,teqp,regenerador,0.88,222.46650340667662,336.80273108526575,314.63186269080444
est_20_7,teqp,regenerador,0.89,218.23174277668045,335.9172255447654,314.3876818655942
est_20_7,teqp,regenerador,0.9,213.99698214668422,335.0309987834523,314.14342352417003
est_20_7,teqp,regenerador,0.91,209.76222151668804,334.14405424538285,313.89908785284075
est_20_7,teqp,regenerador,0.92,205.5274608866918,333.2563952436448,313.6546750365898
est_20_7,teqp,regenerador,0.93,201.29270025669564,332.36802495810423,313.41018526024226
est_20_7,teqp,regenerador,0.94,197.05793962669946,331.4789464330137,313.16561870381184
est_20_7,teqp,regenerador,0.95,192.8231789967033,330.58916257737746,312.9209755495981
est_20_7,teqp,regenerador,0.96,188.58841836670706,329.69867615110894,312.67625597752794
est_20_7,teqp,regenerador,0.97,184.3536577367109,328.8074897804605,312.4314601657551
est_20_7,teqp,regenerador,0.98,180.11889710671466,327.9156059397576,312.18658829138855
est_20_7,teqp,regenerador,0.99,175.88413647671848,327.0230269547637,311.94164053026344
est_20_7,teqp,regenerador,1.0,171.64937584672225,326.12975499823256,311.6966170568795
est_20_7,teqp,hrvg,0.0,462.4355791650731,623.15,335.7906337472289
est_20_7,teqp,condensador,0.0,1243.7263785529801,345.166386487642,300.032917
est_20_7,teqp,hrvg,0.025,488.2429625271105,623.15,340.9205815725234
est_20_7,teqp,condensador,0.025,1221.0801365336392,343.11528417750685,300.032917
est_20_7,teqp,hrvg,0.05,514.0503458891478,623.15,345.9995038247038
est_20_7,teqp,condensador,0.05,1198.4338945142983,341.1431265420606,300.032917
est_20_7,teqp,hrvg,0.075,539.8577292511852,623.15,351.02342372124497
est_20_7,teqp,condensador,0.075,1175.7876524949575,339.2587908911076,300.032917
est_20_7,teqp,hrvg,0.1,565.6651126132226,623.15,355.98786860219315
est_20_7,teqp,condensador,0.1,1153.1414104756168,337.469046254425,300.032917
est_20_7,teqp,hrvg,0.125,591.47249597526,623.15,360.8878056280913
est_20_7,teqp,condensador,0.125,1130.495168456276,335.7784796240712,300.032917
est_20_7,teqp,hrvg,0.15,617.2798793372974,623.15,365.7175582528096
est_20_7,teqp,condensador,0.15,1107.848926436935,334.1895538137875,300.032917
est_20_7,teqp,hrvg,0.175,643.0872626993348,623.15,370.47070410303485
est_20_7,teqp,condensador,0.175,1085.2026844175941,332.7027657735076,300.032917
est_20_7,teqp,hrvg,0.2,668.8946460613722,623.15,371.7934906066457
est_20_7,teqp,condensador,0.2,1062.5564423982532,331.3168846316183,300.032917
est_20_7,teqp,hrvg,0.225,694.7020294234096,623.15,372.1685110552037
est_20_7,teqp,condensador,0.225,1039.9102003789126,330.0292337412099,300.032917
est_20_7,teqp,hrvg,0.25,720.509412785447,623.15,372.56781426908293
est_20_7,teqp,condensador,0.25,1017.2639583595716,328.83599524445435,300.032917
est_20_7,teqp,hrvg,0.275,746.3167961474844,623.15,372.9935996483405
est_20_7,teqp,condensador,0.275,994.6177163402308,327.732502402665,300.032917
est_20_7,teqp,hrvg,0.3,772.1241795095218,623.15,373.44829522811574
est_20_7,teqp,condensador,0.3,971.9714743208899,326.7135190751903,300.032917
est_20_7,teqp,hrvg,0.325,797.9315628715592,623.15,373.9345796816891
est_20_7,teqp,condensador,0.325,949.325232301549,325.77347979339856,300.032917
est_20_7,teqp,hrvg,0.35,823.7389462335966,623.15,374.45540432648244
est_20_7,teqp,condensador,0.35,926.6789902822081,324.906693136124,300.032917
est_20_7,teqp,hrvg,0.375,849.546329595634,623.15,375.01401430410505
est_20_7,teqp,condensador,0.375,904.0327482628674,324.1075034546641,300.032917
est_20_7,teqp,hrvg,0.4,875.3537129576714,623.15,375.6139678859995
est_20_7,teqp,condensador,0.4,881.3865062435265,323.37041478079675,300.032917
est_20_7,teqp,hrvg,0.425,901.1610963197088,623.15,376.2591510134351
est_20_7,teqp,condensador,0.425,858.7402642241857,322.6901781222427,300.032917
est_20_7,teqp,hrvg,0.45,926.9684796817462,623.15,376.95378491557267
est_20_7,teqp,condensador,0.45,836.0940222048448,322.061850258663,300.032917
est_20_7,teqp,hrvg,0.475,952.7758630437836,623.15,377.7024219045641
est_20_7,teqp,condensador,0.475,813.4477801855039,321.48082675158525,300.032917
est_20_7,teqp,hrvg,0.5,978.583246405821,623.15,378.5099247352125
est_20_7,teqp,condensador,0.5,790.801538166163,320.94285775527146,300.032917
est_20_7,teqp,hrvg,0.525,1004.3906297678584,623.15,379.38142085798717
est_20_7,teqp,condensador,0.525,768.1552961468221,320.44404795676263,300.032917
est_20_7,teqp,hrvg,0.55,1030.1980131298958,623.15,380.3222285646853
est_20_7,teqp,condensador,0.55,745.5090541274814,319.980845377381,300.032917
est_20_7,teqp,hrvg,0.575,1056.0053964919332,623.15,381.3377387697646
est_20_7,teqp,condensador,0.575,722.8628121081406,319.55002733101674,300.032917
est_20_7,teqp,hrvg,0.6,1081.8127798539706,623.15,382.4332533886427
est_20_7,teqp,condensador,0.6,700.2165700887997,319.14867698873644,300.032917
est_20_7,teqp,hrvg,0.625,1107.620163216008,623.15,383.6137709788147
est_20_7,teqp,condensador,0.625,677.5703280694588,318.77416254915283,300.032917
est_20_7,teqp,hrvg,0.65,1133.4275465780454,623.15,384.88372374161423
est_20_7,teqp,condensador,0.65,654.9240860501179,318.42411047254546,300.032917
est_20_7,teqp,hrvg,0.675,1159.2349299400828,623.15,386.24667316437973
est_20_7,teqp,condensador,0.675,632.277844030777,318.0963851271989,300.032917
est_20_7,teqp,hrvg,0.7,1185.0423133021202,623.15,387.704988245374
est_20_7,teqp,condensador,0.7,609.6316020114363,317.78906306909965,300.032917
est_20_7,teqp,hrvg,0.725,1210.8496966641576,623.15,389.25953396895153
est_20_7,teqp,condensador,0.725,586.9853599920955,317.50041429050196,300.032917
est_20_7,teqp,hrvg,0.75,1236.657080026195,623.15,390.9094062683197
est_20_7,teqp,condensador,0.75,564.3391179727546,317.22888062366326,300.032917
est_20_7,teqp,hrvg,0.775,1262.4644633882324,623.15,392.6517558488476
est_20_7,teqp,condensador,0.775,541.6928759534137,316.9730585209526,300.032917
est_20_7,teqp,hrvg,0.8,1288.2718467502698,623.15,394.4817266527288
est_20_7,teqp,condensador,0.8,519.0466339340728,316.7316823209208,300.032917
est_20_7,teqp,hrvg,0.825,1314.0792301123072,623.15,396.3925303848931
est_20_7,teqp,condensador,0.825,496.40039191473204,316.5036096738568,300.032917
est_20_7,teqp,hrvg,0.85,1339.8866134743446,623.15,398.3756549261116
est_20_7,teqp,condensador,0.85,473.75414989539115,316.2878082139161,300.032917
est_20_7,teqp,hrvg,0.875,1365.693996836382,623.15,400.4211851223548
est_20_7,teqp,condensador,0.875,451.10790787605026,316.0833437396129,300.032917
est_20_7,teqp,hrvg,0.9,1391.5013801984194,623.15,402.51820540747735
est_20_7,teqp,condensador,0.9,428.4616658567095,315.889369859009,300.032917
est_20_7,teqp,hrvg,0.925,1417.3087635604568,623.15,404.6552381162485
est_20_7,teqp,condensador,0.925,405.8154238373686,315.70511821031363,300.032917
est_20_7,teqp,hrvg,0.95,1443.1161469224942,623.15,406.8206789908709
est_20_7,teqp,condensador,0.95,383.1691818180278,315.52989112335877,300.032917
est_20_7,teqp,hrvg,0.975,1468.9235302845316,623.15,409.0031912388915
est_20_7,teqp,condensador,0.975,360.52293979868693,315.36305265836853,300.032917
est_20_7,teqp,hrvg,1.0,1494.730913646569,623.15,411.19203448862095
est_20_7,teqp,condensador,1.0,337.87669777934605,310.8090835796047,300.032917
est_20_9,teqp,regenerador,0.0,559.563430330894,406.293671831887,335.94720483982707
est_20_9,teqp,regenerador,0.01,555.1606199722315,405.4525220756033,335.7093153320674
est_20_9,teqp,regenerador,0.02,550.7578096135691,404.60990776145695,335.4713228464011
est_20_9,teqp,regenerador,0.03,546.3549992549066,403.7658441007812,335.2332277196912
est_20_9,teqp,regenerador,0.04,541.9521888962441,402.9203449515401,334.9950302869054
est_20_9,teqp,regenerador,0.05,537.5493785375817,402.07342413777184,334.75673088111307
est_20_9,teqp,regenerador,0.06,533.1465681789193,401.2250958119905,334.5183298335295
est_20_9,teqp,regenerador,0.07,528.7437578202569,400.3753735895465,334.27982747352274
est_20_9,teqp,regenerador,0.08,524.3409474615944,399.5242709786966,334.0412241285482
est_20_9,teqp,regenerador,0.09,519.9381371029319,398.6718013133124,333.80252012443697
est_20_9,teqp,regenerador,0.1,515.5353267442695,397.8179777551077,333.56371578512835
est_20_9,teqp,regenerador,0.11,511.132516385607,396.9628132957864,333.3248114322505
est_20_9,teqp,regenerador,0.12,506.72970602694454,396.1063207599267,333.0858073865111
est_20_9,teqp,regenerador,0.13,502.3268956682821,395.2485128043318,332.84670396620606
est_20_9,teqp,regenerador,0.14,497.9240853096196,394.3894019242014,332.60750148799525
est_20_9,teqp,regenerador,0.15,493.52127495095715,393.52900045167706,332.36820026675537
est_20_9,teqp,regenerador,0.16,489.1184645922947,392.66732055914207,332.1288006155845
est_20_9,teqp,regenerador,0.17,484.7156542336323,391.8043742608038,331.8893028458127
est_20_9,teqp,regenerador,0.18,480.3128438749698,390.9401734144674,331.64970726700705
est_20_9,teqp,regenerador,0.19,475.91003351630735,390.0747297232524,331.4100141869801
est_20_9,teqp,regenerador,0.2,471.5072231576449,389.2080547373156,331.17022391179626
est_20_9,teqp,regenerador,0.21,467.1044127989825,388.34015985544005,330.9303367457797
est_20_9,teqp,regenerador,0.22,462.70160244032,387.47105632582765,330.69035299152006
est_20_9,teqp,regenerador,0.23,458.29879208165755,386.60075524978845,330.45027294988114
est_20_9,teqp,regenerador,0.24,453.8959817229951,385.7292675806911,330.2100969200063
est_20_9,teqp,regenerador,0.25,449.4931713643326,384.8566041267359,329.96982519932595
est_20_9,teqp,regenerador,0.26,445.09036100567016,383.98277555203197,329.7294580835634
est_20_9,teqp,regenerador,0.27,440.6875506470077,383.10779237791246,329.48899586674264
est_20_9,teqp,regenerador,0.28,436.28474028834523,382.2316649841973,329.2484388411939
est_20_9,teqp,regenerador,0.29,431.8819299296828,381.35440361041015,329.0077872975604
est_20_9,teqp,regenerador,0.3,427.47911957102036,380.47601835693524,328.76704152480454
est_20_9,teqp,regenerador,0.31,423.0763092123579,379.596519186125,328.5262018102143
est_20_9,teqp,regenerador,0.32,418.67349885369543,378.7159159247188,328.2852684394086
est_20_9,teqp,regenerador,0.33,414.27068849503297,377.8342182595316,328.04424169634433
est_20_9,teqp,regenerador,0.34,409.86787813637056,376.95143574756565,327.8031218633212
est_20_9,teqp,regenerador,0.35,405.4650677777081,376.067577808836,327.5619092209877
est_20_9,teqp,regenerador,0.36,401.06225741904564,375.1826537309376,327.32060404907054
est_20_9,teqp,regenerador,0.37,396.6594470603832,374.29667266919915,327.0792066234898
est_20_9,teqp,regenerador,0.38,392.2566367017207,373.4096436474716,326.8377172207578
est_20_9,teqp,regenerador,0.39,387.85382634305824,372.5215755588673,326.59613611515937
est_20_9,teqp,regenerador,0.4,383.4510159843958,371.6324771664469,326.35446357902555
est_20_9,teqp,regenerador,0.41,379.0482056257333,370.7423571038425,326.1126998832413
est_20_9,teqp,regenerador,0.42,374.6453952670709,369.8512238764814,325.8708452970818
est_20_9,teqp,regenerador,0.43,370.24258490840845,368.95908585916936,325.62890008821853
est_20_9,teqp,regenerador,0.44,365.839774549746,368.06595130238276,325.3868645227277
est_20_9,teqp,regenerador,0.45,361.4369641910835,367.17182832693135,325.1447388650909
est_20_9,teqp,regenerador,0.46,357.03415383242105,366.2767249272184,324.90252337820453
est_20_9,teqp,regenerador,0.47,352.63134347375865,365.38064897099815,324.660218323383
est_20_9,teqp,regenerador,0.48,348.2285331150962,364.4836081996424,324.417823960364
est_20_9,teqp,regenerador,0.49,343.8257227564337,363.5856102283559,324.17534054731493
est_20_9,teqp,regenerador,0.5,339.42291239777126,362.6866625463358,323.9327683408367
est_20_9,teqp,regenerador,0.51,335.0201020391088,361.7867725168656,323.6901075959697
est_20_9,teqp,regenerador,0.52,330.61729168044633,360.885947377346,323.4473585661987
est_20_9,teqp,regenerador,0.53,326.21448132178386,359.9841942392576,323.204521503457
est_20_9,teqp,regenerador,0.54,321.8116709631214,359.0815200880495,322.9615966581321
est_20_9,teqp,regenerador,0.55,317.40886060445894,358.1779317850164,322.71858427907057
est_20_9,teqp,regenerador,0.56,313.0060502457965,357.2734360601797,322.4754846135822
est_20_9,teqp,regenerador,0.57,308.6032398871341,356.36803952187154,322.2322979074466
est_20_9,teqp,regenerador,0.58,304.20042952847166,355.46174864926235,321.9890244049144
est_20_9,teqp,regenerador,0.59,299.7976191698092,354.55456983568075,321.7456643487156
est_20_9,teqp,regenerador,0.6,295.39480881114673,353.64650918166564,321.50221798006186
est_20_9,teqp,regenerador,0.61,290.99199845248427,352.73757290658824,321.25868553865246
est_20_9,teqp,regenerador,0.62,286.5891880938218,351.8277669357833,321.01506726267763
est_20_9,teqp,regenerador,0.63,282.18637773515934,350.9170971059104,320.77136338882275
est_20_9,teqp,regenerador,0.64,277.7835673764969,350.00556912288476,320.52757415214046
est_20_9,teqp,regenerador,0.65,273.3807570178344,349.0931885620388,320.283699786559
est_20_9,teqp,regenerador,0.66,268.97794665917195,348.17996086190504,320.03974052431005
est_20_9,teqp,regenerador,0.67,264.5751363005095,347.26589136250135,319.7956965956197
est_20_9,teqp,regenerador,0.68,260.1723259418471,346.35098524680836,319.5515682302257
est_20_9,teqp,regenerador,0.69,255.7695155831846,345.43524750534425,319.30735565570143
est_20_9,teqp,regenerador,0.7,251.3667052245222,344.5186830370324,319.06305909831974
est_20_9,teqp,regenerador,0.71,246.96389486585974,343.6012961015887,318.8186787828824
est_20_9,teqp,regenerador,0.72,242.56108450719728,342.68309231787003,318.5742149327243
est_20_9,teqp,regenerador,0.73,238.15827414853482,341.7640756621069,318.3296677697175
est_20_9,teqp,regenerador,0.74,233.75546378987235,340.84425046600757,318.0850375142745
est_20_9,teqp,regenerador,0.75,229.3526534312099,339.9236209147235,317.8403243853526
est_20_9,teqp,regenerador,0.76,224.94984307254742,339.00219104468437,317.5955286004567
est_20_9,teqp,regenerador,0.77,220.54703271388496,338.0799647412733,317.35065037564505
est_20_9,teqp,regenerador,0.78,216.1442223552225,337.1569457363555,317.1056899255305
est_20_9,teqp,regenerador,0.79,211.74141199656003,336.2331376084557,316.86064746328594
est_20_9,teqp,regenerador,0.8,207.33860163789757,335.30854376917523,316.61552320064675
est_20_9,teqp,regenerador,0.81,202.93579127923516,334.3831674778773,316.37031734791566
est_20_9,teqp,regenerador,0.82,198.5329809205727,333.4570118218819,316.1250301139636
est_20_9,teqp,regenerador,0.83,194.1301705619103,332.5300797214528,315.87966170623656
est_20_9,teqp,regenerador,0.84,189.72736020324783,331.6023739272513,315.6342123307567
est_20_9,teqp,regenerador,0.85,185.32454984458536,330.6738970144655,315.38868219212554
est_20_9,teqp,regenerador,0.86,180.9217394859229,329.7446513788995,315.1430714935291
est_20_9,teqp,regenerador,0.87,176.51892912726044,328.81463923283616,314.89738043673884
est_20_9,teqp,regenerador,0.88,172.11611876859797,327.8838626006728,314.651609222116
est_20_9,teqp,regenerador,0.89,167.7133084099355,326.95232331428707,314.4057580486148
est_20_9,teqp,regenerador,0.9,163.31049805127304,326.02002350941876,314.1598271137835
est_20_9,teqp,regenerador,0.91,158.90768769261058,325.08696361450507,313.9138166137702
est_20_9,teqp,regenerador,0.92,154.50487733394812,324.15314535725406,313.6677267433233
est_20_9,teqp,regenerador,0.93,150.1020669752857,323.21856974695766,313.42155769579387
est_20_9,teqp,regenerador,0.94,145.69925661662325,322.2832375744777,313.1753096642911
est_20_9,teqp,regenerador,0.95,141.29644625796084,321.34714943913724,312.9289828370845
est_20_9,teqp,regenerador,0.96,136.89363589929837,320.4103056683848,312.682577404492
est_20_9,teqp,regenerador,0.97,132.4908255406359,319.4727063269703,312.43609355470613
est_20_9,teqp,regenerador,0.98,128.08801518197345,318.53435126016035,312.18953147389493
est_20_9,teqp,regenerador,0.99,123.68520482331098,317.59524005836573,311.94289134709027
est_20_9,teqp,regenerador,1.0,119.28239446464852,316.6553720489366,311.6961733579753
est_20_9,teqp,hrvg,0.0,463.0332620381382,623.15,335.94720483982707
est_20_9,teqp,condensador,0.0,1257.3568478113402,346.4345393292971,300.032917
est_20_9,teqp,hrvg,0.025,488.9150046869353,623.15,341.0818505892076
est_20_9,teqp,condensador,0.025,1234.388317375029,344.3117115994848,300.032917
est_20_9,teqp,hrvg,0.05,514.7967473357323,623.15,346.16415222124505
est_20_9,teqp,condensador,0.05,1211.4197869387176,342.26379039009976,300.032917
est_20_9,teqp,hrvg,0.075,540.6784899845294,623.15,351.1899545420266
est_20_9,teqp,condensador,0.075,1188.4512565024063,340.30122213633626,300.032917
est_20_9,teqp,hrvg,0.1,566.5602326333265,623.15,356.1545777406147
est_20_9,teqp,condensador,0.1,1165.482726066095,338.43233217213043,300.032917
est_20_9,teqp,hrvg,0.125,592.4419752821235,623.15,361.05274222424714
est_20_9,teqp,condensador,0.125,1142.5141956297837,336.6631641158862,300.032917
est_20_9,teqp,hrvg,0.15,618.3237179309206,623.15,364.6171102273965
est_20_9,teqp,condensador,0.15,1119.5456651934724,334.9974653134175,300.032917
est_20_9,teqp,hrvg,0.175,644.2054605797176,623.15,364.9515225181937
est_20_9,teqp,condensador,0.175,1096.5771347571608,333.4368022267754,300.032917
est_20_9,teqp,hrvg,0.2,670.0872032285147,623.15,365.3071463608439
est_20_9,teqp,condensador,0.2,1073.6086043208495,331.9807753835471,300.032917
est_20_9,teqp,hrvg,0.225,695.9689458773119,623.15,365.6859067496239
est_20_9,teqp,condensador,0.225,1050.6400738845382,330.6273017536212,300.032917
est_20_9,teqp,hrvg,0.25,721.8506885261088,623.15,366.0899379549496
est_20_9,teqp,condensador,0.25,1027.6715434482269,329.37293168591526,300.032917
est_20_9,teqp,hrvg,0.275,747.732431174906,623.15,366.52160697405225
est_20_9,teqp,condensador,0.275,1004.7030130119156,328.21317364106557,300.032917
est_20_9,teqp,hrvg,0.3,773.6141738237029,623.15,366.9835382119011
est_20_9,teqp,condensador,0.3,981.7344825756043,327.14280118290395,300.032917
est_20_9,teqp,hrvg,0.325,799.4959164725001,623.15,367.47864051852866
est_20_9,teqp,condensador,0.325,958.765952139293,326.15613043022086,300.032917
est_20_9,teqp,hrvg,0.35,825.377659121297,623.15,368.01013238359366
est_20_9,teqp,condensador,0.35,935.7974217029816,325.2472568211067,300.032917
est_20_9,teqp,hrvg,0.375,851.2594017700942,623.15,368.58156846962186
est_20_9,teqp,condensador,0.375,912.8288912666703,324.41024748845166,300.032917
est_20_9,teqp,hrvg,0.4,877.1411444188913,623.15,369.196863195482
est_20_9,teqp,condensador,0.4,889.8603608303589,323.6392896236367,300.032917
est_20_9,teqp,hrvg,0.425,903.0228870676883,623.15,369.8603072547767
est_20_9,teqp,condensador,0.425,866.8918303940476,322.92880035496177,300.032917
est_20_9,teqp,hrvg,0.45,928.9046297164854,623.15,370.57657571118534
est_20_9,teqp,condensador,0.45,843.9232999577363,322.27350010426807,300.032917
est_20_9,teqp,hrvg,0.475,954.7863723652824,623.15,371.3507201676711
est_20_9,teqp,condensador,0.475,820.954769521425,321.6684576525882,300.032917
est_20_9,teqp,hrvg,0.5,980.6681150140795,623.15,372.18813876080185
est_20_9,teqp,condensador,0.5,797.9862390851135,321.10911348315466,300.032917
est_20_9,teqp,hrvg,0.525,1006.5498576628765,623.15,373.09451466858656
est_20_9,teqp,condensador,0.525,775.0177086488022,320.5912839315803,300.032917
est_20_9,teqp,hrvg,0.55,1032.4316003116737,623.15,374.07571402730485
est_20_9,teqp,condensador,0.55,752.0491782124909,320.11115399312115,300.032917
est_20_9,teqp,hrvg,0.575,1058.3133429604707,623.15,375.1376341591775
est_20_9,teqp,condensador,0.575,729.0806477761796,319.665261666123,300.032917
est_20_9,teqp,hrvg,0.6,1084.1950856092676,623.15,376.2859942886751
est_20_9,teqp,condensador,0.6,706.1121173398683,319.25047618855234,300.032917
est_20_9,teqp,hrvg,0.625,1110.0768282580648,623.15,377.5260674157189
est_20_9,teqp,condensador,0.625,683.143586903557,318.8639743447705,300.032917
est_20_9,teqp,hrvg,0.65,1135.958570906862,623.15,378.86235990794245
est_20_9,teqp,condensador,0.65,660.1750564672456,318.5032141598424,300.032917
est_20_9,teqp,hrvg,0.675,1161.8403135556591,623.15,380.29825529016756
est_20_9,teqp,condensador,0.675,637.2065260309342,318.1659101033695,300.032917
est_20_9,teqp,hrvg,0.7,1187.7220562044558,623.15,381.8356514611397
est_20_9,teqp,condensador,0.7,614.2379955946229,317.85000793066604,300.032917
est_20_9,teqp,hrvg,0.725,1213.603798853253,623.15,383.4746306079113
est_20_9,teqp,condensador,0.725,591.2694651583116,317.5536616890786,300.032917
est_20_9,teqp,hrvg,0.75,1239.4855415020502,623.15,385.21320456765216
est_20_9,teqp,condensador,0.75,568.3009347220003,317.2752120157869,300.032917
est_20_9,teqp,hrvg,0.775,1265.3672841508474,623.15,387.0471764386006
est_20_9,teqp,condensador,0.775,545.3324042856889,317.01316654699934,300.032917
est_20_9,teqp,hrvg,0.8,1291.2490267996443,623.15,388.97014717712483
est_20_9,teqp,condensador,0.8,522.3638738493776,316.7661816581514,300.032917
est_20_9,teqp,hrvg,0.825,1317.1307694484412,623.15,390.97367646921026
est_20_9,teqp,condensador,0.825,499.39534341306637,316.5330464756476,300.032917
est_20_9,teqp,hrvg,0.85,1343.0125120972384,623.15,393.04758722260084
est_20_9,teqp,condensador,0.85,476.42681297675495,316.31266947290317,300.032917
est_20_9,teqp,hrvg,0.875,1368.8942547460356,623.15,395.1803820994501
est_20_9,teqp,condensador,0.875,453.45828254044363,316.104062724787,300.032917
est_20_9,teqp,hrvg,0.9,1394.7759973948325,623.15,397.359726267196
est_20_9,teqp,condensador,0.9,430.4897521041323,315.9063341064872,300.032917
est_20_9,teqp,hrvg,0.925,1420.6577400436295,623.15,399.5729513395716
est_20_9,teqp,condensador,0.925,407.5212216678209,315.7186743188954,300.032917
est_20_9,teqp,hrvg,0.95,1446.5394826924266,623.15,401.80752704761994
est_20_9,teqp,condensador,0.95,384.5526912315097,315.5403494050537,300.032917
est_20_9,teqp,hrvg,0.975,1472.4212253412238,623.15,404.05147111320747
est_20_9,teqp,condensador,0.975,361.5841607951983,315.3706921226138,300.032917
est_20_9,teqp,hrvg,1.0,1498.3029679900208,623.15,406.29367202674393
est_20_9,teqp,condensador,1.0,338.61563035888696,310.9613630780491,300.032917
est_20_11,teqp,regenerador,0.0,546.7534196400462,400.8184932862083,332.76056955189506
est_20_11,teqp,regenerador,0.01,542.730940783485,400.0508661655221,332.55281164755513
est_20_11,teqp,regenerador,0.02,538.708461926924,399.2820139042082,332.3449744969222
est_20_11,teqp,regenerador,0.03,534.6859830703628,398.5119481954389,332.1370583320317
est_20_11,teqp,regenerador,0.04,530.6635042138016,397.74068025411924,331.9290633837472
est_20_11,teqp,regenerador,0.05,526.6410253572406,396.9682210488692,331.72098988176606
est_20_11,teqp,regenerador,0.06,522.6185465006794,396.1945820120122,331.5128380546226
est_20_11,teqp,regenerador,0.07,518.5960676441183,395.41977308901744,331.3046081296936
est_20_11,teqp,regenerador,0.08,514.5735887875571,394.64380597108834,331.0963003332021
est_20_11,teqp,regenerador,0.09,510.551109930996,393.8666903046059,330.8879148902231
est_20_11,teqp,regenerador,0.1,506.5286310744348,393.08843710224807,330.67945202468655
est_20_11,teqp,regenerador,0.11,502.5061522178737,392.30905651700044,330.4709119593825
est_20_11,teqp,regenerador,0.12,498.4836733613126,391.5285587389208,330.26229491596524
est_20_11,teqp,regenerador,0.13,494.46119450475146,390.74695383692057,330.05360111495753
est_20_11,teqp,regenerador,0.14,490.4387156481903,389.96425176018573,329.84483077575555
est_20_11,teqp,regenerador,0.15,486.41623679162916,389.18046233955954,329.6359841166316
est_20_11,teqp,regenerador,0.16,482.39375793506804,388.3955952888855,329.42706135473975
est_20_11,teqp,regenerador,0.17,478.37127907850686,387.6096602063078,329.21806270611904
est_20_11,teqp,regenerador,0.18,474.34880022194574,386.8226665764333,329.0089883856983
est_20_11,teqp,regenerador,0.19,470.3263213653846,386.0346237681153,328.7998386073
est_20_11,teqp,regenerador,0.2,466.3038425088235,385.2455410415859,328.59061358364283
est_20_11,teqp,regenerador,0.21,462.28136365226237,384.455427544383,328.38131352634883
est_20_11,teqp,regenerador,0.22,458.2588847957012,383.6642923148921,328.17193864594407
est_20_11,teqp,regenerador,0.23,454.23640593914007,382.8721442830253,327.96248915186465
est_20_11,teqp,regenerador,0.24,450.21392708257895,382.0789922713069,327.75296525245903
est_20_11,teqp,regenerador,0.25,446.19144822601777,381.284844995935,327.5433671549375
est_20_11,teqp,regenerador,0.26,442.16896936945665,380.4897110678061,327.33369506558626
est_20_11,teqp,regenerador,0.27,438.1464905128955,379.6935989935149,327.1239491895233
est_20_11,teqp,regenerador,0.28,434.12401165633435,378.89651717629715,326.91412973034556
est_20_11,teqp,regenerador,0.29,430.1015327997733,378.0984739170111,326.7042368920055
est_20_11,teqp,regenerador,0.3,426.0790539432121,377.2994774150594,326.49427087554875
est_20_11,teqp,regenerador,0.31,422.056575086651,376.4995357691871,326.28423188208586
est_20_11,teqp,regenerador,0.32,418.03409623008986,375.6986569783999,326.074120111405
est_20_11,teqp,regenerador,0.33,414.0116173735287,374.896848942772,325.8639357622396
est_20_11,teqp,regenerador,0.34,409.98913851696756,374.0941194642353,325.6536790322736
est_20_11,teqp,regenerador,0.35,405.96665966040644,373.290476247351,325.4433501181426
est_20_11,teqp,regenerador,0.36,401.94418080384526,372.4859269000415,325.23294921544095
est_20_11,teqp,regenerador,0.37,397.9217019472842,371.6804789342961,325.02247651872057
est_20_11,teqp,regenerador,0.38,393.899223090723,370.87413976684877,324.8119322214983
est_20_11,teqp,regenerador,0.39,389.8767442341619,370.06691671981247,324.6013165162566
est_20_11,teqp,regenerador,0.4,385.85426537760077,369.2588170212844,324.3906295944487
est_20_11,teqp,regenerador,0.41,381.8317865210396,368.4498478074086,324.17987164650026
est_20_11,teqp,regenerador,0.42,377.80930766447847,367.64001611807936,323.9690428618136
est_20_11,teqp,regenerador,0.43,373.78682880791735,366.82932890425644,323.75814342876987
est_20_11,teqp,regenerador,0.44,369.76434995135617,366.01779302373626,323.54717353473444
est_20_11,teqp,regenerador,0.45,365.74187109479504,365.20541524324443,323.33613336605725
est_20_11,teqp,regenerador,0.46,361.7193922382339,364.39220223868415,323.12502310807696
est_20_11,teqp,regenerador,0.47,357.6969133816728,363.5781605955572,322.9138429451257
est_20_11,teqp,regenerador,0.48,353.6744345251117,362.7632968093541,322.7025930605283
est_20_11,teqp,regenerador,0.49,349.6519556685505,361.9476172859154,322.4912736366096
est_20_11,teqp,regenerador,0.5,345.6294768119894,361.13112834176604,322.279884854694
est_20_11,teqp,regenerador,0.51,341.60699795542826,360.3138362043984,322.06842689511006
est_20_11,teqp,regenerador,0.52,337.5845190988671,359.49574701250464,321.8568999371922
est_20_11,teqp,regenerador,0.53,333.56204024230595,358.6768668163972,321.64530415928505
est_20_11,teqp,regenerador,0.54,329.53956138574483,357.8572015779438,321.4336397387445
est_20_11,teqp,regenerador,0.55,325.51708252918365,357.0367571708976,321.22190685194164
est_20_11,teqp,regenerador,0.56,321.49460367262253,356.2155393809955,321.01010567426374
est_20_11,teqp,regenerador,0.57,317.4721248160614,355.393553906054,320.7982363801193
est_20_11,teqp,regenerador,0.58,313.4496459595003,354.5708063560322,320.5862991437625
est_20_11,teqp,regenerador,0.59,309.42716710293917,353.7473022530558,320.37429413600444
est_20_11,teqp,regenerador,0.6,305.404688246378,352.92304703140456,320.1622215291441
est_20_11,teqp,regenerador,0.61,301.38220938981686,352.09804603745687,319.9500814939077
est_20_11,teqp,regenerador,0.62,297.35973053325574,351.27230452959543,319.73787419975577
est_20_11,teqp,regenerador,0.63,293.33725167669456,350.44582767806094,319.5255998152386
est_20_11,teqp,regenerador,0.64,289.31477282013344,349.61862056476417,319.3132585079926
est_20_11,teqp,regenerador,0.65,285.2922939635723,348.7906881852169,319.1008504446939
est_20_11,teqp,regenerador,0.66,281.2698151070112,347.96203543996256,318.88837579106445
est_20_11,teqp,regenerador,0.67,277.24733625045,347.132667147868,318.67583471187265
est_20_11,teqp,regenerador,0.68,273.2248573938889,346.3025880343047,318.46322737093635
est_20_11,teqp,regenerador,0.69,269.2023785373278,345.47180273567216,318.25055393112615
est_20_11,teqp,regenerador,0.7,265.17989968076665,344.64031579809006,318.03781455436615
est_20_11,teqp,regenerador,0.71,261.15742082420553,343.80813167688854,317.8250094016383
est_20_11,teqp,regenerador,0.72,257.13494196764435,342.9752547360508,317.6121386329821
est_20_11,teqp,regenerador,0.73,253.11246311108323,342.141689247598,317.39920240750007
est_20_11,teqp,regenerador,0.74,249.0899842545221,341.3074393909134,317.186200883358
est_20_11,teqp,regenerador,0.75,245.06750539796099,340.472509252014,316.97313421778745
est_20_11,teqp,regenerador,0.76,241.0450265413998,339.6369028227394,316.7600025670883
est_20_11,teqp,regenerador,0.77,237.02254768483868,338.8006239995758,316.54680608663193
est_20_11,teqp,regenerador,0.78,233.00006882827756,337.9636765843534,316.333544930861
est_20_11,teqp,regenerador,0.79,228.97758997171638,337.1260643114643,316.12021925329407
est_20_11,teqp,regenerador,0.8,224.95511111515526,336.28779077709214,315.9068292065268
est_20_11,teqp,regenerador,0.81,220.93263225859414,335.4488594631057,315.6933749422332
est_20_11,teqp,regenerador,0.82,216.91015340203302,334.60927377587024,315.47985661116996
est_20_11,teqp,regenerador,0.83,212.8876745454719,333.7690370200751,315.2662743631763
est_20_11,teqp,regenerador,0.84,208.86519568891072,332.92815189733744,315.0526283471769
est_20_11,teqp,regenerador,0.85,204.8427168323496,332.0866225047272,314.83891871118516
est_20_11,teqp,regenerador,0.86,200.82023797578847,331.24445133319364,314.62514560230204
est_20_11,teqp,regenerador,0.87,196.7977591192273,330.4016412658983,314.41130916672233
est_20_11,teqp,regenerador,0.88,192.77528026266617,329.5581950764448,314.1974095497327
est_20_11,teqp,regenerador,0.89,188.75280140610505,328.71411542700037,313.9834468957166
est_20_11,teqp,regenerador,0.9,184.73032254954387,327.8694048663028,313.76942134804096
est_20_11,teqp,regenerador,0.91,180.70784369298275,327.0240658275527,313.5553330495027
est_20_11,teqp,regenerador,0.92,176.68536483642163,326.1781006291257,313.34118214181603
est_20_11,teqp,regenerador,0.93,172.66288597986045,325.331511461638,313.126968765047
est_20_11,teqp,regenerador,0.94,168.64040712329938,324.48430040141807,312.91269306026976
est_20_11,teqp,regenerador,0.95,164.61792826673826,323.6364693958356,312.6983551656516
est_20_11,teqp,regenerador,0.96,160.59544941017708,322.7880202651163,312.48395521950687
est_20_11,teqp,regenerador,0.97,156.57297055361596,321.93895469879,312.26949335904834
est_20_11,teqp,regenerador,0.98,152.55049169705484,321.08927425265864,312.0549697206001
est_20_11,teqp,regenerador,0.99,148.52801284049366,320.2389803453267,311.840384439601
est_20_11,teqp,regenerador,1.0,144.50553398393254,319.38807425423965,311.62573765060444
est_20_11,teqp,hrvg,0.0,468.10391382037665,623.15,332.76056955189506
est_20_11,teqp,condensador,0.0,1269.5049700350842,341.4584300090861,300.032917
est_20_11,teqp,hrvg,0.025,493.7591274262336,623.15,337.8694549190804
est_20_11,teqp,condensador,0.025,1246.7451353743459,339.398916580263,300.032917
est_20_11,teqp,hrvg,0.05,519.4143410320905,623.15,342.9259930228064
est_20_11,teqp,condensador,0.05,1223.9853007136076,337.4426100634734,300.032917
est_20_11,teqp,hrvg,0.075,545.0695546379475,623.15,347.9259312740379
est_20_11,teqp,condensador,0.075,1201.2254660528693,335.5973674159362,300.032917
est_20_11,teqp,hrvg,0.1,570.7247682438044,623.15,352.86446261602754
est_20_11,teqp,condensador,0.1,1178.4656313921307,333.868070176354,300.032917
est_20_11,teqp,hrvg,0.125,596.3799818496612,623.15,357.7361488473893
est_20_11,teqp,condensador,0.125,1155.7057967313924,332.25674072543137,300.032917
est_20_11,teqp,hrvg,0.15,622.0351954555182,623.15,362.534823549742
est_20_11,teqp,condensador,0.15,1132.945962070654,330.7628208703551,300.032917
