tag,motor,equipo,f,h,T_caliente,T_frio
est_20_11,teqp,hrvg,0.175,647.6904090613751,623.15,363.36437362346965
est_20_11,teqp,condensador,0.175,1110.1861274099158,329.38356145877924,300.032917
est_20_11,teqp,hrvg,0.2,673.3456226672321,623.15,363.6561170161107
est_20_11,teqp,condensador,0.2,1087.4262927491773,328.1144697758491,300.032917
est_20_11,teqp,hrvg,0.225,699.000836273089,623.15,363.9663505310928
est_20_11,teqp,condensador,0.225,1064.666458088439,326.9497680455701,300.032917
est_20_11,teqp,hrvg,0.25,724.6560498789459,623.15,364.2967879425523
est_20_11,teqp,condensador,0.25,1041.9066234277007,325.8828247405449,300.032917
est_20_11,teqp,hrvg,0.275,750.3112634848028,623.15,364.6493392493221
est_20_11,teqp,condensador,0.275,1019.1467887669623,324.906534879732,300.032917
est_20_11,teqp,hrvg,0.3,775.9664770906597,623.15,365.02613483547736
est_20_11,teqp,condensador,0.3,996.386954106224,324.013634298984,300.032917
est_20_11,teqp,hrvg,0.325,801.6216906965167,623.15,365.4295526433499
est_20_11,teqp,condensador,0.325,973.6271194454857,323.1969454438793,300.032917
est_20_11,teqp,hrvg,0.35,827.2769043023736,623.15,365.8622467864368
est_20_11,teqp,condensador,0.35,950.8672847847474,322.4495556971523,300.032917
est_20_11,teqp,hrvg,0.375,852.9321179082306,623.15,366.32718056131733
est_20_11,teqp,condensador,0.375,928.107450124009,321.7649395760182,300.032917
est_20_11,teqp,hrvg,0.4,878.5873315140875,623.15,366.8276591493933
est_20_11,teqp,condensador,0.4,905.3476154632706,321.1370313086697,300.032917
est_20_11,teqp,hrvg,0.425,904.2425451199445,623.15,367.36736506658417
est_20_11,teqp,condensador,0.425,882.5877808025323,320.560259369514,300.032917
est_20_11,teqp,hrvg,0.45,929.8977587258014,623.15,367.95039213871274
est_20_11,teqp,condensador,0.45,859.827946141794,320.0295542831837,300.032917
est_20_11,teqp,hrvg,0.475,955.5529723316582,623.15,368.5812742242115
est_20_11,teqp,condensador,0.475,837.0681114810557,319.54033594753815,300.032917
est_20_11,teqp,hrvg,0.5,981.2081859375152,623.15,369.2650100394907
est_20_11,teqp,condensador,0.5,814.3082768203172,319.0884880650782,300.032917
est_20_11,teqp,hrvg,0.525,1006.8633995433721,623.15,370.0070716225393
est_20_11,teqp,condensador,0.525,791.5484421595788,318.6703267531638,300.032917
est_20_11,teqp,hrvg,0.55,1032.5186131492292,623.15,370.813391586569
est_20_11,teqp,condensador,0.55,768.7886074988405,318.2825620191843,300.032917
est_20_11,teqp,hrvg,0.575,1058.1738267550859,623.15,371.69031786351525
est_20_11,teqp,condensador,0.575,746.0287728381022,317.92226212169453,300.032917
est_20_11,teqp,hrvg,0.6,1083.8290403609428,623.15,372.6445245405065
est_20_11,teqp,condensador,0.6,723.2689381773639,317.5868163625987,300.032917
est_20_11,teqp,hrvg,0.625,1109.4842539667998,623.15,373.6828565639637
est_20_11,teqp,condensador,0.625,700.5091035166255,317.2738997407767,300.032917
est_20_11,teqp,hrvg,0.65,1135.1394675726567,623.15,374.81210756381813
est_20_11,teqp,condensador,0.65,677.7492688558872,316.9814427907845,300.032917
est_20_11,teqp,hrvg,0.675,1160.7946811785137,623.15,376.0387096929285
est_20_11,teqp,condensador,0.675,654.9894341951488,316.70760071969164,300.032917
est_20_11,teqp,hrvg,0.7,1186.4498947843704,623.15,377.3683428351892
est_20_11,teqp,condensador,0.7,632.2295995344106,316.45072759676475,300.032917
est_20_11,teqp,hrvg,0.725,1212.1051083902275,623.15,378.8054819242116
est_20_11,teqp,condensador,0.725,609.4697648736721,316.20935352728935,300.032917
est_20_11,teqp,hrvg,0.75,1237.7603219960845,623.15,380.3529146418318
est_20_11,teqp,condensador,0.75,586.7099302129338,315.98216360305565,300.032917
est_20_11,teqp,hrvg,0.775,1263.4155356019414,623.15,382.0112873220114
est_20_11,teqp,condensador,0.775,563.9500955521954,315.7679792100171,300.032917
est_20_11,teqp,hrvg,0.8,1289.0707492077984,623.15,383.7787430685966
est_20_11,teqp,condensador,0.8,541.190260891457,315.5657429352097,300.032917
est_20_11,teqp,hrvg,0.825,1314.7259628136553,623.15,385.6507195005834
est_20_11,teqp,condensador,0.825,518.4304262307188,315.3745041739041,300.032917
est_20_11,teqp,hrvg,0.85,1340.381176419512,623.15,387.61994461573096
est_20_11,teqp,condensador,0.85,495.6705915699804,315.19340572018916,300.032917
est_20_11,teqp,hrvg,0.875,1366.0363900253692,623.15,389.6766540203556
est_20_11,teqp,condensador,0.875,472.9107569092421,315.0216748909375,300.032917
est_20_11,teqp,hrvg,0.9,1391.691603631226,623.15,391.8090083112346
est_20_11,teqp,condensador,0.9,450.15092224850366,314.85861231701836,300.032917
est_20_11,teqp,hrvg,0.925,1417.346817237083,623.15,394.0036531433556
est_20_11,teqp,condensador,0.925,427.39108758776536,314.70358465777116,300.032917
est_20_11,teqp,hrvg,0.95,1443.0020308429398,623.15,396.2463608648635
est_20_11,teqp,condensador,0.95,404.63125292702705,314.5560173840493,300.032917
est_20_11,teqp,hrvg,0.975,1468.6572444487967,623.15,398.52267476339625
est_20_11,teqp,condensador,0.975,381.87141826628874,314.4153879037441,300.032917
est_20_11,teqp,hrvg,1.0,1494.3124580546537,623.15,400.8184936288301
est_20_11,teqp,condensador,1.0,359.1115836055503,310.8606537139438,300.032917
est_20_10,teqp,regenerador,0.0,595.8159293198879,411.485996877328,337.1636852547728
est_20_10,teqp,regenerador,0.01,591.2965520715462,410.63738719349453,336.9136362887559
est_20_10,teqp,regenerador,0.02,586.7771748232045,409.7870916695199,336.66347339014453
est_20_10,teqp,regenerador,0.03,582.2577975748628,408.93512803031,336.413196950333
est_20_10,teqp,regenerador,0.04,577.7384203265211,408.08151368390384,336.1628073584569
est_20_10,teqp,regenerador,0.05,573.2190430781794,407.22626580632476,335.9123050014063
est_20_10,teqp,regenerador,0.06,568.6996658298377,406.36940134567595,335.6616902638339
est_20_10,teqp,regenerador,0.07,564.180288581496,405.51093702423475,335.4109635281652
est_20_10,teqp,regenerador,0.08,559.6609113331543,404.6508893434584,335.16012517461184
est_20_10,teqp,regenerador,0.09,555.1415340848126,403.7892745864101,334.9091755811786
est_20_10,teqp,regenerador,0.1,550.6221568364708,402.9261088211577,334.6581151236744
est_20_10,teqp,regenerador,0.11,546.1027795881291,402.06140790391134,334.40694417565
est_20_10,teqp,regenerador,0.12,541.5834023397874,401.1951872349639,334.15566310870673
est_20_10,teqp,regenerador,0.13,537.0640250914457,400.3274629274655,333.9042722917436
est_20_10,teqp,regenerador,0.14,532.544647843104,399.4582497956715,333.6527720926494
est_20_10,teqp,regenerador,0.15,528.0252705947623,398.5875625923191,333.40116287570544
est_20_10,teqp,regenerador,0.16,523.5058933464206,397.7154165518378,333.14944500396734
est_20_10,teqp,regenerador,0.17,518.9865160980789,396.8418262125558,332.897618838143
est_20_10,teqp,regenerador,0.18,514.4671388497372,395.96680602853604,332.6456847368195
est_20_10,teqp,regenerador,0.19,509.94776160139554,395.0903702641759,332.3936430564745
est_20_10,teqp,regenerador,0.2,505.42838435305384,394.2125329966496,332.14149415148336
est_20_10,teqp,regenerador,0.21,500.90900710471215,393.3333081182789,331.889238374128
est_20_10,teqp,regenerador,0.22,496.38962985637045,392.4527093388228,331.63687607460673
est_20_10,teqp,regenerador,0.23,491.87025260802875,391.57075018769206,331.3844076010422
est_20_10,teqp,regenerador,0.24,487.35087535968705,390.6874440171062,331.1318332994895
est_20_10,teqp,regenerador,0.25,482.83149811134535,389.80280400143147,330.8791535139455
est_20_10,teqp,regenerador,0.26,478.31212086300366,388.9168431425299,330.6263685863568
est_20_10,teqp,regenerador,0.27,473.79274361466196,388.02957426992504,330.37347885662797
est_20_10,teqp,regenerador,0.28,469.2733663663202,387.14101004312795,330.1204846626291
est_20_10,teqp,regenerador,0.29,464.75398911797856,386.2511629535107,329.8673863402045
est_20_10,teqp,regenerador,0.3,460.23461186963686,385.36004532612,329.61418422318104
est_20_10,teqp,regenerador,0.31,455.7152346212951,384.4676693214396,329.36087864337424
est_20_10,teqp,regenerador,0.32,451.1958573729534,383.5740469370917,329.10746993059803
est_20_10,teqp,regenerador,0.33,446.6764801246117,382.6791900093838,328.8539584126698
est_20_10,teqp,regenerador,0.34,442.15710287626996,381.78311021517663,328.6003444154198
est_20_10,teqp,regenerador,0.35,437.6377256279283,380.8858190730806,328.346628262698
est_20_10,teqp,regenerador,0.36,433.1183483795866,379.9873279451214,328.09281027637894
est_20_10,teqp,regenerador,0.37,428.59897113124487,379.08764803811914,327.8388907763716
est_20_10,teqp,regenerador,0.38,424.07959388290317,378.18679040506095,327.5848700813607
est_20_10,teqp,regenerador,0.39,419.56021663456147,377.2847659464094,327.3307485058716
est_20_10,teqp,regenerador,0.4,415.0408393862198,376.3815854113586,327.0765263649176
est_20_10,teqp,regenerador,0.41,410.5214621378781,375.4772593990285,326.82220397053675
est_20_10,teqp,regenerador,0.42,406.0020848895364,374.57179835959835,326.5677816328742
est_20_10,teqp,regenerador,0.43,401.4827076411947,373.66521259680866,326.31325966020955
est_20_10,teqp,regenerador,0.44,396.963330392853,372.757512263448,326.05863835890835
est_20_10,teqp,regenerador,0.45,392.4439531445113,371.84870737184104,325.80391803342616
est_20_10,teqp,regenerador,0.46,387.9245758961696,370.9388077863472,325.5490989863168
est_20_10,teqp,regenerador,0.47,383.4051986478279,370.02782322807684,325.2941815182385
est_20_10,teqp,regenerador,0.48,378.8858213994862,369.1157632750043,325.0391659279603
est_20_10,teqp,regenerador,0.49,374.3664441511445,368.2026373627369,324.7840525123686
est_20_10,teqp,regenerador,0.5,369.8470669028028,367.2884547852244,324.5288415664725
est_20_10,teqp,regenerador,0.51,365.3276896544611,366.37322469541243,324.27353338341146
est_20_10,teqp,regenerador,0.52,360.80831240611934,365.45695610581384,324.0181282544605
est_20_10,teqp,regenerador,0.53,356.28893515777764,364.5396578884281,323.7626264690366
est_20_10,teqp,regenerador,0.54,351.76955790943595,363.62133877857406,323.50702831470454
est_20_10,teqp,regenerador,0.55,347.2501806610942,362.70200736845874,323.25133407718334
est_20_10,teqp,regenerador,0.56,342.7308034127525,361.7816721144113,322.9955440403505
est_20_10,teqp,regenerador,0.57,338.21142616441085,360.86034133372544,322.7396584862512
est_20_10,teqp,regenerador,0.58,333.69204891606915,359.9380232055694,322.483677695099
est_20_10,teqp,regenerador,0.59,329.17267166772746,359.0147257711393,322.2276019452867
est_20_10,teqp,regenerador,0.6,324.65329441938576,358.09045693374435,321.9714315133887
est_20_10,teqp,regenerador,0.61,320.13391717104406,357.1652244588208,321.71516667416734
est_20_10,teqp,regenerador,0.62,315.6145399227023,356.23903597386504,321.4588077005785
est_20_10,teqp,regenerador,0.63,311.0951626743606,355.31189896829113,321.2023548637771
est_20_10,teqp,regenerador,0.64,306.5757854260189,354.383820793197,320.9458084330032
est_20_10,teqp,regenerador,0.65,302.0564081776772,353.45480866316603,320.68916867603406
est_20_10,teqp,regenerador,0.66,297.5370309293355,352.5248696479315,320.432435858709
est_20_10,teqp,regenerador,0.67,293.0176536809938,351.59401068494776,320.17561024451527
est_20_10,teqp,regenerador,0.68,288.49827643265206,350.6622385678217,319.9186920962157
est_20_10,teqp,regenerador,0.69,283.9788991843104,349.72955995046016,319.66168167408034
est_20_10,teqp,regenerador,0.7,279.4595219359687,348.79598134550776,319.4045792367973
est_20_10,teqp,regenerador,0.71,274.940144687627,347.86150912352457,319.14738504129474
est_20_10,teqp,regenerador,0.72,270.4207674392853,346.9261495120649,318.89009934274316
est_20_10,teqp,regenerador,0.73,265.90139019094363,345.98990859465493,318.63272239456296
est_20_10,teqp,regenerador,0.74,261.3820129426019,345.0527923096354,318.3752544484269
est_20_10,teqp,regenerador,0.75,256.8626356942602,344.11480644928264,318.11769575426695
est_20_10,teqp,regenerador,0.76,252.34325844591848,343.17595665686423,317.86004656027626
est_20_10,teqp,regenerador,0.77,247.82388119757678,342.2362484281958,317.6023071129156
est_20_10,teqp,regenerador,0.78,243.30450394923508,341.29568715217613,317.3444776569164
est_20_10,teqp,regenerador,0.79,238.7851267008934,340.3542779935004,317.08655843528675
est_20_10,teqp,regenerador,0.8,234.26574945255163,339.4120259654208,316.82854968931406
est_20_10,teqp,regenerador,0.81,229.74637220420993,338.46893594837826,316.57045165856914
est_20_10,teqp,regenerador,0.82,225.2269949558683,337.52501216411997,316.3122645809139
est_20_10,teqp,regenerador,0.83,220.7076177075266,336.5802601733621,316.0539886924996
est_20_10,teqp,regenerador,0.84,216.1882404591849,335.6346838732811,315.79562422777525
est_20_10,teqp,regenerador,0.85,211.6688632108432,334.6882874948349,315.53717141949033
est_20_10,teqp,regenerador,0.86,207.14948596250144,333.7410750998935,315.2786304986985
est_20_10,teqp,regenerador,0.87,202.63010871415975,332.7930505781787,315.02000169476094
est_20_10,teqp,regenerador,0.88,198.11073146581805,331.844217643992,314.7612852353507
est_20_10,teqp,regenerador,0.89,193.59135421747635,330.89457983563454,314.5024813464558
est_20_10,teqp,regenerador,0.9,189.07197696913465,329.9441405012384,314.2435902523822
est_20_10,teqp,regenerador,0.91,184.55259972079295,328.9929028110872,313.98461217575846
est_20_10,teqp,regenerador,0.92,180.0332224724512,328.04086974066655,313.72554733753617
est_20_10,teqp,regenerador,0.93,175.5138452241095,327.08804407140906,313.4663959581586
est_20_10,teqp,regenerador,0.94,170.99446797576786,326.13442838433707,313.20715825291705
est_20_10,teqp,regenerador,0.95,166.47509072742616,325.1800250552675,312.9478344389878
est_20_10,teqp,regenerador,0.96,161.95571347908447,324.22483625217006,312.6884247309823
est_20_10,teqp,regenerador,0.97,157.4363362307427,323.26886392788475,312.4289293412408
est_20_10,teqp,regenerador,0.98,152.916958982401,322.31210981425176,312.16934848076454
est_20_10,teqp,regenerador,0.99,148.39758173405932,321.3545754159817,311.9096823589425
est_20_10,teqp,regenerador,1.0,143.87820448571762,320.39626200392695,311.6499311834829
est_20_10,teqp,hrvg,0.0,469.3189709230457,623.15,337.1636852547728
est_20_10,teqp,condensador,0.0,1239.5775419053,344.7851789098496,300.032917
est_20_10,teqp,hrvg,0.025,495.04093726394024,623.15,342.2635351347443
est_20_10,teqp,condensador,0.025,1217.0293979022567,342.75644364250456,300.032917
est_20_10,teqp,hrvg,0.05,520.7629036048348,623.15,347.31170106667224
est_20_10,teqp,condensador,0.05,1194.4812538992135,340.80769215965074,300.032917
est_20_10,teqp,hrvg,0.075,546.4848699457294,623.15,352.3041218175729
est_20_10,teqp,condensador,0.075,1171.9331098961702,338.94733055375906,300.032917
est_20_10,teqp,hrvg,0.1,572.2068362866239,623.15,357.23623354415884
est_20_10,teqp,condensador,0.1,1149.3849658931267,337.1816704041949,300.032917
est_20_10,teqp,hrvg,0.125,597.9288026275185,623.15,362.1028988179984
est_20_10,teqp,condensador,0.125,1126.8368218900835,335.51488036142393,300.032917
est_20_10,teqp,hrvg,0.15,623.6507689684131,623.15,366.8983218114788
est_20_10,teqp,condensador,0.15,1104.2886778870402,333.94905975993834,300.032917
est_20_10,teqp,hrvg,0.175,649.3727353093077,623.15,371.5247173618561
est_20_10,teqp,condensador,0.175,1081.740533883997,332.48441004548556,300.032917
est_20_10,teqp,hrvg,0.2,675.0947016502023,623.15,371.88148063522414
est_20_10,teqp,condensador,0.2,1059.1923898809537,331.11947576630376,300.032917
est_20_10,teqp,hrvg,0.225,700.8166679910968,623.15,372.26084589824836
est_20_10,teqp,condensador,0.225,1036.6442458779104,329.8514256255665,300.032917
est_20_10,teqp,hrvg,0.25,726.5386343319914,623.15,372.6648316745729
est_20_10,teqp,condensador,0.25,1014.0961018748671,328.6763496156741,300.032917
est_20_10,teqp,hrvg,0.275,752.260600672886,623.15,373.0956668086783
est_20_10,teqp,condensador,0.275,991.5479578718238,327.58954616906726,300.032917
est_20_10,teqp,hrvg,0.3,777.9825670137805,623.15,373.5558109796651
est_20_10,teqp,condensador,0.3,968.9998138687805,326.58578823372,300.032917
est_20_10,teqp,hrvg,0.325,803.704533354675,623.15,374.0479761776435
est_20_10,teqp,condensador,0.325,946.4516698657371,325.65955481753775,300.032917
est_20_10,teqp,hrvg,0.35,829.4264996955696,623.15,374.5751479921232
est_20_10,teqp,condensador,0.35,923.9035258626939,324.80522444918057,300.032917
est_20_10,teqp,hrvg,0.375,855.1484660364642,623.15,375.1406071057868
est_20_10,teqp,condensador,0.375,901.3553818596506,324.01722836160735,300.032917
est_20_10,teqp,hrvg,0.4,880.8704323773588,623.15,375.747946294486
est_20_10,teqp,condensador,0.4,878.8072378566073,323.29016694825793,300.032917
est_20_10,teqp,hrvg,0.425,906.5923987182533,623.15,376.4010842382983
est_20_10,teqp,condensador,0.425,856.2590938535641,322.61889109593375,300.032917
est_20_10,teqp,hrvg,0.45,932.3143650591479,623.15,377.10427084566805
est_20_10,teqp,condensador,0.45,833.7109498505208,321.99855854929234,300.032917
est_20_10,teqp,hrvg,0.475,958.0363314000424,623.15,377.86207979100254
est_20_10,teqp,condensador,0.475,811.1628058474776,321.42466114953737,300.032917
est_20_10,teqp,hrvg,0.5,983.758297740937,623.15,378.67938412597636
est_20_10,teqp,condensador,0.5,788.6146618444342,320.8930403019454,300.032917
est_20_10,teqp,hrvg,0.525,1009.4802640818316,623.15,379.5613064916761
est_20_10,teqp,condensador,0.525,766.0665178413908,320.3998848652634,300.032917
est_20_10,teqp,hrvg,0.55,1035.2022304227262,623.15,380.51313670707594
est_20_10,teqp,condensador,0.55,743.5183738383475,319.9417212678658,300.032917
est_20_10,teqp,hrvg,0.575,1060.9241967636208,623.15,381.5402103555072
est_20_10,teqp,condensador,0.575,720.9702298353044,319.5153956573553,300.032917
est_20_10,teqp,hrvg,0.6,1086.6461631045154,623.15,382.6477367497025
est_20_10,teqp,condensador,0.6,698.422085832261,319.1180544151925,300.032917
est_20_10,teqp,hrvg,0.625,1112.36812944541,623.15,383.8405806599206
est_20_10,teqp,condensador,0.625,675.8739418292178,318.74712110897207,300.032917
est_20_10,teqp,hrvg,0.65,1138.0900957863046,623.15,385.1229943893134
est_20_10,teqp,condensador,0.65,653.3257978261744,318.400272263361,300.032917
est_20_10,teqp,hrvg,0.675,1163.8120621271992,623.15,386.4983132107772
est_20_10,teqp,condensador,0.675,630.7776538231311,318.0754157790916,300.032917
est_20_10,teqp,hrvg,0.7,1189.5340284680935,623.15,387.968637938883
est_20_10,teqp,condensador,0.7,608.2295098200879,317.77066677945754,300.032917
est_20_10,teqp,hrvg,0.725,1215.2559948089881,623.15,389.53453463471794
est_20_10,teqp,condensador,0.725,585.6813658170446,317.48432878912075,300.032917
est_20_10,teqp,hrvg,0.75,1240.9779611498827,623.15,391.19478590245814
est_20_10,teqp,condensador,0.75,563.1332218140012,317.2148740094577,300.032917
est_20_10,teqp,hrvg,0.775,1266.6999274907773,623.15,392.9462353216282
est_20_10,teqp,condensador,0.775,540.585077810958,316.960924706734,300.032917
est_20_10,teqp,hrvg,0.8,1292.421893831672,623.15,394.7837489831265
est_20_10,teqp,condensador,0.8,518.0369338079147,316.7212381770761,300.032917
est_20_10,teqp,hrvg,0.825,1318.1438601725663,623.15,396.70031101358325
est_20_10,teqp,condensador,0.825,495.48878980487143,316.4946923788498,300.032917
est_20_10,teqp,hrvg,0.85,1343.865826513461,623.15,398.68724814970335
est_20_10,teqp,condensador,0.85,472.94064580182817,316.2802723851351,300.032917
est_20_10,teqp,hrvg,0.875,1369.5877928543555,623.15,400.7345612771069
est_20_10,teqp,condensador,0.875,450.3925017987848,316.07705976442134,300.032917
est_20_10,teqp,hrvg,0.9,1395.30975919525,623.15,402.83132909756006
est_20_10,teqp,condensador,0.9,427.84435779574153,315.88422181926916,300.032917
est_20_10,teqp,hrvg,0.925,1421.0317255361447,623.15,404.9661417336078
est_20_10,teqp,condensador,0.925,405.29621379269815,315.70100243464157,300.032917
est_20_10,teqp,hrvg,0.95,1446.7536918770393,623.15,407.1275250887849
est_20_10,teqp,condensador,0.95,382.748069789655,315.52671391674585,300.032917
est_20_10,teqp,hrvg,0.975,1472.4756582179339,623.15,409.3043202976558
est_20_10,teqp,condensador,0.975,360.19992578661163,315.3607307636225,300.032917
est_20_10,teqp,hrvg,1.0,1498.1976245588285,623.15,411.4859969585579
est_20_10,teqp,condensador,1.0,337.65178178356837,310.76272658270966,300.032917
est_21_1,teqp,regenerador,0.0,491.9355478138413,398.1313201667906,370.0258085523908
est_21_1,teqp,regenerador,0.01,488.2934820295109,397.41036720334546,369.38247169178373
est_21_1,teqp,regenerador,0.02,484.6514162451806,396.6885759224375,368.73859660275934
est_21_1,teqp,regenerador,0.03,481.0093504608502,395.96595231521576,368.09418659750725
est_21_1,teqp,regenerador,0.04,477.3672846765199,395.24250230959717,367.4492449516063
est_21_1,teqp,regenerador,0.05,473.7252188921895,394.51823176392196,366.80377490448774
est_21_1,teqp,regenerador,0.06,470.0831531078592,393.7931464704886,366.1577796581878
est_21_1,teqp,regenerador,0.07,466.4410873235288,393.06725215545873,365.51126238001217
est_21_1,teqp,regenerador,0.08,462.79902153919846,392.3405544793036,364.86422620012814
est_21_1,teqp,regenerador,0.09,459.1569557548681,391.6130590372376,364.2166742128977
est_21_1,teqp,regenerador,0.1,455.51488997053775,390.88477135963046,363.5686094767137
est_21_1,teqp,regenerador,0.11,451.87282418620737,390.1556969124074,362.92003501406947
est_21_1,teqp,regenerador,0.12,448.23075840187704,389.4258410974267,362.27095381162474
est_21_1,teqp,regenerador,0.13,444.58869261754666,388.6952092529795,361.62136882025817
est_21_1,teqp,regenerador,0.14,440.9466268332163,387.9638066535751,360.9712829551181
est_21_1,teqp,regenerador,0.15,437.30456104888594,387.23163851137133,360.3206990956572
est_21_1,teqp,regenerador,0.16,433.6624952645556,386.49870997541893,359.6696200856604
est_21_1,teqp,regenerador,0.17,430.02042948022523,385.76502613250324,359.01804873326546
est_21_1,teqp,regenerador,0.18,426.3783636958949,385.0305920073329,358.365987810968
est_21_1,teqp,regenerador,0.19,422.7362979115645,384.2954125628095,357.71344005562196
est_21_1,teqp,regenerador,0.2,419.0942321272342,383.5594927002936,357.060408168423
est_21_1,teqp,regenerador,0.21,415.4521663429038,382.822837259843,356.40689481488613
est_21_1,teqp,regenerador,0.22,411.8101005585735,382.0854510204453,355.752902624803
est_21_1,teqp,regenerador,0.23,408.1680347742431,381.347338700226,355.0984341942858
est_21_1,teqp,regenerador,0.24,404.52596898991277,380.60850495664596,354.44349207826554
est_21_1,teqp,regenerador,0.25,400.8839032055824,379.8689543866765,353.7880788011935
est_21_1,teqp,regenerador,0.26,397.24183742125206,379.12869152696135,353.13219684935586
est_21_1,teqp,regenerador,0.27,393.5997716369217,378.38772085395755,352.475848673346
est_21_1,teqp,regenerador,0.28,389.9577058525913,377.646046784054,351.8190366876617
est_21_1,teqp,regenerador,0.29,386.31564006826096,376.90367367548123,351.1617632706038
est_21_1,teqp,regenerador,0.3,382.67357428393063,376.16060582124277,350.5040307641498
est_21_1,teqp,regenerador,0.31,379.03150849960025,375.41684746110997,349.845841473832
est_21_1,teqp,regenerador,0.32,375.3894427152699,374.6724027715428,349.1871976685864
est_21_1,teqp,regenerador,0.33,371.74737693093954,373.927275870111,348.5281015806005
est_21_1,teqp,regenerador,0.34,368.1053111466092,373.1814708147532,347.8685554051421
est_21_1,teqp,regenerador,0.35,364.4632453622788,372.4349916037837,347.2085613003761
est_21_1,teqp,regenerador,0.36,360.82117957794844,371.6878421758766,346.54812138716676
est_21_1,teqp,regenerador,0.37,357.1791137936181,370.9400264100345,345.887237749917
est_21_1,teqp,regenerador,0.38,353.5370480092878,370.19154812553353,345.2259124394805
est_21_1,teqp,regenerador,0.39,349.8949822249574,369.44241108185554,344.56414749846203
est_21_1,teqp,regenerador,0.4,346.252916440627,368.6926189786005,343.9019448523145
est_21_1,teqp,regenerador,0.41,342.6108506562967,367.9421754543335,343.2393064319168
est_21_1,teqp,regenerador,0.42,338.96878487196636,367.1910840914534,342.5762341293511
est_21_1,teqp,regenerador,0.43,335.326719087636,366.43934840619085,341.9127297975998
est_21_1,teqp,regenerador,0.44,331.6846533033056,365.6869718997794,341.248794750216
est_21_1,teqp,regenerador,0.45,328.04258751897527,364.9339579638731,340.58443176098694
est_21_1,teqp,regenerador,0.46,324.40052173464494,364.1803098931226,339.91964206356687
est_21_1,teqp,regenerador,0.47,320.75845595031456,363.4260304634449,339.2544275006566
est_21_1,teqp,regenerador,0.48,317.11639016598417,362.67112388934845,338.58878927581924
est_21_1,teqp,regenerador,0.49,313.47432438165384,361.91559282363477,337.92272944862526
est_21_1,teqp,regenerador,0.5,309.8322585973235,361.15944035706997,337.2562494386446
est_21_1,teqp,regenerador,0.51,306.19019281299313,360.4026695180345,336.5893507727644
est_21_1,teqp,regenerador,0.52,302.54812702866275,359.64528327214083,335.9220349351475
est_21_1,teqp,regenerador,0.53,298.9060612443324,358.887284521825,335.2543033667184
est_21_1,teqp,regenerador,0.54,295.26399546000204,358.1286761059071,334.58615746462806
est_21_1,teqp,regenerador,0.55,291.6219296756717,357.3694607991228,333.9175985816897
est_21_1,teqp,regenerador,0.56,287.9798638913413,356.60964131110467,333.24862802863885
est_21_1,teqp,regenerador,0.57,284.337798107011,355.849220280517,332.5792470621383
est_21_1,teqp,regenerador,0.58,280.69573232268067,355.08820028533137,331.90945690283274
est_21_1,teqp,regenerador,0.59,277.0536665383503,354.3265838417952,331.2392587192232
est_21_1,teqp,regenerador,0.6,273.4116007540199,353.5643733920899,330.56865363274943
est_21_1,teqp,regenerador,0.61,269.7695349696896,352.80157131852565,329.8976427160676
est_21_1,teqp,regenerador,0.62,266.12746918535925,352.03818043141416,329.2262269941297
est_21_1,teqp,regenerador,0.63,262.48540340102886,351.274201972678,328.5544074421753
est_21_1,teqp,regenerador,0.64,258.8433376166985,350.5096386144334,327.88218498487663
est_21_1,teqp,regenerador,0.65,255.20127183236812,349.74449251509543,327.20956049549164
est_21_1,teqp,regenerador,0.66,251.55920604803777,348.9787657033028,326.53653479497785
est_21_1,teqp,regenerador,0.67,247.9171402637074,348.2124600889184,325.8631086510744
est_21_1,teqp,regenerador,0.68,244.27507447937705,347.44557755570617,325.1892827773465
est_21_1,teqp,regenerador,0.69,240.63300869504673,346.6781199131495,324.5150578321887
est_21_1,teqp,regenerador,0.7,236.99094291071637,345.91008889543116,323.8404344177638
est_21_1,teqp,regenerador,0.71,233.34887712638601,345.14148616127176,323.16541307938144
est_21_1,teqp,regenerador,0.72,229.70681134205563,344.3723132879048,322.4899943024107
est_21_1,teqp,regenerador,0.73,226.0647455577253,343.602571779868,321.8141790149376
est_21_1,teqp,regenerador,0.74,222.42267977339492,342.83226305767164,321.1379665827123
est_21_1,teqp,regenerador,0.75,218.7806139890646,342.0613884615829,320.46135780987447
est_21_1,teqp,regenerador,0.76,215.1385482047342,341.28994924924757,319.7843529372148
est_21_1,teqp,regenerador,0.77,211.49648242040388,340.5179465942802,319.1069521408245
est_21_1,teqp,regenerador,0.78,207.8544166360735,339.7453815847793,318.4291555306913
est_21_1,teqp,regenerador,0.79,204.2123508517431,339.1898594114629,317.7509631492301
est_21_1,teqp,regenerador,0.8,200.57028506741278,338.198568417714,317.07237499027883
est_21_1,teqp,regenerador,0.81,196.9282192830824,337.4243219945919,316.39339095628713
est_21_1,teqp,regenerador,0.82,193.28615349875207,336.64951668239894,315.7140108579969
est_21_1,teqp,regenerador,0.83,189.64408771442174,335.8741531172018,315.03423445167283
est_21_1,teqp,regenerador,0.84,186.00202193009136,335.0982318392641,314.3540614177993
est_21_1,teqp,regenerador,0.85,182.35995614576103,334.32175329107207,313.67349135925343
est_21_1,teqp,regenerador,0.86,178.71789036143065,333.54471781527053,312.99252379939156
est_21_1,teqp,regenerador,0.87,175.07582457710032,332.76712565251347,312.311158180077
est_21_1,teqp,regenerador,0.88,171.43375879276994,331.9889769392353,311.62939385962244
est_21_1,teqp,regenerador,0.89,167.7916930084396,331.21027170531517,310.94723011065895
est_21_1,teqp,regenerador,0.9,164.14962722410922,330.4310098716505,310.2646661179257
est_21_1,teqp,regenerador,0.91,160.50756143977884,329.65119125106287,309.5817009759653
est_21_1,teqp,regenerador,0.92,156.8654956554485,328.87081553210345,308.8983336904326
est_21_1,teqp,regenerador,0.93,153.22342987111813,328.08988229829754,308.21456316087585
est_21_1,teqp,regenerador,0.94,149.5813640867878,327.3083910073856,307.5303882011586
est_21_1,teqp,regenerador,0.95,145.93929830245747,326.52634099568826,306.8458075208724
est_21_1,teqp,regenerador,0.96,142.2972325181271,325.74373147384904,306.16081972550944
est_21_1,teqp,regenerador,0.97,138.65516673379676,324.9605615236367,305.47542331543974
est_21_1,teqp,regenerador,0.98,135.01310094946638,324.1768300946285,304.78961668221604
est_21_1,teqp,regenerador,0.99,131.37103516513605,323.3925360007505,304.10339810549436
est_21_1,teqp,regenerador,1.0,127.72896938080567,322.6076779166873,303.4167657498427
est_21_1,teqp,hrvg,0.0,378.3360571684102,403.0,370.0258085523908
est_21_1,teqp,condensador,0.0,312.2428976353675,316.571342698108,300.032917
est_21_1,teqp,hrvg,0.025,385.46134978801575,403.0,371.46189553708297
est_21_1,teqp,condensador,0.025,305.8203312378296,316.2143293494955,300.032917
est_21_1,teqp,hrvg,0.05,392.5866424076213,403.0,372.8952383649997
est_21_1,teqp,condensador,0.05,299.39776484029164,315.8597775148729,300.032917
est_21_1,teqp,hrvg,0.075,399.71193502722684,403.0,374.3257980369632
est_21_1,teqp,condensador,0.075,292.9751984427537,315.5076977252054,300.032917
est_21_1,teqp,hrvg,0.1,406.8372276468324,403.0,375.75353461530284
est_21_1,teqp,condensador,0.1,286.5526320452158,315.15809946029117,300.032917
est_21_1,teqp,hrvg,0.125,413.96252026643793,403.0,377.1784072165029
est_21_1,teqp,condensador,0.125,280.13006564767784,314.8109910383226,300.032917
est_21_1,teqp,hrvg,0.15,421.0878128860435,403.0,378.6003739944074
est_21_1,teqp,condensador,0.15,273.7074992501399,314.4663805749752,300.032917
est_21_1,teqp,hrvg,0.175,428.213105505649,403.0,380.01939213300415
est_21_1,teqp,condensador,0.175,267.28493285260197,314.1242734846133,300.032917
est_21_1,teqp,hrvg,0.2,435.33839812525457,403.0,381.4354178313092
est_21_1,teqp,condensador,0.2,260.86236645506403,313.78467627666816,300.032917
est_21_1,teqp,hrvg,0.225,442.4636907448601,403.0,382.84840628944585
est_21_1,teqp,condensador,0.225,254.4398000575261,313.4475931118004,300.032917
est_21_1,teqp,hrvg,0.25,449.58898336446566,403.0,384.25831169366944
est_21_1,teqp,condensador,0.25,248.01723365998816,313.1130279874844,300.032917
est_21_1,teqp,hrvg,0.275,456.7142759840712,403.0,385.5881195027863
est_21_1,teqp,condensador,0.275,241.59466726245023,312.7809837970439,300.032917
est_21_1,teqp,hrvg,0.3,463.83956860367675,403.0,385.983554581332
est_21_1,teqp,condensador,0.3,235.1721008649123,312.45146262545836,300.032917
est_21_1,teqp,hrvg,0.325,470.9648612232823,403.0,386.3819591045517
est_21_1,teqp,condensador,0.325,228.74953446737436,312.1244654870876,300.032917
est_21_1,teqp,hrvg,0.35,478.09015384288784,403.0,386.783307831822
est_21_1,teqp,condensador,0.35,222.32696806983645,311.7999936925944,300.032917
est_21_1,teqp,hrvg,0.375,485.2154464624934,403.0,387.18757422893924
est_21_1,teqp,condensador,0.375,215.90440167229852,311.4780468390536,300.032917
est_21_1,teqp,hrvg,0.4,492.34073908209893,403.0,387.59473004434403
est_21_1,teqp,condensador,0.4,209.48183527476056,311.1586222058881,300.032917
est_21_1,teqp,hrvg,0.425,499.4660317017045,403.0,388.0047454244531
est_21_1,teqp,condensador,0.425,203.05926887722265,310.8417210285664,300.032917
est_21_1,teqp,hrvg,0.45,506.59132432131,403.0,388.41758888241907
est_21_1,teqp,condensador,0.45,196.63670247968471,310.5273393011748,300.032917
est_21_1,teqp,hrvg,0.475,513.7166169409156,403.0,388.833227293097
est_21_1,teqp,condensador,0.475,190.21413608214678,310.21547434979334,300.032917
est_21_1,teqp,hrvg,0.5,520.8419095605211,403.0,389.2516258877113
est_21_1,teqp,condensador,0.5,183.79156968460885,309.90612257836403,300.032917
est_21_1,teqp,hrvg,0.525,527.9672021801266,403.0,389.6727482508806
est_21_1,teqp,condensador,0.525,177.3690032870709,309.5992799795855,300.032917
est_21_1,teqp,hrvg,0.55,535.0924947997322,403.0,390.0965563197979
est_21_1,teqp,condensador,0.55,170.94643688953298,309.2949416288797,300.032917
est_21_1,teqp,hrvg,0.575,542.2177874193378,403.0,390.5230103856352
est_21_1,teqp,condensador,0.575,164.52387049199507,308.9931022636162,300.032917
est_21_1,teqp,hrvg,0.6,549.3430800389433,403.0,390.95206909701255
est_21_1,teqp,condensador,0.6,158.1013040944571,308.6937558423664,300.032917
est_21_1,teqp,hrvg,0.625,556.4683726585488,403.0,391.38368946625985
est_21_1,teqp,condensador,0.625,151.67873769691917,308.39689661304675,300.032917
est_21_1,teqp,hrvg,0.65,563.5936652781544,403.0,391.81782664654844
est_21_1,teqp,condensador,0.65,145.25617129938124,308.10251706036115,300.032917
est_21_1,teqp,hrvg,0.675,570.71895789776,403.0,392.2544352076079
est_21_1,teqp,condensador,0.675,138.8336049018433,307.81061002323503,300.032917
est_21_1,teqp,hrvg,0.7,577.8442505173655,403.0,392.69346632572456
est_21_1,teqp,condensador,0.7,132.4110385043054,307.5211676969326,300.032917
est_21_1,teqp,hrvg,0.725,584.969543136971,403.0,393.1348710346715
est_21_1,teqp,condensador,0.725,125.98847210676746,307.2341820477447,300.032917
est_21_1,teqp,hrvg,0.75,592.0948357565766,403.0,393.5785983135712
est_21_1,teqp,condensador,0.75,119.56590570922953,306.94964413451584,300.032917
est_21_1,teqp,hrvg,0.775,599.2201283761822,403.0,394.0245956052266
est_21_1,teqp,condensador,0.775,113.14333931169156,306.667545007694,300.032917
est_21_1,teqp,hrvg,0.8,606.3454209957877,403.0,394.47280883516396
est_21_1,teqp,condensador,0.8,106.72077291415363,306.38787520879407,300.032917
est_21_1,teqp,hrvg,0.825,613.4707136153932,403.0,394.9231824341703
est_21_1,teqp,condensador,0.825,100.29820651661572,306.11062491443096,300.032917
est_21_1,teqp,hrvg,0.85,620.5960062349988,403.0,395.37565936444275
est_21_1,teqp,condensador,0.85,93.87564011907779,305.8357839566017,300.032917
est_21_1,teqp,hrvg,0.875,627.7212988546044,403.0,395.83018115103636
est_21_1,teqp,condensador,0.875,87.45307372153985,305.5633420100855,300.032917
est_21_1,teqp,hrvg,0.9,634.8465914742098,403.0,396.28668791392056
est_21_1,teqp,condensador,0.9,81.03050732400192,305.2932877130567,300.032917
est_21_1,teqp,hrvg,0.925,641.9718840938153,403.0,396.7451184064184
est_21_1,teqp,condensador,0.925,74.60794092646395,305.02561034971916,300.032917
est_21_1,teqp,hrvg,0.95,649.0971767134209,403.0,397.2054100573183
est_21_1,teqp,condensador,0.95,68.18537452892605,304.7602984423362,300.032917
est_21_1,teqp,hrvg,0.975,656.2224693330265,403.0,397.66749900915266
est_21_1,teqp,condensador,0.975,61.76280813138811,304.3297461834678,300.032917
est_21_1,teqp,hrvg,1.0,663.347761952632,403.0,398.1313201668195
est_21_1,teqp,condensador,1.0,55.34024173385018,302.9478344497555,300.032917
est_21_2,teqp,regenerador,0.0,585.6095647611626,413.46905009655,362.4650476378668
est_21_2,teqp,regenerador,0.01,580.5557270284183,412.5075284107594,361.89546688340823
est_21_2,teqp,regenerador,0.02,575.5018892956741,411.5440238540705,361.32531695835314
est_21_2,teqp,regenerador,0.03,570.4480515629298,410.5785590210934,360.75460195329293
est_21_2,teqp,regenerador,0.04,565.3942138301855,409.6111556391537,360.1833259195418
est_21_2,teqp,regenerador,0.05,560.3403760974413,408.6418347115798,359.61149287003826
est_21_2,teqp,regenerador,0.06,555.2865383646971,407.6706174833483,359.0391067791546
est_21_2,teqp,regenerador,0.07,550.2327006319528,406.69752470855735,358.466171583239
est_21_2,teqp,regenerador,0.08,545.1788628992085,405.7225768367662,357.8926911810164
est_21_2,teqp,regenerador,0.09,540.1250251664643,404.74579401745217,357.3186694338985
est_21_2,teqp,regenerador,0.1,535.0711874337201,403.7671961050359,356.74411010520095
est_21_2,teqp,regenerador,0.11,530.0173497009758,402.78680266080863,356.16901716608436
est_21_2,teqp,regenerador,0.12,524.9635119682315,401.8046329604969,355.5933941846613
est_21_2,teqp,regenerador,0.13,519.9096742354873,400.82070599539,355.01724493753085
est_21_2,teqp,regenerador,0.14,514.855836502743,399.83504047733874,354.4405731044835
est_21_2,teqp,regenerador,0.15,509.8019987699988,398.84765484224675,353.8633823299174
est_21_2,teqp,regenerador,0.16,504.74816103725453,397.85856725364397,353.2856762231439
est_21_2,teqp,regenerador,0.17,499.69432330451025,396.8677956061222,352.70745835958155
est_21_2,teqp,regenerador,0.18,494.640485571766,395.8753575287086,352.12873227784036
est_21_2,teqp,regenerador,0.19,489.5866478390218,394.8812703880343,351.54950148482584
est_21_2,teqp,regenerador,0.2,484.5328101062775,393.88555129146283,350.96976945232245
est_21_2,teqp,regenerador,0.21,479.4789723735333,392.88821709007345,350.3895396187032
est_21_2,teqp,regenerador,0.22,474.425134640789,391.88928438153505,349.8088153889793
est_21_2,teqp,regenerador,0.23,469.37129690804477,390.888769512876,349.2276001350685
est_21_2,teqp,regenerador,0.24,464.31745917530054,389.8866885831393,348.64589719605624
est_21_2,teqp,regenerador,0.25,459.26362144255626,388.88305744592134,348.06370987845435
est_21_2,teqp,regenerador,0.26,454.209783709812,387.8778917117992,347.4810414564526
est_21_2,teqp,regenerador,0.27,449.15594597706774,386.87120675062613,346.8978951721702
est_21_2,teqp,regenerador,0.28,444.1021082443235,385.8630176949987,346.3142742358958
est_21_2,teqp,regenerador,0.29,439.0482705115793,384.85333943867596,345.730181826336
est_21_2,teqp,regenerador,0.3,433.994432778835,383.8421866433574,345.1456210903852
est_21_2,teqp,regenerador,0.31,428.9405950460907,382.8295737375644,344.56059564544097
est_21_2,teqp,regenerador,0.32,423.8867573133465,381.8155149193509,343.9751075755232
est_21_2,teqp,regenerador,0.33,418.83291958060227,380.8000241579178,343.38916043591706
est_21_2,teqp,regenerador,0.34,413.779081847858,379.78311519521475,342.8027572506681
est_21_2,teqp,regenerador,0.35,408.72524411511375,378.7648015474115,342.21590101370134
est_21_2,teqp,regenerador,0.36,403.67140638236947,377.7450965058282,341.62859468890343
est_21_2,teqp,regenerador,0.37,398.61756864962524,376.72401314063467,341.04084121032986
est_21_2,teqp,regenerador,0.38,393.56373091688096,375.7015642970979,340.45264348240295
est_21_2,teqp,regenerador,0.39,388.5098931841367,374.6777626015708,339.8640043801104
est_21_2,teqp,regenerador,0.4,383.45605545139244,373.6526204599642,339.274926749195
est_21_2,teqp,regenerador,0.41,378.4022177186482,372.6261500590656,338.68541340634556
est_21_2,teqp,regenerador,0.42,373.348379985904,371.5983633672481,338.09546713937306
est_21_2,teqp,regenerador,0.43,368.2945422531597,370.56927213505827,337.5050907073874
est_21_2,teqp,regenerador,0.44,363.2407045204154,369.53888789567964,336.9142868409511
est_21_2,teqp,regenerador,0.45,358.1868667876712,368.50722196526357,336.3230582437315
est_21_2,teqp,regenerador,0.46,353.13302905492696,367.47428544311765,335.7314075872175
est_21_2,teqp,regenerador,0.47,348.07919132218274,366.44008921370823,335.1393375194555
est_21_2,teqp,regenerador,0.48,343.02535358943845,365.40464393942125,334.54685065828045
est_21_2,teqp,regenerador,0.49,337.97151585669417,364.36796007211933,333.95394959432275
est_21_2,teqp,regenerador,0.5,332.91767812394994,363.33004784285316,333.36063689069294
est_21_2,teqp,regenerador,0.51,327.86384039120566,362.2909172657379,332.76691508312933
est_21_2,teqp,regenerador,0.52,322.8100026584614,361.2505781365639,332.1727866801469
est_21_2,teqp,regenerador,0.53,317.75616492571714,360.20904003202406,331.57825416318076
est_21_2,teqp,regenerador,0.54,312.7023271929729,359.1663123087851,330.9833199867246
est_21_2,teqp,regenerador,0.55,307.64848946022863,358.1224041023749,330.3879865784673
est_21_2,teqp,regenerador,0.56,302.5946517274844,357.07732432547294,329.7922563394257
est_21_2,teqp,regenerador,0.57,297.5408139947402,356.06849074998604,329.19613164407275
est_21_2,teqp,regenerador,0.58,292.48697626199595,354.9836846456741,328.59961484046187
est_21_2,teqp,regenerador,0.59,287.43313852925166,353.9351414796683,328.00270825035705
est_21_2,teqp,regenerador,0.6,282.37930079650744,352.8854601302211,327.40541416902215
est_21_2,teqp,regenerador,0.61,277.32546306376315,351.83464787298084,326.80773486624145
est_21_2,teqp,regenerador,0.62,272.2716253310189,350.7827132496158,326.2096725855474
est_21_2,teqp,regenerador,0.63,267.21778759827464,349.72966306512103,325.6112295445061
est_21_2,teqp,regenerador,0.64,262.1639498655304,348.6755043848937,325.0124079350006
est_21_2,teqp,regenerador,0.65,257.1101121327861,347.62024403155124,324.41320992324427
est_21_2,teqp,regenerador,0.66,252.0562744000419,346.56388858148415,323.81363764987026
est_21_2,teqp,regenerador,0.67,247.00243666729762,345.5064443611251,323.2136932300203
est_21_2,teqp,regenerador,0.68,241.9485989345534,344.44791744291695,322.6133787534233
est_21_2,teqp,regenerador,0.69,236.89476120180916,343.3883136399497,322.0126962844739
est_21_2,teqp,regenerador,0.7,231.84092346906493,342.32763849626275,321.41164786230274
est_21_2,teqp,regenerador,0.71,226.78708573632065,341.2658972979226,320.810235500842
est_21_2,teqp,regenerador,0.72,221.73324800357642,340.20309505660623,320.20846118888477
est_21_2,teqp,regenerador,0.73,216.67941027083214,339.13923650527914,319.60632689013556
est_21_2,teqp,regenerador,0.74,211.6255725380879,338.0743260921914,319.0038345432513
est_21_2,teqp,regenerador,0.75,206.57173480534362,337.0083684744771,318.4009860618608
est_21_2,teqp,regenerador,0.76,201.51789707259934,335.94136651133823,317.7977833367162
est_21_2,teqp,regenerador,0.77,196.4640593398551,334.8733242690981,317.19422822866704
est_21_2,teqp,regenerador,0.78,191.41022160711083,333.8042450677945,316.59032257834565
est_21_2,teqp,regenerador,0.79,186.3563838743666,332.7341317423878,315.9860681997861
est_21_2,teqp,regenerador,0.8,181.30254614162232,331.66298688230626,315.38146688239357
est_21_2,teqp,regenerador,0.81,176.2487084088781,330.5908127380005,314.7765203907725
est_21_2,teqp,regenerador,0.82,171.19487067613386,329.51761121107006,314.1712304647297
est_21_2,teqp,regenerador,0.83,166.14103294338963,328.4433838438371,313.56559881927706
est_21_2,teqp,regenerador,0.84,161.08719521064535,327.36813180829597,312.9596271446239
est_21_2,teqp,regenerador,0.85,156.03335747790112,326.2918558943962,312.353317106168
est_21_2,teqp,regenerador,0.86,150.97951974515684,325.2145564976268,311.74667034447117
est_21_2,teqp,regenerador,0.87,145.9256820124126,324.1362336058613,311.1396879752373
est_21_2,teqp,regenerador,0.88,140.87184427966832,323.05688678542083,310.5323725892731
est_21_2,teqp,regenerador,0.89,135.8180065469241,321.9765151663066,309.9247252524544
est_21_2,teqp,regenerador,0.9,130.7641688141798,320.89511742656515,309.31674750567237
est_21_2,teqp,regenerador,0.91,125.71033108143558,319.8126917757155,308.70844086441474
est_21_2,teqp,regenerador,0.92,120.6564933486913,318.72923594080595,308.09980682056414
est_21_2,teqp,regenerador,0.93,115.60265561594707,317.644747135842,307.490846837451
est_21_2,teqp,regenerador,0.94,110.54881788320284,316.55922205908047,306.881562357302
est_21_2,teqp,regenerador,0.95,105.49498015045862,315.4726568606006,306.2719547943263
est_21_2,teqp,regenerador,0.96,100.44114241771433,314.38504712425083,305.6620255379192
est_21_2,teqp,regenerador,0.97,95.3873046849701,313.2963878439985,305.05177595188303
est_21_2,teqp,regenerador,0.98,90.33346695222582,312.206673399384,304.4412073743018
est_21_2,teqp,regenerador,0.99,85.27962921948159,311.115897529572,303.8303211174064
est_21_2,teqp,regenerador,1.0,80.22579148673731,310.02405330588886,303.21911846742495
est_21_2,teqp,hrvg,0.0,450.79638843160325,436.0969531091276,362.4650476378668
est_21_2,teqp,condensador,0.0,740.0465270666795,329.84934729497826,279.0977013205448
est_21_2,teqp,hrvg,0.025,467.7869561539588,436.0969531091276,365.77616706893343
est_21_2,teqp,condensador,0.025,725.3743587215847,328.9067749245498,279.0977013205448
est_21_2,teqp,hrvg,0.05,484.7775238763143,436.0969531091276,369.0669256672639
est_21_2,teqp,condensador,0.05,710.7021903764899,327.9848733545767,279.0977013205448
est_21_2,teqp,hrvg,0.075,501.7680915986698,436.0969531091276,372.3364269229052
est_21_2,teqp,condensador,0.075,696.0300220313951,327.08393916262395,279.0977013205448
est_21_2,teqp,hrvg,0.1,518.7586593210253,436.0969531091276,375.5837221880875
est_21_2,teqp,condensador,0.1,681.3578536863004,326.20419075001263,279.0977013205448
est_21_2,teqp,hrvg,0.125,535.7492270433809,436.0969531091276,378.8078073388464
est_21_2,teqp,condensador,0.125,666.6856853412055,325.34577268766753,279.0977013205448
est_21_2,teqp,hrvg,0.15,552.7397947657364,436.0969531091276,381.3290975474251
est_21_2,teqp,condensador,0.15,652.0135169961108,324.5087603771083,279.0977013205448
est_21_2,teqp,hrvg,0.175,569.7303624880919,436.0969531091276,381.9087112341075
est_21_2,teqp,condensador,0.175,637.341348651016,323.6931651391697,279.0977013205448
est_21_2,teqp,hrvg,0.2,586.7209302104475,436.0969531091276,382.50875370792807
est_21_2,teqp,condensador,0.2,622.6691803059211,322.898937566369,279.0977013205448
est_21_2,teqp,hrvg,0.225,603.711497932803,436.0969531091276,383.1298259778468
est_21_2,teqp,condensador,0.225,607.9970119608264,322.1259748807976,279.0977013205448
est_21_2,teqp,hrvg,0.25,620.7020656551585,436.0969531091276,383.77250926543263
est_21_2,teqp,condensador,0.25,593.3248436157317,321.3741236266936,279.0977013205448
est_21_2,teqp,hrvg,0.275,637.6926333775141,436.0969531091276,384.4373590113123
est_21_2,teqp,condensador,0.275,578.6526752706368,320.64318504702936,279.0977013205448
est_21_2,teqp,hrvg,0.3,654.6832010998695,436.0969531091276,385.12489855393056
est_21_2,teqp,condensador,0.3,563.980506925542,319.9329195124463,279.0977013205448
est_21_2,teqp,hrvg,0.325,671.673768822225,436.0969531091276,385.83561196674964
est_21_2,teqp,condensador,0.325,549.3083385804473,319.24305088494975,279.0977013205448
est_21_2,teqp,hrvg,0.35,688.6643365445806,436.0969531091276,386.56993820869
est_21_2,teqp,condensador,0.35,534.6361702353524,318.57327064846606,279.0977013205448
est_21_2,teqp,hrvg,0.375,705.6549042669361,436.0969531091276,387.32826263131284
est_21_2,teqp,condensador,0.375,519.9640018902577,317.92324184314975,279.0977013205448
est_21_2,teqp,hrvg,0.4,722.6454719892917,436.0969531091276,388.11091020214116
est_21_2,teqp,condensador,0.4,505.29183354516294,317.2926027849492,279.0977013205448
est_21_2,teqp,hrvg,0.425,739.6360397116471,436.0969531091276,388.91813874622187
est_21_2,teqp,condensador,0.425,490.61966520006814,316.68097056427104,279.0977013205448
est_21_2,teqp,hrvg,0.45,756.6266074340027,436.0969531091276,389.7501304654488
est_21_2,teqp,condensador,0.45,475.94749685497334,316.08794431796207,279.0977013205448
est_21_2,teqp,hrvg,0.475,773.6171751563581,436.0969531091276,390.60698600459943
est_21_2,teqp,condensador,0.475,461.2753285098786,315.5131082837763,279.0977013205448
est_21_2,teqp,hrvg,0.5,790.6077428787137,436.0969531091276,391.4887177731635
est_21_2,teqp,condensador,0.5,446.6031601647838,314.9560346848064,279.0977013205448
est_21_2,teqp,hrvg,0.525,807.5983106010692,436.0969531091276,392.39524417091974
est_21_2,teqp,condensador,0.525,431.930991819689,314.41628627851844,279.0977013205448
est_21_2,teqp,hrvg,0.55,824.5888783234248,436.0969531091276,393.32638382759245
est_21_2,teqp,condensador,0.55,417.2588234745942,313.8934186472247,279.0977013205448
est_21_2,teqp,hrvg,0.575,841.5794460457803,436.0969531091276,394.2818516577602
est_21_2,teqp,condensador,0.575,402.5866551294995,313.38698283260084,279.0977013205448
est_21_2,teqp,hrvg,0.6,858.5700137681358,436.0969531091276,395.2612554377873
est_21_2,teqp,condensador,0.6,387.9144867844047,312.89652689263073,279.0977013205448
est_21_2,teqp,hrvg,0.625,875.5605814904914,436.0969531091276,396.2640936255321
est_21_2,teqp,condensador,0.625,373.2423184393099,312.4215979579281,279.0977013205448
est_21_2,teqp,hrvg,0.65,892.5511492128469,436.0969531091276,397.2897542950637
est_21_2,teqp,condensador,0.65,358.5701500942151,311.9617440856511,279.0977013205448
est_21_2,teqp,hrvg,0.675,909.5417169352024,436.0969531091276,398.3375159976354
est_21_2,teqp,condensador,0.675,343.8979817491203,311.51651457609734,279.0977013205448
est_21_2,teqp,hrvg,0.7,926.532284657558,436.0969531091276,399.4065484065946
