tag,motor,equipo,f,h,T_caliente,T_frio
est_21_2,teqp,condensador,0.7,329.22581340402553,311.0854640078905,279.0977013205448
est_21_2,teqp,hrvg,0.725,943.5228523799135,436.0969531091276,400.49591709328536
est_21_2,teqp,condensador,0.725,314.5536450589307,310.6681496673752,279.0977013205448
est_21_2,teqp,hrvg,0.75,960.513420102269,436.0969531091276,401.60458702091574
est_21_2,teqp,condensador,0.75,299.8814767138359,310.26413585390145,279.0977013205448
est_21_2,teqp,hrvg,0.775,977.5039878246246,436.0969531091276,402.73142899578687
est_21_2,teqp,condensador,0.775,285.2093083687412,309.8729934345028,279.0977013205448
est_21_2,teqp,hrvg,0.8,994.4945555469801,436.0969531091276,403.8752271745029
est_21_2,teqp,condensador,0.8,270.5371400236464,309.4943000392003,279.0977013205448
est_21_2,teqp,hrvg,0.825,1011.4851232693354,436.0969531091276,405.03468657007346
est_21_2,teqp,condensador,0.825,255.86497167855163,309.12764216995885,279.0977013205448
est_21_2,teqp,hrvg,0.85,1028.475690991691,436.0969531091276,406.20844480207575
est_21_2,teqp,condensador,0.85,241.19280333345682,308.7726145816795,279.0977013205448
est_21_2,teqp,hrvg,0.875,1045.4662587140465,436.0969531091276,407.3950804929531
est_21_2,teqp,condensador,0.875,226.52063498836208,308.4288213116739,279.0977013205448
est_21_2,teqp,hrvg,0.9,1062.4568264364023,436.0969531091276,408.5931253974576
est_21_2,teqp,condensador,0.9,211.84846664326722,308.0958759765718,279.0977013205448
est_21_2,teqp,hrvg,0.925,1079.4473941587578,436.0969531091276,409.8010761245814
est_21_2,teqp,condensador,0.925,197.17629829817247,307.7734018349308,279.0977013205448
est_21_2,teqp,hrvg,0.95,1096.437961881113,436.0969531091276,411.01740586877537
est_21_2,teqp,condensador,0.95,182.50412995307772,307.46103295282995,279.0977013205448
est_21_2,teqp,hrvg,0.975,1113.4285296034686,436.0969531091276,412.2405764989925
est_21_2,teqp,condensador,0.975,167.83196160798286,305.49386394479336,279.0977013205448
est_21_2,teqp,hrvg,1.0,1130.4190973258242,436.0969531091276,413.4690503388843
est_21_2,teqp,condensador,1.0,153.15979326288812,302.42437626200933,279.0977013205448
est_21_3,teqp,regenerador,0.0,584.3179139091928,413.0228517544548,358.7142575055684
est_21_3,teqp,regenerador,0.01,578.9017516521598,411.99237251571196,358.096101143047
est_21_3,teqp,regenerador,0.02,573.4855893951266,410.95961854889146,357.4773137473902
est_21_3,teqp,regenerador,0.03,568.0694271380935,409.9246174965044,356.85790006476884
est_21_3,teqp,regenerador,0.04,562.6532648810603,408.88739614614803,356.2378650455757
est_21_3,teqp,regenerador,0.05,557.2371026240272,407.8479803358498,355.6172132101889
est_21_3,teqp,regenerador,0.06,551.8209403669941,406.8063961059053,354.9959492841505
est_21_3,teqp,regenerador,0.07,546.404778109961,405.76266889684314,354.37407788126353
est_21_3,teqp,regenerador,0.08,540.9886158529279,404.71682374915804,353.75160356749916
est_21_3,teqp,regenerador,0.09,535.5724535958948,403.66888530954907,353.1285308614308
est_21_3,teqp,regenerador,0.1,530.1562913388616,402.6188778377557,352.50486423555884
est_21_3,teqp,regenerador,0.11,524.7401290818285,401.56682521039306,351.880608114009
est_21_3,teqp,regenerador,0.12,519.3239668247954,400.51275092894207,351.25576687632093
est_21_3,teqp,regenerador,0.13,513.9078045677622,399.4566781239579,350.6303448559097
est_21_3,teqp,regenerador,0.14,508.4916423107291,398.3986295606175,350.00434634091533
est_21_3,teqp,regenerador,0.15,503.075480053696,397.33862764380984,349.3777755745864
est_21_3,teqp,regenerador,0.16,497.6593177966629,396.27669442303534,348.75063675566435
est_21_3,teqp,regenerador,0.17,492.24315553962975,395.21285159716473,348.12293403876197
est_21_3,teqp,regenerador,0.18,486.8269932825966,394.14712051895526,347.49467153473313
est_21_3,teqp,regenerador,0.19,481.41083102556354,393.0795221994492,346.8658533110381
est_21_3,teqp,regenerador,0.2,475.9946687685304,392.01007731217493,346.2364833920967
est_21_3,teqp,regenerador,0.21,470.57850651149727,390.93880619718965,345.60656575964566
est_21_3,teqp,regenerador,0.22,465.16234425446413,389.86572886494343,344.97610485285213
est_21_3,teqp,regenerador,0.23,459.746181997431,388.7908649999831,344.3451035699224
est_21_3,teqp,regenerador,0.24,454.3300197403979,387.7142339644828,343.7135662647121
est_21_3,teqp,regenerador,0.25,448.9138574833648,386.635854801585,343.0814967532134
est_21_3,teqp,regenerador,0.26,443.49769522633164,385.5557462398567,342.44889880810683
est_21_3,teqp,regenerador,0.27,438.08153296929856,384.4739266919128,341.81577616189156
est_21_3,teqp,regenerador,0.28,432.66537071226537,383.3904142644433,341.1821325066265
est_21_3,teqp,regenerador,0.29,427.2492084552323,382.30522675491864,340.5479714942204
est_21_3,teqp,regenerador,0.3,421.8330461981992,381.2183816568064,339.91329673672465
est_21_3,teqp,regenerador,0.31,416.416883941166,380.129896161517,339.27811180661257
est_21_3,teqp,regenerador,0.32,411.00072168413294,379.03978716066405,338.6424202370515
est_21_3,teqp,regenerador,0.33,405.5845594270998,377.94807124814537,338.0062255221688
est_21_3,teqp,regenerador,0.34,400.16839717006667,376.85476472211263,337.3695311173034
est_21_3,teqp,regenerador,0.35,394.7522349130336,375.75988358669514,336.7323404392347
est_21_3,teqp,regenerador,0.36,389.33607265600045,374.6634435536193,336.09465686790315
est_21_3,teqp,regenerador,0.37,383.9199103989673,373.5654600436372,335.45648374185544
est_21_3,teqp,regenerador,0.38,378.5037481419342,372.4659481877794,334.8178243650721
est_21_3,teqp,regenerador,0.39,373.08758588490105,371.36492282844006,334.17868200270294
est_21_3,teqp,regenerador,0.4,367.67142362786797,370.26239852027214,333.5390598827666
est_21_3,teqp,regenerador,0.41,362.25526137083483,369.1583895309043,332.89896119619976
est_21_3,teqp,regenerador,0.42,356.8390991138017,368.0529098414562,332.25838909707625
est_21_3,teqp,regenerador,0.43,351.4229368567686,366.94597314684336,331.61734670281174
est_21_3,teqp,regenerador,0.44,346.0067745997354,365.83759285782855,330.97583709437487
est_21_3,teqp,regenerador,0.45,340.59061234270234,364.7277820936242,330.3338633164812
est_21_3,teqp,regenerador,0.46,335.1744500856692,363.6165536939538,329.6914283777879
est_21_3,teqp,regenerador,0.47,329.75828782863607,362.50392020776957,329.0485352510814
est_21_3,teqp,regenerador,0.48,324.342125571603,361.38989389740124,328.40518687346156
est_21_3,teqp,regenerador,0.49,318.92596331456986,360.2744867367363,327.7613861462274
est_21_3,teqp,regenerador,0.5,313.5098010575367,359.1577104100418,327.11713593656424
est_21_3,teqp,regenerador,0.51,308.0936388005036,358.0395763105457,326.472439073546
est_21_3,teqp,regenerador,0.52,302.67747654347045,356.9200955388772,325.8272983549298
est_21_3,teqp,regenerador,0.53,297.2613142864373,356.06849049839843,325.1817165412044
est_21_3,teqp,regenerador,0.54,291.84515202940423,354.67713691739857,324.5356963587023
est_21_3,teqp,regenerador,0.55,286.4289897723711,353.55367987133536,323.88924049913953
est_21_3,teqp,regenerador,0.56,281.01282751533796,352.4289175732541,323.24235161974036
est_21_3,teqp,regenerador,0.57,275.5966652583049,351.3028591251981,322.5950323433627
est_21_3,teqp,regenerador,0.58,270.18050300127175,350.1755148204574,321.94728525860586
est_21_3,teqp,regenerador,0.59,264.7643407442386,349.04689313975354,321.2991129199157
est_21_3,teqp,regenerador,0.6,259.34817848720553,347.9170027470554,320.6505178476798
est_21_3,teqp,regenerador,0.61,253.9320162301724,346.7858519850085,320.00150252831065
est_21_3,teqp,regenerador,0.62,248.51585397313926,345.6534488699538,319.352069414319
est_21_3,teqp,regenerador,0.63,243.09969171610612,344.5198010865149,318.7022209243552
est_21_3,teqp,regenerador,0.64,237.683529459073,343.3849159844107,318.0519594453789
est_21_3,teqp,regenerador,0.65,232.26736720203985,342.2488005566712,317.40128732502086
est_21_3,teqp,regenerador,0.66,226.85120494500677,341.11146145705845,316.75020688359837
est_21_3,teqp,regenerador,0.67,221.43504268797363,339.97290498063603,316.09872040460357
est_21_3,teqp,regenerador,0.68,216.0188804309405,338.8331370577724,315.4468301386003
est_21_3,teqp,regenerador,0.69,210.60271817390742,337.69216324468516,314.7945383026143
est_21_3,teqp,regenerador,0.7,205.18655591687428,336.54998921446855,314.1418470801493
est_21_3,teqp,regenerador,0.71,199.77039365984115,335.4066187474695,313.488758621183
est_21_3,teqp,regenerador,0.72,194.35423140280807,334.2620567210146,312.83527504216346
est_21_3,teqp,regenerador,0.73,188.93806914577493,333.1163071686725,312.1813984259881
est_21_3,teqp,regenerador,0.74,183.5219068887418,331.96937359917484,311.5271308219709
est_21_3,teqp,regenerador,0.75,178.10574463170866,330.82125907647156,310.87247374580573
est_21_3,teqp,regenerador,0.76,172.68958237467552,329.67196624748914,310.21743017951053
est_21_3,teqp,regenerador,0.77,167.2734201176424,328.52149729336884,309.56200157136465
est_21_3,teqp,regenerador,0.78,161.85725786060925,327.3698539143061,308.90618983552736
est_21_3,teqp,regenerador,0.79,156.44109560357617,326.21703731339693,308.2499968532156
est_21_3,teqp,regenerador,0.8,151.02493334654304,325.06304817945227,307.5934244699169
est_21_3,teqp,regenerador,0.81,145.6087710895099,323.90788666870264,306.93647449882667
est_21_3,teqp,regenerador,0.82,140.19260883247682,322.75155238533233,306.27914871773754
est_21_3,teqp,regenerador,0.83,134.77644657544369,321.594044360774,305.6214488702913
est_21_3,teqp,regenerador,0.84,129.36028431841055,320.4353610316783,304.96337666553273
est_21_3,teqp,regenerador,0.85,123.94412206137747,319.27550021647846,304.30493377772297
est_21_3,teqp,regenerador,0.86,118.52795980434433,318.11445909406984,303.64612184614106
est_21_3,teqp,regenerador,0.87,113.1117975473112,316.95223416520827,302.98694247486424
est_21_3,teqp,regenerador,0.88,107.69563529027806,315.78882124207666,302.32739723252905
est_21_3,teqp,regenerador,0.89,102.27947303324493,314.6242154055367,301.6674876520719
est_21_3,teqp,regenerador,0.9,96.86331077621179,313.4584109781401,301.007215230451
est_21_3,teqp,regenerador,0.91,91.44714851917871,312.29140148981105,300.3465814283416
est_21_3,teqp,regenerador,0.92,86.03098626214557,311.12317964209456,299.68558766980453
est_21_3,teqp,regenerador,0.93,80.61482400511244,309.95373727018705,299.02423534193207
est_21_3,teqp,regenerador,0.94,75.19866174807936,308.7830653025969,298.3625257971979
est_21_3,teqp,regenerador,0.95,69.78249949104622,307.61115372027837,297.70046034207337
est_21_3,teqp,regenerador,0.96,64.36633723401314,306.4379915014182,297.0380402550568
est_21_3,teqp,regenerador,0.97,58.95017497697995,305.26356659254975,296.3752667706636
est_21_3,teqp,regenerador,0.98,53.53401271994687,304.08786583782114,295.712141085287
est_21_3,teqp,regenerador,0.99,48.11785046291368,302.91087493423504,295.0486643559128
est_21_3,teqp,regenerador,1.0,42.7016882058806,301.73257837184013,294.38483769947396
est_21_3,teqp,hrvg,0.0,431.66930894521886,436.0969531091276,358.7142575055684
est_21_3,teqp,condensador,0.0,706.0469065094012,327.69673607386267,279.0977013205448
est_21_3,teqp,hrvg,0.025,448.9839520871511,436.0969531091276,362.1106740402377
est_21_3,teqp,condensador,0.025,691.1784383823093,326.790683441734,279.0977013205448
est_21_3,teqp,hrvg,0.05,466.2985952290834,436.0969531091276,365.4869165734463
est_21_3,teqp,condensador,0.05,676.3099702552174,325.9064443582657,279.0977013205448
est_21_3,teqp,hrvg,0.075,483.61323837101565,436.0969531091276,368.8420930605886
est_21_3,teqp,condensador,0.075,661.4415021281254,325.04414446050043,279.0977013205448
est_21_3,teqp,hrvg,0.1,500.927881512948,436.0969531091276,372.1752588768644
est_21_3,teqp,condensador,0.1,646.5730340010335,324.2038379801846,279.0977013205448
est_21_3,teqp,hrvg,0.125,518.2425246548802,436.0969531091276,375.48541337295717
est_21_3,teqp,condensador,0.125,631.7045658739416,323.38551397528204,279.0977013205448
est_21_3,teqp,hrvg,0.15,535.5571677968125,436.0969531091276,378.7714962655239
est_21_3,teqp,condensador,0.15,616.8360977468498,322.58909867097816,279.0977013205448
est_21_3,teqp,hrvg,0.175,552.8718109387448,436.0969531091276,381.3335239479038
est_21_3,teqp,condensador,0.175,601.9676296197579,321.81446419099353,279.0977013205448
est_21_3,teqp,hrvg,0.2,570.1864540806771,436.0969531091276,381.92454910522804
est_21_3,teqp,condensador,0.2,587.0991614926659,321.06143120072807,279.0977013205448
est_21_3,teqp,hrvg,0.225,587.5010972226094,436.0969531091276,382.53680671875816
est_21_3,teqp,condensador,0.225,572.230693365574,320.329774571821,279.0977013205448
est_21_3,teqp,hrvg,0.25,604.8157403645416,436.0969531091276,383.1709321630979
est_21_3,teqp,condensador,0.25,557.3622252384821,319.61922801881656,279.0977013205448
est_21_3,teqp,hrvg,0.275,622.1303835064739,436.0969531091276,383.82753918144573
est_21_3,teqp,condensador,0.275,542.4937571113901,318.92948869253,279.0977013205448
est_21_3,teqp,hrvg,0.3,639.4450266484062,436.0969531091276,384.507213259508
est_21_3,teqp,condensador,0.3,527.6252889842982,318.26022149576124,279.0977013205448
est_21_3,teqp,hrvg,0.325,656.7596697903384,436.0969531091276,385.2105046629938
est_21_3,teqp,condensador,0.325,512.7568208572063,317.6110631842872,279.0977013205448
est_21_3,teqp,hrvg,0.35,674.0743129322707,436.0969531091276,385.93792071954744
est_21_3,teqp,condensador,0.35,497.88835273011443,316.98162623085153,279.0977013205448
est_21_3,teqp,hrvg,0.375,691.388956074203,436.0969531091276,386.6899188070622
est_21_3,teqp,condensador,0.375,483.0198846030225,316.3715022960577,279.0977013205448
est_21_3,teqp,hrvg,0.4,708.7035992161352,436.0969531091276,387.466897637154
est_21_3,teqp,condensador,0.4,468.15141647593055,315.7802663474144,279.0977013205448
est_21_3,teqp,hrvg,0.425,726.0182423580675,436.0969531091276,388.26918977453016
est_21_3,teqp,condensador,0.425,453.28294834883866,315.2074784046451,279.0977013205448
est_21_3,teqp,hrvg,0.45,743.3328854999997,436.0969531091276,389.09705271693434
est_21_3,teqp,condensador,0.45,438.41448022174677,314.65268752682977,279.0977013205448
est_21_3,teqp,hrvg,0.475,760.647528641932,436.0969531091276,389.9506626211918
est_21_3,teqp,condensador,0.475,423.5460120946549,314.11543501926286,279.0977013205448
est_21_3,teqp,hrvg,0.5,777.9621717838643,436.0969531091276,390.83010551514303
est_21_3,teqp,condensador,0.5,408.67754396756294,313.5952548061801,279.0977013205448
est_21_3,teqp,hrvg,0.525,795.2768149257965,436.0969531091276,391.73536984840325
est_21_3,teqp,condensador,0.525,393.809075840471,313.09167747935294,279.0977013205448
est_21_3,teqp,hrvg,0.55,812.5914580677289,436.0969531091276,392.66634222030433
est_21_3,teqp,condensador,0.55,378.9406077133791,312.60423273815127,279.0977013205448
est_21_3,teqp,hrvg,0.575,829.9061012096611,436.0969531091276,393.62279950282687
est_21_3,teqp,condensador,0.575,364.0721395862872,312.13244891642944,279.0977013205448
est_21_3,teqp,hrvg,0.6,847.2207443515933,436.0969531091276,394.6044066156217
est_21_3,teqp,condensador,0.6,349.2036714591953,311.675856775383,279.0977013205448
est_21_3,teqp,hrvg,0.625,864.5353874935257,436.0969531091276,395.61071060994436
est_21_3,teqp,condensador,0.625,334.3352033321034,311.2339906098442,279.0977013205448
est_21_3,teqp,hrvg,0.65,881.850030635458,436.0969531091276,396.6411410927264
est_21_3,teqp,condensador,0.65,319.46673520501145,310.8063878952092,279.0977013205448
est_21_3,teqp,hrvg,0.675,899.1646737773904,436.0969531091276,397.695008224458
est_21_3,teqp,condensador,0.675,304.5982670779195,310.39259327899424,279.0977013205448
est_21_3,teqp,hrvg,0.7,916.4793169193225,436.0969531091276,398.77150521744386
est_21_3,teqp,condensador,0.7,289.72979895082767,309.9921578309909,279.0977013205448
est_21_3,teqp,hrvg,0.725,933.7939600612548,436.0969531091276,399.86970820072384
est_21_3,teqp,condensador,0.725,274.8613308237357,309.60463952218714,279.0977013205448
est_21_3,teqp,hrvg,0.75,951.108603203187,436.0969531091276,400.9885833059765
est_21_3,teqp,condensador,0.75,259.9928626966438,309.2296051928472,279.0977013205448
est_21_3,teqp,hrvg,0.775,968.4232463451193,436.0969531091276,402.1269907645337
est_21_3,teqp,condensador,0.775,245.1243945695519,308.86663056935674,279.0977013205448
est_21_3,teqp,hrvg,0.8,985.7378894870517,436.0969531091276,403.2836926181632
est_21_3,teqp,condensador,0.8,230.25592644245995,308.5153009174633,279.0977013205448
est_21_3,teqp,hrvg,0.825,1003.0525326289838,436.0969531091276,404.4573613492076
est_21_3,teqp,condensador,0.825,215.38745831536812,308.1752114630884,279.0977013205448
est_21_3,teqp,hrvg,0.85,1020.3671757709161,436.0969531091276,405.6465899251837
est_21_3,teqp,condensador,0.85,200.51899018827618,307.8459678471655,279.0977013205448
est_21_3,teqp,hrvg,0.875,1037.6818189128485,436.0969531091276,406.849902885001
est_21_3,teqp,condensador,0.875,185.65052206118423,307.5271861555199,279.0977013205448
est_21_3,teqp,hrvg,0.9,1054.9964620547807,436.0969531091276,408.0657682847491
est_21_3,teqp,condensador,0.9,170.78205393409235,306.1100148596659,279.0977013205448
est_21_3,teqp,hrvg,0.925,1072.311105196713,436.0969531091276,409.292610020279
est_21_3,teqp,condensador,0.925,155.91358580700035,303.00112357269506,279.0977013205448
est_21_3,teqp,hrvg,0.95,1089.6257483386453,436.0969531091276,410.5288216014591
est_21_3,teqp,condensador,0.95,141.04511767990857,299.8836375230118,279.0977013205448
est_21_3,teqp,hrvg,0.975,1106.9403914805775,436.0969531091276,411.77277858092225
est_21_3,teqp,condensador,0.975,126.17664955281657,296.75773179688684,279.0977013205448
est_21_3,teqp,hrvg,1.0,1124.2550346225098,436.0969531091276,413.02285200986347
est_21_3,teqp,condensador,1.0,111.30818142572468,293.62356185635804,279.0977013205448
est_21_0,teqp,regenerador,0.0,542.464452256787,412.11607642624637,376.8757154580982
est_21_0,teqp,regenerador,0.01,537.6278886777709,411.1558104978924,376.13780829245326
est_21_0,teqp,regenerador,0.02,532.7913250987548,410.1940198038545,375.39912995145465
est_21_0,teqp,regenerador,0.03,527.9547615197387,409.2307179460413,374.6596861797678
est_21_0,teqp,regenerador,0.04,523.1181979407226,408.26591832544256,373.9194826578486
est_21_0,teqp,regenerador,0.05,518.2816343617064,407.29963414366944,373.17852499526236
est_21_0,teqp,regenerador,0.06,513.4450707826903,406.33187840492377,372.43681873410213
est_21_0,teqp,regenerador,0.07,508.6085072036742,405.3626639176902,371.69436934885505
est_21_0,teqp,regenerador,0.08,503.7719436246581,404.3920032963837,370.951182246762
est_21_0,teqp,regenerador,0.09,498.93538004564203,403.4199089629263,370.20726276816737
est_21_0,teqp,regenerador,0.1,494.0988164666259,402.44639314823917,369.4626161868421
est_21_0,teqp,regenerador,0.11,489.2622528876098,401.47146789367065,368.7172477102993
est_21_0,teqp,regenerador,0.12,484.4256893085937,400.4951450523366,367.9711624800768
est_21_0,teqp,regenerador,0.13,479.5891257295776,399.5174362903876,367.22436557199353
est_21_0,teqp,regenerador,0.14,474.75256215056146,398.53835308818935,366.47686199592437
est_21_0,teqp,regenerador,0.15,469.91599857154534,397.5579067429543,365.7286566986269
est_21_0,teqp,regenerador,0.16,465.07943499252923,396.57610836441285,364.9797545586885
est_21_0,teqp,regenerador,0.17,460.2428714135131,395.59296888399007,364.23016039199206
est_21_0,teqp,regenerador,0.18,455.406307834497,394.6084990492846,363.47987894926194
est_21_0,teqp,regenerador,0.19,450.5697442554809,393.62270942744306,362.7289149167382
est_21_0,teqp,regenerador,0.2,445.73318067646477,392.63561040550337,361.97727291631077
est_21_0,teqp,regenerador,0.21,440.8966170974487,391.64721219106593,361.224957505631
est_21_0,teqp,regenerador,0.22,436.0600535184326,390.65752481289127,360.47197317819985
est_21_0,teqp,regenerador,0.23,431.2234899394165,389.66655812111424,359.71832436343703
est_21_0,teqp,regenerador,0.24,426.38692636040037,388.67432178906944,358.9640154267248
est_21_0,teqp,regenerador,0.25,421.55036278138425,387.6808253109367,358.2090506694266
est_21_0,teqp,regenerador,0.26,416.71379920236814,386.68607800466964,357.45343432888365
est_21_0,teqp,regenerador,0.27,411.877235623352,385.69008901086437,356.69717057838284
est_21_0,teqp,regenerador,0.28,407.0406720443359,384.69286729311875,355.94026352709227
est_21_0,teqp,regenerador,0.29,402.2041084653198,383.69442163804007,355.18271722205714
est_21_0,teqp,regenerador,0.3,397.3675448863037,382.69476065516704,354.42453564070337
est_21_0,teqp,regenerador,0.31,392.53098130728756,381.693892776794,353.66572270167234
est_21_0,teqp,regenerador,0.32,387.69441772827145,380.6918262577115,352.90628225652205
est_21_0,teqp,regenerador,0.33,382.85785414925533,379.68856917483373,352.14621809254555
est_21_0,teqp,regenerador,0.34,378.0212905702392,378.6841294267399,351.3855339321412
est_21_0,teqp,regenerador,0.35,373.1847269912231,377.6785147330994,350.6242334325798
est_21_0,teqp,regenerador,0.36,368.348163412207,376.67173263399593,349.86232018574253
est_21_0,teqp,regenerador,0.37,363.51159983319087,375.6637905474741,349.0997977178337
est_21_0,teqp,regenerador,0.38,358.67503625417476,374.65469566744235,348.33666948905426
est_21_0,teqp,regenerador,0.39,353.83847267515864,373.64445439398776,347.5729388932483
est_21_0,teqp,regenerador,0.4,349.0019090961425,372.6330745400843,346.80860925749073
est_21_0,teqp,regenerador,0.41,344.16534551712647,371.6205622350014,346.04368384232106
est_21_0,teqp,regenerador,0.42,339.32878193811035,370.6069239222238,345.2781658428162
est_21_0,teqp,regenerador,0.43,334.49221835909424,369.59216585796554,344.5120584321884
est_21_0,teqp,regenerador,0.44,329.6556547800781,368.57629410452915,343.7453646100322
est_21_0,teqp,regenerador,0.45,324.819091201062,367.5593145208824,342.9780873626785
est_21_0,teqp,regenerador,0.46,319.9825276220459,366.54123278992233,342.21022960664465
est_21_0,teqp,regenerador,0.47,315.14596404302984,365.52205490494407,341.44179368798996
est_21_0,teqp,regenerador,0.48,310.3094004640137,364.50178516007804,340.672783381617
est_21_0,teqp,regenerador,0.49,305.4728368849976,363.4804292939497,339.90320089054023
est_21_0,teqp,regenerador,0.5,300.6362733059815,362.45799214096274,339.1898596336707
est_21_0,teqp,regenerador,0.51,295.7997097269654,361.4344783332234,338.3623298021355
est_21_0,teqp,regenerador,0.52,290.96314614794926,360.4098923499981,337.59104624409815
est_21_0,teqp,regenerador,0.53,286.1265825689331,359.3842384603,336.8192005781293
est_21_0,teqp,regenerador,0.54,281.290018989917,358.3575207196606,336.04679513506875
est_21_0,teqp,regenerador,0.55,276.45345541090086,357.3297429667084,335.2738321684155
est_21_0,teqp,regenerador,0.56,271.61689183188474,356.3009088195299,334.50031385322166
est_21_0,teqp,regenerador,0.57,266.7803282528687,355.27102167182517,333.7262422849366
est_21_0,teqp,regenerador,0.58,261.94376467385257,354.2400846888277,332.95161948102094
est_21_0,teqp,regenerador,0.59,257.10720109483646,353.2081008030028,332.1764473691589
est_21_0,teqp,regenerador,0.6,252.27063751582034,352.17507270948533,331.4007278019438
est_21_0,teqp,regenerador,0.61,247.43407393680423,351.14100286437,330.6244625427324
est_21_0,teqp,regenerador,0.62,242.5975103577881,350.1058934672456,329.84765326798197
est_21_0,teqp,regenerador,0.63,237.760946778772,349.06974647649037,329.07030156807775
est_21_0,teqp,regenerador,0.64,232.92438319975588,348.0325635863706,328.2924089441288
est_21_0,teqp,regenerador,0.65,228.08781962073977,346.9943462281938,327.5139768060636
est_21_0,teqp,regenerador,0.66,223.25125604172365,345.9550955631064,326.73500647084535
est_21_0,teqp,regenerador,0.67,218.41469246270754,344.914812475455,325.95549916060156
est_21_0,teqp,regenerador,0.68,213.57812888369142,343.87349756589316,325.17545600066046
est_21_0,teqp,regenerador,0.69,208.74156530467536,342.8311511441488,324.3948780175057
est_21_0,teqp,regenerador,0.7,203.90500172565925,341.78777322277966,323.61376613661537
est_21_0,teqp,regenerador,0.71,199.06843814664313,340.7433635019342,322.8321211815523
est_21_0,teqp,regenerador,0.72,194.23187456762702,339.6979213756459,322.04994386492797
est_21_0,teqp,regenerador,0.73,189.3953109886109,338.6514459081565,321.267235299392
est_21_0,teqp,regenerador,0.74,184.5587474095948,337.603935832094,320.4839949815331
est_21_0,teqp,regenerador,0.75,179.72218383057867,336.5553895372334,319.7002237959893
est_21_0,teqp,regenerador,0.76,174.88562025156256,335.50580506025847,318.915922011271
est_21_0,teqp,regenerador,0.77,170.04905667254644,334.45518007403797,318.1310897768264
est_21_0,teqp,regenerador,0.78,165.21249309353033,333.40351187635,317.3457271242575
est_21_0,teqp,regenerador,0.79,160.3759295145142,332.35079737806285,316.55983399393835
est_21_0,teqp,regenerador,0.8,155.5393659354981,331.297033090733,315.7734101174436
est_21_0,teqp,regenerador,0.81,150.70280235648198,330.24221511359565,314.98645513576946
est_21_0,teqp,regenerador,0.82,145.86623877746592,329.186339119913,314.19896855408393
est_21_0,teqp,regenerador,0.83,141.0296751984498,328.12940034266325,313.410949737908
est_21_0,teqp,regenerador,0.84,136.1931116194337,327.07139355953103,312.62239790912935
est_21_0,teqp,regenerador,0.85,131.35654804041758,326.0123130771561,311.83331214184636
est_21_0,teqp,regenerador,0.86,126.51998446140146,324.95215271462797,311.043691358018
est_21_0,teqp,regenerador,0.87,121.68342088238535,323.8909057861696,310.25353432292775
est_21_0,teqp,regenerador,0.88,116.84685730336923,322.82856508704475,309.46283964044
est_21_0,teqp,regenerador,0.89,112.01029372435312,321.765122858627,308.6716057517521
est_21_0,teqp,regenerador,0.9,107.173730145337,320.70057079425203,307.8798309154477
est_21_0,teqp,regenerador,0.91,102.33716656632089,319.63489999716273,307.0875132266232
est_21_0,teqp,regenerador,0.92,97.50060298730477,318.56810096734836,306.2946505906635
est_21_0,teqp,regenerador,0.93,92.66403940828866,317.50016357716197,305.50124072614057
est_21_0,teqp,regenerador,0.94,87.8274758292726,316.4310770472697,304.7072811572211
est_21_0,teqp,regenerador,0.95,82.99091225025649,315.3608299214482,303.91276920728825
est_21_0,teqp,regenerador,0.96,78.15434867124037,314.2894100401803,303.1177019922975
est_21_0,teqp,regenerador,0.97,73.31778509222426,313.21680451338113,302.32207641384025
est_21_0,teqp,regenerador,0.98,68.48122151320814,312.1429996894865,301.52588915190853
est_21_0,teqp,regenerador,0.99,63.644657934192026,311.06798112894444,300.72913665734546
est_21_0,teqp,regenerador,1.0,58.80809435517591,309.9917335685587,299.9318151439734
est_21_0,teqp,hrvg,0.0,412.44765487377,420.0,376.8757154580982
est_21_0,teqp,condensador,0.0,429.8883929248472,323.15694977768806,278.15
est_21_0,teqp,hrvg,0.025,423.9244585833409,420.0,379.1656540973645
est_21_0,teqp,condensador,0.025,420.1211432089814,322.550964065135,278.15
est_21_0,teqp,hrvg,0.05,435.4012622929117,420.0,381.4478975212311
est_21_0,teqp,condensador,0.05,410.35389349311555,321.9497507063666,278.15
est_21_0,teqp,hrvg,0.075,446.87806600248257,420.0,383.72225975051913
est_21_0,teqp,condensador,0.075,400.5866437772497,321.353427449386,278.15
est_21_0,teqp,hrvg,0.1,458.35486971205347,420.0,385.67890371970316
est_21_0,teqp,condensador,0.1,390.81939406138383,320.7621041100897,278.15
est_21_0,teqp,hrvg,0.125,469.8316734216244,420.0,386.31840046780104
est_21_0,teqp,condensador,0.125,381.05214434551806,320.1758827485052,278.15
est_21_0,teqp,hrvg,0.15,481.3084771311952,420.0,386.965545593786
est_21_0,teqp,condensador,0.15,371.2848946296522,319.5948571768898,278.15
est_21_0,teqp,hrvg,0.175,492.78528084076606,420.0,387.62022728210115
est_21_0,teqp,condensador,0.175,361.5176449137864,319.01911487411036,278.15
est_21_0,teqp,hrvg,0.2,504.26208455033697,420.0,388.2823222816111
est_21_0,teqp,condensador,0.2,351.7503951979205,318.44873519299165,278.15
est_21_0,teqp,hrvg,0.225,515.7388882599079,420.0,388.95169649512735
est_21_0,teqp,condensador,0.225,341.9831454820547,317.88379063899384,278.15
est_21_0,teqp,hrvg,0.25,527.2156919694787,420.0,389.6282047754568
est_21_0,teqp,condensador,0.25,332.21589576618885,317.3243468561206,278.15
est_21_0,teqp,hrvg,0.275,538.6924956790497,420.0,390.3116908930007
est_21_0,teqp,condensador,0.275,322.448646050323,316.7704628482582,278.15
est_21_0,teqp,hrvg,0.3,550.1692993886204,420.0,391.0019875412465
est_21_0,teqp,condensador,0.3,312.6813963344572,316.2221912048692,278.15
est_21_0,teqp,hrvg,0.325,561.6461030981914,420.0,391.69891621527944
est_21_0,teqp,condensador,0.325,302.9141466185913,315.6795783334987,278.15
est_21_0,teqp,hrvg,0.35,573.1229068077622,420.0,392.4022882045457
est_21_0,teqp,condensador,0.35,293.14689690272553,315.14266468989416,278.15
est_21_0,teqp,hrvg,0.375,584.599710517333,420.0,393.111902682297
est_21_0,teqp,condensador,0.375,283.37964718685964,314.61148501390267,278.15
est_21_0,teqp,hrvg,0.4,596.076514226904,420.0,393.8275492685346
est_21_0,teqp,condensador,0.4,273.6123974709938,314.08606857420637,278.15
est_21_0,teqp,hrvg,0.425,607.5533179364749,420.0,394.5490067370455
est_21_0,teqp,condensador,0.425,263.845147755128,313.56643935198196,278.15
est_21_0,teqp,hrvg,0.45,619.0301216460457,420.0,395.27604373711057
est_21_0,teqp,condensador,0.45,254.07789803926215,313.0526164319131,278.15
est_21_0,teqp,hrvg,0.475,630.5069253556167,420.0,396.00841907623817
est_21_0,teqp,condensador,0.475,244.31064832339635,312.5446139385294,278.15
est_21_0,teqp,hrvg,0.5,641.9837290651875,420.0,396.74588206094097
est_21_0,teqp,condensador,0.5,234.5433986075305,312.04244155973566,278.15
est_21_0,teqp,hrvg,0.525,653.4605327747583,420.0,397.48817291462814
est_21_0,teqp,condensador,0.525,224.77614889166463,311.5461045246743,278.15
est_21_0,teqp,hrvg,0.55,664.9373364843293,420.0,398.2350232171932
est_21_0,teqp,condensador,0.55,215.0088991757988,311.0556040848411,278.15
est_21_0,teqp,hrvg,0.575,676.4141401939,420.0,398.98615640427516
est_21_0,teqp,condensador,0.575,205.241649459933,310.57093768411875,278.15
est_21_0,teqp,hrvg,0.6,687.890943903471,420.0,399.7412880818902
est_21_0,teqp,condensador,0.6,195.47439974406717,310.0920979651354,278.15
est_21_0,teqp,hrvg,0.625,699.3677476130418,420.0,400.5001278558245
est_21_0,teqp,condensador,0.625,185.7071500282013,309.6190761514426,278.15
est_21_0,teqp,hrvg,0.65,710.8445513226127,420.0,401.26237691811673
est_21_0,teqp,condensador,0.65,175.93990031233545,309.15185820681967,278.15
est_21_0,teqp,hrvg,0.675,722.3213550321836,420.0,402.02773273630464
est_21_0,teqp,condensador,0.675,166.17265059646962,308.69042775841683,278.15
est_21_0,teqp,hrvg,0.7,733.7981587417544,420.0,402.79588663350734
est_21_0,teqp,condensador,0.7,156.40540088060385,308.234765264955,278.15
est_21_0,teqp,hrvg,0.725,745.2749624513253,420.0,403.566525835462
est_21_0,teqp,condensador,0.725,146.63815116473796,307.7848489748552,278.15
est_21_0,teqp,hrvg,0.75,756.7517661608963,420.0,404.3393339580269
est_21_0,teqp,condensador,0.75,136.87090144887213,307.3406534747272,278.15
est_21_0,teqp,hrvg,0.775,768.228569870467,420.0,405.1139917575712
est_21_0,teqp,condensador,0.775,127.1036517330063,306.90215168134864,278.15
est_21_0,teqp,hrvg,0.8,779.705373580038,420.0,405.89017792329844
est_21_0,teqp,condensador,0.8,117.33640201714041,306.46931381369524,278.15
est_21_0,teqp,hrvg,0.825,791.1821772896088,420.0,406.6675698668374
est_21_0,teqp,condensador,0.825,107.56915230127464,306.04210808575033,278.15
est_21_0,teqp,hrvg,0.85,802.6589809991797,420.0,407.4458445184272
est_21_0,teqp,condensador,0.85,97.80190258540881,305.6205005985252,278.15
est_21_0,teqp,hrvg,0.875,814.1357847087506,420.0,408.2246791247872
est_21_0,teqp,condensador,0.875,88.03465286954298,305.2044556146333,278.15
est_21_0,teqp,hrvg,0.9,825.6125884183215,420.0,409.00375190335166
est_21_0,teqp,condensador,0.9,78.2674031536771,304.7939354414752,278.15
est_21_0,teqp,hrvg,0.925,837.0893921278923,420.0,409.7827435573991
est_21_0,teqp,condensador,0.925,68.50015343781126,304.38890072296255,278.15
est_21_0,teqp,hrvg,0.95,848.5661958374633,420.0,410.5613362727828
est_21_0,teqp,condensador,0.95,58.73290372194549,303.6790901032845,278.15
est_21_0,teqp,hrvg,0.975,860.042999547034,420.0,411.3392173010757
est_21_0,teqp,condensador,0.975,48.9656540060796,301.5756182296205,278.15
est_21_0,teqp,hrvg,1.0,871.519803256605,420.0,412.11607642638455
est_21_0,teqp,condensador,1.0,39.19840429021377,299.46813762157603,278.15
est_21_4,teqp,regenerador,0.0,571.501527561104,412.0541905404985,355.89217491754636
est_21_4,teqp,regenerador,0.01,566.1948172984864,411.0355608735631,355.30745890095426
est_21_4,teqp,regenerador,0.02,560.8881070358689,410.01483598114805,354.7221982251832
est_21_4,teqp,regenerador,0.03,555.5813967732514,408.99203965177026,354.13639677166043
est_21_4,teqp,regenerador,0.04,550.2746865106338,407.9671953068734,353.55005838639266
est_21_4,teqp,regenerador,0.05,544.9679762480163,406.94032600473247,352.96318686649903
est_21_4,teqp,regenerador,0.06,539.6612659853987,405.9114544480406,352.37578598903224
est_21_4,teqp,regenerador,0.07,534.3545557227811,404.88060298782995,351.7878594808468
est_21_4,teqp,regenerador,0.08,529.0478454601637,403.8477936289507,351.1994110364504
est_21_4,teqp,regenerador,0.09,523.7411351975461,402.81304803494606,350.6104443132061
est_21_4,teqp,regenerador,0.1,518.4344249349285,401.77638753279354,350.02096293230016
est_21_4,teqp,regenerador,0.11,513.127714672311,400.73783311788185,349.4309704789935
est_21_4,teqp,regenerador,0.12,507.82100440969344,399.69740545636876,348.8404705029137
est_21_4,teqp,regenerador,0.13,502.51429414707593,398.6551248935968,348.2494665183508
est_21_4,teqp,regenerador,0.14,497.20758388445836,397.6110114539926,347.65796200453707
est_21_4,teqp,regenerador,0.15,491.9008736218408,396.5650848471201,347.06596040593166
est_21_4,teqp,regenerador,0.16,486.5941633592233,395.5173644710419,346.47346513249516
est_21_4,teqp,regenerador,0.17,481.2874530966057,394.467869415959,345.8804795599587
est_21_4,teqp,regenerador,0.18,475.9807428339882,393.4166184676923,345.28700703009537
est_21_4,teqp,regenerador,0.19,470.6740325713706,392.36363011100326,344.69305085071767
est_21_4,teqp,regenerador,0.2,465.36732230875305,391.30892253274965,344.09861479639085
est_21_4,teqp,regenerador,0.21,460.06061204613553,390.252513626197,343.50370110947546
est_21_4,teqp,regenerador,0.22,454.75390178351796,389.19442099039367,342.90831349730394
est_21_4,teqp,regenerador,0.23,449.44719152090045,388.13466193711827,342.31245513595667
est_21_4,teqp,regenerador,0.24,444.1404812582829,387.0732534911986,341.7161291686632
est_21_4,teqp,regenerador,0.25,438.8337709956653,386.01021239348955,341.1193387064014
est_21_4,teqp,regenerador,0.26,433.5270607330478,384.94555510322283,340.5220868281229
est_21_4,teqp,regenerador,0.27,428.2203504704302,383.879297800209,339.924376580972
est_21_4,teqp,regenerador,0.28,422.9136402078127,382.81145638705704,339.3262109805039
est_21_4,teqp,regenerador,0.29,417.60692994519513,381.7420464902554,338.7275930108954
est_21_4,teqp,regenerador,0.3,412.30021968257756,380.6710834636675,338.1285256251464
est_21_4,teqp,regenerador,0.31,406.99350941996005,379.5985823884078,337.52901174528023
est_21_4,teqp,regenerador,0.32,401.68679915734253,378.5245580752134,336.92905426251804
est_21_4,teqp,regenerador,0.33,396.38008889472496,377.44902506559254,336.32865603894805
est_21_4,teqp,regenerador,0.34,391.0733786321074,376.37199763301237,335.72781990200093
est_21_4,teqp,regenerador,0.35,385.7666683694899,375.29348978392255,335.12654865412446
est_21_4,teqp,regenerador,0.36,380.4599581068723,374.2135152586216,334.52484506482074
est_21_4,teqp,regenerador,0.37,375.1532478442548,373.1320875319563,333.92271187439707
est_21_4,teqp,regenerador,0.38,369.8465375816372,372.0492198138389,333.32015179350105
est_21_4,teqp,regenerador,0.39,364.53982731901965,370.96492505147734,332.7171675032906
est_21_4,teqp,regenerador,0.4,359.2331170564021,369.8792159228908,332.11376165559926
est_21_4,teqp,regenerador,0.41,353.9264067937846,368.79210484759886,331.50993687309676
est_21_4,teqp,regenerador,0.42,348.61969653116705,367.7036039776684,330.9056957494452
est_21_4,teqp,regenerador,0.43,343.3129862685495,366.613725201146,330.30104084945094
est_21_4,teqp,regenerador,0.44,338.0062760059319,365.52248014090054,329.69597470921343
est_21_4,teqp,regenerador,0.45,332.6995657433144,364.4298801539227,329.09049983626835
est_21_4,teqp,regenerador,0.46,327.3928554806968,363.33593633054255,328.4846187097299
est_21_4,teqp,regenerador,0.47,322.0861452180793,362.2406594930805,327.8783337804288
est_21_4,teqp,regenerador,0.48,316.77943495546174,361.14406019377805,327.27164747070265
est_21_4,teqp,regenerador,0.49,311.4727246928442,360.0461487328096,326.66456217551826
est_21_4,teqp,regenerador,0.5,306.16601443022665,358.94693518992227,326.057080261536
est_21_4,teqp,regenerador,0.51,300.8593041676091,357.84642919999686,325.4492040675799
est_21_4,teqp,regenerador,0.52,295.55259390499157,356.7446397213101,324.84093590484855
est_21_4,teqp,regenerador,0.53,290.245883642374,355.64157693278906,324.2322780569556
est_21_4,teqp,regenerador,0.54,284.9391733797564,354.53724923118506,323.6232327800332
est_21_4,teqp,regenerador,0.55,279.6324631171389,353.43166522796497,323.0138023028265
est_21_4,teqp,regenerador,0.56,274.32575285452134,352.3248332458958,322.40398882678386
est_21_4,teqp,regenerador,0.57,269.0190425919038,351.2167613153108,321.79379452614637
est_21_4,teqp,regenerador,0.58,263.7123323292863,350.10745717003846,321.1832215480237
est_21_4,teqp,regenerador,0.59,258.40562206666874,348.99692824002136,320.57227201247065
est_21_4,teqp,regenerador,0.6,253.09891180405117,347.88518164107904,319.9609480125472
est_21_4,teqp,regenerador,0.61,247.79220154143366,346.772224195731,319.34925161438184
est_21_4,teqp,regenerador,0.62,242.48549127881608,345.6580624044498,318.7371848572007
est_21_4,teqp,regenerador,0.63,237.1787810161985,344.5427024467001,318.12474975548514
est_21_4,teqp,regenerador,0.64,231.872070753581,343.4261506733173,317.5119482907624
est_21_4,teqp,regenerador,0.65,226.56536049096343,342.3084115997076,316.89878242538657
est_21_4,teqp,regenerador,0.66,221.25865022834586,341.1894909899995,316.28525409080214
est_21_4,teqp,regenerador,0.67,215.95193996572834,340.06939362074536,315.6713651927122
est_21_4,teqp,regenerador,0.68,210.64522970311077,338.9481239177529,315.0571176101895
est_21_4,teqp,regenerador,0.69,205.33851944049326,337.82568598012136,314.4425131956918
est_21_4,teqp,regenerador,0.7,200.03180917787574,336.70208352111433,313.8275537750694
est_21_4,teqp,regenerador,0.71,194.72509891525817,335.57731987276077,313.21224114756706
est_21_4,teqp,regenerador,0.72,189.4183886526406,334.4513979677947,312.59657708581756
est_21_4,teqp,regenerador,0.73,184.1116783900231,333.3243203297077,311.98056333582537
est_21_4,teqp,regenerador,0.74,178.80496812740552,332.1960890606136,311.3642011169465
est_21_4,teqp,regenerador,0.75,173.498257864788,331.06670582834886,310.74749312185764
est_21_4,teqp,regenerador,0.76,168.19154760217043,329.93617185276025,310.13044051652076
est_21_4,teqp,regenerador,0.77,162.88483733955286,328.8044878911513,309.5130449401331
est_21_4,teqp,regenerador,0.78,157.57812707693535,327.6716542228103,308.89530800479866
est_21_4,teqp,regenerador,0.79,152.27141681431777,326.53767063259784,308.2772312964476
est_21_4,teqp,regenerador,0.8,146.9647065517002,325.4025363935053,307.65881637320285
est_21_4,teqp,regenerador,0.81,141.6579962890827,324.2662502481507,307.0400647667428
est_21_4,teqp,regenerador,0.82,136.35128602646517,323.12881039266233,306.4209779812939
est_21_4,teqp,regenerador,0.83,131.0445757638476,321.9902144449111,305.80155749390445
est_21_4,teqp,regenerador,0.84,125.73786550123009,320.8504594364547,305.1818047542492
est_21_4,teqp,regenerador,0.85,120.43115523861252,319.70954178094235,304.56172118449837
est_21_4,teqp,regenerador,0.86,115.12444497599495,318.56745725131407,303.94130817917693
est_21_4,teqp,regenerador,0.87,109.81773471337743,317.42420095352014,303.32056710501234
est_21_4,teqp,regenerador,0.88,104.51102445075986,316.2797672987143,302.69949930076365
est_21_4,teqp,regenerador,0.89,99.20431418814229,315.1341499737867,302.07810607704374
est_21_4,teqp,regenerador,0.9,93.89760392552478,313.9873419102103,301.4563887161212
est_21_4,teqp,regenerador,0.91,88.5908936629072,312.8393352505445,300.83434847171134
est_21_4,teqp,regenerador,0.92,83.28418340028963,311.69012131421556,300.2119865687479
est_21_4,teqp,regenerador,0.93,77.97747313767212,310.5396905594899,299.5893042031361
est_21_4,teqp,regenerador,0.94,72.6707628750546,309.3880325445454,298.9663025414855
est_21_4,teqp,regenerador,0.95,67.36405261243704,308.2351358856672,298.3429827208089
est_21_4,teqp,regenerador,0.96,62.05734234981952,307.0809882130461,297.71934585103327
est_21_4,teqp,regenerador,0.97,56.75063208720189,305.9255761239358,297.0953930048926
est_21_4,teqp,regenerador,0.98,51.443921824584436,304.7688851330357,296.4711252316842
est_21_4,teqp,regenerador,0.99,46.137211561966865,303.6108996198971,295.84654354690684
est_21_4,teqp,regenerador,1.0,40.830501299349294,302.4516027732066,295.2216489353247
est_21_4,teqp,hrvg,0.0,417.2329061650562,436.0969531091276,355.89217491754636
est_21_4,teqp,condensador,0.0,747.2795068731808,330.3215040816698,279.0977013205448
est_21_4,teqp,hrvg,0.025,435.5397714736971,436.0969531091276,359.4974550734745
est_21_4,teqp,condensador,0.025,731.4865767782696,329.29694514760973,279.0977013205448
est_21_4,teqp,hrvg,0.05,453.846636782338,436.0969531091276,363.08076941427026
est_21_4,teqp,condensador,0.05,715.6936466833586,328.29616329865775,279.0977013205448
est_21_4,teqp,hrvg,0.075,472.1535020909789,436.0969531091276,366.6410952348608
est_21_4,teqp,condensador,0.075,699.9007165884474,327.3195667302368,279.0977013205448
est_21_4,teqp,hrvg,0.1,490.4603673996198,436.0969531091276,370.17734620271085
est_21_4,teqp,condensador,0.1,684.1077864935362,326.36745664645923,279.0977013205448
est_21_4,teqp,hrvg,0.125,508.76723270826074,436.0969531091276,373.6883666606343
est_21_4,teqp,condensador,0.125,668.3148563986251,325.44003421522285,279.0977013205448
est_21_4,teqp,hrvg,0.15,527.0740980169016,436.0969531091276,377.172928096208
est_21_4,teqp,condensador,0.15,652.5219263037139,324.53740561489025,279.0977013205448
est_21_4,teqp,hrvg,0.175,545.3809633255426,436.0969531091276,377.8069461394068
est_21_4,teqp,condensador,0.175,636.7289962088028,323.65959077587246,279.0977013205448
est_21_4,teqp,hrvg,0.2,563.6878286341835,436.0969531091276,378.4333529703879
est_21_4,teqp,condensador,0.2,620.9360661138916,322.80652819232057,279.0977013205448
est_21_4,teqp,hrvg,0.225,581.9946939428244,436.0969531091276,379.08377851990787
est_21_4,teqp,condensador,0.225,605.1431360189805,321.9780844485985,279.0977013205448
est_21_4,teqp,hrvg,0.25,600.3015592514653,436.0969531091276,379.7589835490646
est_21_4,teqp,condensador,0.25,589.3502059240693,321.1740590673613,279.0977013205448
est_21_4,teqp,hrvg,0.275,618.6084245601062,436.0969531091276,380.45970090322385
est_21_4,teqp,condensador,0.275,573.5572758291581,320.394191939718,279.0977013205448
est_21_4,teqp,hrvg,0.3,636.9152898687471,436.0969531091276,381.18662652742483
est_21_4,teqp,condensador,0.3,557.7643457342471,319.6381696854074,279.0977013205448
est_21_4,teqp,hrvg,0.325,655.222155177388,436.0969531091276,381.94040944102085
est_21_4,teqp,condensador,0.325,541.9714156393359,318.9056318671061,279.0977013205448
est_21_4,teqp,hrvg,0.35,673.5290204860289,436.0969531091276,382.721642785315
est_21_4,teqp,condensador,0.35,526.1784855444247,318.1961768485231,279.0977013205448
est_21_4,teqp,hrvg,0.375,691.8358857946698,436.0969531091276,383.5308525988578
est_21_4,teqp,condensador,0.375,510.38555544951356,317.5093673369843,279.0977013205448
est_21_4,teqp,hrvg,0.4,710.1427511033107,436.0969531091276,384.3684873254005
est_21_4,teqp,condensador,0.4,494.59262535460243,316.84473558642463,279.0977013205448
est_21_4,teqp,hrvg,0.425,728.4496164119516,436.0969531091276,385.23490716239314
est_21_4,teqp,condensador,0.425,478.79969525969125,316.20178823067437,279.0977013205448
est_21_4,teqp,hrvg,0.45,746.7564817205925,436.0969531091276,386.1303734822881
est_21_4,teqp,condensador,0.45,463.0067651647801,315.5800108953181,279.0977013205448
est_21_4,teqp,hrvg,0.475,765.0633470292335,436.0969531091276,387.05503805694025
est_21_4,teqp,condensador,0.475,447.213835069869,314.9788722230617,279.0977013205448
est_21_4,teqp,hrvg,0.5,783.3702123378744,436.0969531091276,388.008933684325
est_21_4,teqp,condensador,0.5,431.4209049749578,314.3978278160042,279.0977013205448
est_21_4,teqp,hrvg,0.525,801.6770776465153,436.0969531091276,388.99196515340293
est_21_4,teqp,condensador,0.525,415.6279748800466,313.836323567081,279.0977013205448
est_21_4,teqp,hrvg,0.55,819.9839429551562,436.0969531091276,390.0039007853136
est_21_4,teqp,condensador,0.55,399.8350447851355,313.29379923510703,279.0977013205448
est_21_4,teqp,hrvg,0.575,838.2908082637971,436.0969531091276,391.04436716370464
est_21_4,teqp,condensador,0.575,384.04211469022437,312.7696909788824,279.0977013205448
est_21_4,teqp,hrvg,0.6,856.597673572438,436.0969531091276,392.11284271282403
est_21_4,teqp,condensador,0.6,368.24918459531324,312.26343397689664,279.0977013205448
est_21_4,teqp,hrvg,0.625,874.9045388810789,436.0969531091276,393.20865577510074
est_21_4,teqp,condensador,0.625,352.45625450040205,311.77446516778707,279.0977013205448
est_21_4,teqp,hrvg,0.65,893.2114041897198,436.0969531091276,394.3309821839264
est_21_4,teqp,condensador,0.65,336.66332440549087,311.3022243547644,279.0977013205448
est_21_4,teqp,hrvg,0.675,911.5182694983607,436.0969531091276,395.4788477336966
est_21_4,teqp,condensador,0.675,320.87039431057974,310.84615844840647,279.0977013205448
est_21_4,teqp,hrvg,0.7,929.8251348070016,436.0969531091276,396.65113046675884
est_21_4,teqp,condensador,0.7,305.0774642156686,310.40571865610514,279.0977013205448
est_21_4,teqp,hrvg,0.725,948.1320001156425,436.0969531091276,397.8465664289903
est_21_4,teqp,condensador,0.725,289.2845341207575,309.98036740880406,279.0977013205448
est_21_4,teqp,hrvg,0.75,966.4388654242834,436.0969531091276,399.0637578024428
est_21_4,teqp,condensador,0.75,273.4916040258463,309.5695747321054,279.0977013205448
est_21_4,teqp,hrvg,0.775,984.7457307329244,436.0969531091276,400.3011823581875
est_21_4,teqp,condensador,0.775,257.6986739309351,309.17282228014875,279.0977013205448
est_21_4,teqp,hrvg,0.8,1003.0525960415653,436.0969531091276,401.55720662020894
est_21_4,teqp,condensador,0.8,241.905743836024,308.7896030076147,279.0977013205448
est_21_4,teqp,hrvg,0.825,1021.3594613502062,436.0969531091276,402.8300985172194
est_21_4,teqp,condensador,0.825,226.11281374111286,308.4194221009314,279.0977013205448
est_21_4,teqp,hrvg,0.85,1039.666326658847,436.0969531091276,404.1180445284036
est_21_4,teqp,condensador,0.85,210.31988364620167,308.06179754830947,279.0977013205448
est_21_4,teqp,hrvg,0.875,1057.973191967488,436.0969531091276,405.4191639631022
est_21_4,teqp,condensador,0.875,194.5269535512906,307.7162605977733,279.0977013205448
est_21_4,teqp,hrvg,0.9,1076.280057276129,436.0969531091276,406.73152873262
est_21_4,teqp,condensador,0.9,178.73402345637942,307.38235619752436,279.0977013205448
est_21_4,teqp,hrvg,0.925,1094.5869225847698,436.0969531091276,408.05318024473405
est_21_4,teqp,condensador,0.925,162.94109336146823,304.47160815128433,279.0977013205448
est_21_4,teqp,hrvg,0.95,1112.8937878934107,436.0969531091276,409.3821476161995
est_21_4,teqp,condensador,0.95,147.14816326655716,301.16429721485866,279.0977013205448
est_21_4,teqp,hrvg,0.975,1131.2006532020516,436.0969531091276,410.71646538790003
est_21_4,teqp,condensador,0.975,131.35523317164598,297.84740836529016,279.0977013205448
est_21_4,teqp,hrvg,1.0,1149.5075185106925,436.0969531091276,412.0541905404983
est_21_4,teqp,condensador,1.0,115.56230307673479,294.52113691951587,279.0977013205448
est_21_5,teqp,regenerador,0.0,576.6263737961871,416.2404334124657,368.96616134602965
est_21_5,teqp,regenerador,0.01,571.4624117934012,415.2396872031814,368.3209579256071
est_21_5,teqp,regenerador,0.02,566.2984497906152,414.237017507003,367.6750850268877
est_21_5,teqp,regenerador,0.03,561.1344877878294,413.23244446532607,367.02854773825646
est_21_5,teqp,regenerador,0.04,555.9705257850434,412.22598791698084,366.3813511386205
est_21_5,teqp,regenerador,0.05,550.8065637822575,411.2176674008325,365.73350025541833
