tag,motor,equipo,f,h,T_caliente,T_frio
est_21_5,teqp,regenerador,0.06,545.6426017794715,410.2075021604624,365.085000064829
est_21_5,teqp,regenerador,0.07,540.4786397766857,409.19551114781734,364.4358554922379
est_21_5,teqp,regenerador,0.08,535.3146777738997,408.1817130268835,363.786071412695
est_21_5,teqp,regenerador,0.09,530.1507157711138,407.1661261772156,363.1356526513613
est_21_5,teqp,regenerador,0.1,524.9867537683278,406.14876869734144,362.48460398394576
est_21_5,teqp,regenerador,0.11,519.822791765542,405.1296584080245,361.8329301371284
est_21_5,teqp,regenerador,0.12,514.6588297627561,404.10881285644837,361.1806357889674
est_21_5,teqp,regenerador,0.13,509.49486775997013,403.0862493154404,360.52772556929665
est_21_5,teqp,regenerador,0.14,504.3309057571842,402.06198479264674,359.87420406129456
est_21_5,teqp,regenerador,0.15,499.1669437543983,401.03603602795863,359.22007579800686
est_21_5,teqp,regenerador,0.16,494.0029817516124,400.0084194985627,358.5653452680655
est_21_5,teqp,regenerador,0.17,488.83901974882644,398.97915142107945,357.91001691240115
est_21_5,teqp,regenerador,0.18,483.6750577460406,397.9482477540059,357.25409512581604
est_21_5,teqp,regenerador,0.19,478.51109574325466,396.9157242000473,356.5975842571906
est_21_5,teqp,regenerador,0.2,473.34713374046873,395.8815962083203,355.94048860983906
est_21_5,teqp,regenerador,0.21,468.1831717376828,394.8458789764871,355.2828124418399
est_21_5,teqp,regenerador,0.22,463.0192097348969,393.80858745269603,354.6245599663735
est_21_5,teqp,regenerador,0.23,457.85524773211097,392.7697363374779,353.965735352037
est_21_5,teqp,regenerador,0.24,452.69128572932505,391.7293400854905,353.30634272316314
est_21_5,teqp,regenerador,0.25,447.5273237265392,390.68741290716474,352.6463861601224
est_21_5,teqp,regenerador,0.26,442.3633617237532,389.6439687702178,351.9858696995029
est_21_5,teqp,regenerador,0.27,437.19939972096734,388.59902140106453,351.32479733532165
est_21_5,teqp,regenerador,0.28,432.03543771818136,387.5525842860936,350.66317301607444
est_21_5,teqp,regenerador,0.29,426.8714757153955,386.5046706728263,350.001000650788
est_21_5,teqp,regenerador,0.3,421.70751371260957,385.4552935709411,349.3382841037122
est_21_5,teqp,regenerador,0.31,416.54355170982365,384.404465754873,348.6750271973274
est_21_5,teqp,regenerador,0.32,411.3795897070377,383.3521997584548,348.011233712036
est_21_5,teqp,regenerador,0.33,406.2156277042518,382.2985078854211,347.3469073863969
est_21_5,teqp,regenerador,0.34,401.0516657014659,381.2434022018228,346.68205191735274
est_21_5,teqp,regenerador,0.35,395.88770369867996,380.1868945399076,346.0166709604459
est_21_5,teqp,regenerador,0.36,390.7237416958941,379.12899649780786,345.35076813002433
est_21_5,teqp,regenerador,0.37,385.5597796931081,378.0697194397042,344.6843469994377
est_21_5,teqp,regenerador,0.38,380.39581769032225,377.00907449583343,344.0174111012256
est_21_5,teqp,regenerador,0.39,375.2318556875363,375.9470725613932,343.3499639272831
est_21_5,teqp,regenerador,0.4,370.0678936847504,374.88372430118363,342.68200892902246
est_21_5,teqp,regenerador,0.41,364.90393168196454,373.8190401393493,342.01354951930347
est_21_5,teqp,regenerador,0.42,359.73996967917856,372.7530302686506,341.34458906593727
est_21_5,teqp,regenerador,0.43,354.5760076763927,371.68570464481337,340.67513090234945
est_21_5,teqp,regenerador,0.44,349.4120456736067,370.617073026788,340.0051783191762
est_21_5,teqp,regenerador,0.45,344.24808367082085,369.5471449362059,339.33473456790114
est_21_5,teqp,regenerador,0.46,339.08412166803487,368.4759290146354,338.6638028603884
est_21_5,teqp,regenerador,0.47,333.920159665249,367.40343526312483,337.9923863689805
est_21_5,teqp,regenerador,0.48,328.7561976624631,366.32967194056556,337.32048822659175
est_21_5,teqp,regenerador,0.49,323.59223565967716,365.25464756189785,336.6481115267899
est_21_5,teqp,regenerador,0.5,318.42827365689124,364.1783703960918,335.97525932386515
est_21_5,teqp,regenerador,0.51,313.2643116541053,363.1008484639217,335.30193463289083
est_21_5,teqp,regenerador,0.52,308.1003496513194,362.02208953098216,334.62814042976663
est_21_5,teqp,regenerador,0.53,302.93638764853347,360.9421010965126,333.9538796512598
est_21_5,teqp,regenerador,0.54,297.77242564574755,359.8608904261129,333.2791551949057
est_21_5,teqp,regenerador,0.55,292.6084636429616,358.7784650230573,332.6039699197297
est_21_5,teqp,regenerador,0.56,287.4445016401757,357.69483062847587,331.9283266441383
est_21_5,teqp,regenerador,0.57,282.28053963738984,356.609994283942,331.2522281494053
est_21_5,teqp,regenerador,0.58,277.1165776346039,355.5239622522389,330.5756771763709
est_21_5,teqp,regenerador,0.59,271.952615631818,354.43674035967643,329.8986764269994
est_21_5,teqp,regenerador,0.6,266.78865362903207,353.3483342558478,329.22122856400506
est_21_5,teqp,regenerador,0.61,261.62469162624615,352.25874930426056,328.54333621077484
est_21_5,teqp,regenerador,0.62,256.4607296234602,351.16799058342593,327.86500195128485
est_21_5,teqp,regenerador,0.63,251.2967676206743,350.0760628751863,327.18622832999404
est_21_5,teqp,regenerador,0.64,246.13280561788838,348.98297066199325,326.50701785172595
est_21_5,teqp,regenerador,0.65,240.96884361510246,347.88871812009154,325.8273729815305
est_21_5,teqp,regenerador,0.66,235.80488161231654,346.79330911292595,325.1472961445288
est_21_5,teqp,regenerador,0.67,230.6409196095306,345.6967471841424,324.4667897257361
est_21_5,teqp,regenerador,0.68,225.4769576067447,344.59903555015063,323.7858560698684
est_21_5,teqp,regenerador,0.69,220.31299560395883,343.500177092237,323.1044974811199
est_21_5,teqp,regenerador,0.7,215.1490336011729,342.4001743482057,322.4227162229193
est_21_5,teqp,regenerador,0.71,209.98507159838698,341.29902950350646,321.7405145201393
est_21_5,teqp,regenerador,0.72,204.82110959560106,340.19674438184626,321.05789455001104
est_21_5,teqp,regenerador,0.73,199.65714759281514,339.0933204352386,320.3748584548411
est_21_5,teqp,regenerador,0.74,194.4931855900292,337.98875873346594,319.69140833209383
est_21_5,teqp,regenerador,0.75,189.3292235872433,336.88305995626905,319.0075462375339
est_21_5,teqp,regenerador,0.76,184.16526158445743,335.7762243699521,318.3232741902648
est_21_5,teqp,regenerador,0.77,179.0012995816715,334.6682518319147,317.63859417482024
est_21_5,teqp,regenerador,0.78,173.83733757888558,333.55914176515205,316.95350809727876
est_21_5,teqp,regenerador,0.79,168.67337557609966,332.448893148808,316.26801784078094
est_21_5,teqp,regenerador,0.8,163.50941357331374,331.3375045029158,315.5821252442145
est_21_5,teqp,regenerador,0.81,158.3454515705278,330.22497387292174,314.8958321017176
est_21_5,teqp,regenerador,0.82,153.18148956774195,329.1112988133412,314.209140162151
est_21_5,teqp,regenerador,0.83,148.01752756495603,327.9964763707335,313.5220511285396
est_21_5,teqp,regenerador,0.84,142.8535655621701,326.8805030643908,312.8345666574833
est_21_5,teqp,regenerador,0.85,137.68960355938418,325.7633748692905,312.1466883583772
est_21_5,teqp,regenerador,0.86,132.52564155659826,324.6450871936338,311.45841779193734
est_21_5,teqp,regenerador,0.87,127.36167955381234,323.52563485851925,310.7697564753378
est_21_5,teqp,regenerador,0.88,122.19771755102641,322.40501207512716,310.0807053690076
est_21_5,teqp,regenerador,0.89,117.03375554824049,321.2832124208818,309.39126688852986
est_21_5,teqp,regenerador,0.9,111.86979354545457,320.1602288142877,308.7014418974795
est_21_5,teqp,regenerador,0.91,106.70583154266865,319.03605348838863,308.0112317078268
est_21_5,teqp,regenerador,0.92,101.54186953988273,317.9106779627564,307.3206375790344
est_21_5,teqp,regenerador,0.93,96.3779075370968,316.78409301394794,306.6296607171046
est_21_5,teqp,regenerador,0.94,91.21394553431094,315.65628864432614,305.9383022735834
est_21_5,teqp,regenerador,0.95,86.04998353152502,314.52725404916544,305.24656334450935
est_21_5,teqp,regenerador,0.96,80.8860215287391,313.3969775819512,304.55444496931483
est_21_5,teqp,regenerador,0.97,75.72205952595317,312.2654467177602,303.8619481296677
est_21_5,teqp,regenerador,0.98,70.55809752316725,311.13264801462617,303.16907374825973
est_21_5,teqp,regenerador,0.99,65.39413552038133,309.9985670727709,302.47582268753206
est_21_5,teqp,regenerador,1.0,60.230173517595404,308.863188495889,301.78219574833776
est_21_5,teqp,hrvg,0.0,431.30189624382086,436.0969531091276,368.96616134602965
est_21_5,teqp,condensador,0.0,649.6547358914044,337.5262950979139,279.0977013205448
est_21_5,teqp,hrvg,0.025,447.1107610976403,436.0969531091276,372.06713029181
est_21_5,teqp,condensador,0.025,635.8705616857292,336.6264464371193,279.0977013205448
est_21_5,teqp,hrvg,0.05,462.91962595145975,436.0969531091276,375.1518172563197
est_21_5,teqp,condensador,0.05,622.086387480054,335.73958218633675,279.0977013205448
est_21_5,teqp,hrvg,0.075,478.72849080527925,436.0969531091276,378.2195924246814
est_21_5,teqp,condensador,0.075,608.3022132743788,334.8661035777542,279.0977013205448
est_21_5,teqp,hrvg,0.1,494.5373556590987,436.0969531091276,381.2697960955537
est_21_5,teqp,condensador,0.1,594.5180390687036,334.0063665989265,279.0977013205448
est_21_5,teqp,hrvg,0.125,510.34622051291814,436.0969531091276,382.49438246775856
est_21_5,teqp,condensador,0.125,580.7338648630284,333.16068322904465,279.0977013205448
est_21_5,teqp,hrvg,0.15,526.1550853667376,436.0969531091276,383.19416213926655
est_21_5,teqp,condensador,0.15,566.9496906573532,332.3293212368466,279.0977013205448
est_21_5,teqp,hrvg,0.175,541.9639502205571,436.0969531091276,383.91228140844805
est_21_5,teqp,condensador,0.175,553.1655164516781,331.5125093784164,279.0977013205448
est_21_5,teqp,hrvg,0.2,557.7728150743765,436.0969531091276,384.64887677293666
est_21_5,teqp,condensador,0.2,539.3813422460028,330.7104336739218,279.0977013205448
est_21_5,teqp,hrvg,0.225,573.581679928196,436.0969531091276,385.4040459965477
est_21_5,teqp,condensador,0.225,525.5971680403276,329.9232436456235,279.0977013205448
est_21_5,teqp,hrvg,0.25,589.3905447820155,436.0969531091276,386.1778458045726
est_21_5,teqp,condensador,0.25,511.8129938346524,329.15105200060026,279.0977013205448
est_21_5,teqp,hrvg,0.275,605.1994096358349,436.0969531091276,386.9702877871219
est_21_5,teqp,condensador,0.275,498.0288196289772,328.39393704469074,279.0977013205448
est_21_5,teqp,hrvg,0.3,621.0082744896544,436.0969531091276,387.78133723642634
est_21_5,teqp,condensador,0.3,484.244645423302,327.65194461755965,279.0977013205448
est_21_5,teqp,hrvg,0.325,636.8171393434737,436.0969531091276,388.61090955260244
est_21_5,teqp,condensador,0.325,470.46047121762683,326.9250901143871,279.0977013205448
est_21_5,teqp,hrvg,0.35,652.6260041972932,436.0969531091276,389.4588685678971
est_21_5,teqp,condensador,0.35,456.67629701195165,326.2133603352593,279.0977013205448
est_21_5,teqp,hrvg,0.375,668.4348690511126,436.0969531091276,390.3250242325405
est_21_5,teqp,condensador,0.375,442.89212280627646,325.51671560762566,279.0977013205448
est_21_5,teqp,hrvg,0.4,684.2437339049321,436.0969531091276,391.2091310288135
est_21_5,teqp,condensador,0.4,429.1079486006013,324.83509147029633,279.0977013205448
est_21_5,teqp,hrvg,0.425,700.0525987587516,436.0969531091276,392.11088681578497
est_21_5,teqp,condensador,0.425,415.3237743949261,324.1684007463234,279.0977013205448
est_21_5,teqp,hrvg,0.45,715.861463612571,436.0969531091276,393.02993086680493
est_21_5,teqp,condensador,0.45,401.53960018925085,323.51653576470613,279.0977013205448
est_21_5,teqp,hrvg,0.475,731.6703284663905,436.0969531091276,393.9658452002771
est_21_5,teqp,condensador,0.475,387.75542598357566,322.87936833337176,279.0977013205448
est_21_5,teqp,hrvg,0.5,747.47919332021,436.0969531091276,394.9181528010318
est_21_5,teqp,condensador,0.5,373.9712517779005,322.2567541224896,279.0977013205448
est_21_5,teqp,hrvg,0.525,763.2880581740294,436.0969531091276,395.88631872965925
est_21_5,teqp,condensador,0.525,360.1870775722253,321.6485323114442,279.0977013205448
est_21_5,teqp,hrvg,0.55,779.0969230278489,436.0969531091276,396.8697509956713
est_21_5,teqp,condensador,0.55,346.40290336655005,321.05452777891867,279.0977013205448
est_21_5,teqp,hrvg,0.575,794.9057878816683,436.0969531091276,397.8678019964258
est_21_5,teqp,condensador,0.575,332.6187291608749,320.47455226154636,279.0977013205448
est_21_5,teqp,hrvg,0.6,810.7146527354878,436.0969531091276,398.8797704023003
est_21_5,teqp,condensador,0.6,318.83455495519974,319.9084069962301,279.0977013205448
est_21_5,teqp,hrvg,0.625,826.5235175893072,436.0969531091276,399.9049038967173
est_21_5,teqp,condensador,0.625,305.0503807495245,319.35588127756364,279.0977013205448
est_21_5,teqp,hrvg,0.65,842.3323824431267,436.0969531091276,400.94240208481835
est_21_5,teqp,condensador,0.65,291.2662065438493,318.81675695594697,279.0977013205448
est_21_5,teqp,hrvg,0.675,858.1412472969462,436.0969531091276,401.9914196860885
est_21_5,teqp,condensador,0.675,277.4820323381741,318.2908075856158,279.0977013205448
est_21_5,teqp,hrvg,0.7,873.9501121507656,436.0969531091276,403.0510714688312
est_21_5,teqp,condensador,0.7,263.69785813249894,317.7777999915173,279.0977013205448
est_21_5,teqp,hrvg,0.725,889.7589770045851,436.0969531091276,404.12043593357686
est_21_5,teqp,condensador,0.725,249.91368392682375,317.2774955056291,279.0977013205448
est_21_5,teqp,hrvg,0.75,905.5678418584046,436.0969531091276,405.1985597603198
est_21_5,teqp,condensador,0.75,236.12950972114857,316.78965065496476,279.0977013205448
est_21_5,teqp,hrvg,0.775,921.376706712224,436.0969531091276,406.28446429153485
est_21_5,teqp,condensador,0.775,222.34533551547332,316.3140180012053,279.0977013205448
est_21_5,teqp,hrvg,0.8,937.1855715660434,436.0969531091276,407.37715008077595
est_21_5,teqp,condensador,0.8,208.56116130979814,315.8503482775923,279.0977013205448
est_21_5,teqp,hrvg,0.825,952.994436419863,436.0969531091276,408.475602195411
est_21_5,teqp,condensador,0.825,194.77698710412295,315.3983879412489,279.0977013205448
est_21_5,teqp,hrvg,0.85,968.8033012736823,436.0969531091276,409.5787965210542
est_21_5,teqp,condensador,0.85,180.99281289844777,314.95788403119144,279.0977013205448
est_21_5,teqp,hrvg,0.875,984.6121661275017,436.0969531091276,410.68570521362363
est_21_5,teqp,condensador,0.875,167.20863869277258,314.5285820447282,279.0977013205448
est_21_5,teqp,hrvg,0.9,1000.4210309813213,436.0969531091276,411.7953025405062
est_21_5,teqp,condensador,0.9,153.42446448709734,312.7786095864186,279.0977013205448
est_21_5,teqp,hrvg,0.925,1016.2298958351407,436.0969531091276,412.90656980873183
est_21_5,teqp,condensador,0.925,139.64029028142215,309.8900404153531,279.0977013205448
est_21_5,teqp,hrvg,0.95,1032.03876068896,436.0969531091276,414.0185019437933
est_21_5,teqp,condensador,0.95,125.85611607574697,306.99439147689833,279.0977013205448
est_21_5,teqp,hrvg,0.975,1047.8476255427795,436.0969531091276,415.1301113821628
est_21_5,teqp,condensador,0.975,112.07194187007178,304.0917669214619,279.0977013205448
est_21_5,teqp,hrvg,1.0,1063.656490396599,436.0969531091276,416.24043341248836
est_21_5,teqp,condensador,1.0,98.2877676643966,301.18225390732863,279.0977013205448
est_21_7,teqp,regenerador,0.0,436.8810890412455,379.9277807836786,348.98641975156676
est_21_7,teqp,regenerador,0.01,433.40525942473766,379.23999323736126,348.51200110507074
est_21_7,teqp,regenerador,0.02,429.9294298082299,378.5514746195011,348.03725545597035
est_21_7,teqp,regenerador,0.03,426.4536001917221,377.8622303805211,347.5621846353322
est_21_7,teqp,regenerador,0.04,422.97777057521427,377.17226591168566,347.08679045927835
est_21_7,teqp,regenerador,0.05,419.5019409587064,376.4815865457093,346.6110747290844
est_21_7,teqp,regenerador,0.06,416.02611134219865,375.79019755717695,346.13503923098557
est_21_7,teqp,regenerador,0.07,412.5502817256908,375.09810416298797,345.65868573695917
est_21_7,teqp,regenerador,0.08,409.074452109183,374.4053115227834,345.1820160050631
est_21_7,teqp,regenerador,0.09,405.5986224926752,373.71182473936204,344.7050322772369
est_21_7,teqp,regenerador,0.1,402.1227928761674,373.01764885908347,344.2277352822475
est_21_7,teqp,regenerador,0.11,398.6469632596596,372.3227888722542,343.75012723428716
est_21_7,teqp,regenerador,0.12,395.1711336431518,371.6272497135015,343.27220983335775
est_21_7,teqp,regenerador,0.13,391.69530402664395,370.931036262132,342.793984765357
est_21_7,teqp,regenerador,0.14,388.2194744101362,370.23415334247073,342.3154537021679
est_21_7,teqp,regenerador,0.15,384.7436447936284,369.5366057241856,341.83661830174003
est_21_7,teqp,regenerador,0.16,381.26781517712055,368.83839812406916,341.35748020817624
est_21_7,teqp,regenerador,0.17,377.7919855606127,368.1395352016571,340.8780410518123
est_21_7,teqp,regenerador,0.18,374.31615594410493,367.4400215655789,340.3983024492989
est_21_7,teqp,regenerador,0.19,370.84032632759715,366.73986177019697,339.9182660036783
est_21_7,teqp,regenerador,0.2,367.3644967110893,366.03906031678287,339.43793330446033
est_21_7,teqp,regenerador,0.21,363.8886670945815,365.33762165374316,338.957305927696
est_21_7,teqp,regenerador,0.22,360.4128374780737,364.6355501768666,338.47638543603813
est_21_7,teqp,regenerador,0.23,356.9370078615659,363.93285022955274,337.9951732895415
est_21_7,teqp,regenerador,0.24,353.4611782450581,363.229526103036,337.5136712935923
est_21_7,teqp,regenerador,0.25,349.98534862855024,362.5255820365894,337.28000628122834
est_21_7,teqp,regenerador,0.26,346.50951901204246,361.82102221771777,336.5498031128376
est_21_7,teqp,regenerador,0.27,343.0336893955347,361.1158507822985,336.0674400249967
est_21_7,teqp,regenerador,0.28,339.55785977902684,360.41007181533007,335.5847929217931
est_21_7,teqp,regenerador,0.29,336.082030162519,359.7036893486006,335.10186327431944
est_21_7,teqp,regenerador,0.3,332.6062005460112,358.9967073655747,334.61865254085234
est_21_7,teqp,regenerador,0.31,329.13037092950344,358.28912979682843,334.13516216691704
est_21_7,teqp,regenerador,0.32,325.6545413129956,357.5809605224901,333.6513935853486
est_21_7,teqp,regenerador,0.33,322.17871169648777,356.872203371863,333.1673482163544
est_21_7,teqp,regenerador,0.34,318.70288207998,356.16286212350207,332.683027467574
est_21_7,teqp,regenerador,0.35,315.2270524634722,355.45294050527326,332.1984327341365
est_21_7,teqp,regenerador,0.36,311.75122284696437,354.7424421943963,331.71356539872113
est_21_7,teqp,regenerador,0.37,308.27539323045653,354.0313708174743,331.228426831611
est_21_7,teqp,regenerador,0.38,304.79956361394875,353.3197299505003,330.7430183907477
est_21_7,teqp,regenerador,0.39,301.32373399744097,352.60752311885415,330.25734142179016
est_21_7,teqp,regenerador,0.4,297.84790438093313,351.8947537972724,329.7713972581646
est_21_7,teqp,regenerador,0.41,294.3720747644253,351.1814254098038,329.28518722080224
est_21_7,teqp,regenerador,0.42,290.8962451479175,350.4675413297424,328.7987126194476
est_21_7,teqp,regenerador,0.43,287.42041553140973,349.75310487953425,328.3119747503572
est_21_7,teqp,regenerador,0.44,283.9445859149019,349.03811933282594,327.8249748990505
est_21_7,teqp,regenerador,0.45,280.46875629839406,348.3225879066575,327.3377143383143
est_21_7,teqp,regenerador,0.46,276.9929266818863,347.6065137726707,326.85019432916954
est_21_7,teqp,regenerador,0.47,273.5170970653785,346.889900048598,326.3624161207254
est_21_7,teqp,regenerador,0.48,270.04126744887066,346.17274980110096,325.87438095022725
est_21_7,teqp,regenerador,0.49,266.5654378323628,345.4550660451597,325.3860900430911
est_21_7,teqp,regenerador,0.5,263.08960821585504,344.73685174384684,324.89754461294365
est_21_7,teqp,regenerador,0.51,259.61377859934726,344.0181098080926,324.40874586165967
est_21_7,teqp,regenerador,0.52,256.1379489828394,343.2988430964134,323.9196949793987
est_21_7,teqp,regenerador,0.53,252.6621193663316,342.5790544146255,323.43039314463357
est_21_7,teqp,regenerador,0.54,249.1862897498238,341.85874651553036,322.94084152418935
est_21_7,teqp,regenerador,0.55,245.71046013331596,341.13792209857155,322.4510412732673
est_21_7,teqp,regenerador,0.56,242.23463051680815,340.416583809435,321.9609935354771
est_21_7,teqp,regenerador,0.57,238.7588009003004,339.6947342403931,321.4706994428583
est_21_7,teqp,regenerador,0.58,235.28297128379256,338.972375934859,320.98016011590664
est_21_7,teqp,regenerador,0.59,231.80714166728475,338.24951140746333,320.4893766635777
est_21_7,teqp,regenerador,0.6,228.33131205077694,337.52614294349223,319.9983501833552
est_21_7,teqp,regenerador,0.61,224.85548243426913,336.80227321122703,319.50708176321837
est_21_7,teqp,regenerador,0.62,221.37965281776133,336.0779042271155,319.01557247430964
est_21_7,teqp,regenerador,0.63,217.90382320125352,335.3530383473909,318.52382338187476
est_21_7,teqp,regenerador,0.64,214.4279935847457,334.6276772713619,318.03183553732424
est_21_7,teqp,regenerador,0.65,210.9521639682379,333.9018241399886,317.5396099810308
est_21_7,teqp,regenerador,0.66,207.4763343517301,333.17548053519977,317.0471477419798
est_21_7,teqp,regenerador,0.67,204.00050473522228,332.448648479169,316.5544498377829
est_21_7,teqp,regenerador,0.68,200.52467511871444,331.72132993356166,316.06151727468455
est_21_7,teqp,regenerador,0.69,197.0488455022067,330.99352679872493,315.56835104757033
est_21_7,teqp,regenerador,0.7,193.57301588569888,330.26524091284966,315.07495213997134
est_21_7,teqp,regenerador,0.71,190.09718626919104,329.53647405108006,314.5813215240643
est_21_7,teqp,regenerador,0.72,186.62135665268323,328.8072279245766,314.0874601606773
est_21_7,teqp,regenerador,0.73,183.14552703617542,328.07750417952775,313.5933689992828
est_21_7,teqp,regenerador,0.74,179.6696974196676,327.34730439902717,313.09904897799794
est_21_7,teqp,regenerador,0.75,176.19386780315978,326.61663009035027,312.6045010235766
est_21_7,teqp,regenerador,0.76,172.718038186652,325.8854827027416,312.10972605140336
est_21_7,teqp,regenerador,0.77,169.24220857014416,325.1538636114078,311.6147249654797
est_21_7,teqp,regenerador,0.78,165.76637895363638,324.4217741212036,311.1194986584166
est_21_7,teqp,regenerador,0.79,162.29054933712854,323.68921546539264,310.6240480111228
est_21_7,teqp,regenerador,0.8,158.81471972062076,322.9561888040043,310.1283733938235
est_21_7,teqp,regenerador,0.81,155.33889010411292,322.22269522227487,309.6324766654425
est_21_7,teqp,regenerador,0.82,151.86306048760514,321.4887357284075,309.1363581702711
est_21_7,teqp,regenerador,0.83,148.38723087109736,320.7543112538013,308.6400187462332
est_21_7,teqp,regenerador,0.84,144.91140125458952,320.01942265077145,308.1434592162593
est_21_7,teqp,regenerador,0.85,141.43557163808174,319.28407069062814,307.64668039259163
est_21_7,teqp,regenerador,0.86,137.9597420215739,318.5482560619072,307.1496830758734
est_21_7,teqp,regenerador,0.87,134.48391240506612,317.8119793684943,306.65246805511174
est_21_7,teqp,regenerador,0.88,131.00808278855828,317.0752411278959,306.1550361076363
est_21_7,teqp,regenerador,0.89,127.53225317205045,316.33804176773066,305.6573879990568
est_21_7,teqp,regenerador,0.9,124.05642355554266,315.60038162903726,305.1595244832084
est_21_7,teqp,regenerador,0.91,120.58059393903483,314.86226095443305,304.6614463021079
est_21_7,teqp,regenerador,0.92,117.10476432252705,314.1236798949321,304.16315418589414
est_21_7,teqp,regenerador,0.93,113.62893470601921,313.38463850317163,303.66464885276747
est_21_7,teqp,regenerador,0.94,110.15310508951143,312.64513673177646,303.16593100892896
est_21_7,teqp,regenerador,0.95,106.67727547300365,311.90517443076885,302.6670013485126
est_21_7,teqp,regenerador,0.96,103.20144585649581,311.1647513448592,302.1678605535123
est_21_7,teqp,regenerador,0.97,99.72561623998803,310.423867610627,301.6685092937059
est_21_7,teqp,regenerador,0.98,96.24978662348019,309.6825217535763,301.1689482265706
est_21_7,teqp,regenerador,0.99,92.77395700697241,308.9407136850742,300.6691779971977
est_21_7,teqp,regenerador,1.0,89.29812739046457,308.19844269914864,300.16919923817926
est_21_7,teqp,hrvg,0.0,376.6904902344478,401.0183646473832,348.98641975156676
est_21_7,teqp,condensador,0.0,577.829724379874,317.05299385412513,293.77111338665713
est_21_7,teqp,hrvg,0.025,388.9466758846074,401.0183646473832,351.4265664786074
est_21_7,teqp,condensador,0.025,566.7630654175732,316.4887070296339,293.77111338665713
est_21_7,teqp,hrvg,0.05,401.20286153476695,401.0183646473832,353.8577158086061
est_21_7,teqp,condensador,0.05,555.6964064552724,315.93609095670416,293.77111338665713
est_21_7,teqp,hrvg,0.075,413.4590471849265,401.0183646473832,356.2795973407847
est_21_7,teqp,condensador,0.075,544.6297474929715,315.3950473675284,293.77111338665713
est_21_7,teqp,hrvg,0.1,425.71523283508606,401.0183646473832,358.69192915458257
est_21_7,teqp,condensador,0.1,533.5630885306707,314.86546661751163,293.77111338665713
est_21_7,teqp,hrvg,0.125,437.97141848524564,401.0183646473832,359.777751748976
est_21_7,teqp,condensador,0.125,522.4964295683699,314.3472285646955,293.77111338665713
est_21_7,teqp,hrvg,0.15,450.22760413540516,401.0183646473832,360.151317946389
est_21_7,teqp,condensador,0.15,511.42977060606904,313.8402045583848,293.77111338665713
est_21_7,teqp,hrvg,0.175,462.48378978556474,401.0183646473832,360.53468690569275
est_21_7,teqp,condensador,0.175,500.3631116437682,313.3442552859047,293.77111338665713
est_21_7,teqp,hrvg,0.2,474.7399754357243,401.0183646473832,360.9281032388598
est_21_7,teqp,condensador,0.2,489.2964526814674,312.85923580603014,293.77111338665713
est_21_7,teqp,hrvg,0.225,486.9961610858839,401.0183646473832,361.3318111233733
est_21_7,teqp,condensador,0.225,478.22979371916654,312.3849934813225,293.77111338665713
est_21_7,teqp,hrvg,0.25,499.2523467360435,401.0183646473832,361.74605374425994
est_21_7,teqp,condensador,0.25,467.1631347568657,311.92136955743865,293.77111338665713
est_21_7,teqp,hrvg,0.275,511.508532386203,401.0183646473832,362.171071957198
est_21_7,teqp,condensador,0.275,456.09647579456487,311.468199885604,293.77111338665713
est_21_7,teqp,hrvg,0.3,523.7647180363626,401.0183646473832,362.6071042288017
est_21_7,teqp,condensador,0.3,445.02981683226403,311.0253156087747,293.77111338665713
est_21_7,teqp,hrvg,0.325,536.0209036865222,401.0183646473832,363.05438471863147
est_21_7,teqp,condensador,0.325,433.9631578699632,310.59254381089903,293.77111338665713
est_21_7,teqp,hrvg,0.35,548.2770893366817,401.0183646473832,363.51314312886524
est_21_7,teqp,condensador,0.35,422.8964989076624,310.16970813038625,293.77111338665713
est_21_7,teqp,hrvg,0.375,560.5332749868412,401.0183646473832,363.98360261992457
est_21_7,teqp,condensador,0.375,411.8298399453616,309.7566293375466,293.77111338665713
est_21_7,teqp,hrvg,0.4,572.7894606370008,401.0183646473832,364.4659802638858
est_21_7,teqp,condensador,0.4,400.7631809830607,309.3531258348473,293.77111338665713
est_21_7,teqp,hrvg,0.425,585.0456462871604,401.0183646473832,364.96048403142186
est_21_7,teqp,condensador,0.425,389.6965220207599,308.9590144294515,293.77111338665713
est_21_7,teqp,hrvg,0.45,597.30183193732,401.0183646473832,365.4673127397359
est_21_7,teqp,condensador,0.45,378.6298630584591,308.57411013909035,293.77111338665713
est_21_7,teqp,hrvg,0.475,609.5580175874795,401.0183646473832,365.9866543673426
est_21_7,teqp,condensador,0.475,367.56320409615824,308.19822757320884,293.77111338665713
est_21_7,teqp,hrvg,0.5,621.814203237639,401.0183646473832,366.51868465152427
est_21_7,teqp,condensador,0.5,356.4965451338574,307.8311803832314,293.77111338665713
est_21_7,teqp,hrvg,0.525,634.0703888877987,401.0183646473832,367.0635659871183
est_21_7,teqp,condensador,0.525,345.4298861715566,307.47278288783224,293.77111338665713
est_21_7,teqp,hrvg,0.55,646.3265745379583,401.0183646473832,367.6214453734699
est_21_7,teqp,condensador,0.55,334.36322720925574,307.1228486624874,293.77111338665713
est_21_7,teqp,hrvg,0.575,658.5827601881178,401.0183646473832,368.19245430868875
est_21_7,teqp,condensador,0.575,323.29656824695496,306.78119266628573,293.77111338665713
est_21_7,teqp,hrvg,0.6,670.8389458382774,401.0183646473832,368.7767054941859
est_21_7,teqp,condensador,0.6,312.22990928465407,306.447630303761,293.77111338665713
est_21_7,teqp,hrvg,0.625,683.0951314884369,401.0183646473832,369.3742928949572
est_21_7,teqp,condensador,0.625,301.16325032235324,306.1219784038665,293.77111338665713
est_21_7,teqp,hrvg,0.65,695.3513171385965,401.0183646473832,369.98528964556675
est_21_7,teqp,condensador,0.65,290.0965913600524,305.80405526519513,293.77111338665713
est_21_7,teqp,hrvg,0.675,707.6075027887562,401.0183646473832,370.609746755769
est_21_7,teqp,condensador,0.675,279.02993239775157,305.4936802333351,293.77111338665713
est_21_7,teqp,hrvg,0.7,719.8636884389157,401.0183646473832,371.247691547153
est_21_7,teqp,condensador,0.7,267.9632734354508,305.1906754812805,293.77111338665713
est_21_7,teqp,hrvg,0.725,732.1198740890752,401.0183646473832,371.89912675410864
est_21_7,teqp,condensador,0.725,256.89661447314995,304.8948646443195,293.77111338665713
est_21_7,teqp,hrvg,0.75,744.3760597392347,401.0183646473832,372.5640285508195
est_21_7,teqp,condensador,0.75,245.82995551084912,304.6060736608516,293.77111338665713
est_21_7,teqp,hrvg,0.775,756.6322453893943,401.0183646473832,373.24234654742077
est_21_7,teqp,condensador,0.775,234.76329654854823,304.32413085141457,293.77111338665713
est_21_7,teqp,hrvg,0.8,768.8884310395539,401.0183646473832,373.9340009364811
est_21_7,teqp,condensador,0.8,223.6966375862474,304.04886724641943,293.77111338665713
est_21_7,teqp,hrvg,0.825,781.1446166897134,401.0183646473832,374.6388830037517
est_21_7,teqp,condensador,0.825,212.6299786239466,303.7801163334941,293.77111338665713
est_21_7,teqp,hrvg,0.85,793.400802339873,401.0183646473832,375.35685365398206
est_21_7,teqp,condensador,0.85,201.56331966164578,303.517714129658,293.77111338665713
est_21_7,teqp,hrvg,0.875,805.6569879900326,401.0183646473832,376.08774273246286
est_21_7,teqp,condensador,0.875,190.49666069934494,303.2615008384605,293.77111338665713
est_21_7,teqp,hrvg,0.9,817.9131736401921,401.0183646473832,376.831348693396
est_21_7,teqp,condensador,0.9,179.4300017370441,303.01131704656257,293.77111338665713
est_21_7,teqp,hrvg,0.925,830.1693592903517,401.0183646473832,377.5874372019036
est_21_7,teqp,condensador,0.925,168.36334277474327,302.7670084989967,293.77111338665713
est_21_7,teqp,hrvg,0.95,842.4255449405113,401.0183646473832,378.35574288614805
est_21_7,teqp,condensador,0.95,157.29668381244244,302.5284232147695,293.77111338665713
est_21_7,teqp,hrvg,0.975,854.6817305906709,401.0183646473832,379.13596746382774
est_21_7,teqp,condensador,0.975,146.2300248501416,302.0412209544387,293.77111338665713
est_21_7,teqp,hrvg,1.0,866.9379162408304,401.0183646473832,379.9277807836855
est_21_7,teqp,condensador,1.0,135.16336588784077,299.7186996610095,293.77111338665713
est_21_8,teqp,regenerador,0.0,556.4669916222028,412.78522896607035,356.3534223714133
est_21_8,teqp,regenerador,0.01,551.2350891897994,411.7623089138178,355.7702066008356
est_21_8,teqp,regenerador,0.02,546.0031867573961,410.73749864122743,355.1864884232811
est_21_8,teqp,regenerador,0.03,540.7712843249926,409.7108176947087,354.60227128243264
est_21_8,teqp,regenerador,0.04,535.5393818925893,408.6822853180079,354.0175585891341
est_21_8,teqp,regenerador,0.05,530.3074794601858,407.65192045593443,353.43235374742693
est_21_8,teqp,regenerador,0.06,525.0755770277825,406.61974175793125,352.8466600805848
est_21_8,teqp,regenerador,0.07,519.8436745953791,405.58576758253395,352.26048089820307
est_21_8,teqp,regenerador,0.08,514.6117721629757,404.5500159977285,351.6738194821796
est_21_8,teqp,regenerador,0.09,509.37986973057235,403.5125047879576,351.08667908281484
est_21_8,teqp,regenerador,0.1,504.14796729816896,402.47325145476873,350.49906291904676
est_21_8,teqp,regenerador,0.11,498.9160648657656,401.43227322046914,349.91097417868093
est_21_8,teqp,regenerador,0.12,493.6841624333622,400.38958703086024,349.3224160186137
est_21_8,teqp,regenerador,0.13,488.4522600009588,399.3452095579205,348.73339156504613
est_21_8,teqp,regenerador,0.14,483.2203575685554,398.29915720285163,348.14390391499757
est_21_8,teqp,regenerador,0.15,477.988455136152,397.25144609608606,347.55395613138984
est_21_8,teqp,regenerador,0.16,472.75655270374864,396.2020921044094,346.9635512518606
est_21_8,teqp,regenerador,0.17,467.5246502713452,395.15111082832965,346.37269222805236
est_21_8,teqp,regenerador,0.18,462.29274783894186,394.0985176065316,345.78138219651237
est_21_8,teqp,regenerador,0.19,457.0608454065384,393.0443275173262,345.18962394345857
est_21_8,teqp,regenerador,0.2,451.8289429741351,391.98855538045166,344.59742043981555
est_21_8,teqp,regenerador,0.21,446.5970405417317,390.93121575874784,344.00477457398216
est_21_8,teqp,regenerador,0.22,441.3651381093283,389.8723229597027,343.4116892054979
est_21_8,teqp,regenerador,0.23,436.13323567692487,388.8118910368608,342.8181671652236
est_21_8,teqp,regenerador,0.24,430.90133324452154,387.7499337910987,342.2242112555153
est_21_8,teqp,regenerador,0.25,425.6694308121181,386.68646477342395,341.6298242503956
est_21_8,teqp,regenerador,0.26,420.43752837971476,385.6214972795942,341.0350088957193
est_21_8,teqp,regenerador,0.27,415.2056259473113,384.5550443618634,340.4397679093374
est_21_8,teqp,regenerador,0.28,409.97372351490793,383.4871188202238,339.8441039812539
est_21_8,teqp,regenerador,0.29,404.74182108250454,382.4177332073175,339.2480197735767
est_21_8,teqp,regenerador,0.3,399.5099186501012,381.34689982814024,338.651517921224
est_21_8,teqp,regenerador,0.31,394.27801621769777,380.27463074038775,338.0546010315836
est_21_8,teqp,regenerador,0.32,389.04611378529444,379.20093775464835,337.45727168465504
est_21_8,teqp,regenerador,0.33,383.814211352891,378.12583243523363,336.8595324333725
est_21_8,teqp,regenerador,0.34,378.5823089204876,377.0493260962546,336.2613858036667
est_21_8,teqp,regenerador,0.35,373.3504064880842,375.97142980897803,335.66283429459094
est_21_8,teqp,regenerador,0.36,368.1185040556809,374.89215439380564,335.0638803784376
est_21_8,teqp,regenerador,0.37,362.88660162327744,373.81151042349035,334.4645265008566
est_21_8,teqp,regenerador,0.38,357.65469919087406,372.7295082216269,333.8647750809671
est_21_8,teqp,regenerador,0.39,352.42279675847067,371.6461579412267,333.26462851145806
est_21_8,teqp,regenerador,0.4,347.1908943260673,370.5614693653667,332.66408915869175
est_21_8,teqp,regenerador,0.41,341.9589918936639,369.4754515030809,332.06315936279435
est_21_8,teqp,regenerador,0.42,336.72708946126056,368.388114670431,331.4618414377429
est_21_8,teqp,regenerador,0.43,331.4951870288571,367.2994674279179,330.86013767144016
est_21_8,teqp,regenerador,0.44,326.26328459645373,366.20951857856375,330.25805032578404
est_21_8,teqp,regenerador,0.45,321.03138216405034,365.11827666577693,329.6555816386471
est_21_8,teqp,regenerador,0.46,315.79947973164695,364.0257499715867,329.05273381713437
est_21_8,teqp,regenerador,0.47,310.56757729924357,362.9319464913609,328.4495090476902
est_21_8,teqp,regenerador,0.48,305.3356748668402,361.83687397516144,327.8459094887422
est_21_8,teqp,regenerador,0.49,300.1037724344368,360.7405399044279,327.2419372734469
est_21_8,teqp,regenerador,0.5,294.8718700020334,359.6429519872734,326.6375945093589
est_21_8,teqp,regenerador,0.51,289.63996756963,358.54411620026616,326.0328832784764
est_21_8,teqp,regenerador,0.52,284.40806513722663,357.44403980210456,325.42780563727206
est_21_8,teqp,regenerador,0.53,279.17616270482324,356.3427290260143,324.82236361672625
est_21_8,teqp,regenerador,0.54,273.94426027241985,355.2401899423223,324.2165592223481
est_21_8,teqp,regenerador,0.55,268.7123578400164,354.13642833202334,323.61039443419
est_21_8,teqp,regenerador,0.56,263.480455407613,353.03144966868905,323.0038712068624
est_21_8,teqp,regenerador,0.57,258.2485529752097,351.9252591259496,322.3969914695293
est_21_8,teqp,regenerador,0.58,253.0166505428063,350.8178615651858,321.78975712591205
est_21_8,teqp,regenerador,0.59,247.78474811040292,349.7092615306051,321.182170054274
est_21_8,teqp,regenerador,0.6,242.55284567799953,348.5994632426107,320.57423210715734
est_21_8,teqp,regenerador,0.61,237.32094324559614,347.4884705907599,319.96594511304005
est_21_8,teqp,regenerador,0.62,232.08904081319275,346.376287126271,319.3573108708961
est_21_8,teqp,regenerador,0.63,226.85713838078937,345.26291605407033,318.74833115948036
est_21_8,teqp,regenerador,0.64,221.62523594838598,344.1483602243456,318.13900772841623
est_21_8,teqp,regenerador,0.65,216.39333351598253,343.0326221235925,317.5293423182517
est_21_8,teqp,regenerador,0.66,211.16143108357915,341.91570386511194,316.9193366124151
est_21_8,teqp,regenerador,0.67,205.92952865117576,340.7976071789409,316.30899228383015
est_21_8,teqp,regenerador,0.68,200.69762621877237,339.6783334044642,315.6983109797261
est_21_8,teqp,regenerador,0.69,195.46572378636904,338.55788346605806,315.08729432130247
est_21_8,teqp,regenerador,0.7,190.23382135396565,337.436257883329,314.47594390361473
est_21_8,teqp,regenerador,0.71,185.00191892156226,336.3134567392417,313.8642612954595
est_21_8,teqp,regenerador,0.72,179.77001648915888,335.1894796753269,313.25224803923913
est_21_8,teqp,regenerador,0.73,174.5381140567555,334.06432587606224,312.63990565082173
est_21_8,teqp,regenerador,0.74,169.3062116243521,332.93799405398323,312.0272356193826
est_21_8,teqp,regenerador,0.75,164.07430919194871,331.8104824339492,311.41423940723513
est_21_8,teqp,regenerador,0.76,158.84240675954527,330.68178873654335,310.8009184496415
est_21_8,teqp,regenerador,0.77,153.61050432714188,329.55191016215065,310.1872741545921
est_21_8,teqp,regenerador,0.78,148.3786018947385,328.420843364078,309.57330790528295
est_21_8,teqp,regenerador,0.79,143.1466994623351,327.2885844458006,308.95902105045695
est_21_8,teqp,regenerador,0.8,137.91479702993172,326.15512892341206,308.3444149178167
est_21_8,teqp,regenerador,0.81,132.68289459752833,325.02047171227565,307.7294908040222
est_21_8,teqp,regenerador,0.82,127.450992165125,323.88460710230095,307.114249477786
est_21_8,teqp,regenerador,0.83,122.21908973272161,322.74752873363593,306.4986931791724
est_21_8,teqp,regenerador,0.84,116.98718730031823,321.6092295710169,305.88282261930595
est_21_8,teqp,regenerador,0.85,111.75528486791484,320.4697018766925,305.2666389800531
est_21_8,teqp,regenerador,0.86,106.5233824355114,319.32893718184283,304.6501434137059
est_21_8,teqp,regenerador,0.87,101.291480003108,318.18692625643166,304.0333370426276
est_21_8,teqp,regenerador,0.88,96.05957757070462,317.04365907737815,303.4162209588905
est_21_8,teqp,regenerador,0.89,90.82767513830123,315.8991247949696,302.79879622389143
est_21_8,teqp,regenerador,0.9,85.59577270589784,314.75331169741844,302.18106386794807
est_21_8,teqp,regenerador,0.91,80.36387027349446,313.6062071734518,301.5630248898714
est_21_8,teqp,regenerador,0.92,75.13196784109107,312.4577976728324,300.9446802565225
est_21_8,teqp,regenerador,0.93,69.90006540868768,311.3080686689463,300.3260309023409
est_21_8,teqp,regenerador,0.94,64.66816297628435,310.1570045990542,299.70707772855445
est_21_8,teqp,regenerador,0.95,59.43626054388096,309.00458884253896,299.08782160500203
est_21_8,teqp,regenerador,0.96,54.20435811147752,307.85080365259637,298.4682633615119
est_21_8,teqp,regenerador,0.97,48.97245567907413,306.69563011231213,297.8484038017491
est_21_8,teqp,regenerador,0.98,43.74055324667074,305.53904807901057,297.22824368871784
est_21_8,teqp,regenerador,0.99,38.50865081426741,304.3810361268176,296.607783751036
est_21_8,teqp,regenerador,1.0,33.27674838186397,303.22157148606436,295.9870246808962
est_21_8,teqp,hrvg,0.0,392.29454320906706,436.0969531091276,356.3534223714133
est_21_8,teqp,condensador,0.0,761.9219771617439,338.3698641385703,279.0977013205448
est_21_8,teqp,hrvg,0.025,411.2491261052406,436.0969531091276,360.1087944373775
est_21_8,teqp,condensador,0.025,745.230357427509,337.203022979319,279.0977013205448
est_21_8,teqp,hrvg,0.05,430.20370900141415,436.0969531091276,363.84207749308325
est_21_8,teqp,condensador,0.05,728.5387376932741,336.0552855577366,279.0977013205448
est_21_8,teqp,hrvg,0.075,449.1582918975877,436.0969531091276,367.55223766401167
est_21_8,teqp,condensador,0.075,711.8471179590392,334.92772658863043,279.0977013205448
est_21_8,teqp,hrvg,0.1,468.11287479376125,436.0969531091276,371.2381757825149
est_21_8,teqp,condensador,0.1,695.1554982248044,333.82129793469016,279.0977013205448
est_21_8,teqp,hrvg,0.125,487.06745768993477,436.0969531091276,373.18268673597254
est_21_8,teqp,condensador,0.125,678.4638784905695,332.7368290433965,279.0977013205448
est_21_8,teqp,hrvg,0.15,506.0220405861083,436.0969531091276,373.8950359298493
est_21_8,teqp,condensador,0.15,661.7722587563346,331.675029419989,279.0977013205448
est_21_8,teqp,hrvg,0.175,524.9766234822819,436.0969531091276,374.6335529747201
est_21_8,teqp,condensador,0.175,645.0806390220997,330.6364911172362,279.0977013205448
est_21_8,teqp,hrvg,0.2,543.9312063784554,436.0969531091276,375.398873199169
est_21_8,teqp,condensador,0.2,628.3890192878648,329.62169387420346,279.0977013205448
est_21_8,teqp,hrvg,0.225,562.8857892746289,436.0969531091276,376.1915811401125
est_21_8,teqp,condensador,0.225,611.6973995536299,328.6310100154635,279.0977013205448
est_21_8,teqp,hrvg,0.25,581.8403721708025,436.0969531091276,377.0122013555894
est_21_8,teqp,condensador,0.25,595.005779819395,327.66471052556005,279.0977013205448
est_21_8,teqp,hrvg,0.275,600.7949550669761,436.0969531091276,377.8611886171482
est_21_8,teqp,condensador,0.275,578.3141600851601,326.7229703419657,279.0977013205448
est_21_8,teqp,hrvg,0.3,619.7495379631496,436.0969531091276,378.738919387846
est_21_8,teqp,condensador,0.3,561.6225403509252,325.80587696317474,279.0977013205448
est_21_8,teqp,hrvg,0.325,638.7041208593231,436.0969531091276,379.6456796819216
est_21_8,teqp,condensador,0.325,544.9309206166904,324.91343515038886,279.0977013205448
est_21_8,teqp,hrvg,0.35,657.6587037554966,436.0969531091276,380.58165772919074
est_21_8,teqp,condensador,0.35,528.2393008824555,324.0455744141004,279.0977013205448
est_21_8,teqp,hrvg,0.375,676.6132866516703,436.0969531091276,381.54693338852695
est_21_8,teqp,condensador,0.375,511.5476811482206,323.20215695636733,279.0977013205448
est_21_8,teqp,hrvg,0.4,695.5678695478438,436.0969531091276,382.54146949811684
est_21_8,teqp,condensador,0.4,494.8560614139857,322.3829807743605,279.0977013205448
est_21_8,teqp,hrvg,0.425,714.5224524440173,436.0969531091276,383.5651036112989
est_21_8,teqp,condensador,0.425,478.1644416797508,321.5877900466847,279.0977013205448
est_21_8,teqp,hrvg,0.45,733.4770353401908,436.0969531091276,384.61754078977935
est_21_8,teqp,condensador,0.45,461.4728219455159,320.81627863520066,279.0977013205448
est_21_8,teqp,hrvg,0.475,752.4316182363643,436.0969531091276,385.6983474304295
est_21_8,teqp,condensador,0.475,444.781202211281,320.0680965939154,279.0977013205448
est_21_8,teqp,hrvg,0.5,771.386201132538,436.0969531091276,386.80694655069203
est_21_8,teqp,condensador,0.5,428.0895824770461,319.3428552724227,279.0977013205448
est_21_8,teqp,hrvg,0.525,790.3407840287115,436.0969531091276,387.942614611818
est_21_8,teqp,condensador,0.525,411.3979627428112,318.640133105697,279.0977013205448
est_21_8,teqp,hrvg,0.55,809.295366924885,436.0969531091276,389.1044801639468
est_21_8,teqp,condensador,0.55,394.7063430085763,317.9594799271009,279.0977013205448
est_21_8,teqp,hrvg,0.575,828.2499498210585,436.0969531091276,390.2915244293722
est_21_8,teqp,condensador,0.575,378.01472327434146,317.3004207851812,279.0977013205448
est_21_8,teqp,hrvg,0.6,847.204532717232,436.0969531091276,391.50258410081994
est_21_8,teqp,condensador,0.6,361.32310354010656,316.66246203314216,279.0977013205448
est_21_8,teqp,hrvg,0.625,866.1591156134057,436.0969531091276,392.7363555572921
est_21_8,teqp,condensador,0.625,344.63148380587165,316.045092932658,279.0977013205448
est_21_8,teqp,hrvg,0.65,885.1136985095792,436.0969531091276,393.991403088821
est_21_8,teqp,condensador,0.65,327.93986407163675,315.44779064186696,279.0977013205448
est_21_8,teqp,hrvg,0.675,904.0682814057527,436.0969531091276,395.26616681894865
est_21_8,teqp,condensador,0.675,311.24824433740184,314.87002280195264,279.0977013205448
est_21_8,teqp,hrvg,0.7,923.0228643019261,436.0969531091276,396.558974907866
est_21_8,teqp,condensador,0.7,294.55662460316705,314.31125059321533,279.0977013205448
est_21_8,teqp,hrvg,0.725,941.9774471980998,436.0969531091276,397.868055880759
est_21_8,teqp,condensador,0.725,277.86500486893215,313.77093138371725,279.0977013205448
est_21_8,teqp,hrvg,0.75,960.9320300942734,436.0969531091276,399.19155479715823
est_21_8,teqp,condensador,0.75,261.17338513469724,313.2485214878807,279.0977013205448
est_21_8,teqp,hrvg,0.775,979.8866129904468,436.0969531091276,400.5275472335512
est_21_8,teqp,condensador,0.775,244.48176540046234,312.743477549902,279.0977013205448
est_21_8,teqp,hrvg,0.8,998.8411958866204,436.0969531091276,401.874058820441
est_21_8,teqp,condensador,0.8,227.79014566622743,312.25525926430436,279.0977013205448
est_21_8,teqp,hrvg,0.825,1017.7957787827938,436.0969531091276,403.2290819321637
est_21_8,teqp,condensador,0.825,211.09852593199253,311.7833306987585,279.0977013205448
est_21_8,teqp,hrvg,0.85,1036.7503616789675,436.0969531091276,404.59059409431103
est_21_8,teqp,condensador,0.85,194.40690619775762,311.3271616513585,279.0977013205448
est_21_8,teqp,hrvg,0.875,1055.704944575141,436.0969531091276,405.95657627722204
est_21_8,teqp,condensador,0.875,177.71528646352272,310.88623040763326,279.0977013205448
est_21_8,teqp,hrvg,0.9,1074.6595274713145,436.0969531091276,407.32503027919637
est_21_8,teqp,condensador,0.9,161.0236667292878,309.47008964813955,279.0977013205448
est_21_8,teqp,hrvg,0.925,1093.6141103674881,436.0969531091276,408.6939954106454
est_21_8,teqp,condensador,0.925,144.3320469950529,305.9775596985296,279.0977013205448
est_21_8,teqp,hrvg,0.95,1112.5686932636615,436.0969531091276,410.06156407340586
est_21_8,teqp,condensador,0.95,127.64042726081811,302.47455270488547,279.0977013205448
est_21_8,teqp,hrvg,0.975,1131.5232761598352,436.0969531091276,411.4258956842471
est_21_8,teqp,condensador,0.975,110.94880752658321,298.96128658575503,279.0977013205448
est_21_8,teqp,hrvg,1.0,1150.4778590560088,436.0969531091276,412.7852289661134
est_21_8,teqp,condensador,1.0,94.2571877923483,295.4379456237258,279.0977013205448
est_21_6,teqp,regenerador,0.0,588.1885898227129,417.2280051622976,371.87439851991553
est_21_6,teqp,regenerador,0.01,582.8840367585675,416.20921126987366,371.1889168940423
est_21_6,teqp,regenerador,0.02,577.5794836944223,415.18830834789657,370.50265045182596
est_21_6,teqp,regenerador,0.03,572.2749306302769,414.16531979481175,369.815606148393
est_21_6,teqp,regenerador,0.04,566.9703775661317,413.1402686482915,369.12779037478066
est_21_6,teqp,regenerador,0.05,561.6658245019863,412.11317759194395,368.43920951587944
est_21_6,teqp,regenerador,0.06,556.3612714378411,411.0840689602748,367.74986974512325
est_21_6,teqp,regenerador,0.07,551.0567183736957,410.05296474372176,367.05977724493323
est_21_6,teqp,regenerador,0.08,545.7521653095505,409.01988659360154,366.3689381294316
est_21_6,teqp,regenerador,0.09,540.4476122454051,407.98485582637034,365.6773584471272
est_21_6,teqp,regenerador,0.1,535.1430591812599,406.9478934290559,364.9850441811448
est_21_6,teqp,regenerador,0.11,529.8385061171145,405.9090200627179,364.29200124985056
est_21_6,teqp,regenerador,0.12,524.5339530529693,404.8682560671297,363.59823550746313
est_21_6,teqp,regenerador,0.13,519.229399988824,403.82562146475095,362.90375274464463
est_21_6,teqp,regenerador,0.14,513.9248469246786,402.7811359646385,362.20855868907967
est_21_6,teqp,regenerador,0.15,508.62029386053337,401.73481896620564,361.51265900603204
est_21_6,teqp,regenerador,0.16,503.31574079638807,400.68668956282863,360.8160592988825
est_21_6,teqp,regenerador,0.17,498.0111877322428,399.63676654528945,360.11876511083716
est_21_6,teqp,regenerador,0.18,492.7066346680975,398.5850684061944,359.42078192146414
est_21_6,teqp,regenerador,0.19,487.4020816039522,397.53161333951925,358.7221151530481
est_21_6,teqp,regenerador,0.2,482.0975285398069,396.47641924909595,358.02277016671917
est_21_6,teqp,regenerador,0.21,476.7929754756616,395.4195037472784,357.32275226459427
est_21_6,teqp,regenerador,0.22,471.4884224115163,394.3608841594249,356.62206669000597
est_21_6,teqp,regenerador,0.23,466.183869347371,393.3005775262565,355.92071862796985
est_21_6,teqp,regenerador,0.24,460.8793162832257,392.2386006063588,355.21871320563724
