tag,motor,equipo,f,h,T_caliente,T_frio
est_21_6,teqp,regenerador,0.25,455.5747632190804,391.1749698786074,354.51605549273575
est_21_6,teqp,regenerador,0.26,450.27021015493506,390.10970154407966,353.81275052057833
est_21_6,teqp,regenerador,0.27,444.96565709078976,389.04281152880606,353.10880318957624
est_21_6,teqp,regenerador,0.28,439.66110402664447,387.9743154850521,352.40421845536656
est_21_6,teqp,regenerador,0.29,434.3565509624992,386.904228793477,351.6990011438095
est_21_6,teqp,regenerador,0.3,429.0519978983539,385.83256656474697,350.99315604319224
est_21_6,teqp,regenerador,0.31,423.7474448342086,384.7593436410734,350.28668788769863
est_21_6,teqp,regenerador,0.32,418.4428917700633,383.68457459760884,349.5796013562248
est_21_6,teqp,regenerador,0.33,413.138338705918,382.6082737437001,348.87190107346925
est_21_6,teqp,regenerador,0.34,407.8337856417727,381.53045512398666,348.1635916101135
est_21_6,teqp,regenerador,0.35,402.5292325776274,380.4511325193426,347.4546774831372
est_21_6,teqp,regenerador,0.36,397.2246795134821,379.37031944764294,346.74516315611834
est_21_6,teqp,regenerador,0.37,391.9201264493368,378.2880291664556,346.0350530395279
est_21_6,teqp,regenerador,0.38,386.6155733851915,377.2042746675411,345.3243514910011
est_21_6,teqp,regenerador,0.39,381.31102032104616,376.11906868450706,344.6130628155988
est_21_6,teqp,regenerador,0.4,376.0064672569009,375.0324236888864,343.90119126605185
est_21_6,teqp,regenerador,0.41,370.7019141927556,373.94435189104973,343.1887410429817
est_21_6,teqp,regenerador,0.42,365.3973611286103,372.8548652400678,342.4757162951041
est_21_6,teqp,regenerador,0.43,360.092808064465,371.763975423386,341.76212112120703
est_21_6,teqp,regenerador,0.44,354.78825500031974,370.67169386662255,341.04795956479444
est_21_6,teqp,regenerador,0.45,349.4837019361744,369.5780317314017,340.3332356212703
est_21_6,teqp,regenerador,0.46,344.1791488720291,368.4829999174664,339.61795323401617
est_21_6,teqp,regenerador,0.47,338.8745958078838,367.3866090585983,338.90211629548986
est_21_6,teqp,regenerador,0.48,333.57004274373855,366.28886960929646,338.1857286473477
est_21_6,teqp,regenerador,0.49,328.2654896795932,365.1897916057158,337.4687940805699
est_21_6,teqp,regenerador,0.5,322.9609366154479,364.0893843402084,336.75131633556407
est_21_6,teqp,regenerador,0.51,317.6563835513026,362.9876583730992,336.03329910225955
est_21_6,teqp,regenerador,0.52,312.3518304871573,361.8846224914868,335.3147460201812
est_21_6,teqp,regenerador,0.53,307.047277423012,360.7802857068222,334.5956606785095
est_21_6,teqp,regenerador,0.54,301.74272435886667,359.6746567522234,333.8760466161201
est_21_6,teqp,regenerador,0.55,296.43817129472137,358.5677440795169,333.1559073214767
est_21_6,teqp,regenerador,0.56,291.1336182305761,357.4595558508435,332.4352462324397
est_21_6,teqp,regenerador,0.57,285.82906516643084,356.3500999356832,331.71406673876754
est_21_6,teqp,regenerador,0.58,280.52451210228554,355.2393839193665,330.9923721763382
est_21_6,teqp,regenerador,0.59,275.21995903814025,354.1274150974476,330.2701658330438
est_21_6,teqp,regenerador,0.6,269.91540597399495,353.0142009625795,329.5474509457212
est_21_6,teqp,regenerador,0.61,264.6108529098496,351.8997472023913,328.8242307006549
est_21_6,teqp,regenerador,0.62,259.3062998457043,350.7840608317527,328.10050823345523
est_21_6,teqp,regenerador,0.63,254.001746781559,349.66714781660147,327.3762866289216
est_21_6,teqp,regenerador,0.64,248.6971937174137,348.5490138699144,326.6515689208739
est_21_6,teqp,regenerador,0.65,243.39264065326842,347.42966440241537,325.9263580919622
est_21_6,teqp,regenerador,0.66,238.08808758912312,346.30910448424873,325.2006570734532
est_21_6,teqp,regenerador,0.67,232.78353452497782,345.1873388519768,324.47446874498127
est_21_6,teqp,regenerador,0.68,227.47898146083247,344.0643718866432,323.74779593427326
est_21_6,teqp,regenerador,0.69,222.17442839668723,342.9402076126829,323.02064141683786
est_21_6,teqp,regenerador,0.7,216.86987533254194,341.8148496877525,322.29300791809146
est_21_6,teqp,regenerador,0.71,211.56532226839664,340.68830139343675,321.56489810319755
est_21_6,teqp,regenerador,0.72,206.26076920425135,339.5605656253636,320.8363145931927
est_21_6,teqp,regenerador,0.73,200.95621614010605,338.4316448827003,320.1072599502824
est_21_6,teqp,regenerador,0.74,195.65166307596076,337.3015412570065,319.3777366836879
est_21_6,teqp,regenerador,0.75,190.3471100118154,336.17025642039107,318.6477472480327
est_21_6,teqp,regenerador,0.76,185.0425569476701,335.0377916129539,317.9172940622458
est_21_6,teqp,regenerador,0.77,179.7380038835248,333.9041476294532,317.1863794587822
est_21_6,teqp,regenerador,0.78,174.43345081937952,332.76932480516496,316.45500571627565
est_21_6,teqp,regenerador,0.79,169.12889775523422,331.63332300430795,315.723175065338
est_21_6,teqp,regenerador,0.8,163.82434469108892,330.4961415919567,314.99088967898604
est_21_6,teqp,regenerador,0.81,158.51979162694363,329.3577794359046,314.2581516719087
est_21_6,teqp,regenerador,0.82,153.2152385627984,328.21823487442896,313.52496309970076
est_21_6,teqp,regenerador,0.83,147.91068549865304,327.07750570312896,312.7913259579238
est_21_6,teqp,regenerador,0.84,142.60613243450774,325.93558915412797,312.0572421817637
est_21_6,teqp,regenerador,0.85,137.30157937036245,324.7924818750025,311.3227136438479
est_21_6,teqp,regenerador,0.86,131.99702630621715,323.6481799064646,310.5877416551111
est_21_6,teqp,regenerador,0.87,126.69247324207186,322.5026786588294,309.85232896213506
est_21_6,teqp,regenerador,0.88,121.38792017792656,321.35597288669055,309.11647674683826
est_21_6,teqp,regenerador,0.89,116.08336711378126,320.20805666320166,308.38018662516316
est_21_6,teqp,regenerador,0.9,110.77881404963591,319.05892335139293,307.64346014585954
est_21_6,teqp,regenerador,0.91,105.47426098549062,317.9085655749609,306.90629878919896
est_21_6,teqp,regenerador,0.92,100.16970792134532,316.7569751869011,306.1687039656191
est_21_6,teqp,regenerador,0.93,94.86515485720003,315.60414323641083,305.430677014297
est_21_6,teqp,regenerador,0.94,89.56060179305479,314.4500599338679,304.69221920164546
est_21_6,teqp,regenerador,0.95,84.25604872890949,313.2947146138001,303.95333171972806
est_21_6,teqp,regenerador,0.96,78.9514956647642,312.1380956956955,303.21401568459504
est_21_6,teqp,regenerador,0.97,73.6469426006189,310.98019064256084,302.4742721345238
est_21_6,teqp,regenerador,0.98,68.34238953647355,309.8209859170758,301.7341020281701
est_21_6,teqp,regenerador,0.99,63.03783647232831,308.66046693521554,300.99350624262394
est_21_6,teqp,regenerador,1.0,57.733283408182956,307.49861801717907,300.2524855745865
est_21_6,teqp,hrvg,0.0,446.24349001327164,436.0969531091276,371.87439851991553
est_21_6,teqp,condensador,0.0,602.252075788781,334.4870370995604,279.0977013205448
est_21_6,teqp,hrvg,0.025,460.9733348458533,436.0969531091276,374.75172370857274
est_21_6,teqp,condensador,0.025,589.4655216830428,333.6947390191236,279.0977013205448
est_21_6,teqp,hrvg,0.05,475.7031796784349,436.0969531091276,377.6145267229069
est_21_6,teqp,condensador,0.05,576.6789675773045,332.9146229433108,279.0977013205448
est_21_6,teqp,hrvg,0.075,490.4330245110165,436.0969531091276,380.46228406848695
est_21_6,teqp,condensador,0.075,563.8924134715662,332.14689305188824,279.0977013205448
est_21_6,teqp,hrvg,0.1,505.1628693435981,436.0969531091276,383.29444651655535
est_21_6,teqp,condensador,0.1,551.105859365828,331.39172119987705,279.0977013205448
est_21_6,teqp,hrvg,0.125,519.8927141761798,436.0969531091276,386.11043952858535
est_21_6,teqp,condensador,0.125,538.3193052600898,330.64925167703984,279.0977013205448
est_21_6,teqp,hrvg,0.15,534.6225590087614,436.0969531091276,386.89012605001767
est_21_6,teqp,condensador,0.15,525.5327511543516,329.91960004550197,279.0977013205448
est_21_6,teqp,hrvg,0.175,549.352403841343,436.0969531091276,387.5567670946724
est_21_6,teqp,condensador,0.175,512.7461970486133,329.20285509063626,279.0977013205448
est_21_6,teqp,hrvg,0.2,564.0822486739246,436.0969531091276,388.2393239973813
est_21_6,teqp,condensador,0.2,499.95964294287506,328.4990801316737,279.0977013205448
est_21_6,teqp,hrvg,0.225,578.8120935065062,436.0969531091276,388.9378763352342
est_21_6,teqp,condensador,0.225,487.1730888371368,327.80831438315715,279.0977013205448
est_21_6,teqp,hrvg,0.25,593.5419383390879,436.0969531091276,389.6524730152936
est_21_6,teqp,condensador,0.25,474.38653473139857,327.1305741810326,279.0977013205448
est_21_6,teqp,hrvg,0.275,608.2717831716695,436.0969531091276,390.38312959739017
est_21_6,teqp,condensador,0.275,461.59998062566035,326.46585458179544,279.0977013205448
est_21_6,teqp,hrvg,0.3,623.0016280042512,436.0969531091276,391.1298269975134
est_21_6,teqp,condensador,0.3,448.81342651992213,325.81413036054505,279.0977013205448
est_21_6,teqp,hrvg,0.325,637.7314728368328,436.0969531091276,391.89250976767073
est_21_6,teqp,condensador,0.325,436.0268724141838,325.1753579730338,279.0977013205448
est_21_6,teqp,hrvg,0.35,652.4613176694144,436.0969531091276,392.67108375433
est_21_6,teqp,condensador,0.35,423.2403183084456,324.5494758149308,279.0977013205448
est_21_6,teqp,hrvg,0.375,667.191162501996,436.0969531091276,393.46541607897535
est_21_6,teqp,condensador,0.375,410.45376420270736,323.9364059791027,279.0977013205448
est_21_6,teqp,hrvg,0.4,681.9210073345777,436.0969531091276,394.27533239702046
est_21_6,teqp,condensador,0.4,397.66721009696914,323.33605759101107,279.0977013205448
est_21_6,teqp,hrvg,0.425,696.6508521671592,436.0969531091276,395.1006165029644
est_21_6,teqp,condensador,0.425,384.8806559912309,322.74832254539496,279.0977013205448
est_21_6,teqp,hrvg,0.45,711.3806969997408,436.0969531091276,395.9410102747693
est_21_6,teqp,condensador,0.45,372.0941018854926,322.1730827703235,279.0977013205448
est_21_6,teqp,hrvg,0.475,726.1105418323225,436.0969531091276,396.7962119715954
est_21_6,teqp,condensador,0.475,359.3075477797544,321.6102078235583,279.0977013205448
est_21_6,teqp,hrvg,0.5,740.8403866649041,436.0969531091276,397.6658759887017
est_21_6,teqp,condensador,0.5,346.52099367401615,321.0595568141466,279.0977013205448
est_21_6,teqp,hrvg,0.525,755.5702314974858,436.0969531091276,398.54961456598176
est_21_6,teqp,condensador,0.525,333.7344395682779,320.52097926166635,279.0977013205448
est_21_6,teqp,hrvg,0.55,770.3000763300674,436.0969531091276,399.4469964498339
est_21_6,teqp,condensador,0.55,320.94788546253966,319.9943165974969,279.0977013205448
est_21_6,teqp,hrvg,0.575,785.029921162649,436.0969531091276,400.3575483318494
est_21_6,teqp,condensador,0.575,308.16133135680144,319.47940188562245,279.0977013205448
est_21_6,teqp,hrvg,0.6,799.7597659952306,436.0969531091276,401.2807558584458
est_21_6,teqp,condensador,0.6,295.3747772510632,318.97606200212425,279.0977013205448
est_21_6,teqp,hrvg,0.625,814.4896108278123,436.0969531091276,402.21606526362416
est_21_6,teqp,condensador,0.625,282.58822314532495,318.4841179231463,279.0977013205448
est_21_6,teqp,hrvg,0.65,829.2194556603939,436.0969531091276,403.16288390384057
est_21_6,teqp,condensador,0.65,269.80166903958667,318.00338517150476,279.0977013205448
est_21_6,teqp,hrvg,0.675,843.9493004929756,436.0969531091276,404.1205847014561
est_21_6,teqp,condensador,0.675,257.01511493384845,317.5336746555991,279.0977013205448
est_21_6,teqp,hrvg,0.7,858.6791453255571,436.0969531091276,405.0885062528241
est_21_6,teqp,condensador,0.7,244.22856082811023,317.0747939427264,279.0977013205448
est_21_6,teqp,hrvg,0.725,873.4089901581387,436.0969531091276,406.0659565461885
est_21_6,teqp,condensador,0.725,231.442006722372,316.62654713907773,279.0977013205448
est_21_6,teqp,hrvg,0.75,888.1388349907204,436.0969531091276,407.05221562306514
est_21_6,teqp,condensador,0.75,218.65545261663374,316.1887362202886,279.0977013205448
est_21_6,teqp,hrvg,0.775,902.868679823302,436.0969531091276,408.0465393529392
est_21_6,teqp,condensador,0.775,205.86889851089546,315.7611608244021,279.0977013205448
est_21_6,teqp,hrvg,0.8,917.5985246558837,436.0969531091276,409.0481624926047
est_21_6,teqp,condensador,0.8,193.08234440515724,315.3436191865179,279.0977013205448
est_21_6,teqp,hrvg,0.825,932.3283694884652,436.0969531091276,410.0563011741959
est_21_6,teqp,condensador,0.825,180.29579029941902,314.9359088140168,279.0977013205448
est_21_6,teqp,hrvg,0.85,947.0582143210469,436.0969531091276,411.07015891523196
est_21_6,teqp,condensador,0.85,167.5092361936808,314.5378263339989,279.0977013205448
est_21_6,teqp,hrvg,0.875,961.7880591536285,436.0969531091276,412.08892876230937
est_21_6,teqp,condensador,0.875,154.72268208794253,313.0502909877897,279.0977013205448
est_21_6,teqp,hrvg,0.9,976.5179039862102,436.0969531091276,413.1117976687117
est_21_6,teqp,condensador,0.9,141.93612798220425,310.3716435159902,279.0977013205448
est_21_6,teqp,hrvg,0.925,991.2477488187918,436.0969531091276,414.1379503667782
est_21_6,teqp,condensador,0.925,129.14957387646604,307.6868878223998,279.0977013205448
est_21_6,teqp,hrvg,0.95,1005.9775936513734,436.0969531091276,415.16657320388487
est_21_6,teqp,condensador,0.95,116.36301977072782,304.99610966760326,279.0977013205448
est_21_6,teqp,hrvg,0.975,1020.707438483955,436.0969531091276,416.19685795657074
est_21_6,teqp,condensador,0.975,103.5764656649896,302.2993825873732,279.0977013205448
est_21_6,teqp,hrvg,1.0,1035.4372833165367,436.0969531091276,417.2280051623015
est_21_6,teqp,condensador,1.0,90.78991155925132,299.5967664567362,279.0977013205448
est_21_9,teqp,regenerador,0.0,585.6435444230586,413.48072829419914,362.5628302990866
est_21_9,teqp,regenerador,0.01,580.599115712875,412.5209972994753,361.99450011440916
est_21_9,teqp,regenerador,0.02,575.5546870026914,411.5592907496727,361.42560234711095
est_21_9,teqp,regenerador,0.03,570.5102582925077,410.5956311176321,360.8561410698433
est_21_9,teqp,regenerador,0.04,565.4658295823241,409.63004000822735,360.28612031623356
est_21_9,teqp,regenerador,0.05,560.4214008721405,408.6625383079852,359.71554408181373
est_21_9,teqp,regenerador,0.06,555.3769721619568,407.69314714581753,359.1444163237046
est_21_9,teqp,regenerador,0.07,550.3325434517732,406.7218871623315,358.57274096132403
est_21_9,teqp,regenerador,0.08,545.2881147415895,405.74877869582184,358.0005218766837
est_21_9,teqp,regenerador,0.09,540.2436860314059,404.7738417866906,357.4277629147201
est_21_9,teqp,regenerador,0.1,535.1992573212223,403.7970961824317,356.8544678202311
est_21_9,teqp,regenerador,0.11,530.1548286110386,402.818561339507,356.2806405552086
est_21_9,teqp,regenerador,0.12,525.1103999008551,401.8382564309203,355.70628466515194
est_21_9,teqp,regenerador,0.13,520.0659711906715,400.85620034725355,355.13140391339675
est_21_9,teqp,regenerador,0.14,515.0215424804878,399.87241170166345,354.5560019644148
est_21_9,teqp,regenerador,0.15,509.97711377030413,398.8869088333374,353.9800824475196
est_21_9,teqp,regenerador,0.16,504.9326850601205,397.89970981103346,353.4036489571495
est_21_9,teqp,regenerador,0.17,499.88825634993685,396.9108324364883,352.8267050540925
est_21_9,teqp,regenerador,0.18,494.8438276397533,395.9202942477586,352.2492542623467
est_21_9,teqp,regenerador,0.19,489.79939892956963,394.92811252236896,351.67130007486406
est_21_9,teqp,regenerador,0.2,484.754970219386,393.9343042804111,351.09284594932785
est_21_9,teqp,regenerador,0.21,479.71054150920236,392.9388862875018,350.51389531032964
est_21_9,teqp,regenerador,0.22,474.6661127990187,391.94187505763995,349.9344515493102
est_21_9,teqp,regenerador,0.23,469.6216840888351,390.94328685594746,349.354518024826
est_21_9,teqp,regenerador,0.24,464.57725537865144,389.9431377013062,348.7740980628133
est_21_9,teqp,regenerador,0.25,459.5328266684678,388.94144336887916,348.1931949568392
est_21_9,teqp,regenerador,0.26,454.48839795828417,387.93821939251757,347.6118119683564
est_21_9,teqp,regenerador,0.27,449.44396924810053,386.93348106704383,347.0299523269492
est_21_9,teqp,regenerador,0.28,444.3995405379169,385.92724345169967,346.44761923057763
est_21_9,teqp,regenerador,0.29,439.35511182773325,384.91952136844736,345.86481584581503
est_21_9,teqp,regenerador,0.3,434.3106831175496,383.91032940905563,345.2815453080841
est_21_9,teqp,regenerador,0.31,429.266254407366,382.89968193357277,344.6978112216316
est_21_9,teqp,regenerador,0.32,424.22182569718234,381.88759307325,344.11361566052705
est_21_9,teqp,regenerador,0.33,419.1773969869987,380.8740767320989,343.52896216801463
est_21_9,teqp,regenerador,0.34,414.13296827681506,379.85914658847884,342.9438537570895
est_21_9,teqp,regenerador,0.35,409.0885395666315,378.842816096568,342.35829341072963
est_21_9,teqp,regenerador,0.36,404.04411085644784,377.82509848704404,341.7722840820676
est_21_9,teqp,regenerador,0.37,398.9996821462642,376.80600677196844,341.1858286945953
est_21_9,teqp,regenerador,0.38,393.95525343608057,375.7855537386528,340.59893014236326
est_21_9,teqp,regenerador,0.39,388.91082472589693,374.763751958024,340.0115912901757
est_21_9,teqp,regenerador,0.4,383.8663960157133,373.74061378190356,339.4238149737828
est_21_9,teqp,regenerador,0.41,378.8219673055297,372.7161513445652,338.8356040000677
est_21_9,teqp,regenerador,0.42,373.7775385953461,371.6903765634487,338.24696114722434
est_21_9,teqp,regenerador,0.43,368.73310988516243,370.66330113974703,337.6578891649341
est_21_9,teqp,regenerador,0.44,363.6886811749788,369.63493655887555,337.0683907745213
est_21_9,teqp,regenerador,0.45,358.64425246479516,368.6052940908135,336.47846867060235
est_21_9,teqp,regenerador,0.46,353.5998237546115,367.5743847902997,335.8881255155038
est_21_9,teqp,regenerador,0.47,348.5553950444279,366.54221949884317,335.2973639489845
est_21_9,teqp,regenerador,0.48,343.51096633424424,365.50880883734504,334.70618658019697
est_21_9,teqp,regenerador,0.49,338.4665376240606,364.47416321815354,334.11459599143905
est_21_9,teqp,regenerador,0.5,333.42210891387697,363.43829283418296,333.52259473766657
est_21_9,teqp,regenerador,0.51,328.37768020369333,362.40120766315584,332.9301853466454
est_21_9,teqp,regenerador,0.52,323.3332514935097,361.3629174661559,332.337370319098
est_21_9,teqp,regenerador,0.53,318.28882278332605,360.3234317868815,331.744152128846
est_21_9,teqp,regenerador,0.54,313.2443940731424,359.28275995073386,331.1505332229506
est_21_9,teqp,regenerador,0.55,308.1999653629588,358.2409110637325,330.55651602184525
est_21_9,teqp,regenerador,0.56,303.15553665277514,357.1978940103101,329.9621029194706
est_21_9,teqp,regenerador,0.57,298.11110794259156,356.15371745870647,329.36729628340254
est_21_9,teqp,regenerador,0.58,293.0666792324079,355.1083898816535,328.77209845497487
est_21_9,teqp,regenerador,0.59,288.0222505222243,354.0619195064337,328.17651174940676
est_21_9,teqp,regenerador,0.6,282.97782181204064,353.01431426008696,327.58053845559436
est_21_9,teqp,regenerador,0.61,277.933393101857,351.9655814000102,326.98418083666695
est_21_9,teqp,regenerador,0.62,272.88896439167337,350.9157294516405,326.38744113173635
est_21_9,teqp,regenerador,0.63,267.84453568148973,349.8647652058188,325.79032155086446
est_21_9,teqp,regenerador,0.64,262.8001069713061,348.81269571591577,325.1928242808684
est_21_9,teqp,regenerador,0.65,257.75567826112245,347.75952779471066,324.5949514824943
est_21_9,teqp,regenerador,0.66,252.71124955093882,346.7052680110066,323.99670529108784
est_21_9,teqp,regenerador,0.67,247.66682084075518,345.6499226859716,323.39808781668313
est_21_9,teqp,regenerador,0.68,242.62239213057154,344.59349788917984,322.79910114408216
est_21_9,teqp,regenerador,0.69,237.57796342038796,343.5359994341626,322.1997473329349
est_21_9,teqp,regenerador,0.7,232.53353471020432,342.47743286597574,321.6000284178096
est_21_9,teqp,regenerador,0.71,227.48910600002068,341.41780347580436,320.99994640825906
est_21_9,teqp,regenerador,0.72,222.44467728983705,340.3571162826436,320.3995032888823
est_21_9,teqp,regenerador,0.73,217.4002485796534,339.2953760298032,319.7987010193778
est_21_9,teqp,regenerador,0.74,212.35581986946977,338.23258717881623,319.19754153458655
est_21_9,teqp,regenerador,0.75,207.31139115928613,337.16875440315283,318.5960267445137
est_21_9,teqp,regenerador,0.76,202.2669624491025,336.1038805815266,317.9941585364855
est_21_9,teqp,regenerador,0.77,197.22253373891886,335.0379697907705,317.3919387675193
est_21_9,teqp,regenerador,0.78,192.17810502873522,333.97102539999725,316.7893692760296
est_21_9,teqp,regenerador,0.79,187.13367631855158,332.90305026493377,316.1864518728227
est_21_9,teqp,regenerador,0.8,182.08924760836794,331.8340470067547,315.5831883446207
est_21_9,teqp,regenerador,0.81,177.0448188981843,330.7640179139146,314.9795804535401
est_21_9,teqp,regenerador,0.82,172.00039018800072,329.69296492960683,314.37562993709923
est_21_9,teqp,regenerador,0.83,166.95596147781708,328.6208896420262,313.7713385082203
est_21_9,teqp,regenerador,0.84,161.91153276763345,327.5477932735199,313.16670785522746
est_21_9,teqp,regenerador,0.85,156.8671040574498,326.4736766690813,312.5617396418363
est_21_9,teqp,regenerador,0.86,151.82267534726617,325.39854028416687,311.95643550713703
est_21_9,teqp,regenerador,0.87,146.77824663708253,324.3223841717753,311.350797065569
est_21_9,teqp,regenerador,0.88,141.7338179268989,323.24520796877385,310.744825406891
est_21_9,teqp,regenerador,0.89,136.68938921671526,322.1670108814025,310.1385230961444
est_21_9,teqp,regenerador,0.9,131.64496050653162,321.08779166993247,309.53189117360466
est_21_9,teqp,regenerador,0.91,126.60053179634798,320.0075486324031,308.9249311544329
est_21_9,teqp,regenerador,0.92,121.55610308616434,318.9262795910052,308.3176445297843
est_21_9,teqp,regenerador,0.93,116.5116743759807,317.84398186127726,307.71003276452547
est_21_9,teqp,regenerador,0.94,111.46724566579712,316.76065225170674,307.10209729975566
est_21_9,teqp,regenerador,0.95,106.42281695561348,315.67628702919126,306.4938395507086
est_21_9,teqp,regenerador,0.96,101.37838824542985,314.59088190287883,305.8852609075673
est_21_9,teqp,regenerador,0.97,96.33395953524621,313.50443200062364,305.27636273517214
est_21_9,teqp,regenerador,0.98,91.28953082506257,312.4169318449222,304.66714637290136
est_21_9,teqp,regenerador,0.99,86.24510211487893,311.3283753274696,304.05761313453735
est_21_9,teqp,regenerador,1.0,81.2006734046953,310.2387556822362,303.4477643081259
est_21_9,teqp,hrvg,0.0,451.2966955585994,436.0969531091276,362.5628302990866
est_21_9,teqp,condensador,0.0,748.4780783686697,337.1640186153241,279.0977013205448
est_21_9,teqp,hrvg,0.025,468.27878643836044,436.0969531091276,365.871715860179
est_21_9,teqp,condensador,0.025,733.6321294777413,336.2261027830568,279.0977013205448
est_21_9,teqp,hrvg,0.05,485.26087731812146,436.0969531091276,369.1602356857336
est_21_9,teqp,condensador,0.05,718.786180586813,335.30924275412224,279.0977013205448
est_21_9,teqp,hrvg,0.075,502.24296819788253,436.0969531091276,372.4274931505465
est_21_9,teqp,condensador,0.075,703.9402316958846,334.4137208194731,279.0977013205448
est_21_9,teqp,hrvg,0.1,519.2250590776436,436.0969531091276,375.67253951550765
est_21_9,teqp,condensador,0.1,689.0942828049563,333.5397403720384,279.0977013205448
est_21_9,teqp,hrvg,0.125,536.2071499574046,436.0969531091276,378.8943705708161
est_21_9,teqp,condensador,0.125,674.2483339140279,332.68743021217523,279.0977013205448
est_21_9,teqp,hrvg,0.15,553.1892408371656,436.0969531091276,381.3441720255196
est_21_9,teqp,condensador,0.15,659.4023850230996,331.85684910243333,279.0977013205448
est_21_9,teqp,hrvg,0.175,570.1713317169266,436.0969531091276,381.92402374202953
est_21_9,teqp,condensador,0.175,644.5564361321711,331.04799048760776,279.0977013205448
est_21_9,teqp,hrvg,0.2,587.1534225966876,436.0969531091276,382.52429965802474
est_21_9,teqp,condensador,0.2,629.7104872412427,330.26078740846776,279.0977013205448
est_21_9,teqp,hrvg,0.225,604.1355134764488,436.0969531091276,383.14559944291983
est_21_9,teqp,condensador,0.225,614.8645383503144,329.49511693243903,279.0977013205448
est_21_9,teqp,hrvg,0.25,621.1176043562098,436.0969531091276,383.7885028753379
est_21_9,teqp,condensador,0.25,600.018589459386,328.7508058683428,279.0977013205448
est_21_9,teqp,hrvg,0.275,638.0996952359708,436.0969531091276,384.4535638461882
est_21_9,teqp,condensador,0.275,585.1726405684576,328.0276345845499,279.0977013205448
est_21_9,teqp,hrvg,0.3,655.0817861157318,436.0969531091276,385.1413040527758
est_21_9,teqp,condensador,0.3,570.3266916775293,327.32534212343353,279.0977013205448
est_21_9,teqp,hrvg,0.325,672.0638769954928,436.0969531091276,385.8522058687482
est_21_9,teqp,condensador,0.325,555.480742786601,326.6436305606157,279.0977013205448
est_21_9,teqp,hrvg,0.35,689.0459678752538,436.0969531091276,386.5867064507144
est_21_9,teqp,condensador,0.35,540.6347938956726,325.982169291925,279.0977013205448
est_21_9,teqp,hrvg,0.375,706.0280587550149,436.0969531091276,387.34518918933003
est_21_9,teqp,condensador,0.375,525.7888450047442,325.34059891707096,279.0977013205448
est_21_9,teqp,hrvg,0.4,723.0101496347759,436.0969531091276,388.12797722531093
est_21_9,teqp,condensador,0.4,510.9428961138159,324.718536165785,279.0977013205448
est_21_9,teqp,hrvg,0.425,739.9922405145369,436.0969531091276,388.9353265032719
est_21_9,teqp,condensador,0.425,496.0969472228875,324.115575128517,279.0977013205448
est_21_9,teqp,hrvg,0.45,756.9743313942979,436.0969531091276,389.76741709149786
est_21_9,teqp,condensador,0.45,481.2509983319591,323.53129391979337,279.0977013205448
est_21_9,teqp,hrvg,0.475,773.9564222740589,436.0969531091276,390.624348105454
est_21_9,teqp,condensador,0.475,466.40504944103077,322.96525522416334,279.0977013205448
est_21_9,teqp,hrvg,0.5,790.9385131538199,436.0969531091276,391.50612969130543
est_21_9,teqp,condensador,0.5,451.5591005501024,322.41701018042926,279.0977013205448
est_21_9,teqp,hrvg,0.525,807.920604033581,436.0969531091276,392.41267864394257
est_21_9,teqp,condensador,0.525,436.71315165917406,321.88610159785304,279.0977013205448
est_21_9,teqp,hrvg,0.55,824.9026949133421,436.0969531091276,393.34381188397924
est_21_9,teqp,condensador,0.55,421.86720276824565,321.3720659230062,279.0977013205448
est_21_9,teqp,hrvg,0.575,841.884785793103,436.0969531091276,394.29924277889205
est_21_9,teqp,condensador,0.575,407.02125387731735,320.8744354186588,279.0977013205448
est_21_9,teqp,hrvg,0.6,858.8668766728641,436.0969531091276,395.27857771833686
est_21_9,teqp,condensador,0.6,392.175304986389,320.3927407785324,279.0977013205448
est_21_9,teqp,hrvg,0.625,875.8489675526251,436.0969531091276,396.28131396456234
est_21_9,teqp,condensador,0.625,377.3293560954606,319.9265126083658,279.0977013205448
est_21_9,teqp,hrvg,0.65,892.8310584323862,436.0969531091276,397.3068385993683
est_21_9,teqp,condensador,0.65,362.4834072045322,319.4752832376338,279.0977013205448
est_21_9,teqp,hrvg,0.675,909.8131493121473,436.0969531091276,398.3544294554773
est_21_9,teqp,condensador,0.675,347.6374583136038,319.0385882684453,279.0977013205448
est_21_9,teqp,hrvg,0.7,926.7952401919082,436.0969531091276,399.4232556975142
est_21_9,teqp,condensador,0.7,332.7915094226755,318.6159676951762,279.0977013205448
est_21_9,teqp,hrvg,0.725,943.7773310716693,436.0969531091276,400.51238268409577
est_21_9,teqp,condensador,0.725,317.94556053174716,318.2069682546392,279.0977013205448
est_21_9,teqp,hrvg,0.75,960.7594219514303,436.0969531091276,401.6207754463861
est_21_9,teqp,condensador,0.75,303.0996116408188,317.81114212434727,279.0977013205448
est_21_9,teqp,hrvg,0.775,977.7415128311914,436.0969531091276,402.7473051457171
est_21_9,teqp,condensador,0.775,288.2536627498904,317.4280501355475,279.0977013205448
est_21_9,teqp,hrvg,0.8,994.7236037109524,436.0969531091276,403.8907565760267
est_21_9,teqp,condensador,0.8,273.40771385896204,317.0572613606979,279.0977013205448
est_21_9,teqp,hrvg,0.825,1011.7056945907134,436.0969531091276,405.04983569257763
est_21_9,teqp,condensador,0.825,258.56176496803374,316.6983543098211,279.0977013205448
est_21_9,teqp,hrvg,0.85,1028.6877854704744,436.0969531091276,406.2231812991832
est_21_9,teqp,condensador,0.85,243.71581607710533,316.3509167719344,279.0977013205448
est_21_9,teqp,hrvg,0.875,1045.6698763502354,436.0969531091276,407.4093734703657
est_21_9,teqp,condensador,0.875,228.86986718617698,316.0145468235339,279.0977013205448
est_21_9,teqp,hrvg,0.9,1062.6519672299964,436.0969531091276,408.6069456773768
est_21_9,teqp,condensador,0.9,214.02391829524856,315.0702719762353,279.0977013205448
est_21_9,teqp,hrvg,0.925,1079.6340581097575,436.0969531091276,409.81439641064264
est_21_9,teqp,condensador,0.925,199.17796940432015,311.9915069346022,279.0977013205448
est_21_9,teqp,hrvg,0.95,1096.6161489895185,436.0969531091276,411.0302009613707
est_21_9,teqp,condensador,0.95,184.33202051339185,308.90359073279666,279.0977013205448
est_21_9,teqp,hrvg,0.975,1113.5982398692795,436.0969531091276,412.25282344086804
est_21_9,teqp,condensador,0.975,169.48607162246356,305.8067496325234,279.0977013205448
est_21_9,teqp,hrvg,1.0,1130.5803307490405,436.0969531091276,413.4807285361871
est_21_9,teqp,condensador,1.0,154.64012273153514,302.7011921590902,279.0977013205448
est_21_10,teqp,regenerador,0.0,568.9511235302307,414.0356142093404,363.3802215987013
est_21_10,teqp,regenerador,0.01,563.9850093608704,413.0735032122119,362.81084342379006
est_21_10,teqp,regenerador,0.02,559.0188951915102,412.10961998658894,362.2409361979055
est_21_10,teqp,regenerador,0.03,554.0527810221499,411.14398254997786,361.67050359380937
est_21_10,teqp,regenerador,0.04,549.0866668527897,410.1766086581777,361.0995492502861
est_21_10,teqp,regenerador,0.05,544.1205526834295,409.2075158090373,360.5280767724426
est_21_10,teqp,regenerador,0.06,539.1544385140693,408.236721245389,359.9560897320007
est_21_10,teqp,regenerador,0.07,534.188324344709,407.26424195842276,359.3835916675823
est_21_10,teqp,regenerador,0.08,529.2222101753488,406.2900946907292,358.8105865849948
est_21_10,teqp,regenerador,0.09,524.2560960059885,405.31429593927254,358.23707695750636
est_21_10,teqp,regenerador,0.1,519.2899818366283,404.33686195826317,357.6630667261231
est_21_10,teqp,regenerador,0.11,514.323867667268,403.3578087619207,357.08855929985225
est_21_10,teqp,regenerador,0.12,509.3577534979078,402.37715212712817,356.5135580557921
est_21_10,teqp,regenerador,0.13,504.39163932854757,401.3949075959787,355.93806633990056
est_21_10,teqp,regenerador,0.14,499.4255251591873,400.4110904793152,355.3620874667241
est_21_10,teqp,regenerador,0.15,494.4594109898271,399.42571585576263,354.7856247197971
est_21_10,teqp,regenerador,0.16,489.49329682046687,398.438798578514,354.2086813743284
est_21_10,teqp,regenerador,0.17,484.5271826511066,397.45035327445214,353.63126063753936
est_21_10,teqp,regenerador,0.18,479.56106848174636,396.4603943472587,353.05336569328114
est_21_10,teqp,regenerador,0.19,474.5949543123861,395.46893597928744,352.4749997035454
est_21_10,teqp,regenerador,0.2,469.62884014302585,394.4759921334705,351.89616580052257
est_21_10,teqp,regenerador,0.21,464.66272597366566,393.481576555137,351.316867086821
est_21_10,teqp,regenerador,0.22,459.6966118043054,392.4857027737022,350.73710663568414
est_21_10,teqp,regenerador,0.23,454.73049763494515,391.4883841043712,350.1568872893864
est_21_10,teqp,regenerador,0.24,449.76438346558496,390.489633649588,349.5762126684922
est_21_10,teqp,regenerador,0.25,444.7982692962247,389.4894643005282,348.9950851539445
est_21_10,teqp,regenerador,0.26,439.83215512686445,388.48788873843563,348.41350790535506
est_21_10,teqp,regenerador,0.27,434.8660409575042,387.4849194358779,347.83148385345606
est_21_10,teqp,regenerador,0.28,429.89992678814394,386.48056865791233,347.2490158978294
est_21_10,teqp,regenerador,0.29,424.93381261878375,385.47484846314404,346.66610691274633
est_21_10,teqp,regenerador,0.3,419.9676984494235,384.4677707046983,346.08275974378046
est_21_10,teqp,regenerador,0.31,415.00158428006324,383.45934703107747,345.4989772089795
est_21_10,teqp,regenerador,0.32,410.03547011070305,382.449588886924,344.91476209896706
est_21_10,teqp,regenerador,0.33,405.0693559413428,381.43850751365846,344.33011717711594
est_21_10,teqp,regenerador,0.34,400.10324177198254,380.42611395192944,343.74504517971434
est_21_10,teqp,regenerador,0.35,395.1371276026223,379.41241903640145,343.1595488161312
est_21_10,teqp,regenerador,0.36,390.17101343326203,378.39743340311276,342.5736307689763
est_21_10,teqp,regenerador,0.37,385.2048992639018,377.3811674857701,341.98729369425297
est_21_10,teqp,regenerador,0.38,380.2387850945415,376.3636315167659,341.4005402215158
est_21_10,teqp,regenerador,0.39,375.27267092518133,375.344835527221,340.813372954015
est_21_10,teqp,regenerador,0.4,370.3065567558211,374.324789346913,340.22579446884373
est_21_10,teqp,regenerador,0.41,365.3404425864609,373.30350260409455,339.63780731687007
est_21_10,teqp,regenerador,0.42,360.3743284171006,372.2809847251397,339.04941402431535
est_21_10,teqp,regenerador,0.43,355.4082142477404,371.25724493421905,338.46061708820196
est_21_10,teqp,regenerador,0.44,350.4421000783801,370.23229225262276,337.87141898461425
est_21_10,teqp,regenerador,0.45,345.47598590901987,369.2061354981406,337.2818221610789
est_21_10,teqp,regenerador,0.46,340.5098717396596,368.1787833534532,336.69182904050376
est_21_10,teqp,regenerador,0.47,335.5437575702994,367.1502441956326,336.10144202052874
est_21_10,teqp,regenerador,0.48,330.57764340093917,366.1205256725233,335.5106634736348
est_21_10,teqp,regenerador,0.49,325.61152923157897,365.08963677832264,334.91949574725385
est_21_10,teqp,regenerador,0.5,320.6454150622187,364.0575847982472,334.32794116386685
est_21_10,teqp,regenerador,0.51,315.67930089285846,363.024377306964,333.7360020211055
est_21_10,teqp,regenerador,0.52,310.7131867234982,361.99002166684835,333.14368059183903
est_21_10,teqp,regenerador,0.53,305.74707255413796,360.9545250260742,332.5509791242681
est_21_10,teqp,regenerador,0.54,300.7809583847777,359.91789431543594,331.9578998419997
est_21_10,teqp,regenerador,0.55,295.81484421541745,358.8801362376055,331.36444494412325
est_21_10,teqp,regenerador,0.56,290.8487300460572,357.8412572779971,330.77061660527744
est_21_10,teqp,regenerador,0.57,285.88261587669706,356.8012637106318,330.17641697762025
est_21_10,teqp,regenerador,0.58,280.9165017073368,355.7601620785205,329.5818481832197
est_21_10,teqp,regenerador,0.59,275.95038753797655,354.7179571958334,328.98691232704715
est_21_10,teqp,regenerador,0.6,270.9842733686163,353.6746551992494,328.3916114859004
est_21_10,teqp,regenerador,0.61,266.01815919925605,352.6302614922253,327.79594771328976
est_21_10,teqp,regenerador,0.62,261.0520450298958,351.5847810818593,327.19992303866
est_21_10,teqp,regenerador,0.63,256.08593086053554,350.5382188265128,326.6035394674181
est_21_10,teqp,regenerador,0.64,251.11981669117534,349.49057933509675,326.0067989809676
est_21_10,teqp,regenerador,0.65,246.1537025218151,348.44186696702974,325.40970353673947
est_21_10,teqp,regenerador,0.66,241.18758835245484,347.39208581844775,324.812255068212
est_21_10,teqp,regenerador,0.67,236.22147418309459,346.3412397258876,324.21445548493324
est_21_10,teqp,regenerador,0.68,231.25536001373433,345.2893322563973,323.61630667252706
est_21_10,teqp,regenerador,0.69,226.28924584437414,344.2363667025899,323.0178104927031
est_21_10,teqp,regenerador,0.7,221.32313167501388,343.18234607647514,322.4189687832552
est_21_10,teqp,regenerador,0.71,216.3570175056537,342.1272731029231,321.8197833580516
est_21_10,teqp,regenerador,0.72,211.39090333629343,341.07115021273887,321.2202560070268
est_21_10,teqp,regenerador,0.73,206.42478916693318,340.0139795353429,320.62038849591534
est_21_10,teqp,regenerador,0.74,201.45867499757293,338.9557628910251,320.02018256608187
est_21_10,teqp,regenerador,0.75,196.49256082821267,337.8965017827483,319.41963993812817
est_21_10,teqp,regenerador,0.76,191.52644665885242,336.83619738748956,318.8187623031732
est_21_10,teqp,regenerador,0.77,186.56033248949223,335.77485054709246,318.217551331885
est_21_10,teqp,regenerador,0.78,181.59421832013197,334.71246175858624,317.6160086797965
est_21_10,teqp,regenerador,0.79,176.62810415077172,333.64903116736065,317.0141359642626
est_21_10,teqp,regenerador,0.8,171.66198998141147,332.58455854427297,316.41193477619646
est_21_10,teqp,regenerador,0.81,166.6958758120512,331.51904329252915,315.80940668818573
est_21_10,teqp,regenerador,0.82,161.72976164269102,330.4524844219205,315.2065532483202
est_21_10,teqp,regenerador,0.83,156.76364747333076,329.384880541402,314.60337598008687
est_21_10,teqp,regenerador,0.84,151.79753330397057,328.31622984501445,313.99987638226014
est_21_10,teqp,regenerador,0.85,146.83141913461031,327.24653009786033,313.39605592877626
est_21_10,teqp,regenerador,0.86,141.86530496525006,326.17577862131117,312.7919160685979
est_21_10,teqp,regenerador,0.87,136.8991907958898,325.10397227741373,312.18745822556934
est_21_10,teqp,regenerador,0.88,131.93307662652956,324.03110745347243,311.58268379825404
est_21_10,teqp,regenerador,0.89,126.9669624571693,322.95718003967056,310.9775941597632
est_21_10,teqp,regenerador,0.9,122.0008482878091,321.88218542094825,310.3721906575448
est_21_10,teqp,regenerador,0.91,117.03473411844885,320.80611844762836,309.7664746158848
est_21_10,teqp,regenerador,0.92,112.0686199490886,319.7289734202266,309.1604473259731
est_21_10,teqp,regenerador,0.93,107.10250577972835,318.6507440670815,308.55411006023706
est_21_10,teqp,regenerador,0.94,102.13639161036815,317.57142352185696,307.9474640612158
est_21_10,teqp,regenerador,0.95,97.1702774410079,316.49100429983326,307.34051004533785
est_21_10,teqp,regenerador,0.96,92.20416327164764,315.4094782729331,306.7332502020903
est_21_10,teqp,regenerador,0.97,87.23804910228745,314.3268366434083,306.1256851937482
est_21_10,teqp,regenerador,0.98,82.2719349329272,313.2430699161104,305.5178161550879
est_21_10,teqp,regenerador,0.99,77.30582076356694,312.15816786928264,304.9096441930836
est_21_10,teqp,regenerador,1.0,72.33970659420669,311.0721195237844,304.3011703865881
est_21_10,teqp,hrvg,0.0,427.9736735901192,436.0969531091276,363.3802215987013
est_21_10,teqp,condensador,0.0,751.4878067422818,344.29106509160687,279.0977013205448
est_21_10,teqp,hrvg,0.025,445.3854163527222,436.0969531091276,366.79398369745036
est_21_10,teqp,condensador,0.025,736.0431439811385,343.2444303987594,279.0977013205448
est_21_10,teqp,hrvg,0.05,462.79715911532526,436.0969531091276,370.1876286304968
est_21_10,teqp,condensador,0.05,720.5984812199952,342.21524946036766,279.0977013205448
est_21_10,teqp,hrvg,0.075,480.20890187792827,436.0969531091276,373.5602759627498
est_21_10,teqp,condensador,0.075,705.1538184588519,341.20423396688307,279.0977013205448
est_21_10,teqp,hrvg,0.1,497.62064464053134,436.0969531091276,376.9109914371201
est_21_10,teqp,condensador,0.1,689.7091556977085,340.2120110278927,279.0977013205448
est_21_10,teqp,hrvg,0.125,515.0323874031344,436.0969531091276,377.8312085649759
est_21_10,teqp,condensador,0.125,674.2644929365653,339.23912169984163,279.0977013205448
est_21_10,teqp,hrvg,0.15,532.4441301657374,436.0969531091276,378.5073826227373
est_21_10,teqp,condensador,0.15,658.8198301754219,338.28602599037924,279.0977013205448
est_21_10,teqp,hrvg,0.175,549.8558729283404,436.0969531091276,379.205958239973
est_21_10,teqp,condensador,0.175,643.3751674142786,337.3531033397458,279.0977013205448
est_21_10,teqp,hrvg,0.2,567.2676156909434,436.0969531091276,379.9273866300204
est_21_10,teqp,condensador,0.2,627.9305046531352,336.44065619814256,279.0977013205448
est_21_10,teqp,hrvg,0.225,584.6793584535465,436.0969531091276,380.67207706104085
est_21_10,teqp,condensador,0.225,612.485841891992,335.54891342724034,279.0977013205448
est_21_10,teqp,hrvg,0.25,602.0911012161496,436.0969531091276,381.4403907308311
est_21_10,teqp,condensador,0.25,597.0411791308486,334.6780343081405,279.0977013205448
est_21_10,teqp,hrvg,0.275,619.5028439787526,436.0969531091276,382.23263423589356
est_21_10,teqp,condensador,0.275,581.5965163697053,333.82811242756,279.0977013205448
est_21_10,teqp,hrvg,0.3,636.9145867413556,436.0969531091276,383.0490537721276
est_21_10,teqp,condensador,0.3,566.151853608562,332.9991801030859,279.0977013205448
est_21_10,teqp,hrvg,0.325,654.3263295039586,436.0969531091276,383.8898282829331
est_21_10,teqp,condensador,0.325,550.7071908474187,332.1912118907292,279.0977013205448
est_21_10,teqp,hrvg,0.35,671.7380722665616,436.0969531091276,384.7550636011327
est_21_10,teqp,condensador,0.35,535.2625280862753,331.40413010709807,279.0977013205448
est_21_10,teqp,hrvg,0.375,689.1498150291648,436.0969531091276,385.64478621128046
est_21_10,teqp,condensador,0.375,519.8178653251321,330.63780856668524,279.0977013205448
est_21_10,teqp,hrvg,0.4,706.5615577917678,436.0969531091276,386.5589384174188
est_21_10,teqp,condensador,0.4,504.3732025639887,329.8920765268603,279.0977013205448
est_21_10,teqp,hrvg,0.425,723.9733005543708,436.0969531091276,387.49737274521533
est_21_10,teqp,condensador,0.425,488.9285398028454,329.16672333601156,279.0977013205448
est_21_10,teqp,hrvg,0.45,741.3850433169738,436.0969531091276,388.4598474344527
est_21_10,teqp,condensador,0.45,473.4838770417021,328.4615023784261,279.0977013205448
est_21_10,teqp,hrvg,0.475,758.7967860795768,436.0969531091276,389.446023186848
est_21_10,teqp,condensador,0.475,458.0392142805588,327.77613424908674,279.0977013205448
est_21_10,teqp,hrvg,0.5,776.2085288421799,436.0969531091276,390.4554600494731
est_21_10,teqp,condensador,0.5,442.59455151941546,327.11031184093025,279.0977013205448
est_21_10,teqp,hrvg,0.525,793.6202716047829,436.0969531091276,391.4876153837039
est_21_10,teqp,condensador,0.525,427.14988875827214,326.46370204791907,279.0977013205448
est_21_10,teqp,hrvg,0.55,811.032014367386,436.0969531091276,392.54184367482713
est_21_10,teqp,condensador,0.55,411.7052259971288,325.83595039973954,279.0977013205448
est_21_10,teqp,hrvg,0.575,828.443757129989,436.0969531091276,393.61739637555695
est_21_10,teqp,condensador,0.575,396.26056323598556,325.226683896819,279.0977013205448
est_21_10,teqp,hrvg,0.6,845.855499892592,436.0969531091276,394.71342271859396
est_21_10,teqp,condensador,0.6,380.8159004748422,324.6355136037274,279.0977013205448
est_21_10,teqp,hrvg,0.625,863.2672426551951,436.0969531091276,395.82897461370504
est_21_10,teqp,condensador,0.625,365.37123771369886,324.0620373080156,279.0977013205448
est_21_10,teqp,hrvg,0.65,880.6789854177981,436.0969531091276,396.9630087423276
est_21_10,teqp,condensador,0.65,349.92657495255554,323.5058439130593,279.0977013205448
est_21_10,teqp,hrvg,0.675,898.0907281804011,436.0969531091276,398.11439228436626
est_21_10,teqp,condensador,0.675,334.4819121914122,322.9665110883307,279.0977013205448
est_21_10,teqp,hrvg,0.7,915.5024709430041,436.0969531091276,399.28191042332696
est_21_10,teqp,condensador,0.7,319.03724943026896,322.4436129885333,279.0977013205448
est_21_10,teqp,hrvg,0.725,932.9142137056072,436.0969531091276,400.46427303993636
est_21_10,teqp,condensador,0.725,303.59258666912564,321.9367193223312,279.0977013205448
est_21_10,teqp,hrvg,0.75,950.3259564682103,436.0969531091276,401.6601238396232
est_21_10,teqp,condensador,0.75,288.1479239079823,321.44539711666346,279.0977013205448
est_21_10,teqp,hrvg,0.775,967.7376992308132,436.0969531091276,402.868049954191
est_21_10,teqp,condensador,0.775,272.70326114683894,320.9692127780405,279.0977013205448
est_21_10,teqp,hrvg,0.8,985.1494419934163,436.0969531091276,404.08659241469286
est_21_10,teqp,condensador,0.8,257.2585983856956,320.5077346330868,279.0977013205448
est_21_10,teqp,hrvg,0.825,1002.5611847560192,436.0969531091276,405.314256588431
est_21_10,teqp,condensador,0.825,241.81393562455236,320.06053167226054,279.0977013205448
est_21_10,teqp,hrvg,0.85,1019.9729275186223,436.0969531091276,406.5495243284514
est_21_10,teqp,condensador,0.85,226.36927286340904,319.62717753183085,279.0977013205448
est_21_10,teqp,hrvg,0.875,1037.3846702812255,436.0969531091276,407.7908649441672
est_21_10,teqp,condensador,0.875,210.92461010226566,319.20724989785396,279.0977013205448
est_21_10,teqp,hrvg,0.9,1054.7964130438284,436.0969531091276,409.03674638104826
est_21_10,teqp,condensador,0.9,195.4799473411224,316.6139352441783,279.0977013205448
est_21_10,teqp,hrvg,0.925,1072.2081558064315,436.0969531091276,410.28564663034746
est_21_10,teqp,condensador,0.925,180.03528457997902,313.4028054994656,279.0977013205448
est_21_10,teqp,hrvg,0.95,1089.6198985690344,436.0969531091276,411.5360650732476
est_21_10,teqp,condensador,0.95,164.59062181883576,310.1822451094393,279.0977013205448
est_21_10,teqp,hrvg,0.975,1107.0316413316375,436.0969531091276,412.7865309349655
est_21_10,teqp,condensador,0.975,149.1459590576925,306.95247859701317,279.0977013205448
est_21_10,teqp,hrvg,1.0,1124.4433840942406,436.0969531091276,414.03561420935637
est_21_10,teqp,condensador,1.0,133.70129629654912,303.71370992731437,279.0977013205448
est_22_3,teqp,regenerador,0.0,514.5068625377739,390.84172794526353,336.28088398938365
est_22_3,teqp,regenerador,0.01,510.88413811148354,390.146027281124,335.93074109601406
est_22_3,teqp,regenerador,0.02,507.26141368519313,389.44936867501303,335.58040573879225
est_22_3,teqp,regenerador,0.03,503.6386892589027,388.75176058729994,335.2298787347857
est_22_3,teqp,regenerador,0.04,500.01596483261227,388.0532110727226,334.87916089502954
est_22_3,teqp,regenerador,0.05,496.39324040632187,387.353728075068,334.5282530245554
est_22_3,teqp,regenerador,0.06,492.77051598003146,386.65332011064527,334.1771559224231
est_22_3,teqp,regenerador,0.07,489.147791553741,385.9519940121738,333.8258703817508
est_22_3,teqp,regenerador,0.08,485.5250671274506,385.24975802677494,333.474397189742
est_22_3,teqp,regenerador,0.09,481.9023427011602,384.54662031696296,333.12273712771645
est_22_3,teqp,regenerador,0.1,478.2796182748698,383.8425874615814,332.7708909711339
est_22_3,teqp,regenerador,0.11,474.65689384857933,383.1376675321988,332.41885948962147
est_22_3,teqp,regenerador,0.12,471.0341694222889,382.43186794101155,332.06664344787964
est_22_3,teqp,regenerador,0.13,467.4114449959985,381.7251959461015,331.7142436005636
est_22_3,teqp,regenerador,0.14,463.78872056970806,381.0176588002323,331.36166070185686
est_22_3,teqp,regenerador,0.15,460.16599614341766,380.3092636770369,331.0088954993087
est_22_3,teqp,regenerador,0.16,456.54327171712725,379.6000176718467,330.65594873387613
est_22_3,teqp,regenerador,0.17,452.92054729083685,378.88992780250845,330.30282114085605
est_22_3,teqp,regenerador,0.18,449.29782286454645,378.17900101017864,329.949513449912
est_22_3,teqp,regenerador,0.19,445.675098438256,377.4672441600966,329.5960263850992
est_22_3,teqp,regenerador,0.2,442.0523740119656,376.75466404233356,329.2423606648914
est_22_3,teqp,regenerador,0.21,438.4296495856752,376.04126737252096,328.8885170022046
est_22_3,teqp,regenerador,0.22,434.8069251593848,375.3270607935782,328.5344961044215
est_22_3,teqp,regenerador,0.23,431.18420073309437,374.61205087275926,328.18029867341676
est_22_3,teqp,regenerador,0.24,427.5614763068039,373.8962441080845,327.8259254055807
est_22_3,teqp,regenerador,0.25,423.9387518805135,373.17964692433605,327.4713769918411
est_22_3,teqp,regenerador,0.26,420.3160274542231,372.4622656756593,327.11665411769013
est_22_3,teqp,regenerador,0.27,416.69330302793264,371.7441066458722,326.76175746320376
est_22_3,teqp,regenerador,0.28,413.07057860164224,371.02517604908707,326.40668770306763
est_22_3,teqp,regenerador,0.29,409.44785417535184,370.3054800303145,326.05144550659736
est_22_3,teqp,regenerador,0.3,405.82512974906143,369.58502466605273,325.6960315377614
est_22_3,teqp,regenerador,0.31,402.202405322771,368.8638159648622,325.34044645520447
est_22_3,teqp,regenerador,0.32,398.57968089648057,368.1418598679211,324.984690912269
est_22_3,teqp,regenerador,0.33,394.95695647019016,367.4191622495069,324.6287655566413
est_22_3,teqp,regenerador,0.34,391.33423204389976,366.69572891769457,324.27267103193486
est_22_3,teqp,regenerador,0.35,387.71150761760936,365.97156561468,323.91640797469995
est_22_3,teqp,regenerador,0.36,384.08878319131895,365.24667801734455,323.5599770180061
est_22_3,teqp,regenerador,0.37,380.4660587650285,364.52107173774044,323.2033787887195
est_22_3,teqp,regenerador,0.38,376.8433343387381,363.7947523235443,322.8466139087737
est_22_3,teqp,regenerador,0.39,373.2206099124477,363.0677252585062,322.4896829949386
est_22_3,teqp,regenerador,0.4,369.5978854861572,362.33999596287657,322.13258665883905
est_22_3,teqp,regenerador,0.41,365.9751610598669,361.6115697938243,321.7753255069746
