tag,motor,equipo,f,h,T_caliente,T_frio
est_22_3,teqp,regenerador,0.42,362.3524366335764,360.88245204583365,321.41790014073644
est_22_3,teqp,regenerador,0.43,358.72971220728596,360.1526479510852,321.0603111564269
est_22_3,teqp,regenerador,0.44,355.1069877809956,359.4221626798186,320.7025591452764
est_22_3,teqp,regenerador,0.45,351.48426335470515,358.69100134067327,320.3446446934617
est_22_3,teqp,regenerador,0.46,347.86153892841475,357.95916898100836,319.9865683821226
est_22_3,teqp,regenerador,0.47,344.23881450212434,357.2266705888223,319.6283307873806
est_22_3,teqp,regenerador,0.48,340.6160900758339,356.49351108737505,319.2699324803522
est_22_3,teqp,regenerador,0.49,336.99336564954353,355.759695343988,318.91137402716924
est_22_3,teqp,regenerador,0.5,333.3706412232531,355.0252281638114,318.55265598898995
est_22_3,teqp,regenerador,0.51,329.7479167969626,354.29011429257673,318.1937789220176
est_22_3,teqp,regenerador,0.52,326.12519237067227,353.5543584164545,317.834743377512
est_22_3,teqp,regenerador,0.53,322.5024679443818,352.81796516227655,317.4755499018046
est_22_3,teqp,regenerador,0.54,318.8797435180914,352.0809390977363,317.11619903765416
est_22_3,teqp,regenerador,0.55,315.257019091801,351.3432847315769,316.7566913188882
est_22_3,teqp,regenerador,0.56,311.63429466551054,350.8896057529663,316.39702727894775
est_22_3,teqp,regenerador,0.57,308.0115702392202,349.8661088356171,316.0372074445765
est_22_3,teqp,regenerador,0.58,304.38884581292973,349.12659602992403,315.6772323375777
est_22_3,teqp,regenerador,0.59,300.7661213866393,348.3864723714079,315.3171024751013
est_22_3,teqp,regenerador,0.6,297.1433969603489,347.6457420755188,314.9568183694797
est_22_3,teqp,regenerador,0.61,293.52067253405846,346.9044093008344,314.5963805282432
est_22_3,teqp,regenerador,0.62,289.89794810776806,346.1624781468795,314.2357894541328
est_22_3,teqp,regenerador,0.63,286.27522368147766,345.419952655262,313.87504564511465
est_22_3,teqp,regenerador,0.64,282.6524992551872,344.676836809463,313.5141495943906
est_22_3,teqp,regenerador,0.65,279.02977482889685,343.9331345348229,313.15310179041603
est_22_3,teqp,regenerador,0.66,275.4070504026064,343.1888496985145,312.7919027169093
est_22_3,teqp,regenerador,0.67,271.7843259763159,342.4439861094794,312.43055285286545
est_22_3,teqp,regenerador,0.68,268.1616015500256,341.6985475183536,312.0690526725676
est_22_3,teqp,regenerador,0.69,264.5388771237352,340.9525376173587,311.7074026456037
est_22_3,teqp,regenerador,0.7,260.9161526974448,340.2059600401684,311.3456032368725
est_22_3,teqp,regenerador,0.71,257.2934282711543,339.4588183617522,310.9836549066004
est_22_3,teqp,regenerador,0.72,253.6707038448639,338.71111609817905,310.62155811035143
est_22_3,teqp,regenerador,0.73,250.0479794185735,337.9628567063948,310.25931329903966
est_22_3,teqp,regenerador,0.74,246.42525499228304,337.21404358627206,309.89692091894074
est_22_3,teqp,regenerador,0.75,242.80253056599264,336.46468007185945,309.5343814117035
est_22_3,teqp,regenerador,0.76,239.17980613970224,335.71476944425535,309.17169521436216
est_22_3,teqp,regenerador,0.77,235.55708171341178,334.96431492086583,308.8088627588818
est_22_3,teqp,regenerador,0.78,231.93435728712137,334.21331965920183,308.44588447388423
est_22_3,teqp,regenerador,0.79,228.31163286083097,333.4617867558217,308.0827607813799
est_22_3,teqp,regenerador,0.8,224.68890843454056,332.70971924590964,307.71949210237534
est_22_3,teqp,regenerador,0.81,221.0661840082501,331.9571201028148,307.35607884874423
est_22_3,teqp,regenerador,0.82,217.44345958195976,331.2039922375538,306.9925214307446
est_22_3,teqp,regenerador,0.83,213.8207351556693,330.4503384982717,306.6288202533693
est_22_3,teqp,regenerador,0.84,210.1980107293789,329.6961616696765,306.26497571707506
est_22_3,teqp,regenerador,0.85,206.5752863030885,328.9414644724137,305.90098821779134
est_22_3,teqp,regenerador,0.86,202.95256187679803,328.1862495623516,305.53685814693085
est_22_3,teqp,regenerador,0.87,199.32983745050763,327.4305195306419,305.17258589139533
est_22_3,teqp,regenerador,0.88,195.70711302421722,326.67427693856047,304.8081718335884
est_22_3,teqp,regenerador,0.89,192.08438859792682,325.91752420573283,304.4436163514214
est_22_3,teqp,regenerador,0.9,188.46166417163636,325.1602637200941,304.0789198183222
est_22_3,teqp,regenerador,0.91,184.83893974534595,324.4024978025083,303.71408260324466
est_22_3,teqp,regenerador,0.92,181.21621531905555,323.6442287041916,303.3491050706754
est_22_3,teqp,regenerador,0.93,177.5934908927651,322.8854586057032,302.9839875806415
est_22_3,teqp,regenerador,0.94,173.97076646647474,322.12618961588527,302.61873048871837
est_22_3,teqp,regenerador,0.95,170.34804204018428,321.36642327073935,302.2533341460359
est_22_3,teqp,regenerador,0.96,166.72531761389388,320.60616253223844,301.8877988992858
est_22_3,teqp,regenerador,0.97,163.10259318760347,319.84540878707617,301.522125090727
est_22_3,teqp,regenerador,0.98,159.47986876131307,319.0841638453487,301.15631305819073
est_22_3,teqp,regenerador,0.99,155.8571443350226,318.32242943915844,300.790363135085
est_22_3,teqp,regenerador,1.0,152.2344199087322,317.5602072211538,300.4242756522868
est_22_3,teqp,hrvg,0.0,408.6301076769687,405.39762833686206,336.28088398938365
est_22_3,teqp,condensador,0.0,925.7172423401104,327.57608706663365,284.5982305327081
est_22_3,teqp,hrvg,0.025,427.84833919053347,405.39762833686206,340.1187641848313
est_22_3,teqp,condensador,0.025,908.2991132520029,326.5259314203331,284.5982305327081
est_22_3,teqp,hrvg,0.05,447.0665707040983,405.39762833686206,343.932113481971
est_22_3,teqp,condensador,0.05,890.8809841638955,325.52084114133805,284.5982305327081
est_22_3,teqp,hrvg,0.075,466.2848022176631,405.39762833686206,347.71969195035376
est_22_3,teqp,condensador,0.075,873.4628550757881,324.5601580673289,284.5982305327081
est_22_3,teqp,hrvg,0.1,485.5030337312279,405.39762833686206,351.48015809294924
est_22_3,teqp,condensador,0.1,856.0447259876806,323.64300468921925,284.5982305327081
est_22_3,teqp,hrvg,0.125,504.7212652447927,405.39762833686206,355.2120611481201
est_22_3,teqp,condensador,0.125,838.6265968995732,322.76831908613826,284.5982305327081
est_22_3,teqp,hrvg,0.15,523.9394967583576,405.39762833686206,358.9138320946564
est_22_3,teqp,condensador,0.15,821.2084678114659,321.9348877766049,284.5982305327081
est_22_3,teqp,hrvg,0.175,543.1577282719223,405.39762833686206,362.5837731332523
est_22_3,teqp,condensador,0.175,803.7903387233584,321.1413757947808,284.5982305327081
est_22_3,teqp,hrvg,0.2,562.3759597854871,405.39762833686206,365.2177910298849
est_22_3,teqp,condensador,0.2,786.372209635251,320.3863557107486,284.5982305327081
est_22_3,teqp,hrvg,0.225,581.5941912990519,405.39762833686206,365.5696113035176
est_22_3,teqp,condensador,0.225,768.9540805471436,319.66833326472334,284.5982305327081
est_22_3,teqp,hrvg,0.25,600.8124228126167,405.39762833686206,365.93772343809667
est_22_3,teqp,condensador,0.25,751.5359514590361,318.98577075873584,284.5982305327081
est_22_3,teqp,hrvg,0.275,620.0306543261815,405.39762833686206,366.3231257957546
est_22_3,teqp,condensador,0.275,734.1178223709287,318.33710717383497,284.5982305327081
est_22_3,teqp,hrvg,0.3,639.2488858397463,405.39762833686206,366.7268811979891
est_22_3,teqp,condensador,0.3,716.6996932828213,317.7207758490183,284.5982305327081
est_22_3,teqp,hrvg,0.325,658.4671173533111,405.39762833686206,367.1501177835544
est_22_3,teqp,condensador,0.325,699.2815641947138,317.1352197402964,284.5982305327081
est_22_3,teqp,hrvg,0.35,677.685348866876,405.39762833686206,367.5940319047159
est_22_3,teqp,condensador,0.35,681.8634351066064,316.57890406957966,284.5982305327081
est_22_3,teqp,hrvg,0.375,696.9035803804408,405.39762833686206,368.05988835355004
est_22_3,teqp,condensador,0.375,664.445306018499,316.0503268426373,284.5982305327081
est_22_3,teqp,hrvg,0.4,716.1218118940055,405.39762833686206,368.5490203881053
est_22_3,teqp,condensador,0.4,647.0271769303915,315.548026659688,284.5982305327081
est_22_3,teqp,hrvg,0.425,735.3400434075703,405.39762833686206,369.06282808268685
est_22_3,teqp,condensador,0.425,629.6090478422841,315.0705900969903,284.5982305327081
est_22_3,teqp,hrvg,0.45,754.5582749211351,405.39762833686206,369.6027751844483
est_22_3,teqp,condensador,0.45,612.1909187541767,314.6166560626616,284.5982305327081
est_22_3,teqp,hrvg,0.475,773.7765064347,405.39762833686206,370.1703845950721
est_22_3,teqp,condensador,0.475,594.7727896660692,314.1849189631438,284.5982305327081
est_22_3,teqp,hrvg,0.5,792.9947379482647,405.39762833686206,370.7672295103809
est_22_3,teqp,condensador,0.5,577.3546605779618,313.77413232761126,284.5982305327081
est_22_3,teqp,hrvg,0.525,812.2129694618295,405.39762833686206,371.3949245049208
est_22_3,teqp,condensador,0.525,559.9365314898544,313.3831075787897,284.5982305327081
est_22_3,teqp,hrvg,0.55,831.4312009753944,405.39762833686206,372.05511137707043
est_22_3,teqp,condensador,0.55,542.5184024017469,313.0107164019122,284.5982305327081
est_22_3,teqp,hrvg,0.575,850.6494324889591,405.39762833686206,372.749442212989
est_22_3,teqp,condensador,0.575,525.1002733136396,312.6558902177769,284.5982305327081
est_22_3,teqp,hrvg,0.6,869.867664002524,405.39762833686206,373.4795590864237
est_22_3,teqp,condensador,0.6,507.68214422553217,312.3176173437272,284.5982305327081
est_22_3,teqp,hrvg,0.625,889.0858955160887,405.39762833686206,374.24706819559594
est_22_3,teqp,condensador,0.625,490.26401513742474,311.99494436208056,284.5982305327081
est_22_3,teqp,hrvg,0.65,908.3041270296535,405.39762833686206,375.0535132200201
est_22_3,teqp,condensador,0.65,472.8458860493173,311.6869719823769,284.5982305327081
est_22_3,teqp,hrvg,0.675,927.5223585432184,405.39762833686206,375.90034122581477
est_22_3,teqp,condensador,0.675,455.42775696120987,311.3928541006597,284.5982305327081
est_22_3,teqp,hrvg,0.7,946.7405900567832,405.39762833686206,376.7888679063478
est_22_3,teqp,condensador,0.7,438.0096278731025,311.1117955649837,284.5982305327081
est_22_3,teqp,hrvg,0.725,965.9588215703479,405.39762833686206,377.72023944419385
est_22_3,teqp,condensador,0.725,420.59149878499505,310.8430487631045,284.5982305327081
est_22_3,teqp,hrvg,0.75,985.1770530839128,405.39762833686206,378.6953928894124
est_22_3,teqp,condensador,0.75,403.17336969688756,310.5859133966819,284.5982305327081
est_22_3,teqp,hrvg,0.775,1004.3952845974776,405.39762833686206,379.7150165244536
est_22_3,teqp,condensador,0.775,385.7552406087801,310.3397318148714,284.5982305327081
est_22_3,teqp,hrvg,0.8,1023.6135161110424,405.39762833686206,380.77951044345986
est_22_3,teqp,condensador,0.8,368.3371115206727,310.10388791375976,284.5982305327081
est_22_3,teqp,hrvg,0.825,1042.831747624607,405.39762833686206,381.88895320845273
est_22_3,teqp,condensador,0.825,350.9189824325654,309.8778038490548,284.5982305327081
est_22_3,teqp,hrvg,0.85,1062.049979138172,405.39762833686206,383.0430690420525
est_22_3,teqp,condensador,0.85,333.50085334445794,309.6609389486705,284.5982305327081
est_22_3,teqp,hrvg,0.875,1081.2682106517368,405.39762833686206,384.2412048461092
est_22_3,teqp,condensador,0.875,316.0827242563505,309.45278630682486,284.5982305327081
est_22_3,teqp,hrvg,0.9,1100.4864421653015,405.39762833686206,385.4823144179793
est_22_3,teqp,condensador,0.9,298.66459516824307,309.2528712456327,284.5982305327081
est_22_3,teqp,hrvg,0.925,1119.7046736788666,405.39762833686206,386.76495137743245
est_22_3,teqp,condensador,0.925,281.24646608013563,309.060749394426,284.5982305327081
est_22_3,teqp,hrvg,0.95,1138.9229051924312,405.39762833686206,388.0872738605936
est_22_3,teqp,condensador,0.95,263.8283369920282,307.0559701654368,284.5982305327081
est_22_3,teqp,hrvg,0.975,1158.141136705996,405.39762833686206,389.44705897079933
est_22_3,teqp,condensador,0.975,246.41020790392076,303.43687989455816,284.5982305327081
est_22_3,teqp,hrvg,1.0,1177.3593682195608,405.39762833686206,390.8417282215246
est_22_3,teqp,condensador,1.0,228.99207881581333,299.86301028861476,284.5982305327081
est_21_11,teqp,regenerador,0.0,558.4061731528553,413.32295434607937,360.9750471728417
est_21_11,teqp,regenerador,0.01,553.5812106890651,412.3795912223278,360.44475426175626
est_21_11,teqp,regenerador,0.02,548.7562482252747,411.43461732174643,359.9140157682121
est_21_11,teqp,regenerador,0.03,543.9312857614844,410.4880479880762,359.3828345488696
est_21_11,teqp,regenerador,0.04,539.1063232976942,409.53989834602385,358.85121343563185
est_21_11,teqp,regenerador,0.05,534.2813608339039,408.5901833037621,358.31915573584337
est_21_11,teqp,regenerador,0.06,529.4563983701136,407.63891755532995,357.78666323248586
est_21_11,teqp,regenerador,0.07,524.6314359063233,406.68611558397095,357.25373918436554
est_21_11,teqp,regenerador,0.08,519.806473442533,405.7317916608487,356.72038632616204
est_21_11,teqp,regenerador,0.09,514.9815109787428,404.77595985268675,356.1866073692302
est_21_11,teqp,regenerador,0.1,510.1565485149525,403.81863401945907,355.6524050004659
est_21_11,teqp,regenerador,0.11,505.33158605116216,402.8598278182197,355.11778188423267
est_21_11,teqp,regenerador,0.12,500.5066235873719,401.8995547047311,354.58274066107606
est_21_11,teqp,regenerador,0.13,495.6816611235816,400.9378279353182,354.04728394858427
est_21_11,teqp,regenerador,0.14,490.85669865979133,399.97466056864016,353.51141436323434
est_21_11,teqp,regenerador,0.15,486.031736196001,399.0100654668546,352.97513446001153
est_21_11,teqp,regenerador,0.16,481.20677373221076,398.0440552999665,352.43844678248774
est_21_11,teqp,regenerador,0.17,476.38181126842045,397.0766425418936,351.9013538574967
est_21_11,teqp,regenerador,0.18,471.5568488046302,396.1078394774234,351.36385818959553
est_21_11,teqp,regenerador,0.19,466.7318863408399,395.13765820085746,350.82596226122234
est_21_11,teqp,regenerador,0.2,461.9069238770496,394.16611061787734,350.28766853284344
est_21_11,teqp,regenerador,0.21,457.0819614132593,393.1932084467842,349.7489794430996
est_21_11,teqp,regenerador,0.22,452.25699894946905,392.21896321965517,349.20989740895027
est_21_11,teqp,regenerador,0.23,447.43203648567874,391.2433862834302,348.67042482580524
est_21_11,teqp,regenerador,0.24,442.6070740218885,390.26648880090806,348.1305640689676
est_21_11,teqp,regenerador,0.25,437.78211155809817,389.2882817516685,347.5903174885871
est_21_11,teqp,regenerador,0.26,432.9571490943079,388.3087759329022,347.0496874184648
est_21_11,teqp,regenerador,0.27,428.1321866305176,387.3279819618208,346.50867612047773
est_21_11,teqp,regenerador,0.28,423.30722416672734,386.3459102700764,345.96728602929915
est_21_11,teqp,regenerador,0.29,418.4822617029371,385.3625711146323,345.63398333209653
est_21_11,teqp,regenerador,0.3,413.65729923914677,384.3779745695906,344.8833781371988
est_21_11,teqp,regenerador,0.31,408.83233677535645,383.39213053041254,344.3408648611556
est_21_11,teqp,regenerador,0.32,404.0073743115662,382.4050487136012,343.79798164884835
est_21_11,teqp,regenerador,0.33,399.1824118477759,381.41673865697965,343.25473068774374
est_21_11,teqp,regenerador,0.34,394.35744938398557,380.42720971987296,342.71111414518293
est_21_11,teqp,regenerador,0.35,389.5324869201953,379.43647108327224,342.1671341684914
est_21_11,teqp,regenerador,0.36,384.70752445640505,378.44453174945994,341.62279288508824
est_21_11,teqp,regenerador,0.37,379.88256199261474,377.4514005426883,341.0780924025956
est_21_11,teqp,regenerador,0.38,375.0575995288244,376.4570861082071,340.53303480893953
est_21_11,teqp,regenerador,0.39,370.23263706503417,375.46159691237506,339.9876221724553
est_21_11,teqp,regenerador,0.4,365.4076746012439,374.4649412421887,339.4418565417651
est_21_11,teqp,regenerador,0.41,360.58271213745365,373.4671272047938,338.8957399473284
est_21_11,teqp,regenerador,0.42,355.7577496736633,372.4681627562369,338.3492743969693
est_21_11,teqp,regenerador,0.43,350.932787209873,371.46805570300137,337.80246188377055
est_21_11,teqp,regenerador,0.44,346.10782474608277,370.46681300039893,337.255304378777
est_21_11,teqp,regenerador,0.45,341.28286228229246,369.46444302920986,336.70780383471856
est_21_11,teqp,regenerador,0.46,336.45789981850214,368.4609524863191,336.15996218536407
est_21_11,teqp,regenerador,0.47,331.6329373547119,367.4563483835189,335.6117813456004
est_21_11,teqp,regenerador,0.48,326.8079748909216,366.4506375461791,335.06326321150823
est_21_11,teqp,regenerador,0.49,321.9830124271313,365.44382661420224,334.51440966043833
est_21_11,teqp,regenerador,0.5,317.158049963341,364.435922027939,333.9652225510809
est_21_11,teqp,regenerador,0.51,312.33308749955074,363.42693003284836,333.41570372353243
est_21_11,teqp,regenerador,0.52,307.5081250357605,362.41685669115316,332.86585499936433
est_21_11,teqp,regenerador,0.53,302.6831625719701,361.4057078737852,332.31567818167804
est_21_11,teqp,regenerador,0.54,297.85820010817986,360.39348975427686,331.7651750551655
est_21_11,teqp,regenerador,0.55,293.0332376443896,359.38020680778396,331.21434738615983
est_21_11,teqp,regenerador,0.56,288.2082751805993,358.36586498443506,330.66319692268064
est_21_11,teqp,regenerador,0.57,283.38331271680903,357.3504691930935,330.11172539638943
est_21_11,teqp,regenerador,0.58,278.5583502530188,356.3340242912639,329.5599345149838
est_21_11,teqp,regenerador,0.59,273.73338778922846,355.31653492312745,329.00782597468054
est_21_11,teqp,regenerador,0.6,268.9084253254382,354.2980055227005,328.45540145054395
est_21_11,teqp,regenerador,0.61,264.0834628616479,353.27844030393777,327.90266259965586
est_21_11,teqp,regenerador,0.62,259.2585003978576,352.2578432602507,327.3496110612779
est_21_11,teqp,regenerador,0.63,254.43353793406732,351.23621815994153,326.79624845666234
est_21_11,teqp,regenerador,0.64,249.608575470277,350.21356854205163,326.24257638908256
est_21_11,teqp,regenerador,0.65,244.78361300648675,349.18989771195766,325.68859644385526
est_21_11,teqp,regenerador,0.66,239.95865054269643,348.16520873670834,325.1343101883609
est_21_11,teqp,regenerador,0.67,235.13368807890612,347.1395044401017,324.5797191720598
est_21_11,teqp,regenerador,0.68,230.30872561511586,346.112787397463,324.02482492650387
est_21_11,teqp,regenerador,0.69,225.4837631513256,345.0850599301521,323.46962896534694
est_21_11,teqp,regenerador,0.7,220.65880068753535,344.05632409973873,322.91413278434777
est_21_11,teqp,regenerador,0.71,215.83383822374503,343.0265817018701,322.358337861373
est_21_11,teqp,regenerador,0.72,211.00887575995478,341.99583425978847,321.80224565639037
est_21_11,teqp,regenerador,0.73,206.18391329616446,340.9640830174965,321.2458576114651
est_21_11,teqp,regenerador,0.74,201.35895083237415,339.93132893583885,320.68917515051515
est_21_11,teqp,regenerador,0.75,196.5339883685839,338.89757267282306,320.13219968043785
est_21_11,teqp,regenerador,0.76,191.70902590479358,337.86281459423884,319.574932588255
est_21_11,teqp,regenerador,0.77,186.88406344100332,336.8270547508385,319.01737524530324
est_21_11,teqp,regenerador,0.78,182.059100977213,335.79029287509763,318.45952900346003
est_21_11,teqp,regenerador,0.79,177.2341385134227,334.7525283710584,317.90139520291115
est_21_11,teqp,regenerador,0.8,172.40917604963244,333.71376030455474,317.3429751623559
est_21_11,teqp,regenerador,0.81,167.58421358584212,332.6739873929151,316.78427017103974
est_21_11,teqp,regenerador,0.82,162.75925112205192,331.6332079941512,316.22528150869545
est_21_11,teqp,regenerador,0.83,157.9342886582616,330.59142009654533,315.66601043680316
est_21_11,teqp,regenerador,0.84,153.1093261944713,329.5486213017616,315.1064581985226
est_21_11,teqp,regenerador,0.85,148.28436373068104,328.5048088221641,314.54662601862645
est_21_11,teqp,regenerador,0.86,143.45940126689072,327.45997945765987,313.9865151034186
est_21_11,teqp,regenerador,0.87,138.63443880310047,326.41412958677626,313.42612664065405
est_21_11,teqp,regenerador,0.88,133.80947633931015,325.3672551510455,312.86546179944594
est_21_11,teqp,regenerador,0.89,128.98451387551984,324.3193516396537,312.30452173016846
est_21_11,teqp,regenerador,0.9,124.15955141172958,323.2704140733007,311.7433075643469
est_21_11,teqp,regenerador,0.91,119.33458894793927,322.2204369872355,311.18182041454594
est_21_11,teqp,regenerador,0.92,114.50962648414901,321.1694144134388,310.6200613742396
est_21_11,teqp,regenerador,0.93,109.6846640203587,320.1173398618932,310.05803152027426
est_21_11,teqp,regenerador,0.94,104.8597015565685,319.06420630090327,309.4957319023455
est_21_11,teqp,regenerador,0.95,100.03473909277818,318.01000613642185,308.933163559661
est_21_11,teqp,regenerador,0.96,95.20977662898787,316.9547311903179,308.3703275077163
est_21_11,teqp,regenerador,0.97,90.38481416519761,315.8983726775527,307.8072247424016
est_21_11,teqp,regenerador,0.98,85.5598517014073,314.84092118218484,307.24385573992294
est_21_11,teqp,regenerador,0.99,80.73488923761704,313.78236663216376,306.6802224563637
est_21_11,teqp,regenerador,1.0,75.90992677382673,312.72269827706754,306.1163253274969
est_21_11,teqp,hrvg,0.0,415.637092001108,436.0969531091276,360.9750471728417
est_21_11,teqp,condensador,0.0,807.9621108577799,348.25303794637534,279.0977013205448
est_21_11,teqp,hrvg,0.025,434.19617561056833,436.0969531091276,364.6255189620534
est_21_11,teqp,condensador,0.025,791.3289092932529,347.06569446027703,279.0977013205448
est_21_11,teqp,hrvg,0.05,452.75525922002873,436.0969531091276,368.2536059374432
est_21_11,teqp,condensador,0.05,774.695707728726,345.89483328876247,279.0977013205448
est_21_11,teqp,hrvg,0.075,471.3143428294891,436.0969531091276,371.8582650708009
est_21_11,teqp,condensador,0.075,758.062506164199,344.7417148910156,279.0977013205448
est_21_11,teqp,hrvg,0.1,489.8734264389494,436.0969531091276,373.28651613653614
est_21_11,teqp,condensador,0.1,741.429304599672,343.60748989566423,279.0977013205448
est_21_11,teqp,hrvg,0.125,508.43251004840977,436.0969531091276,373.9874877440455
est_21_11,teqp,condensador,0.125,724.7961030351452,342.4931956724687,279.0977013205448
est_21_11,teqp,hrvg,0.15,526.9915936578701,436.0969531091276,374.71362657014913
est_21_11,teqp,condensador,0.15,708.1629014706182,341.3997544990083,279.0977013205448
est_21_11,teqp,hrvg,0.175,545.5506772673305,436.0969531091276,375.46552392238067
est_21_11,teqp,condensador,0.175,691.5296999060913,340.3279742151042,279.0977013205448
est_21_11,teqp,hrvg,0.2,564.1097608767909,436.0969531091276,376.24372353123755
est_21_11,teqp,condensador,0.2,674.8964983415643,339.27854739498605,279.0977013205448
est_21_11,teqp,hrvg,0.225,582.6688444862513,436.0969531091276,377.0487132655562
est_21_11,teqp,condensador,0.225,658.2632967770373,338.25205663191264,279.0977013205448
est_21_11,teqp,hrvg,0.25,601.2279280957116,436.0969531091276,377.88091629566594
est_21_11,teqp,condensador,0.25,641.6300952125105,337.2489761952042,279.0977013205448
est_21_11,teqp,hrvg,0.275,619.787011705172,436.0969531091276,378.7406833613017
est_21_11,teqp,condensador,0.275,624.9968936479835,336.2696769382548,279.0977013205448
est_21_11,teqp,hrvg,0.3,638.3460953146323,436.0969531091276,379.6282819543584
est_21_11,teqp,condensador,0.3,608.3636920834565,335.31443133913035,279.0977013205448
est_21_11,teqp,hrvg,0.325,656.9051789240928,436.0969531091276,380.5438896053904
est_21_11,teqp,condensador,0.325,591.7304905189296,334.3834194285899,279.0977013205448
est_21_11,teqp,hrvg,0.35,675.464262533553,436.0969531091276,381.48758442515737
est_21_11,teqp,condensador,0.35,575.0972889544026,333.4767340727549,279.0977013205448
est_21_11,teqp,hrvg,0.375,694.0233461430134,436.0969531091276,382.4593372803101
est_21_11,teqp,condensador,0.375,558.4640873898757,332.59438741540436,279.0977013205448
est_21_11,teqp,hrvg,0.4,712.5824297524738,436.0969531091276,383.45900430256995
est_21_11,teqp,condensador,0.4,541.8308858253488,331.7363174357949,279.0977013205448
est_21_11,teqp,hrvg,0.425,731.1415133619341,436.0969531091276,384.48632036157153
est_21_11,teqp,condensador,0.425,525.1976842608218,330.9023939475151,279.0977013205448
est_21_11,teqp,hrvg,0.45,749.7005969713946,436.0969531091276,385.54089336911
est_21_11,teqp,condensador,0.45,508.5644826962948,330.09242449233835,279.0977013205448
est_21_11,teqp,hrvg,0.475,768.2596805808548,436.0969531091276,386.6221998218971
est_21_11,teqp,condensador,0.475,491.93128113176795,329.3061613455692,279.0977013205448
est_21_11,teqp,hrvg,0.5,786.8187641903153,436.0969531091276,387.7295822758372
est_21_11,teqp,condensador,0.5,475.29807956724096,328.54330623426597,279.0977013205448
est_21_11,teqp,hrvg,0.525,805.3778477997756,436.0969531091276,388.86224670909
est_21_11,teqp,condensador,0.525,458.664878002714,327.8035164577213,279.0977013205448
est_21_11,teqp,hrvg,0.55,823.936931409236,436.0969531091276,390.0192639084083
est_21_11,teqp,condensador,0.55,442.03167643818705,327.0864111304965,279.0977013205448
est_21_11,teqp,hrvg,0.575,842.4960150186962,436.0969531091276,391.1995710956672
est_21_11,teqp,condensador,0.575,425.3984748736602,326.3915742877026,279.0977013205448
est_21_11,teqp,hrvg,0.6,861.0550986281567,436.0969531091276,392.4019750377783
est_21_11,teqp,condensador,0.6,408.7652733091332,325.7185613433921,279.0977013205448
est_21_11,teqp,hrvg,0.625,879.6141822376171,436.0969531091276,393.6251596827866
est_21_11,teqp,condensador,0.625,392.13207174460626,325.06690328264904,279.0977013205448
est_21_11,teqp,hrvg,0.65,898.1732658470773,436.0969531091276,394.8676921818189
est_21_11,teqp,condensador,0.65,375.4988701800793,324.43611034131834,279.0977013205448
est_21_11,teqp,hrvg,0.675,916.7323494565378,436.0969531091276,396.1280335692056
est_21_11,teqp,condensador,0.675,358.8656686155523,323.82567645873013,279.0977013205448
est_21_11,teqp,hrvg,0.7,935.291433065998,436.0969531091276,397.404549558319
est_21_11,teqp,condensador,0.7,342.2324670510254,323.23508173615437,279.0977013205448
est_21_11,teqp,hrvg,0.725,953.8505166754585,436.0969531091276,398.6955237779568
est_21_11,teqp,condensador,0.725,325.5992654864985,322.6637975947603,279.0977013205448
est_21_11,teqp,hrvg,0.75,972.4096002849187,436.0969531091276,399.9991715363906
est_21_11,teqp,condensador,0.75,308.9660639219715,322.11128845863465,279.0977013205448
est_21_11,teqp,hrvg,0.775,990.9686838943792,436.0969531091276,401.31365573150134
est_21_11,teqp,condensador,0.775,292.3328623574446,321.57701411985573,279.0977013205448
est_21_11,teqp,hrvg,0.8,1009.5277675038396,436.0969531091276,402.6371021440947
est_21_11,teqp,condensador,0.8,275.6996607929176,321.0604337117098,279.0977013205448
est_21_11,teqp,hrvg,0.825,1028.0868511132999,436.0969531091276,403.96761605436177
est_21_11,teqp,condensador,0.825,259.0664592283907,320.56100680939477,279.0977013205448
est_21_11,teqp,hrvg,0.85,1046.6459347227603,436.0969531091276,405.303298607683
est_21_11,teqp,condensador,0.85,242.43325766386374,320.0781948869769,279.0977013205448
est_21_11,teqp,hrvg,0.875,1065.2050183322206,436.0969531091276,406.64226285133844
est_21_11,teqp,condensador,0.875,225.80005609933676,319.6114652719805,279.0977013205448
est_21_11,teqp,hrvg,0.9,1083.764101941681,436.0969531091276,407.9826490415773
est_21_11,teqp,condensador,0.9,209.16685453480977,319.16029030854133,279.0977013205448
est_21_11,teqp,hrvg,0.925,1102.3231855511415,436.0969531091276,409.3226394338568
est_21_11,teqp,condensador,0.925,192.5336529702829,316.0021045744057,279.0977013205448
est_21_11,teqp,hrvg,0.95,1120.8822691606017,436.0969531091276,410.66047128336874
est_21_11,teqp,condensador,0.95,175.90045140575603,312.5415142711654,279.0977013205448
est_21_11,teqp,hrvg,0.975,1139.4413527700622,436.0969531091276,411.9944488836432
est_21_11,teqp,condensador,0.975,159.26724984122905,309.0700580091218,279.0977013205448
est_21_11,teqp,hrvg,1.0,1158.0004363795224,436.0969531091276,413.3229543461261
est_21_11,teqp,condensador,1.0,142.63404827670206,305.5880080053748,279.0977013205448
est_22_1,teqp,regenerador,0.0,533.4319862381672,409.7840360216042,374.28376515016924
est_22_1,teqp,regenerador,0.01,529.154999231828,408.93533673015935,373.6135436040375
est_22_1,teqp,regenerador,0.02,524.8780122254888,408.08545083457176,372.9427062389949
est_22_1,teqp,regenerador,0.03,520.6010252191496,407.23438778331865,372.2712571449922
est_22_1,teqp,regenerador,0.04,516.3240382128104,406.3821569012737,371.5992003667048
est_22_1,teqp,regenerador,0.05,512.0470512064712,405.5287673889565,370.92653990374293
est_22_1,teqp,regenerador,0.06,507.77006420013197,404.6742283270587,370.2532797108687
est_22_1,teqp,regenerador,0.07,503.4930771937928,403.8185486738634,369.57942369818727
est_22_1,teqp,regenerador,0.08,499.2160901874536,402.96173726792864,368.90497573134
est_22_1,teqp,regenerador,0.09,494.9391031811144,402.10380282860604,368.2299396316761
est_22_1,teqp,regenerador,0.1,490.6621161747752,401.24475395688796,367.55431917640055
est_22_1,teqp,regenerador,0.11,486.385129168436,400.38459913620756,366.87811809897056
est_22_1,teqp,regenerador,0.12,482.1081421620968,399.5233467332134,366.20134008832775
est_22_1,teqp,regenerador,0.13,477.83115515575764,398.6610049984933,365.52398879071467
est_22_1,teqp,regenerador,0.14,473.5541681494184,397.7975820672673,364.8460678081655
est_22_1,teqp,regenerador,0.15,469.27718114307925,396.9330859600496,364.1675806994315
est_22_1,teqp,regenerador,0.16,465.00019413674,396.0675245832555,363.48853097991747
est_22_1,teqp,regenerador,0.17,460.72320713040085,395.2009057297781,362.808922121776
est_22_1,teqp,regenerador,0.18,456.44622012406165,394.333237081096,362.12875755398983
est_22_1,teqp,regenerador,0.19,452.16923311772246,393.46452620189456,361.44804066243347
est_22_1,teqp,regenerador,0.2,447.89224611138326,392.59478054991416,360.76677478993736
est_22_1,teqp,regenerador,0.21,443.61525910504406,391.7240074687346,360.0849632363242
est_22_1,teqp,regenerador,0.22,439.33827209870486,390.8522141913508,359.4026092584472
est_22_1,teqp,regenerador,0.23,435.06128509236567,389.97940783999684,358.7197160702086
est_22_1,teqp,regenerador,0.24,430.78429808602647,389.105595426476,358.03628684255995
est_22_1,teqp,regenerador,0.25,426.50731107968727,388.23078385243855,357.352324703498
est_22_1,teqp,regenerador,0.26,422.2303240733481,387.35497990962955,356.6678327380376
est_22_1,teqp,regenerador,0.27,417.9533370670089,386.47819028058984,355.9828139881708
est_22_1,teqp,regenerador,0.28,413.6763500606697,385.6004215363441,355.2972714548929
est_22_1,teqp,regenerador,0.29,409.3993630543305,384.7216801414691,354.6112080903539
est_22_1,teqp,regenerador,0.3,405.12237604799134,383.841972449233,353.92462680986665
est_22_1,teqp,regenerador,0.31,400.8453890416521,382.9613047041011,353.23753048236193
est_22_1,teqp,regenerador,0.32,396.5684020353129,382.0796830412416,352.54992193398255
est_22_1,teqp,regenerador,0.33,392.2914150289737,381.197113486473,351.86180394739813
est_22_1,teqp,regenerador,0.34,388.0144280226345,380.3136019561721,351.17317926167175
est_22_1,teqp,regenerador,0.35,383.7374410162953,379.429154257134,350.4840505721076
est_22_1,teqp,regenerador,0.36,379.46045400995615,378.5437760863851,349.79442053009325
est_22_1,teqp,regenerador,0.37,375.1834670036169,377.6574730309444,349.1042917429117
est_22_1,teqp,regenerador,0.38,370.90647999727776,376.77025056754,348.41366677354824
est_22_1,teqp,regenerador,0.39,366.6294929909385,375.8821140622751,347.72254814047204
est_22_1,teqp,regenerador,0.4,362.35250598459936,374.99306884950465,347.03093831737766
est_22_1,teqp,regenerador,0.41,358.07551897826016,374.1031200241713,346.3388397331402
est_22_1,teqp,regenerador,0.42,353.79853197192097,373.2122720702038,345.6462547708005
est_22_1,teqp,regenerador,0.43,349.52154496558177,372.3205309092821,344.95318579744145
est_22_1,teqp,regenerador,0.44,345.24455795924257,371.4279008434176,344.2596350970057
est_22_1,teqp,regenerador,0.45,340.9675709529033,370.53438656859873,343.5656048914351
est_22_1,teqp,regenerador,0.46,336.6905839465642,369.63999266234634,342.87109737994246
est_22_1,teqp,regenerador,0.47,332.413596940225,368.744723587774,342.17611471480717
est_22_1,teqp,regenerador,0.48,328.1366099338858,367.84858368696155,341.48065900097737
est_22_1,teqp,regenerador,0.49,323.8596229275466,366.9515771764521,340.78473179564133
est_22_1,teqp,regenerador,0.5,319.5826359212074,366.0537081690363,340.08833610778447
est_22_1,teqp,regenerador,0.51,315.3056489148682,365.154980659239,339.39147339771614
est_22_1,teqp,regenerador,0.52,311.028661908529,364.2553990215089,338.69414557656967
est_22_1,teqp,regenerador,0.53,306.7516749021898,363.35496601349485,337.99635450578006
est_22_1,teqp,regenerador,0.54,302.4746878958506,362.4536859323751,337.2981019965271
est_22_1,teqp,regenerador,0.55,298.1977008895114,361.55156213344105,336.5993898091557
est_22_1,teqp,regenerador,0.56,293.9207138831722,360.6485979952929,335.9002196525611
est_22_1,teqp,regenerador,0.57,289.64372687683306,359.7447967695174,335.20059318354754
est_22_1,teqp,regenerador,0.58,285.3667398704938,358.8401615790728,334.5005120061469
est_22_1,teqp,regenerador,0.59,281.08975286415466,357.93469541658175,333.799977670908
est_22_1,teqp,regenerador,0.6,276.81276585781546,357.0284011425286,333.09899167699945
est_22_1,teqp,regenerador,0.61,272.53577885147627,356.1212814833587,332.39755546039675
est_22_1,teqp,regenerador,0.62,268.25879184513707,355.21333902947356,331.69567041066455
est_22_1,teqp,regenerador,0.63,263.9818048387978,354.30457623312543,330.99333785594644
est_22_1,teqp,regenerador,0.64,259.7048178324586,353.3949954061974,330.2905590665363
est_22_1,teqp,regenerador,0.65,255.42783082611942,352.48459871787264,329.5873352549534
est_22_1,teqp,regenerador,0.66,251.15084381978022,351.57338819217733,328.8836675750914
est_22_1,teqp,regenerador,0.67,246.87385681344102,350.66136570541727,328.17955712043926
est_22_1,teqp,regenerador,0.68,242.59686980710183,349.74853298346335,327.47500492303527
est_22_1,teqp,regenerador,0.69,238.31988280076268,348.8348915989222,326.7700119523701
est_22_1,teqp,regenerador,0.7,234.0428957944235,347.9204429681542,326.0645791142479
est_22_1,teqp,regenerador,0.71,229.7659087880843,347.0051883513332,325.3587072495947
est_22_1,teqp,regenerador,0.72,225.4889217817451,346.08912883759115,324.6523971332178
est_22_1,teqp,regenerador,0.73,221.2119347754059,345.1722653587782,323.9456494724866
est_22_1,teqp,regenerador,0.74,216.9349477690667,344.2545986733648,323.23846490633696
est_22_1,teqp,regenerador,0.75,212.6579607627275,343.3361293671132,322.53084400241386
est_22_1,teqp,regenerador,0.76,208.3809737563883,342.41685784859635,321.8227877584149
est_22_1,teqp,regenerador,0.77,204.1039867500491,341.4967843451131,321.1142955977148
est_22_1,teqp,regenerador,0.78,199.8269997437099,340.57590889841464,320.40536836930056
est_22_1,teqp,regenerador,0.79,195.5500127373707,339.65423136023736,319.6960063457556
est_22_1,teqp,regenerador,0.8,191.2730257310315,338.73175138786485,318.98620972156317
est_22_1,teqp,regenerador,0.81,186.9960387246923,337.80846843806756,318.27597861131915
est_22_1,teqp,regenerador,0.82,182.71905171835317,336.88438176452513,317.5653130478758
est_22_1,teqp,regenerador,0.83,178.44206471201397,335.95949040970294,316.8542130139504
est_22_1,teqp,regenerador,0.84,174.16507770567478,335.03379320097145,316.1426783489497
est_22_1,teqp,regenerador,0.85,169.88809069933558,334.10728874429464,315.4307088198257
est_22_1,teqp,regenerador,0.86,165.61110369299638,333.1799754182145,314.71830411222214
est_22_1,teqp,regenerador,0.87,161.33411668665718,332.25185136752077,314.00546381955877
est_22_1,teqp,regenerador,0.88,157.05712968031793,331.322914496637,313.2921874406717
est_22_1,teqp,regenerador,0.89,152.78014267397873,330.3931624627165,312.578474377366
est_22_1,teqp,regenerador,0.9,148.50315566763953,329.4625926684359,311.86432393186914
est_22_1,teqp,regenerador,0.91,144.22616866130033,328.5312022544708,311.14973530417274
est_22_1,teqp,regenerador,0.92,139.94918165496114,327.5989880916447,310.4347075892872
est_22_1,teqp,regenerador,0.93,135.67219464862194,326.6659467727352,309.71923977436705
est_22_1,teqp,regenerador,0.94,131.3952076422828,325.7320746039253,309.0033307357309
est_22_1,teqp,regenerador,0.95,127.1182206359436,324.7973675958669,308.28697923946527
est_22_1,teqp,regenerador,0.96,122.8412336296044,323.86182145438045,307.57018392419405
est_22_1,teqp,regenerador,0.97,118.5642466232652,322.9254315707257,306.85294331922904
est_22_1,teqp,regenerador,0.98,114.28725961692601,321.9881930114608,306.13525582474875
est_22_1,teqp,regenerador,0.99,110.01027261058681,321.05010050786325,305.41711971428316
est_22_1,teqp,regenerador,1.0,105.73328560424761,320.11114844487537,304.69853313009367
est_22_1,teqp,hrvg,0.0,399.5023790663037,415.0,374.28376515016924
est_22_1,teqp,condensador,0.0,436.944929203643,323.9668116022157,300.032917
est_22_1,teqp,hrvg,0.025,410.44253052644774,415.0,376.4748616655849
est_22_1,teqp,condensador,0.025,427.56068955635857,323.3815509757696,300.032917
est_22_1,teqp,hrvg,0.05,421.38268198659176,415.0,378.6591566283702
est_22_1,teqp,condensador,0.05,418.17644990907405,322.8006178157167,300.032917
est_22_1,teqp,hrvg,0.075,432.3228334467358,415.0,380.8364958514045
est_22_1,teqp,condensador,0.075,408.7922102617896,322.224121735238,300.032917
est_22_1,teqp,hrvg,0.1,443.26298490687986,415.0,383.0067196714571
est_22_1,teqp,condensador,0.1,399.40797061450513,321.6521653689564,300.032917
est_22_1,teqp,hrvg,0.125,454.2031363670239,415.0,385.1696628255274
est_22_1,teqp,condensador,0.125,390.0237309672207,321.0848446483318,300.032917
est_22_1,teqp,hrvg,0.15,465.1432878271679,415.0,386.056229656121
est_22_1,teqp,condensador,0.15,380.63949131993616,320.52224846078775,300.032917
est_22_1,teqp,hrvg,0.175,476.08343928731193,415.0,386.66997862489484
est_22_1,teqp,condensador,0.175,371.2552516726517,319.9644601710551,300.032917
est_22_1,teqp,hrvg,0.2,487.02359074745596,415.0,387.29062337656757
est_22_1,teqp,condensador,0.2,361.87101202536724,319.4115558636557,300.032917
est_22_1,teqp,hrvg,0.225,497.9637422076,415.0,387.91806183816135
est_22_1,teqp,condensador,0.225,352.4867723780827,318.8636058757561,300.032917
est_22_1,teqp,hrvg,0.25,508.903893667744,415.0,388.55218286792274
est_22_1,teqp,condensador,0.25,343.10253273079826,318.32067445476963,300.032917
est_22_1,teqp,hrvg,0.275,519.8440451278881,415.0,389.1928662242916
est_22_1,teqp,condensador,0.275,333.7182930835138,317.7828200073224,300.032917
est_22_1,teqp,hrvg,0.3,530.784196588032,415.0,389.83998252762774
est_22_1,teqp,condensador,0.3,324.3340534362293,317.2500952787745,300.032917
est_22_1,teqp,hrvg,0.325,541.7243480481761,415.0,390.49339324546173
est_22_1,teqp,condensador,0.325,314.9498137889448,316.72254753818896,300.032917
est_22_1,teqp,hrvg,0.35,552.6644995083201,415.0,391.15295070650035
est_22_1,teqp,condensador,0.35,305.56557414166036,316.2002187640737,300.032917
est_22_1,teqp,hrvg,0.375,563.6046509684642,415.0,391.81849791379835
est_22_1,teqp,condensador,0.375,296.18133449437585,315.6831458356454,300.032917
est_22_1,teqp,hrvg,0.4,574.5448024286081,415.0,392.48986983955837
est_22_1,teqp,condensador,0.4,286.7970948470914,315.17136072053285,300.032917
est_22_1,teqp,hrvg,0.425,585.4849538887522,415.0,393.16689091195167
est_22_1,teqp,condensador,0.425,277.4128551998069,314.66489068985044,300.032917
est_22_1,teqp,hrvg,0.45,596.4251053488963,415.0,393.8493780606442
est_22_1,teqp,condensador,0.45,268.0286155525224,314.1637584171525,300.032917
est_22_1,teqp,hrvg,0.475,607.3652568090403,415.0,394.5371391855576
est_22_1,teqp,condensador,0.475,258.644375905238,313.66798239950674,300.032917
est_22_1,teqp,hrvg,0.5,618.3054082691843,415.0,395.2299738325047
est_22_1,teqp,condensador,0.5,249.2601362579535,313.17757678161047,300.032917
est_22_1,teqp,hrvg,0.525,629.2455597293283,415.0,395.927673414579
est_22_1,teqp,condensador,0.525,239.875896610669,312.69255189962655,300.032917
est_22_1,teqp,hrvg,0.55,640.1857111894724,415.0,396.63002148560827
est_22_1,teqp,condensador,0.55,230.49165696338451,312.21291406162885,300.032917
est_22_1,teqp,hrvg,0.575,651.1258626496164,415.0,397.3367940513194
est_22_1,teqp,condensador,0.575,221.10741731610008,311.73866646835137,300.032917
est_22_1,teqp,hrvg,0.6,662.0660141097604,415.0,398.0477599258982
est_22_1,teqp,condensador,0.6,211.7231776688156,311.2698078825771,300.032917
est_22_1,teqp,hrvg,0.625,673.0061655699044,415.0,398.76268111108374
est_22_1,teqp,condensador,0.625,202.3389380215311,310.80633575616196,300.032917
est_22_1,teqp,hrvg,0.65,683.9463170300485,415.0,399.48131305973214
est_22_1,teqp,condensador,0.65,192.95469837424662,310.348242081887,300.032917
est_22_1,teqp,hrvg,0.675,694.8864684901926,415.0,400.20340606741405
est_22_1,teqp,condensador,0.675,183.57045872696213,309.8955172071013,300.032917
est_22_1,teqp,hrvg,0.7,705.8266199503365,415.0,400.9287032247144
est_22_1,teqp,condensador,0.7,174.1862190796777,309.44814855087577,300.032917
est_22_1,teqp,hrvg,0.725,716.7667714104805,415.0,401.65694457923513
est_22_1,teqp,condensador,0.725,164.80197943239318,309.00612077946374,300.032917
est_22_1,teqp,hrvg,0.75,727.7069228706246,415.0,402.3878647024841
est_22_1,teqp,condensador,0.75,155.41773978510872,308.5694161310543,300.032917
est_22_1,teqp,hrvg,0.775,738.6470743307686,415.0,403.12119444282615
est_22_1,teqp,condensador,0.775,146.03350013782426,308.1380144067894,300.032917
est_22_1,teqp,hrvg,0.8,749.5872257909127,415.0,403.8566614253947
est_22_1,teqp,condensador,0.8,136.64926049053975,307.7118931806143,300.032917
est_22_1,teqp,hrvg,0.825,760.5273772510567,415.0,404.59399052148484
est_22_1,teqp,condensador,0.825,127.26502084325529,307.2910281156091,300.032917
est_22_1,teqp,hrvg,0.85,771.4675287112007,415.0,405.33290449317303
est_22_1,teqp,condensador,0.85,117.88078119597083,306.87539269519823,300.032917
est_22_1,teqp,hrvg,0.875,782.4076801713447,415.0,406.0731246092436
est_22_1,teqp,condensador,0.875,108.49654154868631,306.46495839052557,300.032917
est_22_1,teqp,hrvg,0.9,793.3478316314888,415.0,406.81437126858725
est_22_1,teqp,condensador,0.9,99.11230190140185,306.05969542661677,300.032917
est_22_1,teqp,hrvg,0.925,804.2879830916329,415.0,407.556364627843
est_22_1,teqp,condensador,0.925,89.72806225411739,305.659572101493,300.032917
est_22_1,teqp,hrvg,0.95,815.2281345517767,415.0,408.29882522909077
est_22_1,teqp,condensador,0.95,80.34382260683293,305.26455502622235,300.032917
est_22_1,teqp,hrvg,0.975,826.1682860119208,415.0,409.04147445426577
est_22_1,teqp,condensador,0.975,70.95958295954841,304.87460957156424,300.032917
est_22_1,teqp,hrvg,1.0,837.1084374720649,415.0,409.7840360217034
est_22_1,teqp,condensador,1.0,61.57534331226395,304.2894344734702,300.032917
est_22_0,teqp,regenerador,0.0,533.4430605910493,409.78693012749164,374.34079191347223
est_22_0,teqp,regenerador,0.01,529.1726861603996,408.9395434344608,373.67167890815074
est_22_0,teqp,regenerador,0.02,524.9023117297498,408.0909737804273,373.00195166646273
est_22_0,teqp,regenerador,0.03,520.6319372991002,407.2412305703705,372.3316142630171
est_22_0,teqp,regenerador,0.04,516.3615628684504,406.3903230864224,371.6606707274147
est_22_0,teqp,regenerador,0.05,512.0911884378007,405.53826048714376,370.9891250444561
est_22_0,teqp,regenerador,0.06,507.820814007151,404.68505181197276,370.31698115435483
est_22_0,teqp,regenerador,0.07,503.5504395765013,403.8307059787068,369.64424295293287
est_22_0,teqp,regenerador,0.08,499.28006514585155,402.97523178614443,368.9709142918074
est_22_0,teqp,regenerador,0.09,495.0096907152018,402.11863791460553,368.2969989785683
est_22_0,teqp,regenerador,0.1,490.7393162845521,401.26093292677217,367.6225007769222
est_22_0,teqp,regenerador,0.11,486.4689418539024,400.40212526848427,366.94742340702936
est_22_0,teqp,regenerador,0.12,482.1985674232527,399.5422232695016,366.27177054502914
est_22_0,teqp,regenerador,0.13,477.928192992603,398.6812351442333,365.59554582427586
est_22_0,teqp,regenerador,0.14,473.65781856195326,397.8191689924195,364.91875283440766
est_22_0,teqp,regenerador,0.15,469.38744413130354,396.95603279979,364.2413951219828
est_22_0,teqp,regenerador,0.16,465.1170697006538,396.0918344386683,363.5634761904772
est_22_0,teqp,regenerador,0.17,460.8466952700041,395.22658166854507,362.88499950037686
est_22_0,teqp,regenerador,0.18,456.57632083935437,394.3602821381782,362.2059684692583
est_22_0,teqp,regenerador,0.19,452.3059464087047,393.49294338018814,361.5263864718562
est_22_0,teqp,regenerador,0.2,448.035571978055,392.62457282099786,360.8462568401242
est_22_0,teqp,regenerador,0.21,443.76519754740525,391.75517777349074,360.1655828632773
est_22_0,teqp,regenerador,0.22,439.4948231167555,390.88476544065145,359.4843677878248
est_22_0,teqp,regenerador,0.23,435.2244486861058,390.01334291538285,358.80261481759413
est_22_0,teqp,regenerador,0.24,430.95407425545613,389.14091718082517,358.1203271137334
est_22_0,teqp,regenerador,0.25,426.68369982480635,388.2674951106402,357.43750779470514
est_22_0,teqp,regenerador,0.26,422.4133253941567,387.39308346925316,356.7541599362673
est_22_0,teqp,regenerador,0.27,418.14295096350696,386.5176889124904,356.0702865714289
est_22_0,teqp,regenerador,0.28,413.87257653285724,385.64131798559896,355.3858906924796
est_22_0,teqp,regenerador,0.29,409.6022021022075,384.7639771276522,354.70097524297427
est_22_0,teqp,regenerador,0.3,405.3318276715578,383.88567266734975,354.01554313033125
est_22_0,teqp,regenerador,0.31,401.0614532409081,383.00641082520383,353.32959721550895
est_22_0,teqp,regenerador,0.32,396.79107881025834,382.12619771310057,352.64314031707386
est_22_0,teqp,regenerador,0.33,392.5207043796087,381.24503933425797,351.95617521040487
est_22_0,teqp,regenerador,0.34,388.2503299489589,380.3629415831364,351.2687046275682
est_22_0,teqp,regenerador,0.35,383.9799555183092,379.4799102452972,350.58073125717044
est_22_0,teqp,regenerador,0.36,379.7095810876595,378.5959509972226,349.8922577441967
est_22_0,teqp,regenerador,0.37,375.4392066570098,377.7110694060843,349.20328668983393
est_22_0,teqp,regenerador,0.38,371.1688322263601,376.8252709294619,348.51382065127825
est_22_0,teqp,regenerador,0.39,366.8984577957103,375.9385609150114,347.82386214152064
est_22_0,teqp,regenerador,0.4,362.62808336506066,375.0509446717339,347.1334136279574
est_22_0,teqp,regenerador,0.41,358.35770893441094,374.1624272937491,346.4424775379726
est_22_0,teqp,regenerador,0.42,354.0873345037612,373.27301324016076,345.7510562462619
est_22_0,teqp,regenerador,0.43,349.8169600731115,372.3827084170842,345.0591521106259
est_22_0,teqp,regenerador,0.44,345.54658564246176,371.4915171116177,344.3667674255049
est_22_0,teqp,regenerador,0.45,341.27621121181204,370.59944400580724,343.67390440171584
est_22_0,teqp,regenerador,0.46,337.0058367811623,369.7064936638019,342.9805652353145
est_22_0,teqp,regenerador,0.47,332.73546235051265,368.8126705361664,342.2867520757771
est_22_0,teqp,regenerador,0.48,328.4650879198629,367.917978954224,341.59246702561035
est_22_0,teqp,regenerador,0.49,324.1947134892132,367.02242312298773,340.8977116399296
est_22_0,teqp,regenerador,0.5,319.9243390585635,366.12600714455846,340.202488926024
est_22_0,teqp,regenerador,0.51,315.65396462791375,365.2287350041304,339.50680034288933
est_22_0,teqp,regenerador,0.52,311.383590197264,364.3306110675517,338.8106478007395
est_22_0,teqp,regenerador,0.53,307.1132157666143,363.43163807949674,338.11403316048757
est_22_0,teqp,regenerador,0.54,302.84284133596464,362.53182033069805,337.4169582332036
est_22_0,teqp,regenerador,0.55,298.57246690531485,361.63116118395175,336.71942477954104
est_22_0,teqp,regenerador,0.56,294.3020924746652,360.7296640045376,336.02143450913275
est_22_0,teqp,regenerador,0.57,290.0317180440155,359.82733203994934,335.32298907996073
est_22_0,teqp,regenerador,0.58,285.76134361336574,358.92416840998914,334.62409009768487
est_22_0,teqp,regenerador,0.59,281.49096918271607,358.0201761050866,333.92473911494506
est_22_0,teqp,regenerador,0.6,277.22059475206635,357.1153579845146,333.2249376334708
est_22_0,teqp,regenerador,0.61,272.9502203214166,356.2097167745138,332.5246870920241
est_22_0,teqp,regenerador,0.62,268.6798458907669,355.30325506631715,331.8239888841132
est_22_0,teqp,regenerador,0.63,264.4094714601172,354.39597531406383,331.12284434178787
est_22_0,teqp,regenerador,0.64,260.13909702946745,353.4878798326104,330.42125474024
est_22_0,teqp,regenerador,0.65,255.86872259881773,352.5789707952293,329.71922129673726
est_22_0,teqp,regenerador,0.66,251.598348168168,351.6692502311855,329.0167451708407
