tag,motor,equipo,f,h,T_caliente,T_frio
est_22_0,teqp,regenerador,0.67,247.32797373751828,350.7587200232004,328.3138274622798
est_22_0,teqp,regenerador,0.68,243.05759930686855,349.84738190477356,327.61046920991856
est_22_0,teqp,regenerador,0.69,238.7872248762189,348.9352374573904,326.9066713906795
est_22_0,teqp,regenerador,0.7,234.51685044556916,348.02228810758004,326.20243491841893
est_22_0,teqp,regenerador,0.71,230.24647601491944,347.10853512700527,325.4977606427564
est_22_0,teqp,regenerador,0.72,225.9761015842697,346.1939796174428,324.7926493478527
est_22_0,teqp,regenerador,0.73,221.70572715362,345.27862252533686,324.08710175113214
est_22_0,teqp,regenerador,0.74,217.43535272297026,344.36246462473906,323.3811185020743
est_22_0,teqp,regenerador,0.75,213.1649782923206,343.44550651863364,322.6747001793953
est_22_0,teqp,regenerador,0.76,208.89460386167087,342.5277486343708,321.9678477951451
est_22_0,teqp,regenerador,0.77,204.62422943102115,341.6091912196328,321.26056078324604
est_22_0,teqp,regenerador,0.78,200.35385500037142,340.68983433821506,320.5528400073209
est_22_0,teqp,regenerador,0.79,196.0834805697217,339.76967786561863,319.8446857545574
est_22_0,teqp,regenerador,0.8,191.81310613907198,338.84872148459027,319.13609823489315
est_22_0,teqp,regenerador,0.81,187.54273170842225,337.9269646787321,318.4270775792609
est_22_0,teqp,regenerador,0.82,183.27235727777258,337.00440673318957,317.717623837756
est_22_0,teqp,regenerador,0.83,179.00198284712286,336.0810467193816,317.00773700210004
est_22_0,teqp,regenerador,0.84,174.73160841647314,335.1568834988183,316.2974169489847
est_22_0,teqp,regenerador,0.85,170.4612339858234,334.2319157129321,315.58666345660214
est_22_0,teqp,regenerador,0.86,166.1908595551737,333.3061417779479,314.8754762318081
est_22_0,teqp,regenerador,0.87,161.92048512452396,332.3795598786341,314.16385489031023
est_22_0,teqp,regenerador,0.88,157.65011069387424,331.4521679617798,313.4517989543558
est_22_0,teqp,regenerador,0.89,153.37973626322452,330.5239637293835,312.7393078503193
est_22_0,teqp,regenerador,0.9,149.1093618325748,329.5949446315436,312.0263809061954
est_22_0,teqp,regenerador,0.91,144.83898740192512,328.66510785903785,311.3130173489916
est_22_0,teqp,regenerador,0.92,140.5686129712754,327.73445033557965,310.59921630202257
est_22_0,teqp,regenerador,0.93,136.29823854062568,326.80296870973405,309.8849767820879
est_22_0,teqp,regenerador,0.94,132.027864109976,325.8706593464861,309.1702976965364
est_22_0,teqp,regenerador,0.95,127.75748967932628,324.937518318435,308.4551778439258
est_22_0,teqp,regenerador,0.96,123.48711524867656,324.0035413966145,307.7396158963948
est_22_0,teqp,regenerador,0.97,119.21674081802684,323.06872404090456,307.02361041945795
est_22_0,teqp,regenerador,0.98,114.94636638737711,322.13306139003674,306.3071598501024
est_22_0,teqp,regenerador,0.99,110.67599195672739,321.1965482511486,305.590262500628
est_22_0,teqp,regenerador,1.0,106.40561752607766,320.2591790889055,304.8729165537989
est_22_0,teqp,hrvg,0.0,399.78669030231293,415.0,374.34079191347223
est_22_0,teqp,condensador,0.0,440.64162952264235,324.19852435073085,300.032917
est_22_0,teqp,hrvg,0.025,410.72080014869175,415.0,376.5305055221856
est_22_0,teqp,condensador,0.025,431.1695932427816,323.6061192086187,300.032917
est_22_0,teqp,hrvg,0.05,421.6549099950706,415.0,378.71342123825633
est_22_0,teqp,condensador,0.05,421.69755696292094,323.01807826693414,300.032917
est_22_0,teqp,hrvg,0.075,432.58901984144944,415.0,380.8893849937564
est_22_0,teqp,condensador,0.075,412.2255206830602,322.4345167843315,300.032917
est_22_0,teqp,hrvg,0.1,443.52312968782826,415.0,383.0582372537846
est_22_0,teqp,condensador,0.1,402.75348440319954,321.8555428910167,300.032917
est_22_0,teqp,hrvg,0.125,454.45723953420713,415.0,385.21981289285645
est_22_0,teqp,condensador,0.125,393.2814481233388,321.2812577096975,300.032917
est_22_0,teqp,hrvg,0.15,465.39134938058595,415.0,386.0700689483908
est_22_0,teqp,condensador,0.15,383.8094118434781,320.71175500688673,300.032917
est_22_0,teqp,hrvg,0.175,476.32545922696477,415.0,386.68363440837413
est_22_0,teqp,condensador,0.175,374.3373755636174,320.1471230322776,300.032917
est_22_0,teqp,hrvg,0.2,487.25956907334364,415.0,387.3040858754971
est_22_0,teqp,condensador,0.2,364.86533928375667,319.5874418358913,300.032917
est_22_0,teqp,hrvg,0.225,498.19367891972246,415.0,387.9313212525319
est_22_0,teqp,condensador,0.225,355.39330300389594,319.03278591916273,300.032917
est_22_0,teqp,hrvg,0.25,509.1277887661013,415.0,388.56522938916476
est_22_0,teqp,condensador,0.25,345.92126672403526,318.4832232756319,300.032917
est_22_0,teqp,hrvg,0.275,520.0618986124801,415.0,389.20569005394054
est_22_0,teqp,condensador,0.275,336.44923044417453,317.9388157796201,300.032917
est_22_0,teqp,hrvg,0.3,530.996008458859,415.0,389.8525738970753
est_22_0,teqp,condensador,0.3,326.9771941643138,317.39961937362534,300.032917
est_22_0,teqp,hrvg,0.325,541.9301183052378,415.0,390.50574243601096
est_22_0,teqp,condensador,0.325,317.5051578844531,316.8656842586967,300.032917
est_22_0,teqp,hrvg,0.35,552.8642281516167,415.0,391.1650480702234
est_22_0,teqp,condensador,0.35,308.03312160459245,316.3370550908856,300.032917
est_22_0,teqp,hrvg,0.375,563.7983379979955,415.0,391.8303338887749
est_22_0,teqp,condensador,0.375,298.5610853247317,315.8137711788782,300.032917
est_22_0,teqp,hrvg,0.4,574.7324478443743,415.0,392.5014349932273
est_22_0,teqp,condensador,0.4,289.089049044871,315.2958666802597,300.032917
est_22_0,teqp,hrvg,0.425,585.6665576907532,415.0,393.17817593448376
est_22_0,teqp,condensador,0.425,279.61701276501026,314.7833710648233,300.032917
est_22_0,teqp,hrvg,0.45,596.600667537132,415.0,393.86037380107604
est_22_0,teqp,condensador,0.45,270.1449764851495,314.27630801927126,300.032917
est_22_0,teqp,hrvg,0.475,607.5347773835108,415.0,394.5478366733737
est_22_0,teqp,condensador,0.475,260.6729402052889,313.7746983840818,300.032917
est_22_0,teqp,hrvg,0.5,618.4688872298897,415.0,395.24036429915583
est_22_0,teqp,condensador,0.5,251.20090392542815,313.278557204154,300.032917
est_22_0,teqp,hrvg,0.525,629.4029970762685,415.0,395.9377483153762
est_22_0,teqp,condensador,0.525,241.72886764556742,312.7878961017624,300.032917
est_22_0,teqp,hrvg,0.55,640.3371069226473,415.0,396.63977252106804
est_22_0,teqp,condensador,0.55,232.25683136570672,312.3027224007269,300.032917
est_22_0,teqp,hrvg,0.575,651.2712167690261,415.0,397.34621318917243
est_22_0,teqp,condensador,0.575,222.78479508584604,311.8230398193288,300.032917
est_22_0,teqp,hrvg,0.6,662.205326615405,415.0,398.0568394217622
est_22_0,teqp,condensador,0.6,213.3127588059853,311.3488478329428,300.032917
est_22_0,teqp,hrvg,0.625,673.1394364617838,415.0,398.77141352865596
est_22_0,teqp,condensador,0.625,203.8407225261246,310.8801447181779,300.032917
est_22_0,teqp,hrvg,0.65,684.0735463081627,415.0,399.48969128811603
est_22_0,teqp,condensador,0.65,194.36868624626388,310.41692239893655,300.032917
est_22_0,teqp,hrvg,0.675,695.0076561545416,415.0,400.2114233483844
est_22_0,teqp,condensador,0.675,184.89664996640317,309.95917149803904,300.032917
est_22_0,teqp,hrvg,0.7,705.9417660009203,415.0,400.9363531602205
est_22_0,teqp,condensador,0.7,175.4246136865425,309.5068794612053,300.032917
est_22_0,teqp,hrvg,0.725,716.8758758472991,415.0,401.66422115251413
est_22_0,teqp,condensador,0.725,165.95257740668177,309.0600309361424,300.032917
est_22_0,teqp,hrvg,0.75,727.8099856936781,415.0,402.394762292785
est_22_0,teqp,condensador,0.75,156.48054112682104,308.6186080644076,300.032917
est_22_0,teqp,hrvg,0.775,738.7440955400568,415.0,403.12770784121693
est_22_0,teqp,condensador,0.775,147.0085048469603,308.1825900084994,300.032917
est_22_0,teqp,hrvg,0.8,749.6782053864357,415.0,403.86278584605054
est_22_0,teqp,condensador,0.8,137.53646856709963,307.7519543182375,300.032917
est_22_0,teqp,hrvg,0.825,760.6123152328145,415.0,404.5997216133067
est_22_0,teqp,condensador,0.825,128.06443228723896,307.3266760267409,300.032917
est_22_0,teqp,hrvg,0.85,771.5464250791933,415.0,405.33823834964227
est_22_0,teqp,condensador,0.85,118.59239600737823,306.9067279196124,300.032917
est_22_0,teqp,hrvg,0.875,782.4805349255721,415.0,406.0780577764081
est_22_0,teqp,condensador,0.875,109.1203597275175,306.4920812473402,300.032917
est_22_0,teqp,hrvg,0.9,793.4146447719511,415.0,406.81890075153586
est_22_0,teqp,condensador,0.9,99.64832344765676,306.08270507047996,300.032917
est_22_0,teqp,hrvg,0.925,804.3487546183298,415.0,407.56048789545474
est_22_0,teqp,condensador,0.925,90.17628716779609,305.6785670078628,300.032917
est_22_0,teqp,hrvg,0.95,815.2828644647086,415.0,408.30254021693315
est_22_0,teqp,condensador,0.95,80.70425088793542,305.27963290166736,300.032917
est_22_0,teqp,hrvg,0.975,826.2169743110876,415.0,409.044779563323
est_22_0,teqp,condensador,0.975,71.23221460807468,304.88586719553854,300.032917
est_22_0,teqp,hrvg,1.0,837.1510841574664,415.0,409.7869301275914
est_22_0,teqp,condensador,1.0,61.760178328213954,304.32918069078454,300.032917
est_22_2,teqp,regenerador,0.0,534.7790630005941,410.1354210551471,381.17486492701283
est_22_2,teqp,regenerador,0.01,530.0315320566924,409.193212481678,380.4407648571093
est_22_2,teqp,regenerador,0.02,525.2840011127907,408.24954184349076,379.7058568033968
est_22_2,teqp,regenerador,0.03,520.5364701688891,407.30442203075944,378.9701469454485
est_22_2,teqp,regenerador,0.04,515.7889392249874,406.35786574585075,378.2336413908905
est_22_2,teqp,regenerador,0.05,511.0414082810858,405.4098855053461,377.49634617592164
est_22_2,teqp,regenerador,0.06,506.29387733718414,404.4604936413672,376.75826726581676
est_22_2,teqp,regenerador,0.07,501.54634639328253,403.50970230331035,376.0194105554033
est_22_2,teqp,regenerador,0.08,496.79881544938087,402.5575234593188,375.27978187091566
est_22_2,teqp,regenerador,0.09,492.0512845054792,401.6039688977182,374.53938696537324
est_22_2,teqp,regenerador,0.1,487.30375356157754,400.64905022838366,373.79823152691193
est_22_2,teqp,regenerador,0.11,482.55622261767587,399.69277888404366,373.0563211729003
est_22_2,teqp,regenerador,0.12,477.80869167377426,398.73516612150087,372.31366145288996
est_22_2,teqp,regenerador,0.13,473.0611607298726,397.7762230227984,371.5702578485835
est_22_2,teqp,regenerador,0.14,468.31362978597093,396.8159604963033,370.82611577419584
est_22_2,teqp,regenerador,0.15,463.56609884206927,395.85438927771895,370.0812405768019
est_22_2,teqp,regenerador,0.16,458.81856789816766,394.8915199325809,369.3356375366591
est_22_2,teqp,regenerador,0.17,454.071036954266,393.9273628513529,368.58931186751624
est_22_2,teqp,regenerador,0.18,449.3235060103643,392.96192825956905,367.84226871690566
est_22_2,teqp,regenerador,0.19,444.57597506646266,391.9952262108401,367.09451316640576
est_22_2,teqp,regenerador,0.2,439.828444122561,391.0272665908249,366.3460502318365
est_22_2,teqp,regenerador,0.21,435.0809131786594,390.0580591172694,365.5968848636916
est_22_2,teqp,regenerador,0.22,430.3333822347577,389.0876133405532,364.847021947084
est_22_2,teqp,regenerador,0.23,425.58585129085606,388.11593864414687,364.0964663020937
est_22_2,teqp,regenerador,0.24,420.8383203469544,387.14304424529587,363.3452226839035
est_22_2,teqp,regenerador,0.25,416.0907894030528,386.1689391939312,362.59329578295154
est_22_2,teqp,regenerador,0.26,411.3432584591511,385.1936323757069,361.8406902250563
est_22_2,teqp,regenerador,0.27,406.59572751524945,384.21713250937444,361.0874105715257
est_22_2,teqp,regenerador,0.28,401.8481965713478,383.2394481482627,360.33346131924895
est_22_2,teqp,regenerador,0.29,397.1006656274461,382.2605876800031,359.578846900751
est_22_2,teqp,regenerador,0.3,392.35313468354445,381.28055932645464,358.8235716842413
est_22_2,teqp,regenerador,0.31,387.60560373964285,380.2993711435414,358.06763997362253
est_22_2,teqp,regenerador,0.32,382.8580727957412,379.31703102100715,357.3110560084855
est_22_2,teqp,regenerador,0.33,378.1105418518395,378.3335466820784,356.5538239640695
est_22_2,teqp,regenerador,0.34,373.3630109079379,377.34892568303843,355.7959479511925
est_22_2,teqp,regenerador,0.35,368.61547996403624,376.3631754127068,355.03743201824335
est_22_2,teqp,regenerador,0.36,363.8679490201346,375.37630313348103,354.2782801440304
est_22_2,teqp,regenerador,0.37,359.1204180762329,374.3883159415842,353.5184962474156
est_22_2,teqp,regenerador,0.38,354.37288713233124,373.3992201118703,352.75808418057966
est_22_2,teqp,regenerador,0.39,349.6253561884296,372.4090233588746,351.99704773089604
est_22_2,teqp,regenerador,0.4,344.8778252445279,371.41773171973915,351.23539062051054
est_22_2,teqp,regenerador,0.41,340.1302943006263,370.4253515647988,350.4731165061023
est_22_2,teqp,regenerador,0.42,335.3827633567247,369.43188908820275,349.7102289786117
est_22_2,teqp,regenerador,0.43,330.63523241282303,368.4373503088235,348.9467315629443
est_22_2,teqp,regenerador,0.44,325.88770146892136,367.44174105335907,348.18262771763887
est_22_2,teqp,regenerador,0.45,321.1401705250197,366.4450669798716,347.41792083450594
est_22_2,teqp,regenerador,0.46,316.39263958111803,365.44733357488434,346.65261423820925
est_22_2,teqp,regenerador,0.47,311.64510863721637,364.4485466435216,345.88671118697766
est_22_2,teqp,regenerador,0.48,306.8975776933147,363.44871032265047,345.1202148830411
est_22_2,teqp,regenerador,0.49,302.1500467494131,362.447830212759,344.35312847306517
est_22_2,teqp,regenerador,0.5,297.4025158055114,361.4459109026656,343.58545496465035
est_22_2,teqp,regenerador,0.51,292.65498486160976,360.4429569447923,342.81719733965076
est_22_2,teqp,regenerador,0.52,287.90745391770815,359.43897269811873,342.048358509664
est_22_2,teqp,regenerador,0.53,283.1599229738065,358.43396232541,341.27894081536857
est_22_2,teqp,regenerador,0.54,278.4123920299048,357.4279297902553,340.50894802582155
est_22_2,teqp,regenerador,0.55,273.66486108600316,356.4208788539415,339.73838233769885
est_22_2,teqp,regenerador,0.56,268.9173301421015,355.41281307212523,339.18985952172363
est_22_2,teqp,regenerador,0.57,264.1697991981999,354.40373579132284,338.1955426857374
est_22_2,teqp,regenerador,0.58,259.4222682542982,353.3936501451844,337.4232737459618
est_22_2,teqp,regenerador,0.59,254.67473731039655,352.38255905056286,336.6504419538937
est_22_2,teqp,regenerador,0.6,249.9272063664949,351.3704652033599,335.87704963138276
est_22_2,teqp,regenerador,0.61,245.17967542259328,350.357371074136,335.10309902235235
est_22_2,teqp,regenerador,0.62,240.4321444786916,349.3432789034813,334.32859229167934
est_22_2,teqp,regenerador,0.63,235.68461353478995,348.32819070027165,333.5535315239722
est_22_2,teqp,regenerador,0.64,230.93708259088828,347.3121082239642,332.7779187253563
est_22_2,teqp,regenerador,0.65,226.18955164698662,346.29503299983037,332.0017558117666
est_22_2,teqp,regenerador,0.66,221.44202070308495,345.2769662967013,331.2250446223553
est_22_2,teqp,regenerador,0.67,216.69448975918328,344.25790912692025,330.4477869068707
est_22_2,teqp,regenerador,0.68,211.94695881528168,343.2378622398059,329.66998432783623
est_22_2,teqp,regenerador,0.69,207.19942787138007,342.2168261147911,328.8916384608171
est_22_2,teqp,regenerador,0.7,202.4518969274784,341.1948009544797,328.1127507911542
est_22_2,teqp,regenerador,0.71,197.70436598357674,340.1717866773479,327.3333227121945
est_22_2,teqp,regenerador,0.72,192.95683503967507,339.1898598001061,326.5533555234766
est_22_2,teqp,regenerador,0.73,188.2093040957734,339.18985986799544,325.77285042882954
est_22_2,teqp,regenerador,0.74,183.46177315187174,337.0968039043146,324.99180853437906
est_22_2,teqp,regenerador,0.75,178.71424220797007,336.06982638578876,324.21023084643895
est_22_2,teqp,regenerador,0.76,173.96671126406846,335.0418547989368,323.42811826950117
est_22_2,teqp,regenerador,0.77,169.2191803201668,334.01288718249583,322.64547160270337
est_22_2,teqp,regenerador,0.78,164.47164937626513,332.982921228732,321.86229204177977
est_22_2,teqp,regenerador,0.79,159.72411843236347,331.95195427269744,321.0785791689597
est_22_2,teqp,regenerador,0.8,154.9765874884618,330.9199832809554,320.2943339574515
est_22_2,teqp,regenerador,0.81,150.22905654456014,329.887004839756,319.5095567653119
est_22_2,teqp,regenerador,0.82,145.48152560065853,328.8530151426397,318.72424783324607
est_22_2,teqp,regenerador,0.83,140.73399465675692,327.818009977438,317.93840728162417
est_22_2,teqp,regenerador,0.84,135.98646371285525,326.7819847126407,317.152035123135
est_22_2,teqp,regenerador,0.85,131.2389327689536,325.74493428310234,316.3651312437158
est_22_2,teqp,regenerador,0.86,126.49140182505192,324.70685317506616,315.5776953528948
est_22_2,teqp,regenerador,0.87,121.74387088115026,323.66773541044535,314.78972705698516
est_22_2,teqp,regenerador,0.88,116.99633993724859,322.6275745303642,314.0012258249181
est_22_2,teqp,regenerador,0.89,112.24880899334693,321.58636357789015,313.2121909843736
est_22_2,teqp,regenerador,0.9,107.50127804944532,320.5440950799356,312.4226217177174
est_22_2,teqp,regenerador,0.91,102.75374710554365,319.5007610324128,311.6325170577845
est_22_2,teqp,regenerador,0.92,98.00621616164199,318.45635286532644,310.8418758834498
est_22_2,teqp,regenerador,0.93,93.25868521774032,317.41086144429346,310.05069691501745
est_22_2,teqp,regenerador,0.94,88.51115427383871,316.36427703235574,309.2589787094042
est_22_2,teqp,regenerador,0.95,83.76362332993705,315.3165892729355,308.4667196588014
est_22_2,teqp,regenerador,0.96,79.01609238603538,314.2677871651247,307.6739179711456
est_22_2,teqp,regenerador,0.97,74.26856144213377,313.2178590385946,306.8805716874211
est_22_2,teqp,regenerador,0.98,69.52103049823211,312.1667925273194,306.0866786576415
est_22_2,teqp,regenerador,0.99,64.77349955433044,311.11457454203025,305.29223654228014
est_22_2,teqp,regenerador,1.0,60.02596861042878,310.0611912418262,304.49724280487635
est_22_2,teqp,hrvg,0.0,434.02618190527824,415.0,381.17486492701283
est_22_2,teqp,condensador,0.0,405.772812712384,322.03959355903794,300.032917
est_22_2,teqp,hrvg,0.025,444.2327025550941,415.0,383.19873605485077
est_22_2,teqp,condensador,0.025,397.1289108317669,321.51395594437014,300.032917
est_22_2,teqp,hrvg,0.05,454.43922320490987,415.0,385.21625730367373
est_22_2,teqp,condensador,0.05,388.48500895114984,320.9922703928559,300.032917
est_22_2,teqp,hrvg,0.075,464.6457438547257,415.0,386.0284826348212
est_22_2,teqp,condensador,0.075,379.84110707053276,320.4746052356235,300.032917
est_22_2,teqp,hrvg,0.1,474.85226450454155,415.0,386.60056284072516
est_22_2,teqp,condensador,0.1,371.1972051899157,319.96102507824395,300.032917
est_22_2,teqp,hrvg,0.125,485.05878515435734,415.0,387.17865459327885
est_22_2,teqp,condensador,0.125,362.5533033092986,319.4515891704486,300.032917
est_22_2,teqp,hrvg,0.15,495.2653058041732,415.0,387.7626760773626
est_22_2,teqp,condensador,0.15,353.9094014286816,318.9463526129001,300.032917
est_22_2,teqp,hrvg,0.175,505.471826453989,415.0,388.3525386129902
est_22_2,teqp,condensador,0.175,345.2654995480645,318.44536613330644,300.032917
est_22_2,teqp,hrvg,0.2,515.6783471038049,415.0,388.94814663724304
est_22_2,teqp,condensador,0.2,336.6215976674474,317.9486762354199,300.032917
est_22_2,teqp,hrvg,0.225,525.8848677536207,415.0,389.5493976717075
est_22_2,teqp,condensador,0.225,327.97769578683034,317.4563253176107,300.032917
est_22_2,teqp,hrvg,0.25,536.0913884034364,415.0,390.156182305264
est_22_2,teqp,condensador,0.25,319.33379390621326,316.9683517942383,300.032917
est_22_2,teqp,hrvg,0.275,546.2979090532523,415.0,390.7683841956023
est_22_2,teqp,condensador,0.275,310.6898920255962,316.484790219672,300.032917
est_22_2,teqp,hrvg,0.3,556.5044297030681,415.0,391.3858800901094
est_22_2,teqp,condensador,0.3,302.0459901449791,316.00567141302906,300.032917
est_22_2,teqp,hrvg,0.325,566.710950352884,415.0,392.0085400529544
est_22_2,teqp,condensador,0.325,293.402088264362,315.53102258353675,300.032917
est_22_2,teqp,hrvg,0.35,576.9174710026998,415.0,392.636226640857
est_22_2,teqp,condensador,0.35,284.75818638374494,315.060867458414,300.032917
est_22_2,teqp,hrvg,0.375,587.1239916525155,415.0,393.26879663375627
est_22_2,teqp,condensador,0.375,276.11428450312786,314.59522643760494,300.032917
est_22_2,teqp,hrvg,0.4,597.3305123023314,415.0,393.90609968835
est_22_2,teqp,condensador,0.4,267.4703826225108,314.13411656780005,300.032917
est_22_2,teqp,hrvg,0.425,607.5370329521472,415.0,394.54797901779705
est_22_2,teqp,condensador,0.425,258.82648074189376,313.6775520717805,300.032917
est_22_2,teqp,hrvg,0.45,617.7435536019631,415.0,395.1942715180412
est_22_2,teqp,condensador,0.45,250.18257886127665,313.2255438601017,300.032917
est_22_2,teqp,hrvg,0.475,627.9500742517789,415.0,395.8448079263817
est_22_2,teqp,condensador,0.475,241.53867698065957,312.7781002123388,300.032917
est_22_2,teqp,hrvg,0.5,638.1565949015946,415.0,396.499413012891
est_22_2,teqp,condensador,0.5,232.8947751000425,312.3352265335402,300.032917
est_22_2,teqp,hrvg,0.525,648.3631155514106,415.0,397.1579058004755
est_22_2,teqp,condensador,0.525,224.25087321942542,311.89692567884634,300.032917
est_22_2,teqp,hrvg,0.55,658.5696362012263,415.0,397.8200998120618
est_22_2,teqp,condensador,0.55,215.60697133880834,311.46319858708813,300.032917
est_22_2,teqp,hrvg,0.575,668.7761568510422,415.0,398.48580333386315
est_22_2,teqp,condensador,0.575,206.96306945819128,311.03404154441205,300.032917
est_22_2,teqp,hrvg,0.6,678.982677500858,415.0,399.1548196604934
est_22_2,teqp,condensador,0.6,198.3191675775742,310.609451787061,300.032917
est_22_2,teqp,hrvg,0.625,689.1891981506737,415.0,399.826947367209
est_22_2,teqp,condensador,0.625,189.67526569695713,310.1894223861864,300.032917
est_22_2,teqp,hrvg,0.65,699.3957188004897,415.0,400.5019815813379
est_22_2,teqp,condensador,0.65,181.03136381634005,309.77394465245214,300.032917
est_22_2,teqp,hrvg,0.675,709.6022394503054,415.0,401.1797115091062
est_22_2,teqp,condensador,0.675,172.38746193572297,309.36300808553085,300.032917
est_22_2,teqp,hrvg,0.7,719.8087601001213,415.0,401.85992480897585
est_22_2,teqp,condensador,0.7,163.74356005510592,308.9566002249146,300.032917
est_22_2,teqp,hrvg,0.725,730.0152807499371,415.0,402.54240486379933
est_22_2,teqp,condensador,0.725,155.09965817448884,308.5547069348443,300.032917
est_22_2,teqp,hrvg,0.75,740.221801399753,415.0,403.22693243224836
est_22_2,teqp,condensador,0.75,146.45575629387173,308.1573122599001,300.032917
est_22_2,teqp,hrvg,0.775,750.4283220495688,415.0,403.9132859021788
est_22_2,teqp,condensador,0.775,137.81185441325465,307.7643986931929,300.032917
est_22_2,teqp,hrvg,0.8,760.6348426993845,415.0,404.60124164401594
est_22_2,teqp,condensador,0.8,129.16795253263757,307.3759473534285,300.032917
est_22_2,teqp,hrvg,0.825,770.8413633492004,415.0,405.2905744658128
est_22_2,teqp,condensador,0.825,120.52405065202055,306.9919376730921,300.032917
est_22_2,teqp,hrvg,0.85,781.0478839990162,415.0,405.98105804875416
est_22_2,teqp,condensador,0.85,111.88014877140347,306.6123479347503,300.032917
est_22_2,teqp,hrvg,0.875,791.2544046488321,415.0,406.6724653878974
est_22_2,teqp,condensador,0.875,103.23624689078639,306.2371550669885,300.032917
est_22_2,teqp,hrvg,0.9,801.4609252986479,415.0,407.36456923565254
est_22_2,teqp,condensador,0.9,94.59234501016931,305.86633481338,300.032917
est_22_2,teqp,hrvg,0.925,811.6674459484636,415.0,408.0571425453838
est_22_2,teqp,condensador,0.925,85.94844312955223,305.4998619923658,300.032917
est_22_2,teqp,hrvg,0.95,821.8739665982795,415.0,408.74995891392683
est_22_2,teqp,condensador,0.95,77.30454124893515,305.1377094998929,300.032917
est_22_2,teqp,hrvg,0.975,832.0804872480953,415.0,409.44279313043637
est_22_2,teqp,condensador,0.975,68.66063936831807,304.7798505329453,300.032917
est_22_2,teqp,hrvg,1.0,842.2870078979112,415.0,410.1354210552522
est_22_2,teqp,condensador,1.0,60.01673748770099,303.95422175543564,300.032917
est_22_4,teqp,regenerador,0.0,496.9136465517955,399.6368409907367,374.3726402006216
est_22_4,teqp,regenerador,0.01,492.96501450674396,398.8549180969818,373.68942823124837
est_22_4,teqp,regenerador,0.02,489.0163824616924,398.072007247754,373.00557571028276
est_22_4,teqp,regenerador,0.03,485.0677504166408,397.2881160372431,372.32108697658623
est_22_4,teqp,regenerador,0.04,481.1191183715893,396.50325196476257,371.63596632008034
est_22_4,teqp,regenerador,0.05,477.17048632653774,395.7174224380131,370.95021798199235
est_22_4,teqp,regenerador,0.06,473.2218542814862,394.9306347733345,370.26384615508323
est_22_4,teqp,regenerador,0.07,469.2732222364346,394.14289619637816,369.5768549838659
est_22_4,teqp,regenerador,0.08,465.32459019138304,393.35421384276003,368.8892485648126
est_22_4,teqp,regenerador,0.09,461.37595814633147,392.56459475867996,368.2010309465518
est_22_4,teqp,regenerador,0.1,457.42732610127996,391.77404590151417,367.51220613002414
est_22_4,teqp,regenerador,0.11,453.4786940562284,390.98257414063374,366.8227780689638
est_22_4,teqp,regenerador,0.12,449.5300620111768,390.1901862568287,366.1327506688314
est_22_4,teqp,regenerador,0.13,445.58142996612526,389.3968889450352,365.442127789263
est_22_4,teqp,regenerador,0.14,441.6327979210737,388.602688812648,364.7509132419558
est_22_4,teqp,regenerador,0.15,437.6841658760221,387.8075923810884,364.0591107919052
est_22_4,teqp,regenerador,0.16,433.73553383097055,387.0116060860319,363.366724157301
est_22_4,teqp,regenerador,0.17,429.786901785919,386.21473627783683,362.6737570096188
est_22_4,teqp,regenerador,0.18,425.8382697408675,385.41698922194416,361.98021297371093
est_22_4,teqp,regenerador,0.19,421.8896376958159,384.61837109924875,361.28609562787426
est_22_4,teqp,regenerador,0.2,417.94100565076434,383.81888800645044,360.591408503914
est_22_4,teqp,regenerador,0.21,413.99237360571277,383.0185459563755,359.89615508718964
est_22_4,teqp,regenerador,0.22,410.0437415606612,382.21735087827255,359.20033881664165
est_22_4,teqp,regenerador,0.23,406.0951095156097,381.4153086180782,358.5039630848126
est_22_4,teqp,regenerador,0.24,402.1464774705581,380.61242493865274,357.8070312378484
est_22_4,teqp,regenerador,0.25,398.19784542550656,379.8087055199921,357.10954657548103
est_22_4,teqp,regenerador,0.26,394.249213380455,379.00415596117705,356.411512350997
est_22_4,teqp,regenerador,0.27,390.3005813354034,378.19878177397436,355.7129317732556
est_22_4,teqp,regenerador,0.28,386.35194929035185,377.39258839317955,355.0138079983564
est_22_4,teqp,regenerador,0.29,382.4033172453003,376.58558116864623,354.31414414313696
est_22_4,teqp,regenerador,0.3,378.4546852002487,375.77776536858937,353.6139432742285
est_22_4,teqp,regenerador,0.31,374.5060531551972,374.96914617912165,352.9132084117775
est_22_4,teqp,regenerador,0.32,370.55742111014564,374.15972870427686,352.2119425292161
est_22_4,teqp,regenerador,0.33,366.6087890650941,373.3495179659998,351.5101485529441
est_22_4,teqp,regenerador,0.34,362.6601570200425,372.53851890410766,350.80782936217616
est_22_4,teqp,regenerador,0.35,358.711524974991,371.72673637621506,350.10498778876814
est_22_4,teqp,regenerador,0.36,354.7628929299394,370.9141751577683,349.40162661702675
est_22_4,teqp,regenerador,0.37,350.81426088488786,370.10083994130235,348.69774858350246
est_22_4,teqp,regenerador,0.38,346.8656288398363,369.28673533745166,347.99335637675523
est_22_4,teqp,regenerador,0.39,342.9169967947847,368.47186587358146,347.28845263710906
est_22_4,teqp,regenerador,0.4,338.96836474973315,367.65623602267516,346.58303995636993
est_22_4,teqp,regenerador,0.41,335.0197327046816,366.8398501762455,345.8771208786718
est_22_4,teqp,regenerador,0.42,331.07110065963,366.02271254376234,345.1706979071655
est_22_4,teqp,regenerador,0.43,327.12246861457845,365.20482681875313,344.46377351607447
est_22_4,teqp,regenerador,0.44,323.1738365695269,364.38619811041934,343.75635005686644
est_22_4,teqp,regenerador,0.45,319.2252045244753,363.56682994321557,343.0484298739921
est_22_4,teqp,regenerador,0.46,315.2765724794238,362.74672625637976,342.3400152613174
est_22_4,teqp,regenerador,0.47,311.32794043437224,361.9258909034232,341.6311084616817
est_22_4,teqp,regenerador,0.48,307.3793083893207,361.1043276515766,340.92171116644573
est_22_4,teqp,regenerador,0.49,303.43067634426916,360.2820401811935,340.2118265150012
est_22_4,teqp,regenerador,0.5,299.4820442992176,359.45903208509884,339.5014560942555
est_22_4,teqp,regenerador,0.51,295.533412254166,358.635306866253,338.79060193809056
est_22_4,teqp,regenerador,0.52,291.58478020911446,357.8108679318724,338.0792660267889
est_22_4,teqp,regenerador,0.53,287.6361481640629,356.9857186099451,337.3674502864282
est_22_4,teqp,regenerador,0.54,283.6875161190113,356.15986213171675,336.6551565882435
est_22_4,teqp,regenerador,0.55,279.73888407395975,355.3333016456656,335.9423867479576
est_22_4,teqp,regenerador,0.56,275.7902520289082,354.5060407030763,335.22914252507366
est_22_4,teqp,regenerador,0.57,271.8416199838567,353.67808126270506,334.51542562213154
est_22_4,teqp,regenerador,0.58,267.8929879388051,352.84942668875993,333.80123768392406
est_22_4,teqp,regenerador,0.59,263.94435589375354,352.02007985283194,333.0865802995266
est_22_4,teqp,regenerador,0.6,259.99572384870197,351.19004335455463,332.37145499046613
est_22_4,teqp,regenerador,0.61,256.0470918036504,350.3593197466194,331.6558632272562
est_22_4,teqp,regenerador,0.62,252.09845975859886,349.5279115024051,330.9398064144541
est_22_4,teqp,regenerador,0.63,248.1498277135473,348.6958209945129,330.22328589396335
est_22_4,teqp,regenerador,0.64,244.20119566849573,347.86305049376386,329.50630294539343
est_22_4,teqp,regenerador,0.65,240.2525636234442,347.02960216544307,328.7888587847537
est_22_4,teqp,regenerador,0.66,236.30393157839262,346.1954780720953,328.0709545626723
est_22_4,teqp,regenerador,0.67,232.35529953334105,345.3606801674265,327.3525913632335
est_22_4,teqp,regenerador,0.68,228.4066674882895,344.52521029672806,326.633770202765
est_22_4,teqp,regenerador,0.69,224.45803544323797,343.68907019457134,325.9144920285747
est_22_4,teqp,regenerador,0.7,220.5094033981864,342.8522614828516,325.19475771762535
est_22_4,teqp,regenerador,0.71,216.56077135313484,342.01478566874454,324.4745680751613
est_22_4,teqp,regenerador,0.72,212.61213930808327,341.17664414255455,323.7539238332447
est_22_4,teqp,regenerador,0.73,208.6635072630317,340.3378381754781,323.03282564996874
est_22_4,teqp,regenerador,0.74,204.71487521798014,339.4983689172481,322.31127410460215
est_22_4,teqp,regenerador,0.75,200.76624317292857,338.65823739367704,321.58927020244096
est_22_4,teqp,regenerador,0.76,196.817611127877,337.8174445040881,320.8668133666473
est_22_4,teqp,regenerador,0.77,192.86897908282543,336.9759910186245,320.14390443972036
est_22_4,teqp,regenerador,0.78,188.92034703777392,336.1338775754407,319.42054368100185
est_22_4,teqp,regenerador,0.79,184.97171499272235,335.29110467776286,318.69673126475834
est_22_4,teqp,regenerador,0.8,181.0230829476708,334.44767269081876,317.97246727818595
est_22_4,teqp,regenerador,0.81,177.07445090261922,333.60358183862417,317.2477517294131
est_22_4,teqp,regenerador,0.82,173.1258188575677,332.758832200636,316.5225845484056
est_22_4,teqp,regenerador,0.83,169.17718681251614,331.9134237116384,315.79696551579565
est_22_4,teqp,regenerador,0.84,165.22855476746457,331.0673561450048,315.07089434872023
est_22_4,teqp,regenerador,0.85,161.279922722413,330.22062912960143,314.3443706659583
est_22_4,teqp,regenerador,0.86,157.33129067736144,329.37324212933044,313.61739398537844
est_22_4,teqp,regenerador,0.87,153.38265863230987,328.5251944455316,312.8899637212987
est_22_4,teqp,regenerador,0.88,149.4340265872583,327.6764852116304,312.16207918172887
est_22_4,teqp,regenerador,0.89,145.48539454220673,326.82711338862293,311.4337395654987
est_22_4,teqp,regenerador,0.9,141.53676249715517,325.9770777603691,310.7049439592792
est_22_4,teqp,regenerador,0.91,137.5881304521036,325.12637692868293,309.97569133446746
est_22_4,teqp,regenerador,0.92,133.6394984070521,324.2750093082084,309.2459805439587
est_22_4,teqp,regenerador,0.93,129.69086636200052,323.4229731210698,308.515810322475
est_22_4,teqp,regenerador,0.94,125.74223431694895,322.57026639142805,307.7851792685035
est_22_4,teqp,regenerador,0.95,121.79360227189744,321.7168869375144,307.05408586418855
est_22_4,teqp,regenerador,0.96,117.84497022684587,320.86283237463493,306.3225284524107
est_22_4,teqp,regenerador,0.97,113.8963381817943,320.008100091796,305.5905052406651
est_22_4,teqp,regenerador,0.98,109.94770613674274,319.15268726164237,304.8580142957069
est_22_4,teqp,regenerador,0.99,105.99907409169117,318.2965908254743,304.1250535393075
est_22_4,teqp,regenerador,1.0,102.0504420466396,317.43980748768234,303.39162074383444
est_22_4,teqp,hrvg,0.0,399.9454820969489,403.0,374.3726402006216
est_22_4,teqp,condensador,0.0,309.9114355810696,316.4414590522986,300.032917
est_22_4,teqp,hrvg,0.025,407.10451920924856,403.0,375.8070379147304
est_22_4,teqp,condensador,0.025,303.54424140732124,316.088397755877,300.032917
est_22_4,teqp,hrvg,0.05,414.2635563215482,403.0,377.238542892692
est_22_4,teqp,condensador,0.05,297.1770472335729,315.7377595018156,300.032917
est_22_4,teqp,hrvg,0.075,421.42259343384785,403.0,378.6671126520153
est_22_4,teqp,condensador,0.075,290.80985305982455,315.3895541860344,300.032917
est_22_4,teqp,hrvg,0.1,428.5816305461475,403.0,380.0927037211856
est_22_4,teqp,condensador,0.1,284.4426588860762,315.043790714754,300.032917
est_22_4,teqp,hrvg,0.125,435.74066765844714,403.0,381.5152716242806
est_22_4,teqp,condensador,0.125,278.0754647123278,314.70047704492816,300.032917
est_22_4,teqp,hrvg,0.15,442.8997047707467,403.0,382.93477086666155
est_22_4,teqp,condensador,0.15,271.7082705385795,314.35961988696397,300.032917
est_22_4,teqp,hrvg,0.175,450.05874188304637,403.0,384.35115491958726
est_22_4,teqp,condensador,0.175,265.3410763648311,314.02122566666,300.032917
est_22_4,teqp,hrvg,0.2,457.217778995346,403.0,385.6159644889599
est_22_4,teqp,condensador,0.2,258.97388219108274,313.6852995504252,300.032917
est_22_4,teqp,hrvg,0.225,464.37681610764565,403.0,386.01349109971284
est_22_4,teqp,condensador,0.225,252.6066880173344,313.3518454909816,300.032917
est_22_4,teqp,hrvg,0.25,471.5358532199453,403.0,386.41401336932597
est_22_4,teqp,condensador,0.25,246.23949384358605,313.0208671030855,300.032917
est_22_4,teqp,hrvg,0.275,478.69489033224494,403.0,386.8175057337891
est_22_4,teqp,condensador,0.275,239.87229966983767,312.69236702402276,300.032917
est_22_4,teqp,hrvg,0.3,485.8539274445446,403.0,387.22394109347226
est_22_4,teqp,condensador,0.3,233.5051054960893,312.36634703819533,300.032917
est_22_4,teqp,hrvg,0.325,493.0129645568442,403.0,387.633290668994
est_22_4,teqp,condensador,0.325,227.13791132234095,312.0428082743272,300.032917
est_22_4,teqp,hrvg,0.35,500.1720016691438,403.0,388.04552402899185
est_22_4,teqp,condensador,0.35,220.7707171485926,311.7217509516221,300.032917
est_22_4,teqp,hrvg,0.375,507.33103878144345,403.0,388.4606090765325
est_22_4,teqp,condensador,0.375,214.40352297484424,311.4031755409029,300.032917
est_22_4,teqp,hrvg,0.4,514.4900758937431,403.0,388.8785120447086
est_22_4,teqp,condensador,0.4,208.03632880109586,311.08707832474204,300.032917
est_22_4,teqp,hrvg,0.425,521.6491130060427,403.0,389.29919749119205
est_22_4,teqp,condensador,0.425,201.66913462734755,310.7734610118455,300.032917
est_22_4,teqp,hrvg,0.45,528.8081501183424,403.0,389.7226282954228
est_22_4,teqp,condensador,0.45,195.30194045359917,310.4623192827586,300.032917
est_22_4,teqp,hrvg,0.475,535.967187230642,403.0,390.1487656580278
est_22_4,teqp,condensador,0.475,188.9347462798508,310.1536504557937,300.032917
est_22_4,teqp,hrvg,0.5,543.1262243429417,403.0,390.57756910254005
est_22_4,teqp,condensador,0.5,182.56755210610245,309.84745092726126,300.032917
est_22_4,teqp,hrvg,0.525,550.2852614552413,403.0,391.00899647925917
est_22_4,teqp,condensador,0.525,176.20035793235408,309.54371656137647,300.032917
est_22_4,teqp,hrvg,0.55,557.444298567541,403.0,391.44300397184037
est_22_4,teqp,condensador,0.55,169.83316375860574,309.2424425932856,300.032917
est_22_4,teqp,hrvg,0.575,564.6033356798406,403.0,391.8795463455079
est_22_4,teqp,condensador,0.575,163.4659695848574,308.9436237290461,300.032917
est_22_4,teqp,hrvg,0.6,571.7623727921402,403.0,392.31857585641507
est_22_4,teqp,condensador,0.6,157.09877541110902,308.64725444077266,300.032917
est_22_4,teqp,hrvg,0.625,578.9214099044399,403.0,392.7600442143834
est_22_4,teqp,condensador,0.625,150.73158123736067,308.35332779527846,300.032917
est_22_4,teqp,hrvg,0.65,586.0804470167395,403.0,393.20390101126424
est_22_4,teqp,condensador,0.65,144.3643870636123,308.06183762733235,300.032917
est_22_4,teqp,hrvg,0.675,593.2394841290392,403.0,393.6500942573114
est_22_4,teqp,condensador,0.675,137.99719288986392,307.77277647930674,300.032917
est_22_4,teqp,hrvg,0.7,600.3985212413388,403.0,394.0985704001869
est_22_4,teqp,condensador,0.7,131.6299987161156,307.4861368165126,300.032917
est_22_4,teqp,hrvg,0.725,607.5575583536383,403.0,394.5492743447774
est_22_4,teqp,condensador,0.725,125.26280454236723,307.20191041794993,300.032917
est_22_4,teqp,hrvg,0.75,614.7165954659381,403.0,395.00214947685447
est_22_4,teqp,condensador,0.75,118.89561036861886,306.9200888535802,300.032917
est_22_4,teqp,hrvg,0.775,621.8756325782376,403.0,395.45713769070136
est_22_4,teqp,condensador,0.775,112.52841619487052,306.64066325268476,300.032917
est_22_4,teqp,hrvg,0.8,629.0346696905374,403.0,395.9141794201495
est_22_4,teqp,condensador,0.8,106.16122202112214,306.3636243632138,300.032917
est_22_4,teqp,hrvg,0.825,636.1937068028369,403.0,396.3732136786589
est_22_4,teqp,condensador,0.825,99.79402784737383,306.0889625810167,300.032917
est_22_4,teqp,hrvg,0.85,643.3527439151366,403.0,396.83417808832075
est_22_4,teqp,condensador,0.85,93.42683367362545,305.81666797203457,300.032917
est_22_4,teqp,hrvg,0.875,650.5117810274362,403.0,397.297008932687
est_22_4,teqp,condensador,0.875,87.05963949987708,305.54673046769335,300.032917
est_22_4,teqp,hrvg,0.9,657.670818139736,403.0,397.76164119252047
est_22_4,teqp,condensador,0.9,80.69244532612873,305.27913891846123,300.032917
est_22_4,teqp,hrvg,0.925,664.8298552520355,403.0,398.22800859658537
est_22_4,teqp,condensador,0.925,74.32525115238036,305.01388294423435,300.032917
est_22_4,teqp,hrvg,0.95,671.9888923643351,403.0,398.69604366688424
est_22_4,teqp,condensador,0.95,67.95805697863202,304.7509513030747,300.032917
est_22_4,teqp,hrvg,0.975,679.1479294766348,403.0,399.1656777285105
est_22_4,teqp,condensador,0.975,61.59086280488367,304.2927717802043,300.032917
est_22_4,teqp,hrvg,1.0,686.3069665889344,403.0,399.6368409907694
est_22_4,teqp,condensador,1.0,55.2236686311353,302.92273618842785,300.032917
est_22_5,teqp,regenerador,0.0,532.623257652835,409.57244486861987,370.10274537031023
est_22_5,teqp,regenerador,0.01,528.636961279524,408.7814988282148,369.47327159584063
est_22_5,teqp,regenerador,0.02,524.6506649062129,407.98952198520783,368.8432819763033
est_22_5,teqp,regenerador,0.03,520.6643685329019,407.1965220014668,368.212779620581
est_22_5,teqp,regenerador,0.04,516.6780721595909,406.4025064452119,367.58176760396816
est_22_5,teqp,regenerador,0.05,512.6917757862798,405.6074827914758,366.95024896846627
est_22_5,teqp,regenerador,0.06,508.70547941296877,404.8114584233428,366.3182267222704
est_22_5,teqp,regenerador,0.07,504.71918303965776,404.01444063208254,365.6857038409527
est_22_5,teqp,regenerador,0.08,500.7328866663467,403.21643661807695,365.05268326651316
est_22_5,teqp,regenerador,0.09,496.7465902930357,402.4174534913959,364.4191679079741
est_22_5,teqp,regenerador,0.1,492.76029391972463,401.61749827239936,363.78516064135266
est_22_5,teqp,regenerador,0.11,488.77399754641357,400.81657789232173,363.1506643097301
est_22_5,teqp,regenerador,0.12,484.78770117310256,400.0146991938239,362.5156817233086
est_22_5,teqp,regenerador,0.13,480.8014047997915,399.21186893152804,361.88021565946667
est_22_5,teqp,regenerador,0.14,476.8151084264805,398.40809377252725,361.244268862804
est_22_5,teqp,regenerador,0.15,472.82881205316943,397.6033802968651,360.6078440451726
est_22_5,teqp,regenerador,0.16,468.84251567985837,396.79773499799416,359.9709438857165
est_22_5,teqp,regenerador,0.17,464.85621930654736,395.9911642832121,359.3335710308798
est_22_5,teqp,regenerador,0.18,460.8699229332363,395.18367447406115,358.69572809442565
est_22_5,teqp,regenerador,0.19,456.88362655992523,394.3752718082747,358.0574176574382
est_22_5,teqp,regenerador,0.2,452.8973301866142,393.565962433878,357.418642268311
est_22_5,teqp,regenerador,0.21,448.9110338133032,392.75575241992766,356.779404442734
est_22_5,teqp,regenerador,0.22,444.92473743999216,391.9446477482503,356.1397066636634
est_22_5,teqp,regenerador,0.23,440.9384410666811,391.1326543170162,355.49955138336026
est_22_5,teqp,regenerador,0.24,436.9521446933701,390.3197779407279,354.85894101511786
est_22_5,teqp,regenerador,0.25,432.965848320059,389.50602435035927,354.2178779467285
est_22_5,teqp,regenerador,0.26,428.97955194674796,388.6913991935761,353.5763645291522
est_22_5,teqp,regenerador,0.27,424.99325557343695,387.87590803491867,352.9344030811901
est_22_5,teqp,regenerador,0.28,421.0069592001259,387.0595563559672,352.2919958886129
est_22_5,teqp,regenerador,0.29,417.0206628268149,386.2423495558328,351.6491452040621
est_22_5,teqp,regenerador,0.3,413.0343664535038,385.4242929495216,351.0058532469586
est_22_5,teqp,regenerador,0.31,409.0480700801928,384.6053917714953,350.36212220338933
est_22_5,teqp,regenerador,0.32,405.06177370688175,383.7856511722533,349.717954225989
est_22_5,teqp,regenerador,0.33,401.0754773335707,382.9650762200977,349.0733514338089
est_22_5,teqp,regenerador,0.34,397.0891809602597,382.1436719007847,348.4283159121711
est_22_5,teqp,regenerador,0.35,393.1028845869486,381.32144311749335,347.78284971252054
est_22_5,teqp,regenerador,0.36,389.11658821363756,380.4983946907695,347.13695485323046
est_22_5,teqp,regenerador,0.37,385.13029184032655,379.6745313584331,346.49063331454
est_22_5,teqp,regenerador,0.38,381.1439954670155,378.8498577754602,345.84388704693004
est_22_5,teqp,regenerador,0.39,377.1576990937044,378.02437851383024,345.19671797767865
est_22_5,teqp,regenerador,0.4,373.1714027203934,377.19809806234423,344.5491280088476
est_22_5,teqp,regenerador,0.41,369.1851063470824,376.3710208264056,343.90111894636516
est_22_5,teqp,regenerador,0.42,365.19880997377135,375.5431511277691,343.25269259911795
est_22_5,teqp,regenerador,0.43,361.2125136004603,374.71449331059154,342.60385074042017
est_22_5,teqp,regenerador,0.44,357.2262172271493,373.8850514146224,341.95459510773605
est_22_5,teqp,regenerador,0.45,353.2399208538382,373.05482900155704,341.3049269023895
est_22_5,teqp,regenerador,0.46,349.25362448052715,372.2238310578295,340.65484878926225
est_22_5,teqp,regenerador,0.47,345.26732810721614,371.39206097753066,340.0043618964635
est_22_5,teqp,regenerador,0.48,341.28103173390514,370.55952257720065,339.35346796848165
est_22_5,teqp,regenerador,0.49,337.294735360594,369.7262195826887,338.70216809839155
est_22_5,teqp,regenerador,0.5,333.308438987283,368.8921556336768,338.05046426234935
est_22_5,teqp,regenerador,0.51,329.322142613972,368.05733428108465,337.3983577843295
est_22_5,teqp,regenerador,0.52,325.3358462406609,367.22175897646173,336.7458501031434
est_22_5,teqp,regenerador,0.53,321.3495498673499,366.3854330931342,336.09294261852546
est_22_5,teqp,regenerador,0.54,317.3632534940389,365.54835991817697,335.4396366906743
est_22_5,teqp,regenerador,0.55,313.37695712072775,364.71054314825653,334.7859336397764
est_22_5,teqp,regenerador,0.56,309.39066074741675,363.8719848890448,334.1318347455134
est_22_5,teqp,regenerador,0.57,305.40436437410574,363.0326886992585,333.47734124937244
est_22_5,teqp,regenerador,0.58,301.41806800079473,362.1926575773202,332.8224543427627
est_22_5,teqp,regenerador,0.59,297.43177162748367,361.35189424459713,332.16717518435007
est_22_5,teqp,regenerador,0.6,293.4454752541726,360.51040143118433,331.5115048865776
est_22_5,teqp,regenerador,0.61,289.4591788808616,359.66818177116875,330.8554445179349
est_22_5,teqp,regenerador,0.62,285.47288250755054,358.8252378014875,330.1989951022809
est_22_5,teqp,regenerador,0.63,281.4865861342395,357.98157196073026,329.5421576199211
est_22_5,teqp,regenerador,0.64,277.50028976092847,357.1371865878734,328.8849330062278
est_22_5,teqp,regenerador,0.65,273.5139933876174,356.2920839209514,328.22732215056504
est_22_5,teqp,regenerador,0.66,269.52769701430634,355.4462660956673,327.56932589553315
est_22_5,teqp,regenerador,0.67,265.54140064099533,354.5997351439234,326.91094503619894
est_22_5,teqp,regenerador,0.68,261.55510426768427,353.7524929922933,326.2521803192864
est_22_5,teqp,regenerador,0.69,257.56880789437326,352.9045414604082,325.59303244233587
est_22_5,teqp,regenerador,0.7,253.5825115210622,352.05588225927914,324.93350205283025
est_22_5,teqp,regenerador,0.71,249.5962151477512,351.2065169895262,324.2735897473223
est_22_5,teqp,regenerador,0.72,245.60991877444013,350.35644713953684,323.6132960703182
est_22_5,teqp,regenerador,0.73,241.62362240112907,349.5056740835326,322.9526215144898
est_22_5,teqp,regenerador,0.74,237.63732602781806,348.6541990795464,322.29156651502893
est_22_5,teqp,regenerador,0.75,233.651029654507,347.8020232673122,321.630131957414
est_22_5,teqp,regenerador,0.76,229.66473328119594,346.94914766922733,320.9683171675502
est_22_5,teqp,regenerador,0.77,225.67843690788493,346.0955731758029,320.30612291502223
est_22_5,teqp,regenerador,0.78,221.69214053457387,345.2413005625709,319.6435494110326
est_22_5,teqp,regenerador,0.79,217.7058441612628,344.3863304723312,318.9805968071665
est_22_5,teqp,regenerador,0.8,213.7195477879518,343.53066341852997,318.31726519411785
est_22_5,teqp,regenerador,0.81,209.73325141464073,342.6742997816063,317.65355460036795
est_22_5,teqp,regenerador,0.82,205.74695504132973,341.8172398061538,316.98946501626665
est_22_5,teqp,regenerador,0.83,201.76065866801866,340.9594835979628,316.3249963308001
est_22_5,teqp,regenerador,0.84,197.77436229470766,340.10103112092895,315.6601483634579
est_22_5,teqp,regenerador,0.85,193.7880659213966,339.2418821938409,314.99492087953655
est_22_5,teqp,regenerador,0.86,189.80176954808553,338.38203648726653,314.3293135747172
est_22_5,teqp,regenerador,0.87,185.81547317477452,337.5214935184693,313.6633260734184
est_22_5,teqp,regenerador,0.88,181.82917680146346,336.6602526521475,312.9969579270785
est_22_5,teqp,regenerador,0.89,177.84288042815245,335.7983130902692,312.33020861238225
est_22_5,teqp,regenerador,0.9,173.8565840548414,334.9356738733139,311.6630775294171
est_22_5,teqp,regenerador,0.91,169.87028768153033,334.07233387392324,310.99556399976063
est_22_5,teqp,regenerador,0.92,165.88399130821932,333.2082917930294,310.32766726449825
est_22_5,teqp,regenerador,0.93,161.89769493490826,332.3435461553845,309.65938648216365
est_22_5,teqp,regenerador,0.94,157.91139856159725,331.4780953049377,308.990720726608
est_22_5,teqp,regenerador,0.95,153.9251021882862,330.61193739999885,308.3216689884859
est_22_5,teqp,regenerador,0.96,149.93880581497518,329.7450704082126,307.65223015872965
est_22_5,teqp,regenerador,0.97,145.95250944166412,328.8774921013299,306.98240304827976
est_22_5,teqp,regenerador,0.98,141.96621306835306,328.00920004976183,306.31218636860484
est_22_5,teqp,regenerador,0.99,137.97991669504205,327.14019161691175,305.64157873557707
est_22_5,teqp,regenerador,1.0,133.993620321731,326.27046395328074,304.9705786658981
est_22_5,teqp,hrvg,0.0,378.7174453077565,415.0,370.10274537031023
est_22_5,teqp,condensador,0.0,456.4130061046088,325.1942538458963,300.032917
est_22_5,teqp,hrvg,0.025,390.09927661026967,415.0,372.39518743145476
est_22_5,teqp,condensador,0.025,446.5663996309264,324.57123898651133,300.032917
est_22_5,teqp,hrvg,0.05,401.4811079127828,415.0,374.68056258990686
est_22_5,teqp,condensador,0.05,436.719793157244,323.9527209971246,300.032917
est_22_5,teqp,hrvg,0.075,412.86293921529597,415.0,376.9587082497775
est_22_5,teqp,condensador,0.075,426.8731866835616,323.3388426984237,300.032917
est_22_5,teqp,hrvg,0.1,424.2447705178092,415.0,379.22945562315823
est_22_5,teqp,condensador,0.1,417.02658020987917,322.72973793374376,300.032917
est_22_5,teqp,hrvg,0.125,435.6266018203223,415.0,381.49262960611026
est_22_5,teqp,condensador,0.125,407.17997373619676,322.1255324392657,300.032917
est_22_5,teqp,hrvg,0.15,447.00843312283547,415.0,383.7480486422715
est_22_5,teqp,condensador,0.15,397.33336726251434,321.5263436323538,300.032917
