tag,motor,equipo,f,h,T_caliente,T_frio
est_22_5,teqp,hrvg,0.175,458.3902644253486,415.0,385.6808640766238
est_22_5,teqp,condensador,0.175,387.48676078883193,320.93228083565765,300.032917
est_22_5,teqp,hrvg,0.2,469.77209572786177,415.0,386.3150608970613
est_22_5,teqp,condensador,0.2,377.6401543151495,320.34344489300037,300.032917
est_22_5,teqp,hrvg,0.225,481.1539270303749,415.0,386.9567806159823
est_22_5,teqp,condensador,0.225,367.7935478414671,319.7599297588366,300.032917
est_22_5,teqp,hrvg,0.25,492.5357583328881,415.0,387.60591424259974
est_22_5,teqp,condensador,0.25,357.9469413677847,319.181821080903,300.032917
est_22_5,teqp,hrvg,0.275,503.91758963540127,415.0,388.2623417573375
est_22_5,teqp,condensador,0.275,348.1003348941023,318.6091972716616,300.032917
est_22_5,teqp,hrvg,0.3,515.2994209379144,415.0,388.9259326429077
est_22_5,teqp,condensador,0.3,338.25372842041986,318.0421295399099,300.032917
est_22_5,teqp,hrvg,0.325,526.6812522404275,415.0,389.5965456946115
est_22_5,teqp,condensador,0.325,328.40712194673745,317.48068211644164,300.032917
est_22_5,teqp,hrvg,0.35,538.0630835429407,415.0,390.2740289881875
est_22_5,teqp,condensador,0.35,318.56051547305503,316.92491248444463,300.032917
est_22_5,teqp,hrvg,0.375,549.4449148454539,415.0,390.95821988321165
est_22_5,teqp,condensador,0.375,308.7139089993726,316.3748716171254,300.032917
est_22_5,teqp,hrvg,0.4,560.826746147967,415.0,391.64894492910673
est_22_5,teqp,condensador,0.4,298.8673025256902,315.8306042166019,300.032917
est_22_5,teqp,hrvg,0.425,572.2085774504802,415.0,392.3460207086456
est_22_5,teqp,condensador,0.425,289.0206960520078,315.29214895323594,300.032917
est_22_5,teqp,hrvg,0.45,583.5904087529934,415.0,393.0492521747552
est_22_5,teqp,condensador,0.45,279.1740895783254,314.759538897433,300.032917
est_22_5,teqp,hrvg,0.475,594.9722400555065,415.0,393.75843499376754
est_22_5,teqp,condensador,0.475,269.32748310464297,314.232800864442,300.032917
est_22_5,teqp,hrvg,0.5,606.3540713580196,415.0,394.47335430655676
est_22_5,teqp,condensador,0.5,259.48087663096055,313.71195749744055,300.032917
est_22_5,teqp,hrvg,0.525,617.7359026605328,415.0,395.193785437759
est_22_5,teqp,condensador,0.525,249.63427015727814,313.1970255028787,300.032917
est_22_5,teqp,hrvg,0.55,629.117733963046,415.0,395.9194941582289
est_22_5,teqp,condensador,0.55,239.7876636835957,312.6880171333535,300.032917
est_22_5,teqp,hrvg,0.575,640.4995652655591,415.0,396.65023701452486
est_22_5,teqp,condensador,0.575,229.94105720991334,312.18493972120035,300.032917
est_22_5,teqp,hrvg,0.6,651.8813965680722,415.0,397.38576170633024
est_22_5,teqp,condensador,0.6,220.0944507362309,311.6877968921318,300.032917
est_22_5,teqp,hrvg,0.625,663.2632278705855,415.0,398.12580752083176
est_22_5,teqp,condensador,0.625,210.24784426254848,311.1965870166085,300.032917
est_22_5,teqp,hrvg,0.65,674.6450591730986,415.0,398.8701057969043
est_22_5,teqp,condensador,0.65,200.40123778886607,310.71130614875705,300.032917
est_22_5,teqp,hrvg,0.675,686.0268904756117,415.0,399.61838024510246
est_22_5,teqp,condensador,0.675,190.55463131518366,310.2319448873436,300.032917
est_22_5,teqp,hrvg,0.7,697.4087217781249,415.0,400.3703486091122
est_22_5,teqp,condensador,0.7,180.70802484150124,309.75849122725293,300.032917
est_22_5,teqp,hrvg,0.725,708.7905530806381,415.0,401.12572045495733
est_22_5,teqp,condensador,0.725,170.86141836781883,309.2909297309928,300.032917
est_22_5,teqp,hrvg,0.75,720.1723843831512,415.0,401.8842016495969
est_22_5,teqp,condensador,0.75,161.01481189413641,308.8292416631038,300.032917
est_22_5,teqp,hrvg,0.775,731.5542156856644,415.0,402.6454919747348
est_22_5,teqp,condensador,0.775,151.168205420454,308.3734056335183,300.032917
est_22_5,teqp,hrvg,0.8,742.9360469881776,415.0,403.4092870881287
est_22_5,teqp,condensador,0.8,141.3215989467716,307.9233970187931,300.032917
est_22_5,teqp,hrvg,0.825,754.3178782906907,415.0,404.1752790477465
est_22_5,teqp,condensador,0.825,131.47499247308917,307.4791888364111,300.032917
est_22_5,teqp,hrvg,0.85,765.6997095932038,415.0,404.9431569833299
est_22_5,teqp,condensador,0.85,121.62838599940676,307.0407516054411,300.032917
est_22_5,teqp,hrvg,0.875,777.081540895717,415.0,405.7126078644231
est_22_5,teqp,condensador,0.875,111.78177952572435,306.6080534796009,300.032917
est_22_5,teqp,hrvg,0.9,788.4633721982302,415.0,406.4833172556721
est_22_5,teqp,condensador,0.9,101.93517305204193,306.1810605332485,300.032917
est_22_5,teqp,hrvg,0.925,799.8452035007433,415.0,407.2549700796268
est_22_5,teqp,condensador,0.925,92.08856657835952,305.75973675758985,300.032917
est_22_5,teqp,hrvg,0.95,811.2270348032564,415.0,408.0272513823163
est_22_5,teqp,condensador,0.95,82.2419601046771,305.3440443401118,300.032917
est_22_5,teqp,hrvg,0.975,822.6088661057697,415.0,408.79984709642923
est_22_5,teqp,condensador,0.975,72.39535363099469,304.93394336224327,300.032917
est_22_5,teqp,hrvg,1.0,833.9906974082828,415.0,409.5724448687172
est_22_5,teqp,condensador,1.0,62.54874715731228,304.498735689732,300.032917
est_22_7,teqp,regenerador,0.0,496.912550819624,399.63651373774553,374.3660020997274
est_22_7,teqp,regenerador,0.01,492.96291319802015,398.85439164282053,373.68260762554627
est_22_7,teqp,regenerador,0.02,489.0132755764163,398.07128109181,372.99857231294396
est_22_7,teqp,regenerador,0.03,485.0636379548124,397.28718968467854,372.3139005036409
est_22_7,teqp,regenerador,0.04,481.1140003332085,396.50212492641776,371.62859649037455
est_22_7,teqp,regenerador,0.05,477.1643627116046,395.716094230314,370.9426645171352
est_22_7,teqp,regenerador,0.06,473.21472509000074,394.9291049182018,370.25610877940244
est_22_7,teqp,regenerador,0.07,469.26508746839687,394.14116422113426,369.56893342435893
est_22_7,teqp,regenerador,0.08,465.315449846793,393.35227928003786,368.88114255110054
est_22_7,teqp,regenerador,0.09,461.36581222518913,392.5624571463333,368.19274021083135
est_22_7,teqp,regenerador,0.1,457.41617460358526,391.771704782529,367.5037304070206
est_22_7,teqp,regenerador,0.11,453.4665369819814,390.98002906304083,366.81411709589537
est_22_7,teqp,regenerador,0.12,449.51689936037747,390.18743677360516,366.1239041853178
est_22_7,teqp,regenerador,0.13,445.5672617387736,389.39393461403523,365.43309553734616
est_22_7,teqp,regenerador,0.14,441.6176241171697,388.5995291965014,364.74169496600484
est_22_7,teqp,regenerador,0.15,437.66798649556586,387.80422704711935,364.04970623858645
est_22_7,teqp,regenerador,0.16,433.718348873962,387.0080346061736,363.357133075526
est_22_7,teqp,regenerador,0.17,429.7687112523581,386.21095822854465,362.6639791505006
est_22_7,teqp,regenerador,0.18,425.81907363075425,385.4130041841105,361.9702480905144
est_22_7,teqp,regenerador,0.19,421.8694360091504,384.61417865811853,361.27594347597204
est_22_7,teqp,regenerador,0.2,417.91979838754645,383.81448775153774,360.58106884073777
est_22_7,teqp,regenerador,0.21,413.9701607659426,383.0139374813808,359.88562767218036
est_22_7,teqp,regenerador,0.22,410.0205231443387,382.2125337809945,359.18962341120675
est_22_7,teqp,regenerador,0.23,406.07088552273484,381.41028250033224,358.493059452275
est_22_7,teqp,regenerador,0.24,402.12124790113097,380.60718940619006,357.7959391433994
est_22_7,teqp,regenerador,0.25,398.1716102795271,379.8032601824125,357.09826578613155
est_22_7,teqp,regenerador,0.26,394.2219726579232,378.9985004318473,356.40004263552976
est_22_7,teqp,regenerador,0.27,390.2723350363193,378.1929156699553,355.7012729021766
est_22_7,teqp,regenerador,0.28,386.32269741471544,377.3865113351177,355.0019597438427
est_22_7,teqp,regenerador,0.29,382.37305979311157,376.57929278071435,354.3021062790228
est_22_7,teqp,regenerador,0.3,378.4234221715077,375.7712652783928,353.6017155758762
est_22_7,teqp,regenerador,0.31,374.4737845499038,374.9624340176164,352.90079065609336
est_22_7,teqp,regenerador,0.32,370.52414692829996,374.1528041056865,352.1993344945809
est_22_7,teqp,regenerador,0.33,366.5745093066961,373.34238056773023,351.4973500191616
est_22_7,teqp,regenerador,0.34,362.6248716850922,372.53116834666736,350.79484011042143
est_22_7,teqp,regenerador,0.35,358.67523406348835,371.7191723031242,350.0918076015362
est_22_7,teqp,regenerador,0.36,354.7255964418845,370.9063972154816,349.38825527807995
est_22_7,teqp,regenerador,0.37,350.77595882028055,370.0928477791051,348.684185877814
est_22_7,teqp,regenerador,0.38,346.8263211986767,369.2785286074019,347.97960209045937
est_22_7,teqp,regenerador,0.39,342.8766835770728,368.46344423040387,347.27450655744394
est_22_7,teqp,regenerador,0.4,338.9270459554689,367.6475991246092,346.56890187162594
est_22_7,teqp,regenerador,0.41,334.97740833386507,366.83099768209536,345.8627905781862
est_22_7,teqp,regenerador,0.42,331.02777071226114,366.013644115738,345.1561751821172
est_22_7,teqp,regenerador,0.43,327.0781330906573,365.19554212138223,344.44905815648053
est_22_7,teqp,regenerador,0.44,323.1284954690534,364.3766968104589,343.74144185463297
est_22_7,teqp,regenerador,0.45,319.17885784744954,363.55711170956016,343.0333286217876
est_22_7,teqp,regenerador,0.46,315.22922022584567,362.73679075996733,342.3247207525048
est_22_7,teqp,regenerador,0.47,311.2795826042418,361.91573781714436,341.6156204902598
est_22_7,teqp,regenerador,0.48,307.3299449826379,361.0939566501793,340.906029526985
est_22_7,teqp,regenerador,0.49,303.38030736103406,360.27145094118333,340.1959510025787
est_22_7,teqp,regenerador,0.5,299.4306697394302,359.4482242846458,339.4853865043909
est_22_7,teqp,regenerador,0.51,295.4810321178263,358.6242801850116,338.7743380666755
est_22_7,teqp,regenerador,0.52,291.5313944962224,357.7996220509743,338.0628076700231
est_22_7,teqp,regenerador,0.53,287.5817568746185,356.9742532119562,337.35079724074455
est_22_7,teqp,regenerador,0.54,283.6321192530146,356.1481769004769,336.6383086502384
est_22_7,teqp,regenerador,0.55,279.6824816314107,355.3213962661393,335.9253437143193
est_22_7,teqp,regenerador,0.56,275.73284400980685,354.49391486128167,335.21190419250456
est_22_7,teqp,regenerador,0.57,271.78320638820304,353.66573464559576,334.49799178727045
est_22_7,teqp,regenerador,0.58,267.8335687665991,352.83685898411073,333.7836081432711
est_22_7,teqp,regenerador,0.59,263.88393114499524,352.00729075102635,333.06875484935756
est_22_7,teqp,regenerador,0.6,259.9342935233914,351.1770325429526,332.3534334267941
est_22_7,teqp,regenerador,0.61,255.9846559017875,350.3460869147578,331.63764534564297
est_22_7,teqp,regenerador,0.62,252.03501828018364,349.5144563401693,330.921392009999
est_22_7,teqp,regenerador,0.63,248.08538065857977,348.6821431920135,330.20467476117335
est_22_7,teqp,regenerador,0.64,244.13574303697587,347.8491497412294,329.48749487815974
est_22_7,teqp,regenerador,0.65,240.18610541537197,347.01547815299614,328.76985357621663
est_22_7,teqp,regenerador,0.66,236.2364677937681,346.1811304897607,328.05175200512195
est_22_7,teqp,regenerador,0.67,232.28683017216423,345.3461087048962,327.3331912480099
est_22_7,teqp,regenerador,0.68,228.33719255056036,344.51041464324567,326.6141723201566
est_22_7,teqp,regenerador,0.69,224.3875549289565,343.6740500387833,325.8946961677098
est_22_7,teqp,regenerador,0.7,220.43791730735262,342.83701651266125,325.17476366636487
est_22_7,teqp,regenerador,0.71,216.48827968574875,341.99931557115326,324.4543756199839
est_22_7,teqp,regenerador,0.72,212.53864206414488,341.1609486035095,323.73353275913263
est_22_7,teqp,regenerador,0.73,208.589004442541,340.3219168797032,323.0122357403396
est_22_7,teqp,regenerador,0.74,204.63936682093708,339.4822215480781,322.29048514097053
est_22_7,teqp,regenerador,0.75,200.68972919933321,338.64186363288474,321.56828196461396
est_22_7,teqp,regenerador,0.76,196.74009157772934,337.80084403170537,320.84562563237824
est_22_7,teqp,regenerador,0.77,192.79045395612548,336.9591635127567,320.1225169846229
est_22_7,teqp,regenerador,0.78,188.8408163345216,336.1168227120776,319.39895627841213
est_22_7,teqp,regenerador,0.79,184.89117871291768,335.27382213057905,318.67494368558823
est_22_7,teqp,regenerador,0.8,180.9415410913138,334.4301621309737,317.95047929077
est_22_7,teqp,regenerador,0.81,176.99190346970994,333.58584293455175,317.2255631006729
est_22_7,teqp,regenerador,0.82,173.04226584810613,332.7408646178224,316.50019503977376
est_22_7,teqp,regenerador,0.83,169.0926282265022,331.89522711240096,315.7743748869227
est_22_7,teqp,regenerador,0.84,165.14299060489833,331.04893018829654,315.04810235602326
est_22_7,teqp,regenerador,0.85,161.19335298329446,330.20197347067335,314.3213770624415
est_22_7,teqp,regenerador,0.86,157.2437153616906,329.35435641956525,313.5941985204495
est_22_7,teqp,regenerador,0.87,153.29407774008672,328.5060783321595,312.8665661405757
est_22_7,teqp,regenerador,0.88,149.34444011848285,327.65713833746105,312.1384792268363
est_22_7,teqp,regenerador,0.89,145.39480249687892,326.80753539176715,311.4099369738706
est_22_7,teqp,regenerador,0.9,141.44516487527505,325.9572682739494,310.68093846393344
est_22_7,teqp,regenerador,0.91,137.49552725367118,325.10633558053354,309.9514826637903
est_22_7,teqp,regenerador,0.92,133.54588963206731,324.2547357205625,309.2215684214715
est_22_7,teqp,regenerador,0.93,129.59625201046345,323.40246691023805,308.49119446659347
est_22_7,teqp,regenerador,0.94,125.64661438885958,322.5495271674704,307.7603593923519
est_22_7,teqp,regenerador,0.95,121.6969767672557,321.6959143039722,307.0290616751841
est_22_7,teqp,regenerador,0.96,117.74733914565184,320.8416259277494,306.2972996521373
est_22_7,teqp,regenerador,0.97,113.79770152404797,319.9866594208052,305.56507152454594
est_22_7,teqp,regenerador,0.98,109.84806390244404,319.1310119479232,304.8323753527236
est_22_7,teqp,regenerador,0.99,105.89842628084017,318.2746804422514,304.0992090516928
est_22_7,teqp,regenerador,1.0,101.9487886592363,317.41766159960434,303.3655703867661
est_22_7,teqp,hrvg,0.0,399.91238473377484,403.0,374.3660020997274
est_22_7,teqp,condensador,0.0,307.49608298138827,316.30724303588494,300.032917
est_22_7,teqp,hrvg,0.025,407.07212516504194,403.0,375.80055386844737
est_22_7,teqp,condensador,0.025,301.18625343188234,315.9582614569752,300.032917
est_22_7,teqp,hrvg,0.05,414.23186559630904,403.0,377.23221252263403
est_22_7,teqp,condensador,0.05,294.8764238823764,315.6116631751484,300.032917
est_22_7,teqp,hrvg,0.075,421.3916060275761,403.0,378.66093557167227
est_22_7,teqp,condensador,0.075,288.56659433287047,315.2674574615501,300.032917
est_22_7,teqp,hrvg,0.1,428.55134645884317,403.0,380.08667953560223
est_22_7,teqp,condensador,0.1,282.2567647833646,314.92565264112494,300.032917
est_22_7,teqp,hrvg,0.125,435.71108689011027,403.0,381.5093999297205
est_22_7,teqp,condensador,0.125,275.94693523385865,314.5862561176122,300.032917
est_22_7,teqp,hrvg,0.15,442.87082732137736,403.0,382.92905125027056
est_22_7,teqp,condensador,0.15,269.6371056843527,314.24927426007963,300.032917
est_22_7,teqp,hrvg,0.175,450.0305677526444,403.0,384.34558695905116
est_22_7,teqp,condensador,0.175,263.3272761348468,313.91471304027743,300.032917
est_22_7,teqp,hrvg,0.2,457.1903081839115,403.0,385.61444488944244
est_22_7,teqp,condensador,0.2,257.01744658534085,313.5825764673394,300.032917
est_22_7,teqp,hrvg,0.225,464.3500486151786,403.0,386.0119991614167
est_22_7,teqp,condensador,0.225,250.70761703583494,313.25286909701543,300.032917
est_22_7,teqp,hrvg,0.25,471.5097890464457,403.0,386.4125497700793
est_22_7,teqp,condensador,0.25,244.397787486329,312.92559384385777,300.032917
est_22_7,teqp,hrvg,0.275,478.6695294777128,403.0,386.8160711532105
est_22_7,teqp,condensador,0.275,238.08795793682307,312.6007530457988,300.032917
est_22_7,teqp,hrvg,0.3,485.8292699089799,403.0,387.2225362088731
est_22_7,teqp,condensador,0.3,231.77812838731717,312.2783481640689,300.032917
est_22_7,teqp,hrvg,0.325,492.989010340247,403.0,387.63191615498226
est_22_7,teqp,condensador,0.325,225.46829883781123,311.9583801955941,300.032917
est_22_7,teqp,hrvg,0.35,500.148750771514,403.0,388.0441805567348
est_22_7,teqp,condensador,0.35,219.1584692883053,311.6408492074023,300.032917
est_22_7,teqp,hrvg,0.375,507.3084912027811,403.0,388.45929731332643
est_22_7,teqp,condensador,0.375,212.84863973879936,311.3257541160147,300.032917
est_22_7,teqp,hrvg,0.4,514.4682316340482,403.0,388.87723265325735
est_22_7,teqp,condensador,0.4,206.53881018929343,311.013095326212,300.032917
est_22_7,teqp,hrvg,0.425,521.6279720653152,403.0,389.2979511288958
est_22_7,teqp,condensador,0.425,200.22898063978752,310.7028693294325,300.032917
est_22_7,teqp,hrvg,0.45,528.7877124965823,403.0,389.7214156138265
est_22_7,teqp,condensador,0.45,193.91915109028162,310.3950743274154,300.032917
est_22_7,teqp,hrvg,0.475,535.9474529278494,403.0,390.14758730209076
est_22_7,teqp,condensador,0.475,187.60932154077568,310.0897071530309,300.032917
est_22_7,teqp,hrvg,0.5,543.1071933591165,403.0,390.57642571001145
est_22_7,teqp,condensador,0.5,181.29949199126975,309.78676419270903,300.032917
est_22_7,teqp,hrvg,0.525,550.2669337903836,403.0,391.00788868000325
est_22_7,teqp,condensador,0.525,174.9896624417638,309.48624141782835,300.032917
est_22_7,teqp,hrvg,0.55,557.4266742216507,403.0,391.4419323870837
est_22_7,teqp,condensador,0.55,168.67983289225788,309.1881336956731,300.032917
est_22_7,teqp,hrvg,0.575,564.5864146529177,403.0,391.8785115877867
est_22_7,teqp,condensador,0.575,162.37000334275197,308.89243616350836,300.032917
est_22_7,teqp,hrvg,0.6,571.7461550841849,403.0,392.3175785270537
est_22_7,teqp,condensador,0.6,156.06017379324604,308.59914315544734,300.032917
est_22_7,teqp,hrvg,0.625,578.9058955154519,403.0,392.75908490498864
est_22_7,teqp,condensador,0.625,149.75034424374013,308.30824814262735,300.032917
est_22_7,teqp,hrvg,0.65,586.0656359467191,403.0,393.20298030205237
est_22_7,teqp,condensador,0.65,143.4405146942342,308.01974472272843,300.032917
est_22_7,teqp,hrvg,0.675,593.2253763779861,403.0,393.6492127166008
est_22_7,teqp,condensador,0.675,137.13068514472826,307.73362567654704,300.032917
est_22_7,teqp,hrvg,0.7,600.3851168092532,403.0,394.09772858362044
est_22_7,teqp,condensador,0.7,130.82085559522235,307.44988363945504,300.032917
est_22_7,teqp,hrvg,0.725,607.5448572405203,403.0,394.54847279468066
est_22_7,teqp,condensador,0.725,124.51102604571642,307.1685105352779,300.032917
est_22_7,teqp,hrvg,0.75,614.7045976717874,403.0,395.0013887215858
est_22_7,teqp,condensador,0.75,118.20119649621049,306.8894983535429,300.032917
est_22_7,teqp,hrvg,0.775,621.8643381030545,403.0,395.4564182440769
est_22_7,teqp,condensador,0.775,111.89136694670455,306.6128377169925,300.032917
est_22_7,teqp,hrvg,0.8,629.0240785343216,403.0,395.9135017808047
est_22_7,teqp,condensador,0.8,105.58153739719862,306.3385202861438,300.032917
est_22_7,teqp,hrvg,0.825,636.1838189655887,403.0,396.3725783293457
est_22_7,teqp,condensador,0.825,99.27170784769271,306.06653644789026,300.032917
est_22_7,teqp,hrvg,0.85,643.3435593968557,403.0,396.83358549539076
est_22_7,teqp,condensador,0.85,92.96187829818678,305.79687650708195,300.032917
est_22_7,teqp,hrvg,0.875,650.5032998281229,403.0,397.2964595454621
est_22_7,teqp,condensador,0.875,86.65204874868084,305.5295306533051,300.032917
est_22_7,teqp,hrvg,0.9,657.6630402593898,403.0,397.76113544274517
est_22_7,teqp,condensador,0.9,80.34221919917493,305.264487967212,300.032917
est_22_7,teqp,hrvg,0.925,664.822780690657,403.0,398.2275468978753
est_22_7,teqp,condensador,0.925,74.032389649669,305.00173839576996,300.032917
est_22_7,teqp,hrvg,0.95,671.982521121924,403.0,398.6956264141628
est_22_7,teqp,condensador,0.95,67.7225601001631,304.74127094548777,300.032917
est_22_7,teqp,hrvg,0.975,679.1422615531911,403.0,399.1653052977126
est_22_7,teqp,condensador,0.975,61.41273055065716,304.25446567977104,300.032917
est_22_7,teqp,hrvg,1.0,686.3020019844582,403.0,399.63651373777793
est_22_7,teqp,condensador,1.0,55.102901001151224,302.89673424657434,300.032917
est_22_6,teqp,regenerador,0.0,564.5989676404978,414.89398312935987,380.4628218864574
est_22_6,teqp,regenerador,0.01,560.1493132433442,414.0243629325394,379.82828747695567
est_22_6,teqp,regenerador,0.02,555.6996588461905,413.15336403097007,379.1930938679785
est_22_6,teqp,regenerador,0.03,551.2500044490369,412.280998504482,378.55724581728543
est_22_6,teqp,regenerador,0.04,546.8003500518832,411.40727827422546,377.9207480376211
est_22_6,teqp,regenerador,0.05,542.3506956547296,410.5322151043585,377.28360519473966
est_22_6,teqp,regenerador,0.06,537.9010412575759,409.6558206036716,376.64582190839224
est_22_6,teqp,regenerador,0.07,533.4513868604223,408.77810622815673,376.00740275268356
est_22_6,teqp,regenerador,0.08,529.0017324632687,407.8990832787258,375.3683522564434
est_22_6,teqp,regenerador,0.09,524.552078066115,407.0187629090768,374.7286749035922
est_22_6,teqp,regenerador,0.1,520.1024236689614,406.1371561215931,374.08837513349806
est_22_6,teqp,regenerador,0.11,515.6527692718078,405.25427377119087,373.44745734132283
est_22_6,teqp,regenerador,0.12,511.2031148746541,404.3701265662109,372.8059258783618
est_22_6,teqp,regenerador,0.13,506.7534604775004,403.4847250697077,372.1637850523766
est_22_6,teqp,regenerador,0.14,502.3038060803468,402.59807970069204,371.5210391278987
est_22_6,teqp,regenerador,0.15,497.8541516831932,401.71020073532515,370.87769232649936
est_22_6,teqp,regenerador,0.16,493.40449728603954,400.82109830783764,370.233748827354
est_22_6,teqp,regenerador,0.17,488.9548428888859,399.93078241275003,369.58921276715745
est_22_6,teqp,regenerador,0.18,484.50518849173227,399.03926290370373,368.9440882406506
est_22_6,teqp,regenerador,0.19,480.0555340945786,398.1465494966757,368.2983793008504
est_22_6,teqp,regenerador,0.2,475.60587969742494,397.25265176983936,367.65208995931886
est_22_6,teqp,regenerador,0.21,471.15622530027133,396.3575791646976,367.0052241864292
est_22_6,teqp,regenerador,0.22,466.7065709031177,395.46134098694824,366.35778591162335
est_22_6,teqp,regenerador,0.23,462.25691650596406,394.5639464073033,365.70977902365973
est_22_6,teqp,regenerador,0.24,457.8072621088104,393.6654044622632,365.0612073708538
est_22_6,teqp,regenerador,0.25,453.3576077116568,392.7657240548392,364.4120747613059
est_22_6,teqp,regenerador,0.26,448.9079533145031,391.86491395523,363.7623849631267
est_22_6,teqp,regenerador,0.27,444.45829891734945,390.9629828014399,363.1121417046439
est_22_6,teqp,regenerador,0.28,440.00864452019584,390.0599390998568,362.46134867460364
est_22_6,teqp,regenerador,0.29,435.55899012304224,389.1557912274104,361.8100095239199
est_22_6,teqp,regenerador,0.3,431.10933572588857,388.25054742582915,361.15812785968285
est_22_6,teqp,regenerador,0.31,426.6596813287349,387.3442158121924,360.5057072556924
est_22_6,teqp,regenerador,0.32,422.2100269315813,386.43680437086664,359.85275124374226
est_22_6,teqp,regenerador,0.33,417.76037253442763,385.52832095744594,359.19926331767414
est_22_6,teqp,regenerador,0.34,413.31071813727397,384.6187732984185,358.54524693284594
est_22_6,teqp,regenerador,0.35,408.86106374012036,383.7081689914065,357.8907055062878
est_22_6,teqp,regenerador,0.36,404.41140934296675,382.7965155053469,357.23564241683636
est_22_6,teqp,regenerador,0.37,399.9617549458131,381.88382018062026,356.5800610052726
est_22_6,teqp,regenerador,0.38,395.5121005486594,380.97009022971923,355.92396457444323
est_22_6,teqp,regenerador,0.39,391.0624461515058,380.05533273435583,355.26735638937794
est_22_6,teqp,regenerador,0.4,386.61279175435214,379.1395546512387,354.6102396773951
est_22_6,teqp,regenerador,0.41,382.16313735719854,378.22276280617103,353.95261762819865
est_22_6,teqp,regenerador,0.42,377.71348296004487,377.3049638968057,353.29449339391397
est_22_6,teqp,regenerador,0.43,373.26382856289126,376.3861644918513,352.63587008974895
est_22_6,teqp,regenerador,0.44,368.8141741657376,375.4663710308002,351.9767507917857
est_22_6,teqp,regenerador,0.45,364.36451976858393,374.5455898235924,351.317138541282
est_22_6,teqp,regenerador,0.46,359.9148653714303,373.62382705021247,350.6570363405785
est_22_6,teqp,regenerador,0.47,355.4652109742767,372.7010888706946,349.9964471551933
est_22_6,teqp,regenerador,0.48,351.01555657712305,371.77738108532935,349.33537391343964
est_22_6,teqp,regenerador,0.49,346.5659021799694,370.85270897289973,348.67381950644653
est_22_6,teqp,regenerador,0.5,342.1162477828158,369.92707918837453,348.01178678816234
est_22_6,teqp,regenerador,0.51,337.6665933856621,369.00049675376977,347.3492785753557
est_22_6,teqp,regenerador,0.52,333.21693898850845,368.0729670573084,346.686297647596
est_22_6,teqp,regenerador,0.53,328.76728459135484,367.1444953548836,346.02284674723114
est_22_6,teqp,regenerador,0.54,324.3176301942012,366.21508675963463,345.3589285793448
est_22_6,teqp,regenerador,0.55,319.8679757970475,365.28474625048483,344.6945458117097
est_22_6,teqp,regenerador,0.56,315.4183213998939,364.3534786577099,344.0297010747164
est_22_6,teqp,regenerador,0.57,310.9686670027403,363.42128868669255,343.3643969612998
est_22_6,teqp,regenerador,0.58,306.5190126055866,362.4881809026114,342.69863602683967
est_22_6,teqp,regenerador,0.59,302.069358208433,361.55416022854945,342.03242078905004
est_22_6,teqp,regenerador,0.6,297.61970381127935,360.6192299439632,341.36575373011226
est_22_6,teqp,regenerador,0.61,293.1700494141257,359.68339485084084,340.69863728839476
est_22_6,teqp,regenerador,0.62,288.7203950169721,358.7466587917007,340.03107387039125
est_22_6,teqp,regenerador,0.63,284.2707406198184,357.8090256005674,339.36306584165357
est_22_6,teqp,regenerador,0.64,279.82108622266475,356.8704989633947,338.6946155298279
est_22_6,teqp,regenerador,0.65,275.37143182551114,355.931082413226,338.0257252240291
est_22_6,teqp,regenerador,0.66,270.9217774283575,354.99077932816294,337.35639717463664
est_22_6,teqp,regenerador,0.67,266.4721230312038,354.04959292891994,336.68663359307436
est_22_6,teqp,regenerador,0.68,262.0224686340502,353.107526276348,336.0164366515758
est_22_6,teqp,regenerador,0.69,257.5728142368966,352.1645822688223,335.3458084829283
est_22_6,teqp,regenerador,0.7,253.12315983974293,351.22076363948287,334.6747511802001
est_22_6,teqp,regenerador,0.71,248.67350544258932,350.2760729533264,334.00326679645343
est_22_6,teqp,regenerador,0.72,244.22385104543565,349.3305126041497,333.33135734443033
est_22_6,teqp,regenerador,0.73,239.77419664828204,348.3840848113155,332.65902479617597
est_22_6,teqp,regenerador,0.74,235.32454225112838,347.4367916163647,331.9862710831169
est_22_6,teqp,regenerador,0.75,230.8748878539747,346.4886348794447,331.31309809416376
est_22_6,teqp,regenerador,0.76,226.4252334568211,345.53961627555543,330.6395077157071
est_22_6,teqp,regenerador,0.77,221.97557905966744,344.5897372906018,329.9655017147572
est_22_6,teqp,regenerador,0.78,217.52592466251377,343.63899921725096,329.29108185363697
est_22_6,teqp,regenerador,0.79,213.07627026536017,342.6874031505644,328.61624985243577
est_22_6,teqp,regenerador,0.8,208.6266158682065,341.73494998669923,327.9410073876816
est_22_6,teqp,regenerador,0.81,204.17696147105283,340.78164040608726,327.2653560918267
est_22_6,teqp,regenerador,0.82,199.72730707389928,339.82747488662295,326.58929755270674
est_22_6,teqp,regenerador,0.83,195.27765267674562,338.872453684641,325.9128328129759
est_22_6,teqp,regenerador,0.84,190.82799827959195,337.9165768345199,325.2359643695088
est_22_6,teqp,regenerador,0.85,186.37834388243834,336.95984414217384,324.5586931727757
est_22_6,teqp,regenerador,0.86,181.92868948528468,336.00225517898986,323.8810206261868
est_22_6,teqp,regenerador,0.87,177.479035088131,335.0438092754855,323.2029480854037
est_22_6,teqp,regenerador,0.88,173.0293806909774,334.0845055146597,322.524476857618
est_22_6,teqp,regenerador,0.89,168.57972629382374,333.12434272518595,321.8456082007932
est_22_6,teqp,regenerador,0.9,164.13007189667013,332.1633194728946,321.1663433228716
est_22_6,teqp,regenerador,0.91,159.68041749951647,331.2014340570109,320.4866833809436
est_22_6,teqp,regenerador,0.92,155.2307631023628,330.23868449591293,319.8066294803425
est_22_6,teqp,regenerador,0.93,150.7811087052092,329.2750685242699,319.12618267690806
est_22_6,teqp,regenerador,0.94,146.33145430805558,328.3105835817551,318.4453439646121
est_22_6,teqp,regenerador,0.95,141.88179991090192,327.3452268043508,317.7641142915465
est_22_6,teqp,regenerador,0.96,137.4321455137483,326.3789950147536,317.08249454637433
est_22_6,teqp,regenerador,0.97,132.98249111659464,325.41188471233653,316.40048556175594
est_22_6,teqp,regenerador,0.98,128.53283671944098,324.4438920626325,315.7180881126208
est_22_6,teqp,regenerador,0.99,124.08318232228737,323.47501288633936,315.0353029150006
est_22_6,teqp,regenerador,1.0,119.6335279251337,322.50524264781257,314.3521306248167
est_22_6,teqp,hrvg,0.0,452.9373941148934,421.7380440711633,380.4628218864574
est_22_6,teqp,condensador,0.0,574.7047521063321,356.0484547318472,279.94926157902336
est_22_6,teqp,hrvg,0.025,464.9985914910306,421.7380440711633,382.82579577672936
est_22_6,teqp,condensador,0.025,563.4785997061973,355.3395675829921,279.94926157902336
est_22_6,teqp,hrvg,0.05,477.0597888671678,421.7380440711633,385.17925854172285
est_22_6,teqp,condensador,0.05,552.2524473060625,354.6376994426995,279.94926157902336
est_22_6,teqp,hrvg,0.075,489.120986243305,421.7380440711633,386.9060624966976
est_22_6,teqp,condensador,0.075,541.0262949059277,353.9430486042913,279.94926157902336
est_22_6,teqp,hrvg,0.1,501.18218361944224,421.7380440711633,387.5294031495982
est_22_6,teqp,condensador,0.1,529.8001425057929,353.255798113526,279.94926157902336
est_22_6,teqp,hrvg,0.125,513.2433809955795,421.7380440711633,388.16233178758813
est_22_6,teqp,condensador,0.125,518.5739901056581,352.5761176679025,279.94926157902336
est_22_6,teqp,hrvg,0.15,525.3045783717166,421.7380440711633,388.80478267781837
est_22_6,teqp,condensador,0.15,507.3478377055234,351.90416316219984,279.94926157902336
est_22_6,teqp,hrvg,0.175,537.3657757478538,421.7380440711633,389.45667598112374
est_22_6,teqp,condensador,0.175,496.12168530538855,351.24007680165835,279.94926157902336
est_22_6,teqp,hrvg,0.2,549.4269731239912,421.7380440711633,390.11791743659535
est_22_6,teqp,condensador,0.2,484.8955329052538,350.5839876706624,279.94926157902336
est_22_6,teqp,hrvg,0.225,561.4881705001284,421.7380440711633,390.7883980451238
est_22_6,teqp,condensador,0.225,473.66938050511897,349.93601144850294,279.94926157902336
est_22_6,teqp,hrvg,0.25,573.5493678762656,421.7380440711633,391.4679938316647
est_22_6,teqp,condensador,0.25,462.4432281049842,349.29625132612705,279.94926157902336
est_22_6,teqp,hrvg,0.275,585.6105652524028,421.7380440711633,392.1565656408074
est_22_6,teqp,condensador,0.275,451.21707570484944,348.66479783903407,279.94926157902336
est_22_6,teqp,hrvg,0.3,597.6717626285399,421.7380440711633,392.8539591568881
est_22_6,teqp,condensador,0.3,439.99092330471467,348.04172944894776,279.94926157902336
est_22_6,teqp,hrvg,0.325,609.7329600046772,421.7380440711633,393.560003977631
est_22_6,teqp,condensador,0.325,428.7647709045798,347.42711287276074,279.94926157902336
est_22_6,teqp,hrvg,0.35,621.7941573808143,421.7380440711633,394.2745151987474
est_22_6,teqp,condensador,0.35,417.538618504445,346.82100345638565,279.94926157902336
est_22_6,teqp,hrvg,0.375,633.8553547569517,421.7380440711633,394.9972917516889
est_22_6,teqp,condensador,0.375,406.31246610431026,346.223445623695,279.94926157902336
est_22_6,teqp,hrvg,0.4,645.9165521330889,421.7380440711633,395.7281177861132
est_22_6,teqp,condensador,0.4,395.0863137041755,345.6344732046451,279.94926157902336
est_22_6,teqp,hrvg,0.425,657.9777495092261,421.7380440711633,396.4667617444076
est_22_6,teqp,condensador,0.425,383.86016130404073,345.054110223741,279.94926157902336
est_22_6,teqp,hrvg,0.45,670.0389468853633,421.7380440711633,397.2129774337898
est_22_6,teqp,condensador,0.45,372.63400890390585,344.4823702304871,279.94926157902336
est_22_6,teqp,hrvg,0.475,682.1001442615005,421.7380440711633,397.9665039531464
est_22_6,teqp,condensador,0.475,361.4078565037711,343.91925855801844,279.94926157902336
est_22_6,teqp,hrvg,0.5,694.1613416376377,421.7380440711633,398.72706614568676
est_22_6,teqp,condensador,0.5,350.1817041036363,343.36477131806566,279.94926157902336
est_22_6,teqp,hrvg,0.525,706.222539013775,421.7380440711633,399.49437479708746
est_22_6,teqp,condensador,0.525,338.95555170350156,342.818895439995,279.94926157902336
est_22_6,teqp,hrvg,0.55,718.2837363899122,421.7380440711633,400.2681284694485
est_22_6,teqp,condensador,0.55,327.72939930336673,342.2816112500395,279.94926157902336
est_22_6,teqp,hrvg,0.575,730.3449337660493,421.7380440711633,401.04801121885873
est_22_6,teqp,condensador,0.575,316.50324690323197,341.75289117398955,279.94926157902336
est_22_6,teqp,hrvg,0.6,742.4061311421865,421.7380440711633,401.8336965266042
est_22_6,teqp,condensador,0.6,305.2770945030972,341.2326994610987,279.94926157902336
est_22_6,teqp,hrvg,0.625,754.4673285183238,421.7380440711633,402.6248461151849
est_22_6,teqp,condensador,0.625,294.0509421029624,340.7209950774207,279.94926157902336
est_22_6,teqp,hrvg,0.65,766.528525894461,421.7380440711633,403.4211112391429
est_22_6,teqp,condensador,0.65,282.82478970282756,340.2177299244226,279.94926157902336
est_22_6,teqp,hrvg,0.675,778.5897232705983,421.7380440711633,404.2221335429671
est_22_6,teqp,condensador,0.675,271.5986373026928,339.72285015878265,279.94926157902336
est_22_6,teqp,hrvg,0.7,790.6509206467354,421.7380440711633,405.02754597166603
est_22_6,teqp,condensador,0.7,260.372484902558,339.2362964093163,279.94926157902336
est_22_6,teqp,hrvg,0.725,802.7121180228727,421.7380440711633,405.83697375299323
est_22_6,teqp,condensador,0.725,249.14633250242326,338.7580041475821,279.94926157902336
est_22_6,teqp,hrvg,0.75,814.7733153990099,421.7380440711633,406.6500353972002
est_22_6,teqp,condensador,0.75,237.92018010228844,337.2973628732085,279.94926157902336
est_22_6,teqp,hrvg,0.775,826.8345127751471,421.7380440711633,407.46634365844585
est_22_6,teqp,condensador,0.775,226.69402770215362,334.9723374062751,279.94926157902336
est_22_6,teqp,hrvg,0.8,838.8957101512843,421.7380440711633,408.2855072971155
est_22_6,teqp,condensador,0.8,215.46787530201885,332.642009717127,279.94926157902336
est_22_6,teqp,hrvg,0.825,850.9569075274214,421.7380440711633,409.1071306372094
est_22_6,teqp,condensador,0.825,204.2417229018841,330.30646798602146,279.94926157902336
est_22_6,teqp,hrvg,0.85,863.0181049035588,421.7380440711633,409.93081654811266
est_22_6,teqp,condensador,0.85,193.01557050174932,327.9657940299618,279.94926157902336
est_22_6,teqp,hrvg,0.875,875.079302279696,421.7380440711633,410.7561663329616
est_22_6,teqp,condensador,0.875,181.7894181016145,325.6200627595335,279.94926157902336
est_22_6,teqp,hrvg,0.9,887.1404996558332,421.7380440711633,411.5827813722513
est_22_6,teqp,condensador,0.9,170.56326570147968,323.26934397103173,279.94926157902336
est_22_6,teqp,hrvg,0.925,899.2016970319704,421.7380440711633,412.41026413182396
est_22_6,teqp,condensador,0.925,159.3371133013449,320.91369901349634,279.94926157902336
est_22_6,teqp,hrvg,0.95,911.2628944081076,421.7380440711633,413.23821938479915
est_22_6,teqp,condensador,0.95,148.11096090121015,318.5531824482186,279.94926157902336
est_22_6,teqp,hrvg,0.975,923.3240917842448,421.7380440711633,414.06625468402007
est_22_6,teqp,condensador,0.975,136.88480850107538,316.1878411375135,279.94926157902336
est_22_6,teqp,hrvg,1.0,935.3852891603821,421.7380440711633,414.89398312941336
est_22_6,teqp,condensador,1.0,125.65865610094056,313.8177137849834,279.94926157902336
est_22_8,teqp,regenerador,0.0,533.4437416402048,409.7871081059288,374.34429873761434
est_22_8,teqp,regenerador,0.01,529.1737736902313,408.93980209938655,373.6752538561744
est_22_8,teqp,regenerador,0.02,524.9038057402578,408.0913133556091,373.0055948355707
est_22_8,teqp,regenerador,0.03,520.6338377902842,407.24165127690475,372.33532574947395
est_22_8,teqp,regenerador,0.04,516.3638698403107,406.3908251427834,371.66445062655606
est_22_8,teqp,regenerador,0.05,512.0939018903371,405.5388441092293,370.99297345071056
est_22_8,teqp,regenerador,0.06,507.8239339403636,404.6857172131494,370.3208981612563
est_22_8,teqp,regenerador,0.07,503.55396599039005,403.8314533698572,369.64822865314
est_22_8,teqp,regenerador,0.08,499.28399804041646,402.9760613757085,368.9749687771154
est_22_8,teqp,regenerador,0.09,495.01403009044293,402.11954990863137,368.3011223399296
est_22_8,teqp,regenerador,0.1,490.7440621404694,401.261927528953,367.62669310445995
est_22_8,teqp,regenerador,0.11,486.47409419049586,400.40320268020736,366.95168479005093
est_22_8,teqp,regenerador,0.12,482.2041262405223,399.5433836898907,366.2761010720524
est_22_8,teqp,regenerador,0.13,477.9341582905488,398.6824787701885,365.5999455830304
est_22_8,teqp,regenerador,0.14,473.6641903405752,397.8204960186662,364.92322191186116
est_22_8,teqp,regenerador,0.15,469.39422239060167,396.95744341891736,364.2459336043539
est_22_8,teqp,regenerador,0.16,465.12425444062814,396.0933288411727,363.5680841632522
est_22_8,teqp,regenerador,0.17,460.8542864906546,395.2281600428728,362.8896770483247
est_22_8,teqp,regenerador,0.18,456.58431854068107,394.3619446707665,362.2107156764476
est_22_8,teqp,regenerador,0.19,452.3143505907075,393.49469025550525,361.53120342167216
est_22_8,teqp,regenerador,0.2,448.04438264073394,392.626404221591,360.8511436152832
est_22_8,teqp,regenerador,0.21,443.7744146907604,391.75709388002144,360.17053954584304
est_22_8,teqp,regenerador,0.22,439.5044467407869,390.88676643193907,359.4893944592281
est_22_8,teqp,regenerador,0.23,435.23447879081334,390.01542896844563,358.80771155864414
est_22_8,teqp,regenerador,0.24,430.9645108408398,389.1430884709221,358.12549400463763
est_22_8,teqp,regenerador,0.25,426.6945428908662,388.2697518113124,357.4427449150862
est_22_8,teqp,regenerador,0.26,422.4245749408927,387.39542575236305,356.7594673651773
est_22_8,teqp,regenerador,0.27,418.15460699091915,386.5201169482605,356.0756643873692
est_22_8,teqp,regenerador,0.28,413.88463904094556,385.6438319426693,355.39133897341645
est_22_8,teqp,regenerador,0.29,409.6146710909721,384.7665771730959,354.7064940663442
est_22_8,teqp,regenerador,0.3,405.3447031409985,383.88835896673277,354.0211325730877
est_22_8,teqp,regenerador,0.31,401.07473519102496,383.009183542619,353.3352573541134
est_22_8,teqp,regenerador,0.32,396.8047672410514,382.1290570112121,352.648871227521
est_22_8,teqp,regenerador,0.33,392.5347992910779,381.2479853743432,351.9619769682431
est_22_8,teqp,regenerador,0.34,388.26483134110435,380.3659745251237,351.2745773079146
est_22_8,teqp,regenerador,0.35,383.9948633911308,379.48303024781256,350.5866749347298
est_22_8,teqp,regenerador,0.36,379.7248954411573,378.59915821763025,349.8982724932795
est_22_8,teqp,regenerador,0.37,375.4549274911837,377.7143640005274,349.2093725843763
est_22_8,teqp,regenerador,0.38,371.1849595412101,376.8286530529079,348.51997776485956
est_22_8,teqp,regenerador,0.39,366.91499159123657,375.94203072129517,347.8300905473816
est_22_8,teqp,regenerador,0.4,362.64502364126304,375.0545023131309,347.1397134010078
est_22_8,teqp,regenerador,0.41,358.3750556912895,374.1660729224862,346.4488487468653
est_22_8,teqp,regenerador,0.42,354.10508774131597,373.2767470069386,345.7574989652923
est_22_8,teqp,regenerador,0.43,349.83511979134244,372.3865304716459,345.0656664114774
est_22_8,teqp,regenerador,0.44,345.5651518413689,371.4954276027894,344.3733533804957
est_22_8,teqp,regenerador,0.45,341.29518389139537,370.60344308155857,343.6805620824802
est_22_8,teqp,regenerador,0.46,337.0252159414218,369.7105814712795,342.9872947132926
est_22_8,teqp,regenerador,0.47,332.7552479914483,368.81684722174623,342.29355342223624
est_22_8,teqp,regenerador,0.48,328.4852800414747,367.922244663614,341.59934031166375
est_22_8,teqp,regenerador,0.49,324.2153120915012,367.02677800119585,340.90465693656387
est_22_8,teqp,regenerador,0.5,319.9453441415276,366.13045133593084,340.20950630411846
est_22_8,teqp,regenerador,0.51,315.67537619155405,365.2332686524359,339.5138898732416
est_22_8,teqp,regenerador,0.52,311.4054082415805,364.33523431603373,338.8178095540894
est_22_8,teqp,regenerador,0.53,307.135440291607,363.4363510709329,338.1212672075386
est_22_8,teqp,regenerador,0.54,302.86547234163345,362.53662320646384,337.424264644652
est_22_8,teqp,regenerador,0.55,298.59550439165986,361.6360540868803,336.7268036261007
est_22_8,teqp,regenerador,0.56,294.3255364416863,360.73464707631325,336.0288858615588
est_22_8,teqp,regenerador,0.57,290.05556849171285,359.8324054219997,335.3305130090791
est_22_8,teqp,regenerador,0.58,285.7856005417393,358.92933224354755,334.631686674419
est_22_8,teqp,regenerador,0.59,281.5156325917657,358.0254305312475,333.9324084103433
est_22_8,teqp,regenerador,0.6,277.2456646417922,357.12070314429513,333.23267971873827
est_22_8,teqp,regenerador,0.61,272.97569669181865,356.21515280891794,332.5325020385329
est_22_8,teqp,regenerador,0.62,268.70572874184506,355.3087821163932,331.8318767634749
est_22_8,teqp,regenerador,0.63,264.43576079187153,354.40159352097305,331.1308052258465
est_22_8,teqp,regenerador,0.64,260.165792841898,353.4935893376951,330.42928870114366
est_22_8,teqp,regenerador,0.65,255.8958248919244,352.58477174007805,329.72732840692
est_22_8,teqp,regenerador,0.66,251.62585694195087,351.67514275770503,329.0249255030802
est_22_8,teqp,regenerador,0.67,247.35588899197734,350.7647042736849,328.32208108973424
est_22_8,teqp,regenerador,0.68,243.0859210420038,349.85345802198435,327.6187962061618
est_22_8,teqp,regenerador,0.69,238.81595309203027,348.941405584629,326.9150718297361
est_22_8,teqp,regenerador,0.7,234.54598514205674,348.0285483887643,326.21090887480534
est_22_8,teqp,regenerador,0.71,230.2760171920832,347.114887706757,325.50630819151667
est_22_8,teqp,regenerador,0.72,226.00604924210967,346.2004246411519,324.8012705646017
est_22_8,teqp,regenerador,0.73,221.73608129213608,345.2851601392867,324.09579671209036
est_22_8,teqp,regenerador,0.74,217.46611334216254,344.369094976161,323.38988728413113
est_22_8,teqp,regenerador,0.75,213.196145392189,343.45222975581277,322.6835428600727
est_22_8,teqp,regenerador,0.76,208.92617744221542,342.534564906737,321.9767644528836
est_22_8,teqp,regenerador,0.77,204.65620949224189,341.61610067785983,321.2695514971005
est_22_8,teqp,regenerador,0.78,200.38624154226835,340.696837134325,320.5619048572467
est_22_8,teqp,regenerador,0.79,196.11627359229482,339.77677415308483,319.85382482140085
est_22_8,teqp,regenerador,0.8,191.84630564232123,338.85591141843975,319.1453116004432
est_22_8,teqp,regenerador,0.81,187.5763376923477,337.93424841563683,318.4363653263027
est_22_8,teqp,regenerador,0.82,183.30636974237422,337.01178443172995,317.72698605012596
est_22_8,teqp,regenerador,0.83,179.03640179240068,336.0885185399206,317.01717376418185
est_22_8,teqp,regenerador,0.84,174.7664338424271,335.16444960380164,316.3069283474425
est_22_8,teqp,regenerador,0.85,170.49646589245356,334.2395762669727,315.596249578783
est_22_8,teqp,regenerador,0.86,166.22649794248002,333.3138969479612,314.8851371663516
est_22_8,teqp,regenerador,0.87,161.9565299925065,332.3874098339774,314.17359072721865
est_22_8,teqp,regenerador,0.88,157.6865620425329,331.46011287440336,313.46160978505804
est_22_8,teqp,regenerador,0.89,153.41659409255936,330.532003773975,312.7491937677439
est_22_8,teqp,regenerador,0.9,149.14662614258583,329.6030799856912,312.03634200484254
est_22_8,teqp,regenerador,0.91,144.87665819261224,328.6733387033906,311.3230537250112
est_22_8,teqp,regenerador,0.92,140.6066902426387,327.7427768540207,310.60932805329156
est_22_8,teqp,regenerador,0.93,136.33672229266517,326.811391089555,309.89516400829046
est_22_8,teqp,regenerador,0.94,132.0667543426917,325.8791777785735,309.18056049925286
est_22_8,teqp,regenerador,0.95,127.7967863927181,324.94613299746214,308.4655163267161
est_22_8,teqp,regenerador,0.96,123.52681844274457,324.01225252124044,307.7500301648673
est_22_8,teqp,regenerador,0.97,119.25685049277104,323.0775318139846,307.0341005814255
est_22_8,teqp,regenerador,0.98,114.9868825427975,322.1419660188323,306.3177260156266
est_22_8,teqp,regenerador,0.99,110.71691459282391,321.20554994756515,305.60090478213607
est_22_8,teqp,regenerador,1.0,106.44694664285038,320.26827806971505,304.8836350661903
est_22_8,teqp,hrvg,0.0,399.8041745703411,415.0,374.34429873761434
est_22_8,teqp,condensador,0.0,448.34080335750724,324.6831812903901,300.032917
est_22_8,teqp,hrvg,0.025,410.7379128760243,415.0,376.53392730483716
est_22_8,teqp,condensador,0.025,438.68591169906847,324.0758571960391,300.032917
est_22_8,teqp,hrvg,0.05,421.6716511817076,415.0,378.7167582045239
est_22_8,teqp,condensador,0.05,429.03102004062976,323.47296709656285,300.032917
est_22_8,teqp,hrvg,0.075,432.6053894873908,415.0,380.8926373760811
est_22_8,teqp,condensador,0.075,419.376128382191,322.87463900899024,300.032917
est_22_8,teqp,hrvg,0.1,443.53912779307404,415.0,383.06140529250075
est_22_8,teqp,condensador,0.1,409.7212367237522,322.28099319045526,300.032917
est_22_8,teqp,hrvg,0.125,454.47286609875727,415.0,385.2228968367596
est_22_8,teqp,condensador,0.125,400.0663450653135,321.69214225186334,300.032917
est_22_8,teqp,hrvg,0.15,465.4066044044405,415.0,386.0709201396256
est_22_8,teqp,condensador,0.15,390.4114534068747,321.10819127938385,300.032917
est_22_8,teqp,hrvg,0.175,476.34034271012376,415.0,386.6844743072819
est_22_8,teqp,condensador,0.175,380.75656174843596,320.52923751352347,300.032917
est_22_8,teqp,hrvg,0.2,487.274081015807,415.0,387.3049138810083
est_22_8,teqp,condensador,0.2,371.10167008999724,319.95537187952385,300.032917
est_22_8,teqp,hrvg,0.225,498.2078193214902,415.0,387.9321367621441
est_22_8,teqp,condensador,0.225,361.44677843155847,319.3866772452046,300.032917
est_22_8,teqp,hrvg,0.25,509.1415576271735,415.0,388.56603179985177
est_22_8,teqp,condensador,0.25,351.7918867731197,318.8232300073016,300.032917
est_22_8,teqp,hrvg,0.275,520.0752959328568,415.0,389.20647876332606
est_22_8,teqp,condensador,0.275,342.136995114681,318.265099750584,300.032917
est_22_8,teqp,hrvg,0.3,531.0090342385399,415.0,389.85334830462955
est_22_8,teqp,condensador,0.3,332.4821034562422,317.71234953026016,300.032917
est_22_8,teqp,hrvg,0.325,541.9427725442232,415.0,390.50650194426544
est_22_8,teqp,condensador,0.325,322.82721179780344,317.1650360799379,300.032917
est_22_8,teqp,hrvg,0.35,552.8765108499064,415.0,391.1657920860791
est_22_8,teqp,condensador,0.35,313.17232013936473,316.62321002387074,300.032917
est_22_8,teqp,hrvg,0.375,563.8102491555896,415.0,391.8310618244713
est_22_8,teqp,condensador,0.375,303.51742848092596,316.08691609360363,300.032917
est_22_8,teqp,hrvg,0.4,574.7439874612729,415.0,392.5021462689104
est_22_8,teqp,condensador,0.4,293.8625368224872,315.5561933467252,300.032917
est_22_8,teqp,hrvg,0.425,585.6777257669561,415.0,393.17886997787986
est_22_8,teqp,condensador,0.425,284.2076451640485,315.031075386799,300.032917
est_22_8,teqp,hrvg,0.45,596.6114640726394,415.0,393.8610500496536
est_22_8,teqp,condensador,0.45,274.5527535056097,314.51159071733116,300.032917
est_22_8,teqp,hrvg,0.475,607.5452023783225,415.0,394.5484945757765
est_22_8,teqp,condensador,0.475,264.897861847171,313.9977621475626,300.032917
est_22_8,teqp,hrvg,0.5,618.4789406840058,415.0,395.24100331640136
est_22_8,teqp,condensador,0.5,255.24297018873222,313.48960915093954,300.032917
est_22_8,teqp,hrvg,0.525,629.4126789896891,415.0,395.9383679222606
est_22_8,teqp,condensador,0.525,245.58807853029344,312.98714505303656,300.032917
est_22_8,teqp,hrvg,0.55,640.3464172953724,415.0,396.6403722074503
est_22_8,teqp,condensador,0.55,235.9331868718547,312.49037967255816,300.032917
est_22_8,teqp,hrvg,0.575,651.2801556010555,415.0,397.34679246139586
est_22_8,teqp,condensador,0.575,226.278295213416,311.9993183220902,300.032917
est_22_8,teqp,hrvg,0.6,662.2138939067388,415.0,398.05739780380065
est_22_8,teqp,condensador,0.6,216.62340355497722,311.5139630447581,300.032917
est_22_8,teqp,hrvg,0.625,673.147632212422,415.0,398.7719505634868
est_22_8,teqp,condensador,0.625,206.96851189653847,311.03431031591447,300.032917
est_22_8,teqp,hrvg,0.65,684.0813705181052,415.0,399.49020653870633
est_22_8,teqp,condensador,0.65,197.3136202380997,310.56035541371807,300.032917
est_22_8,teqp,hrvg,0.675,695.0151088237885,415.0,400.2119163993813
est_22_8,teqp,condensador,0.675,187.65872857966093,310.09208880801077,300.032917
est_22_8,teqp,hrvg,0.7,705.9488471294717,415.0,400.93682361841996
