tag,motor,equipo,f,h,T_caliente,T_frio
est_22_8,teqp,condensador,0.7,178.00383692122222,309.62949799367567,300.032917
est_22_8,teqp,hrvg,0.725,716.882585435155,415.0,401.6646686481261
est_22_8,teqp,condensador,0.725,168.34894526278345,309.17256747995566,300.032917
est_22_8,teqp,hrvg,0.75,727.8163237408382,415.0,402.3951864803729
est_22_8,teqp,condensador,0.75,158.69405360434467,308.7212787880278,300.032917
est_22_8,teqp,hrvg,0.775,738.7500620465214,415.0,403.12810840071734
est_22_8,teqp,condensador,0.775,149.03916194590596,308.2756114011878,300.032917
est_22_8,teqp,hrvg,0.8,749.6838003522047,415.0,403.86316248330616
est_22_8,teqp,condensador,0.8,139.3842702874672,307.835541168033,300.032917
est_22_8,teqp,hrvg,0.825,760.617538657888,415.0,404.6000740609745
est_22_8,teqp,condensador,0.825,129.72937862902847,307.4010423770683,300.032917
est_22_8,teqp,hrvg,0.85,771.5512769635711,415.0,405.3385663676719
est_22_8,teqp,condensador,0.85,120.0744869705897,306.9720866921654,300.032917
est_22_8,teqp,hrvg,0.875,782.4850152692544,415.0,406.0783611525091
est_22_8,teqp,condensador,0.875,110.41959531215093,306.5486438321603,300.032917
est_22_8,teqp,hrvg,0.9,793.4187535749377,415.0,406.8191793017307
est_22_8,teqp,condensador,0.9,100.76470365371216,306.13068146291795,300.032917
est_22_8,teqp,hrvg,0.925,804.3524918806208,415.0,407.5607414642323
est_22_8,teqp,condensador,0.925,91.10981199527345,305.71816542010333,300.032917
est_22_8,teqp,hrvg,0.95,815.286230186304,415.0,408.30276867745675
est_22_8,teqp,condensador,0.95,81.45492033683473,305.3110598527255,300.032917
est_22_8,teqp,hrvg,0.975,826.2199684919874,415.0,409.0449828173488
est_22_8,teqp,condensador,0.975,71.80002867839596,304.90932705309245,300.032917
est_22_8,teqp,hrvg,1.0,837.1537067976706,415.0,409.7871081060278
est_22_8,teqp,condensador,1.0,62.14513701995719,304.41195621581073,300.032917
est_22_9,teqp,regenerador,0.0,549.3833304064751,413.8666474413431,369.0808738860285
est_22_9,teqp,regenerador,0.01,545.191507198575,413.0341895220729,368.44589980193166
est_22_9,teqp,regenerador,0.02,540.9996839906747,412.200579791465,367.8104073388058
est_22_9,teqp,regenerador,0.03,536.8078607827746,411.3658271247612,367.1743996190116
est_22_9,teqp,regenerador,0.04,532.6160375748744,410.5299402809165,366.53787972974965
est_22_9,teqp,regenerador,0.05,528.4242143669742,409.6929279085036,365.9008507271274
est_22_9,teqp,regenerador,0.06,524.232391159074,408.85479854413524,365.26331562828716
est_22_9,teqp,regenerador,0.07,520.0405679511739,408.0155606138196,364.62527741944496
est_22_9,teqp,regenerador,0.08,515.8487447432736,407.1752224338095,363.98673905201053
est_22_9,teqp,regenerador,0.09,511.6569215353735,406.33379221139865,363.34770344344923
est_22_9,teqp,regenerador,0.1,507.4650983274733,405.4912780456986,362.7081734773452
est_22_9,teqp,regenerador,0.11,503.2732751195731,404.64768792838424,362.0681520034626
est_22_9,teqp,regenerador,0.12,499.08145191167296,403.80302974440036,361.42764183779013
est_22_9,teqp,regenerador,0.13,494.88962870377276,402.9573112726415,360.78664576258245
est_22_9,teqp,regenerador,0.14,490.69780549587256,402.11054018659377,360.1451665263945
est_22_9,teqp,regenerador,0.15,486.5059822879724,401.2627240549514,359.50320684410354
est_22_9,teqp,regenerador,0.16,482.3141590800722,400.41387034367034,358.860769396923
est_22_9,teqp,regenerador,0.17,478.122335872172,399.56398641066386,358.21785683240796
est_22_9,teqp,regenerador,0.18,473.9305126642719,398.7130795161507,357.57447176445135
est_22_9,teqp,regenerador,0.19,469.7386894563717,397.8611568147021,356.930616773268
est_22_9,teqp,regenerador,0.2,465.5468662484715,397.0082253594051,356.2862944053677
est_22_9,teqp,regenerador,0.21,461.35504304057133,396.1542921016407,355.64150717558863
est_22_9,teqp,regenerador,0.22,457.16321983267113,395.29936389148077,354.99625755877713
est_22_9,teqp,regenerador,0.23,452.97139662477093,394.4434474780636,354.35054800323957
est_22_9,teqp,regenerador,0.24,448.7795734168708,393.5865495099231,353.70438091991537
est_22_9,teqp,regenerador,0.25,444.5877502089706,392.72867653557455,353.0577586861514
est_22_9,teqp,regenerador,0.26,440.3959270010704,391.8698350024208,352.41068364543867
est_22_9,teqp,regenerador,0.27,436.20410379317025,391.0100312597087,351.76315810717165
est_22_9,teqp,regenerador,0.28,432.01228058527005,390.14927155602226,351.11518434654596
est_22_9,teqp,regenerador,0.29,427.82045737736985,389.2875620408069,350.4667646044495
est_22_9,teqp,regenerador,0.3,423.6286341694697,388.42490876423756,349.81790108733713
est_22_9,teqp,regenerador,0.31,419.4368109615695,387.5613176773227,349.1685959670978
est_22_9,teqp,regenerador,0.32,415.2449877536693,386.69679463196456,348.5188513809078
est_22_9,teqp,regenerador,0.33,411.05316454576916,385.83134538099756,347.8686694310734
est_22_9,teqp,regenerador,0.34,406.8613413378689,384.96497557817673,347.2180521848582
est_22_9,teqp,regenerador,0.35,402.66951812996876,384.09769077813314,346.5670016742931
est_22_9,teqp,regenerador,0.36,398.4776949220686,383.2294964362959,345.91551989694506
est_22_9,teqp,regenerador,0.37,394.2858717141684,382.36039790876725,345.2636088165121
est_22_9,teqp,regenerador,0.38,390.0940485062682,381.4904004521585,344.6112703979321
est_22_9,teqp,regenerador,0.39,385.9022252983681,380.6195092233873,343.9585064841488
est_22_9,teqp,regenerador,0.4,381.7104020904678,379.7477292794301,343.3053189278301
est_22_9,teqp,regenerador,0.41,377.5185788825677,378.87506557702477,342.6517095450334
est_22_9,teqp,regenerador,0.42,373.32675567466754,378.00152297456793,341.99768011491517
est_22_9,teqp,regenerador,0.43,369.13493246676734,377.12710622353137,341.34323187943596
est_22_9,teqp,regenerador,0.44,364.94310925886714,376.2518199804803,340.68836754303965
est_22_9,teqp,regenerador,0.45,360.751286050967,375.37566889851564,340.03308827232297
est_22_9,teqp,regenerador,0.46,356.55946284306674,374.49865733618964,339.37739585012594
est_22_9,teqp,regenerador,0.47,352.3676396351666,373.62078911181584,338.721291402936
est_22_9,teqp,regenerador,0.48,348.17581642726645,372.7420694694982,338.06477694495686
est_22_9,teqp,regenerador,0.49,343.9839932193662,371.8625020492636,337.40785383324453
est_22_9,teqp,regenerador,0.5,339.79217001146606,370.98209088636315,336.7505235395009
est_22_9,teqp,regenerador,0.51,335.6003468035659,370.10083991128005,336.092787495192
est_22_9,teqp,regenerador,0.52,331.40852359566566,369.21875294453804,335.4346470910644
est_22_9,teqp,regenerador,0.53,327.2167003877655,368.33583369224,334.77610367666074
est_22_9,teqp,regenerador,0.54,323.0248771798653,367.4520857558701,334.1171585597983
est_22_9,teqp,regenerador,0.55,318.8330539719651,366.5675126354175,333.4578130088642
est_22_9,teqp,regenerador,0.56,314.64123076406497,365.68211822044316,332.798068240913
est_22_9,teqp,regenerador,0.57,310.44940755616483,364.7959047889366,332.13792543905146
est_22_9,teqp,regenerador,0.58,306.25758434826463,363.9088761012397,331.47738573868725
est_22_9,teqp,regenerador,0.59,302.06576114036443,363.0210352097582,330.8164502300559
est_22_9,teqp,regenerador,0.6,297.8739379324643,362.1323849756047,330.1551199573779
est_22_9,teqp,regenerador,0.61,293.68211472456403,361.24292821623214,329.4933959200365
est_22_9,teqp,regenerador,0.62,289.4902915166639,360.3526676309029,328.83127907102624
est_22_9,teqp,regenerador,0.63,285.2984683087637,359.4616057991114,328.1687703158931
est_22_9,teqp,regenerador,0.64,281.1066451008635,358.56974517892735,327.5058705119617
est_22_9,teqp,regenerador,0.65,276.91482189296335,357.6770881052509,326.84258046752626
est_22_9,teqp,regenerador,0.66,272.72299868506315,356.78363678798223,326.1789009410098
est_22_9,teqp,regenerador,0.67,268.53117547716295,355.8893933100942,325.514832640087
est_22_9,teqp,regenerador,0.68,264.33935226926275,354.9943596256131,324.8503762207772
est_22_9,teqp,regenerador,0.69,260.1475290613626,354.09853755749305,324.1855322864732
est_22_9,teqp,regenerador,0.7,255.95570585346246,353.2019287984731,323.52030138709404
est_22_9,teqp,regenerador,0.71,251.76388264556226,352.30453489696,322.854684018942
est_22_9,teqp,regenerador,0.72,247.57205943766206,351.40635727308296,322.18868061794706
est_22_9,teqp,regenerador,0.73,243.38023622976186,350.50739720162863,321.522292070617
est_22_9,teqp,regenerador,0.74,239.18841302186172,349.6076558150498,320.8555177005482
est_22_9,teqp,regenerador,0.75,234.99658981396152,348.70713409981903,320.188358273487
est_22_9,teqp,regenerador,0.76,230.80476660606132,347.80583289351966,319.52081399483615
est_22_9,teqp,regenerador,0.77,226.61294339816118,346.90375288181286,318.8528850083685
est_22_9,teqp,regenerador,0.78,222.42112019026098,346.0008945952647,318.1845713948943
est_22_9,teqp,regenerador,0.79,218.22929698236078,345.09725840626726,317.51587317088286
est_22_9,teqp,regenerador,0.8,214.03747377446058,344.1928445242458,316.8467903210131
est_22_9,teqp,regenerador,0.81,209.84565056656044,343.287652995251,316.17732270118796
est_22_9,teqp,regenerador,0.82,205.6538273586603,342.3816836941016,315.5074701201928
est_22_9,teqp,regenerador,0.83,201.4620041507601,341.4749363233877,314.83723232214265
est_22_9,teqp,regenerador,0.84,197.2701809428599,340.56741040825494,314.1666089790716
est_22_9,teqp,regenerador,0.85,193.0783577349597,339.65910529229853,313.49559968920295
est_22_9,teqp,regenerador,0.86,188.88653452705955,338.7500201331146,312.8242039751574
est_22_9,teqp,regenerador,0.87,184.69471131915935,337.84015389763795,312.15242128209405
est_22_9,teqp,regenerador,0.88,180.50288811125915,336.9295053573086,311.4802509757791
est_22_9,teqp,regenerador,0.89,176.31106490335895,336.01807308300755,310.8076923405808
est_22_9,teqp,regenerador,0.9,172.1192416954588,335.10585543979835,310.13474457739585
est_22_9,teqp,regenerador,0.91,167.9274184875586,334.19285058143674,309.4614068014876
est_22_9,teqp,regenerador,0.92,163.7355952796584,333.2790564446485,308.78767804394687
est_22_9,teqp,regenerador,0.93,159.5437720717582,332.36447074317624,308.11355723460866
est_22_9,teqp,regenerador,0.94,155.35194886385807,331.449090961566,307.4390432229421
est_22_9,teqp,regenerador,0.95,151.16012565595793,330.5329143487026,306.7641347585951
est_22_9,teqp,regenerador,0.96,146.96830244805773,329.61593791107003,306.08883049315887
est_22_9,teqp,regenerador,0.97,142.77647924015753,328.69815840573096,305.4131289784575
est_22_9,teqp,regenerador,0.98,138.58465603225733,327.77957233302084,304.7370286632484
est_22_9,teqp,regenerador,0.99,134.39283282435719,326.8601759289228,304.060527890347
est_22_9,teqp,regenerador,1.0,130.201009616457,325.93996515714343,303.38362489364766
est_22_9,teqp,hrvg,0.0,373.65498648145046,420.0,369.0808738860285
est_22_9,teqp,condensador,0.0,509.778479210112,328.27478927191754,278.15
est_22_9,teqp,hrvg,0.025,386.7501271038253,420.0,371.72135382180164
est_22_9,teqp,condensador,0.025,498.4134277685408,327.53093646659437,278.15
est_22_9,teqp,hrvg,0.05,399.8452677262001,420.0,374.35254073553364
est_22_9,teqp,condensador,0.05,487.04837632696973,326.7918655570393,278.15
est_22_9,teqp,hrvg,0.075,412.940408348575,420.0,376.97418903357874
est_22_9,teqp,condensador,0.075,475.6833248853986,326.05786472537653,278.15
est_22_9,teqp,hrvg,0.1,426.0355489709498,420.0,379.58604229899333
est_22_9,teqp,condensador,0.1,464.3182734438275,325.3292072270427,278.15
est_22_9,teqp,hrvg,0.125,439.13068959332463,420.0,382.18783304538533
est_22_9,teqp,condensador,0.125,452.9532220022563,324.606151206036,278.15
est_22_9,teqp,hrvg,0.15,452.22583021569943,420.0,384.77928243770975
est_22_9,teqp,condensador,0.15,441.58817056068517,323.88893964644086,278.15
est_22_9,teqp,hrvg,0.175,465.3209708380743,420.0,386.066142181958
est_22_9,teqp,condensador,0.175,430.2231191191141,323.1778001550208,278.15
est_22_9,teqp,hrvg,0.2,478.4161114604491,420.0,386.80173815380675
est_22_9,teqp,condensador,0.2,418.8580676775429,322.47294545980805,278.15
est_22_9,teqp,hrvg,0.225,491.51125208282394,420.0,387.54718356874736
est_22_9,teqp,condensador,0.225,407.4930162359718,321.77457313352085,278.15
est_22_9,teqp,hrvg,0.25,504.6063927051988,420.0,388.30229852793724
est_22_9,teqp,condensador,0.25,396.12796479440067,321.082866031461,278.15
est_22_9,teqp,hrvg,0.275,517.7015333275737,420.0,389.06688449175994
est_22_9,teqp,condensador,0.275,384.7629133528295,320.39799255888374,278.15
est_22_9,teqp,hrvg,0.3,530.7966739499484,420.0,389.8407241915513
est_22_9,teqp,condensador,0.3,373.3978619112584,319.7201065185479,278.15
est_22_9,teqp,hrvg,0.325,543.8918145723233,420.0,390.623581574925
est_22_9,teqp,condensador,0.325,362.0328104696873,319.04934863119195,278.15
est_22_9,teqp,hrvg,0.35,556.9869551946981,420.0,391.4152018339138
est_22_9,teqp,condensador,0.35,350.66775902811617,318.3858456682253,278.15
est_22_9,teqp,hrvg,0.375,570.082095817073,420.0,392.2153116420056
est_22_9,teqp,condensador,0.375,339.302707586545,317.72971155189526,278.15
est_22_9,teqp,hrvg,0.4,583.1772364394478,420.0,393.0236187746312
est_22_9,teqp,condensador,0.4,327.93765614497386,317.08104767205276,278.15
est_22_9,teqp,hrvg,0.425,596.2723770618226,420.0,393.8398135487453
est_22_9,teqp,condensador,0.425,316.5726047034028,316.43994336008376,278.15
est_22_9,teqp,hrvg,0.45,609.3675176841974,420.0,394.6635682790955
est_22_9,teqp,condensador,0.45,305.20755326183166,315.8064763744685,278.15
est_22_9,teqp,hrvg,0.475,622.4626583065722,420.0,395.49453766534083
est_22_9,teqp,condensador,0.475,293.8425018202605,315.1807133955183,278.15
est_22_9,teqp,hrvg,0.5,635.557798928947,420.0,396.33236051531253
est_22_9,teqp,condensador,0.5,282.47745037868935,314.56271052373813,278.15
est_22_9,teqp,hrvg,0.525,648.6529395513219,420.0,397.1766592751791
est_22_9,teqp,condensador,0.525,271.1123989371182,313.9525139260156,278.15
est_22_9,teqp,hrvg,0.55,661.7480801736967,420.0,398.02704143375183
est_22_9,teqp,condensador,0.55,259.7473474955471,313.3501598436358,278.15
est_22_9,teqp,hrvg,0.575,674.8432207960716,420.0,398.88310031645403
est_22_9,teqp,condensador,0.575,248.382296053976,312.755675438215,278.15
est_22_9,teqp,hrvg,0.6,687.9383614184464,420.0,399.74441587438935
est_22_9,teqp,condensador,0.6,237.01724461240485,312.1690799447169,278.15
est_22_9,teqp,hrvg,0.625,701.0335020408213,420.0,400.6105570300589
est_22_9,teqp,condensador,0.625,225.65219317083375,311.59038382554957,278.15
est_22_9,teqp,hrvg,0.65,714.1286426631962,420.0,401.4810798789716
est_22_9,teqp,condensador,0.65,214.2871417292626,311.01958976083205,278.15
est_22_9,teqp,hrvg,0.675,727.2237832855709,420.0,402.35553292104896
est_22_9,teqp,condensador,0.675,202.92209028769145,310.4566931524468,278.15
est_22_9,teqp,hrvg,0.7,740.3189239079456,420.0,403.2334553359212
est_22_9,teqp,condensador,0.7,191.55703884612035,309.90168462798783,278.15
est_22_9,teqp,hrvg,0.725,753.4140645303205,420.0,404.1143797625337
est_22_9,teqp,condensador,0.725,180.19198740454925,309.3545449391746,278.15
est_22_9,teqp,hrvg,0.75,766.5092051526954,420.0,404.9978334080107
est_22_9,teqp,condensador,0.75,168.8269359629781,308.81525151057275,278.15
est_22_9,teqp,hrvg,0.775,779.6043457750702,420.0,405.8833395912148
est_22_9,teqp,condensador,0.775,157.46188452140694,308.2837748998,278.15
est_22_9,teqp,hrvg,0.8,792.6994863974451,420.0,406.7704192646852
est_22_9,teqp,condensador,0.8,146.0968330798358,307.7600813775736,278.15
est_22_9,teqp,hrvg,0.825,805.7946270198199,420.0,407.65859255326626
est_22_9,teqp,condensador,0.825,134.7317816382647,307.24413148641435,278.15
est_22_9,teqp,hrvg,0.85,818.8897676421947,420.0,408.5473802964354
est_22_9,teqp,condensador,0.85,123.3667301966936,306.73588188722283,278.15
est_22_9,teqp,hrvg,0.875,831.9849082645695,420.0,409.43630569428416
est_22_9,teqp,condensador,0.875,112.00167875512244,306.2352846511907,278.15
est_22_9,teqp,hrvg,0.9,845.0800488869444,420.0,410.3248952512159
est_22_9,teqp,condensador,0.9,100.63662731355129,305.74228815711365,278.15
est_22_9,teqp,hrvg,0.925,858.1751895093192,420.0,411.21268138518656
est_22_9,teqp,condensador,0.925,89.27157587198013,305.2568371152013,278.15
est_22_9,teqp,hrvg,0.95,871.270330131694,420.0,412.09920272303884
est_22_9,teqp,condensador,0.95,77.90652443040909,304.7788729084535,278.15
est_22_9,teqp,hrvg,0.975,884.3654707540688,420.0,412.984006038373
est_22_9,teqp,condensador,0.975,66.54147298883794,304.3083338681184,278.15
est_22_9,teqp,hrvg,1.0,897.4606113764437,420.0,413.8666474415205
est_22_9,teqp,condensador,1.0,55.176421547266784,302.91362733012875,278.15
est_22_11,teqp,regenerador,0.0,500.90206828525936,395.7191024171925,364.65120273982643
est_22_11,teqp,regenerador,0.01,497.75373390816355,395.10459524041704,364.19811287860006
est_22_11,teqp,regenerador,0.02,494.6053995310677,394.4894240295045,363.7446976514516
est_22_11,teqp,regenerador,0.03,491.4570651539719,393.87359326826146,363.2909588239777
est_22_11,teqp,regenerador,0.04,488.3087307768761,393.25710739815435,362.8368981481745
est_22_11,teqp,regenerador,0.05,485.1603963997802,392.63997081865466,362.38251737996114
est_22_11,teqp,regenerador,0.06,482.0120620226844,392.02218788758273,361.9278182523488
est_22_11,teqp,regenerador,0.07,478.8637276455886,391.4037629214428,361.47280245708396
est_22_11,teqp,regenerador,0.08,475.7153932684928,390.7847001957316,361.01747169596297
est_22_11,teqp,regenerador,0.09,472.5670588913969,390.165003944933,360.5618276583459
est_22_11,teqp,regenerador,0.1,469.4187245143011,389.54467836463755,360.105872021239
est_22_11,teqp,regenerador,0.11,466.2703901372053,388.92372760816346,359.6496064493698
est_22_11,teqp,regenerador,0.12,463.12205576010945,388.302155790546,359.19303259526566
est_22_11,teqp,regenerador,0.13,459.97372138301364,387.6799669869877,358.73615209933297
est_22_11,teqp,regenerador,0.14,456.82538700591783,387.05716523350867,358.2789665899269
est_22_11,teqp,regenerador,0.15,453.67705262882197,386.43375452722114,357.8214776834286
est_22_11,teqp,regenerador,0.16,450.52871825172616,385.8097388266003,357.3636869843175
est_22_11,teqp,regenerador,0.17,447.38038387463035,385.1851220517482,356.90559608523876
est_22_11,teqp,regenerador,0.18,444.2320494975345,384.55990808464645,356.44720656707443
est_22_11,teqp,regenerador,0.19,441.0837151204387,383.934100769404,355.98851999900876
est_22_11,teqp,regenerador,0.2,437.9353807433429,383.3077039125028,355.5295379385942
est_22_11,teqp,regenerador,0.21,434.78704636624707,382.6807212830244,355.0702619330479
est_22_11,teqp,regenerador,0.22,431.6387119891512,382.0531566128802,354.61069351446463
est_22_11,teqp,regenerador,0.23,428.4903776120554,381.4250135970234,354.150834207766
est_22_11,teqp,regenerador,0.24,425.34204323495953,380.7962958936585,353.6906855242676
est_22_11,teqp,regenerador,0.25,422.1937088578637,380.1670071257967,353.23024896443883
est_22_11,teqp,regenerador,0.26,419.0453744807679,379.53715087674993,352.7695260175183
est_22_11,teqp,regenerador,0.27,415.8970401036721,378.9067306969954,352.30851816156843
est_22_11,teqp,regenerador,0.28,412.74870572657625,378.2757500997361,351.847226863543
est_22_11,teqp,regenerador,0.29,409.60037134948044,377.64421256260147,351.38565357934
est_22_11,teqp,regenerador,0.3,406.45203697238463,377.01212152764407,350.92379975386103
est_22_11,teqp,regenerador,0.31,403.30370259528877,376.3794804015088,350.46166682107076
est_22_11,teqp,regenerador,0.32,400.15536821819296,375.74629255559813,349.99925620404713
est_22_11,teqp,regenerador,0.33,397.00703384109715,375.1125613262229,349.5365693150403
est_22_11,teqp,regenerador,0.34,393.8586994640013,374.47829001475094,349.07360755552423
est_22_11,teqp,regenerador,0.35,390.7103650869055,373.84348188775255,348.6103723162504
est_22_11,teqp,regenerador,0.36,387.5620307098097,373.2081401771291,348.1468649772984
est_22_11,teqp,regenerador,0.37,384.4136963327138,372.5722680802255,347.68308690812785
est_22_11,teqp,regenerador,0.38,381.265361955618,371.9358687605392,347.21903946762507
est_22_11,teqp,regenerador,0.39,378.1170275785222,371.29894534510356,346.75472400400406
est_22_11,teqp,regenerador,0.4,374.9686932014264,370.6615009299617,346.2901418555766
est_22_11,teqp,regenerador,0.41,371.8203588243306,370.02353857491914,345.82529455982336
est_22_11,teqp,regenerador,0.42,368.6720244472347,369.38506130631083,345.36018280223794
est_22_11,teqp,regenerador,0.43,365.52369007013885,368.7460721165475,344.96434299308737
est_22_11,teqp,regenerador,0.44,362.37535569304305,368.1065739641996,344.42917280336
est_22_11,teqp,regenerador,0.45,359.22702131594724,367.46656977405866,343.9632769339386
est_22_11,teqp,regenerador,0.46,356.07868693885143,366.82606243720727,343.49712218920644
est_22_11,teqp,regenerador,0.47,352.9303525617556,366.1850548110709,343.0307098349418
est_22_11,teqp,regenerador,0.48,349.78201818465976,365.5435497194631,342.5640411267857
est_22_11,teqp,regenerador,0.49,346.63368380756395,364.9015499526281,342.0971173102795
est_22_11,teqp,regenerador,0.5,343.4853494304681,364.25905826726824,341.62993962090417
est_22_11,teqp,regenerador,0.51,340.3370150533723,363.61607738656767,341.1625092841109
est_22_11,teqp,regenerador,0.52,337.1886806762765,362.97261000020376,340.69482751535816
est_22_11,teqp,regenerador,0.53,334.04034629918067,362.32865876435335,340.2268955201446
est_22_11,teqp,regenerador,0.54,330.8920119220848,361.6842263016804,339.7587144940414
est_22_11,teqp,regenerador,0.55,327.74367754498894,361.03931520132494,339.29028562271793
est_22_11,teqp,regenerador,0.56,324.59534316789313,360.3939280208983,338.82161008197687
est_22_11,teqp,regenerador,0.57,321.4470087907973,359.7480672788616,338.3526890377753
est_22_11,teqp,regenerador,0.58,318.2986744137015,359.10173546614953,337.8835236462511
est_22_11,teqp,regenerador,0.59,315.1503400366057,358.4549350371623,337.41411505374725
est_22_11,teqp,regenerador,0.6,312.0020056595099,357.8076684131114,336.9444643986679
est_22_11,teqp,regenerador,0.61,308.85367128241404,357.15993798145627,336.47457280423663
est_22_11,teqp,regenerador,0.62,305.70533690531823,356.51174609582296,336.0044413902788
est_22_11,teqp,regenerador,0.63,302.55700252822237,355.86309507592154,335.5340712636496
est_22_11,teqp,regenerador,0.64,299.40866815112656,355.21398720745054,335.0634635221745
est_22_11,teqp,regenerador,0.65,296.26033377403076,354.56442474198934,334.5926192540288
est_22_11,teqp,regenerador,0.66,293.11199939693495,353.91440989688107,334.12153953775737
est_22_11,teqp,regenerador,0.67,289.9636650198391,353.2639448551073,333.6502254422904
est_22_11,teqp,regenerador,0.68,286.8153306427432,352.61303176514446,333.17867802696014
est_22_11,teqp,regenerador,0.69,283.66699626564747,351.96167274080676,332.7068983415104
est_22_11,teqp,regenerador,0.7,280.5186618885516,351.3098698618243,332.23488742611545
est_22_11,teqp,regenerador,0.71,277.3703275114558,350.65762517002594,331.76264631138616
est_22_11,teqp,regenerador,0.72,274.22199313436,350.00494070754627,331.29017601838353
est_22_11,teqp,regenerador,0.73,271.0736587572642,349.35181843652424,330.8174775586235
est_22_11,teqp,regenerador,0.74,267.9253243801683,348.69826027112657,330.3445519340884
est_22_11,teqp,regenerador,0.75,264.7769900030725,348.04426811338607,329.87140013722814
est_22_11,teqp,regenerador,0.76,261.62865562597665,347.38984382927924,329.3980231509662
est_22_11,teqp,regenerador,0.77,258.48032124888084,346.7349887484691,328.9244219487039
est_22_11,teqp,regenerador,0.78,255.331986871785,346.07970566403895,328.4505974943195
est_22_11,teqp,regenerador,0.79,252.1836524946892,345.4239958322035,327.97655074200446
est_22_11,teqp,regenerador,0.8,249.03531811759336,344.96434234257356,327.5022826369845
est_22_11,teqp,regenerador,0.81,245.88698374049753,344.11130276501694,327.02779411363616
est_22_11,teqp,regenerador,0.82,242.73864936340175,343.4543228549672,326.553086099245
est_22_11,teqp,regenerador,0.83,239.59031498630588,342.7969228474316,326.07815950879063
est_22_11,teqp,regenerador,0.84,236.44198060921008,342.1391043094414,325.60301524929326
est_22_11,teqp,regenerador,0.85,233.29364623211427,341.4808687691036,325.1276542178478
est_22_11,teqp,regenerador,0.86,230.1453118550184,340.82221771519113,324.6520773019711
est_22_11,teqp,regenerador,0.87,226.9969774779226,340.16315259671734,324.1762853795893
est_22_11,teqp,regenerador,0.88,223.8486431008268,339.503674822493,323.7002793190201
est_22_11,teqp,regenerador,0.89,220.70030872373093,338.84378576064995,323.22405997895214
est_22_11,teqp,regenerador,0.9,217.55197434663512,338.1834867409515,322.7476282084299
est_22_11,teqp,regenerador,0.91,214.4036399695393,337.5227790432875,322.27098484682375
est_22_11,teqp,regenerador,0.92,211.25530559244345,336.8616639128462,321.7941307238105
est_22_11,teqp,regenerador,0.93,208.10697121534764,336.20014254885604,321.31706665934314
est_22_11,teqp,regenerador,0.94,204.95863683825183,335.53821610870517,320.8397934636232
est_22_11,teqp,regenerador,0.95,201.81030246115603,334.8758857058796,320.3623119370664
est_22_11,teqp,regenerador,0.96,198.66196808406016,334.21315240934047,319.88462287027244
est_22_11,teqp,regenerador,0.97,195.51363370696436,333.5500172428766,319.40672704398156
est_22_11,teqp,regenerador,0.98,192.36529932986855,332.8864811844339,318.9286252290403
est_22_11,teqp,regenerador,0.99,189.21696495277268,332.2225451654063,318.45031818635374
est_22_11,teqp,regenerador,1.0,186.06863057567688,331.55821006991255,317.9718066668431
est_22_11,teqp,hrvg,0.0,419.266577681236,398.99006072988414,364.65120273982643
est_22_11,teqp,condensador,0.0,597.7845389483232,342.7679637286048,302.8141179316266
est_22_11,teqp,hrvg,0.025,430.3262647163775,398.99006072988414,366.8276258938186
est_22_11,teqp,condensador,0.025,587.4942660063523,342.1764676356411,302.8141179316266
est_22_11,teqp,hrvg,0.05,441.38595175151903,398.99006072988414,368.9962659123003
est_22_11,teqp,condensador,0.05,577.2039930643814,341.593583100168,302.8141179316266
est_22_11,teqp,hrvg,0.075,452.44563878666054,398.99006072988414,371.1569124266247
est_22_11,teqp,condensador,0.075,566.9137201224106,341.01935576353617,302.8141179316266
est_22_11,teqp,hrvg,0.1,463.50532582180205,398.99006072988414,373.3093475704928
est_22_11,teqp,condensador,0.1,556.6234471804397,340.4538196439122,302.8141179316266
est_22_11,teqp,hrvg,0.125,474.56501285694355,398.99006072988414,374.80592360640793
est_22_11,teqp,condensador,0.125,546.3331742384688,339.8969986064236,302.8141179316266
est_22_11,teqp,hrvg,0.15,485.62469989208506,398.99006072988414,375.24868733001495
est_22_11,teqp,condensador,0.15,536.042901296498,339.34890504112326,302.8141179316266
est_22_11,teqp,hrvg,0.175,496.68438692722657,398.99006072988414,375.70031490993205
est_22_11,teqp,condensador,0.175,525.7526283545271,338.8095416890765,302.8141179316266
est_22_11,teqp,hrvg,0.2,507.7440739623681,398.99006072988414,376.16090600955846
est_22_11,teqp,condensador,0.2,515.4623554125562,338.27890188303274,302.8141179316266
est_22_11,teqp,hrvg,0.225,518.8037609975096,398.99006072988414,376.63055397846637
est_22_11,teqp,condensador,0.225,505.17208247058534,337.75696944935504,302.8141179316266
est_22_11,teqp,hrvg,0.25,529.8634480326511,398.99006072988414,377.1093449788397
est_22_11,teqp,condensador,0.25,494.8818095286145,337.24372011919235,302.8141179316266
est_22_11,teqp,hrvg,0.275,540.9231350677926,398.99006072988414,377.59735790686375
est_22_11,teqp,condensador,0.275,484.5915365866436,336.73912107611403,302.8141179316266
est_22_11,teqp,hrvg,0.3,551.982822102934,398.99006072988414,378.0946631433317
est_22_11,teqp,condensador,0.3,474.30126364467276,336.24313189934406,302.8141179316266
est_22_11,teqp,hrvg,0.325,563.0425091380756,398.99006072988414,378.6013223334705
est_22_11,teqp,condensador,0.325,464.01099070270186,335.755704875089,302.8141179316266
est_22_11,teqp,hrvg,0.35,574.1021961732172,398.99006072988414,379.1173884353907
est_22_11,teqp,condensador,0.35,453.720717760731,335.27678566041465,302.8141179316266
est_22_11,teqp,hrvg,0.375,585.1618832083586,398.99006072988414,379.64290356559945
est_22_11,teqp,condensador,0.375,443.4304448187602,334.8063129205174,302.8141179316266
est_22_11,teqp,hrvg,0.4,596.2215702435002,398.99006072988414,380.1779000786736
est_22_11,teqp,condensador,0.4,433.1401718767893,334.34422029600404,302.8141179316266
est_22_11,teqp,hrvg,0.425,607.2812572786416,398.99006072988414,380.7223992445126
est_22_11,teqp,condensador,0.425,422.8498989348184,333.8904352630759,302.8141179316266
est_22_11,teqp,hrvg,0.45,618.3409443137832,398.99006072988414,381.2764107901751
est_22_11,teqp,condensador,0.45,412.55962599284754,333.4448803416792,302.8141179316266
est_22_11,teqp,hrvg,0.475,629.4006313489247,398.99006072988414,381.8399321937426
est_22_11,teqp,condensador,0.475,402.2693530508767,333.0074732872258,302.8141179316266
est_22_11,teqp,hrvg,0.5,640.4603183840662,398.99006072988414,382.41294911236093
est_22_11,teqp,condensador,0.5,391.9790801089058,332.5781277187336,302.8141179316266
est_22_11,teqp,hrvg,0.525,651.5200054192077,398.99006072988414,382.9954334178223
est_22_11,teqp,condensador,0.525,381.6888071669349,332.15675271875944,302.8141179316266
est_22_11,teqp,hrvg,0.55,662.5796924543492,398.99006072988414,383.58734407859384
est_22_11,teqp,condensador,0.55,371.398534224964,331.74325406037553,302.8141179316266
est_22_11,teqp,hrvg,0.575,673.6393794894907,398.99006072988414,384.1886258885519
est_22_11,teqp,condensador,0.575,361.1082612829932,331.3375345549907,302.8141179316266
est_22_11,teqp,hrvg,0.6,684.6990665246321,398.99006072988414,384.79920976627244
est_22_11,teqp,condensador,0.6,350.8179883410223,330.9394935177212,302.8141179316266
est_22_11,teqp,hrvg,0.625,695.7587535597738,398.99006072988414,385.41901194872025
est_22_11,teqp,condensador,0.625,340.52771539905143,330.5490278454864,302.8141179316266
est_22_11,teqp,hrvg,0.65,706.8184405949153,398.99006072988414,386.0479338722108
est_22_11,teqp,condensador,0.65,330.2374424570806,330.16603249119663,302.8141179316266
est_22_11,teqp,hrvg,0.675,717.8781276300567,398.99006072988414,386.68586193965973
est_22_11,teqp,condensador,0.675,319.9471695151097,329.79039934622233,302.8141179316266
est_22_11,teqp,hrvg,0.7,728.9378146651982,398.99006072988414,387.3326673313197
est_22_11,teqp,condensador,0.7,309.65689657313885,329.42201892410117,302.8141179316266
est_22_11,teqp,hrvg,0.725,739.9975017003399,398.99006072988414,387.9882059521845
est_22_11,teqp,condensador,0.725,299.366623631168,329.0607808082295,302.8141179316266
est_22_11,teqp,hrvg,0.75,751.0571887354813,398.99006072988414,388.6523181472479
est_22_11,teqp,condensador,0.75,289.0763506891971,328.70657268117975,302.8141179316266
est_22_11,teqp,hrvg,0.775,762.1168757706228,398.99006072988414,389.32482911442474
est_22_11,teqp,condensador,0.775,278.7860777472262,328.3592809062948,302.8141179316266
est_22_11,teqp,hrvg,0.8,773.1765628057643,398.99006072988414,390.0055484683193
est_22_11,teqp,condensador,0.8,268.4958048052554,328.0187922842067,302.8141179316266
est_22_11,teqp,hrvg,0.825,784.2362498409058,398.99006072988414,390.69427088721295
est_22_11,teqp,condensador,0.825,258.20553186328453,327.6849913384414,302.8141179316266
est_22_11,teqp,hrvg,0.85,795.2959368760473,398.99006072988414,391.3907759562046
est_22_11,teqp,condensador,0.85,247.91525892131364,327.35776316966036,302.8141179316266
est_22_11,teqp,hrvg,0.875,806.3556239111888,398.99006072988414,392.0948287512145
est_22_11,teqp,condensador,0.875,237.6249859793428,327.036992502204,302.8141179316266
est_22_11,teqp,hrvg,0.9,817.4153109463304,398.99006072988414,392.8061793506696
est_22_11,teqp,condensador,0.9,227.3347130373719,326.1318453467514,302.8141179316266
est_22_11,teqp,hrvg,0.925,828.4749979814719,398.99006072988414,393.5245651264317
est_22_11,teqp,condensador,0.925,217.044440095401,324.00639072519357,302.8141179316266
est_22_11,teqp,hrvg,0.95,839.5346850166134,398.99006072988414,394.24970918698597
est_22_11,teqp,condensador,0.95,206.75416715343016,321.87651479987824,302.8141179316266
est_22_11,teqp,hrvg,0.975,850.5943720517548,398.99006072988414,394.9813223353481
est_22_11,teqp,condensador,0.975,196.46389421145932,319.742297461196,302.8141179316266
est_22_11,teqp,hrvg,1.0,861.6540590868964,398.99006072988414,395.7191024171984
est_22_11,teqp,condensador,1.0,186.17362126948842,317.60381451511086,302.8141179316266
ext_eps_reg_0,teqp,regenerador,0.0,558.4950013084615,413.3474993919103,361.1854419204448
ext_eps_reg_0,teqp,regenerador,0.01,553.6017368127401,412.39076701175037,360.6479916821095
ext_eps_reg_0,teqp,regenerador,0.02,548.7084723170187,411.43237806414265,360.11008231874985
ext_eps_reg_0,teqp,regenerador,0.03,543.8152078212972,410.47234854814286,359.5717168169621
ext_eps_reg_0,teqp,regenerador,0.04,538.9219433255759,409.5106942311974,359.0328981371111
ext_eps_reg_0,teqp,regenerador,0.05,534.0286788298545,408.5474306518157,358.49362921354094
ext_eps_reg_0,teqp,regenerador,0.06,529.1354143341331,407.58257312214664,357.95391345478515
ext_eps_reg_0,teqp,regenerador,0.07,524.2421498384117,406.6161367314736,357.41375274377515
ext_eps_reg_0,teqp,regenerador,0.08,519.3488853426902,405.6481363452503,356.87315043804176
ext_eps_reg_0,teqp,regenerador,0.09,514.4556208469688,404.6785866124068,356.3321093697308
ext_eps_reg_0,teqp,regenerador,0.1,509.56235635124744,403.70750196377185,355.7906323463462
ext_eps_reg_0,teqp,regenerador,0.11,504.66909185552606,402.7348966157072,355.24872215036595
ext_eps_reg_0,teqp,regenerador,0.12,499.7758273598047,401.7607845719349,354.70638153961255
ext_eps_reg_0,teqp,regenerador,0.13,494.88256286408324,400.78517962551786,354.1636132475037
ext_eps_reg_0,teqp,regenerador,0.14,489.98929836836186,399.80809536074617,353.6204199994791
ext_eps_reg_0,teqp,regenerador,0.15,485.0960338726404,398.8295451549406,353.07680447528605
ext_eps_reg_0,teqp,regenerador,0.16,480.20276937691904,397.84954218020573,352.53276932427826
ext_eps_reg_0,teqp,regenerador,0.17,475.30950488119765,396.8680994050315,351.98831718384645
ext_eps_reg_0,teqp,regenerador,0.18,470.41624038547627,395.8852295958702,351.44345066781904
ext_eps_reg_0,teqp,regenerador,0.19,465.52297588975483,394.90094531861007,350.898172366628
ext_eps_reg_0,teqp,regenerador,0.2,460.6297113940334,393.9152589399631,350.3524848474704
ext_eps_reg_0,teqp,regenerador,0.21,455.736446898312,392.9281826287715,349.80639065446525
ext_eps_reg_0,teqp,regenerador,0.22,450.8431824025906,391.93972835722957,349.25989230880657
ext_eps_reg_0,teqp,regenerador,0.23,445.94991790686925,390.94990790202075,348.7129923089074
ext_eps_reg_0,teqp,regenerador,0.24,441.0566534111478,389.95873284536407,348.16569313185056
ext_eps_reg_0,teqp,regenerador,0.25,436.1633889154264,388.9662145759686,347.6179972283139
ext_eps_reg_0,teqp,regenerador,0.26,431.270124419705,387.9723642898927,347.06990703153565
ext_eps_reg_0,teqp,regenerador,0.27,426.3768599239836,386.97719299298706,346.52142490202345
ext_eps_reg_0,teqp,regenerador,0.28,421.4835954282622,385.9807114959926,345.9725533699858
ext_eps_reg_0,teqp,regenerador,0.29,416.59033093254084,384.9829304232741,345.6339829664321
ext_eps_reg_0,teqp,regenerador,0.3,411.6970664368194,383.9838602073778,344.87365115416054
ext_eps_reg_0,teqp,regenerador,0.31,406.80380194109796,382.9835110916628,344.32362518291814
ext_eps_reg_0,teqp,regenerador,0.32,401.9105374453766,381.98189313033276,343.7732190433692
ext_eps_reg_0,teqp,regenerador,0.33,397.0172729496552,380.97901618868474,343.2224350141922
ext_eps_reg_0,teqp,regenerador,0.34,392.12400845393375,379.9748899432575,342.6712753528077
ext_eps_reg_0,teqp,regenerador,0.35,387.2307439582124,378.9695238827369,342.1197422954949
ext_eps_reg_0,teqp,regenerador,0.36,382.337479462491,377.96292730372227,341.56783805751576
ext_eps_reg_0,teqp,regenerador,0.37,377.44421496676955,376.95510931892744,341.01556483322236
ext_eps_reg_0,teqp,regenerador,0.38,372.55095047104817,375.94607884858226,340.4629247961712
ext_eps_reg_0,teqp,regenerador,0.39,367.6576859753268,374.9358446242415,339.90992009923275
ext_eps_reg_0,teqp,regenerador,0.4,362.76442147960535,373.92441518747694,339.3565528744737
ext_eps_reg_0,teqp,regenerador,0.41,357.87115698388396,372.91179888928605,338.80282523352184
ext_eps_reg_0,teqp,regenerador,0.42,352.9778924881625,371.89800399139216,338.2487392690584
ext_eps_reg_0,teqp,regenerador,0.43,348.08462799244114,370.8830383679387,337.6942970508391
ext_eps_reg_0,teqp,regenerador,0.44,343.19136349671976,369.8669092665415,337.13950063024225
ext_eps_reg_0,teqp,regenerador,0.45,338.2980990009984,368.84962526780646,336.58435203809694
ext_eps_reg_0,teqp,regenerador,0.46,333.40483450527694,367.83119325705655,336.028853285217
ext_eps_reg_0,teqp,regenerador,0.47,328.51157000955556,366.8116204229617,335.4730063624862
ext_eps_reg_0,teqp,regenerador,0.48,323.6183055138341,365.7909137560139,334.91681324094117
ext_eps_reg_0,teqp,regenerador,0.49,318.72504101811273,364.7690800488602,334.36027587184714
ext_eps_reg_0,teqp,regenerador,0.5,313.83177652239135,363.7461258724491,333.80339618677556
ext_eps_reg_0,teqp,regenerador,0.51,308.9385120266699,362.72205760937334,333.2461760976752
ext_eps_reg_0,teqp,regenerador,0.52,304.0452475309485,361.69688144136626,332.6886174969377
ext_eps_reg_0,teqp,regenerador,0.53,299.1519830352271,360.6706038424534,332.13072225746544
ext_eps_reg_0,teqp,regenerador,0.54,294.2587185395057,359.64322957606214,331.57249223272856
ext_eps_reg_0,teqp,regenerador,0.55,289.36545404378427,358.6147648332364,331.01392925681654
ext_eps_reg_0,teqp,regenerador,0.56,284.4721895480629,357.5852148683137,330.4550351444889
ext_eps_reg_0,teqp,regenerador,0.57,279.5789250523415,356.5545847568524,329.8958116931329
ext_eps_reg_0,teqp,regenerador,0.58,274.6856605566201,355.52287938864424,329.33626067534794
ext_eps_reg_0,teqp,regenerador,0.59,269.7923960608987,354.49010342972645,328.77638385113164
ext_eps_reg_0,teqp,regenerador,0.6,264.8991315651773,353.45626131549966,328.21618295785635
ext_eps_reg_0,teqp,regenerador,0.61,260.0058670694559,352.4213572484067,327.6556597145303
ext_eps_reg_0,teqp,regenerador,0.62,255.11260257373448,351.3853951934459,327.09481582112085
ext_eps_reg_0,teqp,regenerador,0.63,250.2193380780131,350.3483788737591,326.5336529585816
ext_eps_reg_0,teqp,regenerador,0.64,245.32607358229166,349.3103117659385,325.9721727888852
ext_eps_reg_0,teqp,regenerador,0.65,240.43280908657027,348.27119709506405,325.4103769550418
ext_eps_reg_0,teqp,regenerador,0.66,235.53954459084883,347.23103782945327,324.8482670811235
ext_eps_reg_0,teqp,regenerador,0.67,230.64628009512745,346.1898366750911,324.28584477227423
ext_eps_reg_0,teqp,regenerador,0.68,225.753015599406,345.1475960697609,323.7231116147267
ext_eps_reg_0,teqp,regenerador,0.69,220.8597511036847,344.104318176819,323.1600691758049
ext_eps_reg_0,teqp,regenerador,0.7,215.96648660796325,343.06000487863616,322.5967190039303
ext_eps_reg_0,teqp,regenerador,0.71,211.07322211224187,342.01465776966216,322.03306262861724
ext_eps_reg_0,teqp,regenerador,0.72,206.17995761652048,340.96827814909904,321.4691015604694
ext_eps_reg_0,teqp,regenerador,0.73,201.28669312079904,339.9208670164648,320.90483729097554
ext_eps_reg_0,teqp,regenerador,0.74,196.39342862507766,338.8724250515051,320.3402712932359
ext_eps_reg_0,teqp,regenerador,0.75,191.50016412935622,337.82295262379057,319.77540502042547
ext_eps_reg_0,teqp,regenerador,0.76,186.60689963363484,336.77244976980717,319.210239908196
ext_eps_reg_0,teqp,regenerador,0.77,181.7136351379134,335.72091618874913,318.64477737160433
ext_eps_reg_0,teqp,regenerador,0.78,176.82037064219202,334.66835123172905,318.0790188088808
ext_eps_reg_0,teqp,regenerador,0.79,171.92710614647058,333.6147538912399,317.51296560978375
ext_eps_reg_0,teqp,regenerador,0.8,167.0338416507492,332.5601227900743,316.94661911916313
ext_eps_reg_0,teqp,regenerador,0.81,162.1405771550278,331.50445616967653,316.37998067623346
ext_eps_reg_0,teqp,regenerador,0.82,157.24731265930643,330.4477518794352,315.8130516009456
ext_eps_reg_0,teqp,regenerador,0.83,152.35404816358505,329.3900073555923,315.2458331939139
ext_eps_reg_0,teqp,regenerador,0.84,147.4607836678636,328.3312196242075,314.6783267363466
ext_eps_reg_0,teqp,regenerador,0.85,142.56751917214223,327.2713852701898,314.11053348996285
ext_eps_reg_0,teqp,regenerador,0.86,137.6742546764208,326.2105004306304,313.54245469690534
ext_eps_reg_0,teqp,regenerador,0.87,132.7809901806994,325.1485607772996,312.97409157964535
ext_eps_reg_0,teqp,regenerador,0.88,127.88772568497797,324.0855615000128,312.4054453408759
ext_eps_reg_0,teqp,regenerador,0.89,122.99446118925658,323.02149728913344,311.83651716340285
ext_eps_reg_0,teqp,regenerador,0.9,118.1011966935352,321.9563623171714,311.2673082100203
ext_eps_reg_0,teqp,regenerador,0.91,113.20793219781376,320.89015021943965,310.69781962337873
ext_eps_reg_0,teqp,regenerador,0.92,108.31466770209238,319.82285407370534,310.1280525258203
ext_eps_reg_0,teqp,regenerador,0.93,103.42140320637094,318.7544663788006,309.5580080219277
ext_eps_reg_0,teqp,regenerador,0.94,98.52813871064961,317.6849790321287,308.98768718883707
ext_eps_reg_0,teqp,regenerador,0.95,93.63487421492817,316.6143833060091,308.4170910898325
ext_eps_reg_0,teqp,regenerador,0.96,88.74160971920679,315.54266982281075,307.8462207644394
ext_eps_reg_0,teqp,regenerador,0.97,83.84834522348535,314.4698285288006,307.27507673152013
ext_eps_reg_0,teqp,regenerador,0.98,78.95508072776397,313.3958486666404,306.703660988692
ext_eps_reg_0,teqp,regenerador,0.99,74.06181623204253,312.320718750713,306.1319740121235
ext_eps_reg_0,teqp,regenerador,1.0,69.16855173632115,311.2444265203222,305.5600167563284
ext_eps_reg_0,teqp,hrvg,0.0,416.7037504885832,436.0969531091276,361.1854419204448
ext_eps_reg_0,teqp,condensador,0.0,789.7271631224944,340.35272605920136,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.025,435.2447614070653,436.0969531091276,364.83111157315403
ext_eps_reg_0,teqp,condensador,0.025,773.4740182145094,339.1879810253307,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.05,453.78577232554744,436.0969531091276,368.4543827744502
ext_eps_reg_0,teqp,condensador,0.05,757.2208733065245,338.0393642205449,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.075,472.32678324402957,436.0969531091276,372.05421203984736
ext_eps_reg_0,teqp,condensador,0.075,740.9677283985395,336.9080578202909,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.1,490.8677941625117,436.0969531091276,373.3234453053318
ext_eps_reg_0,teqp,condensador,0.1,724.7145834905546,335.79513643177523,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.125,509.40880508099383,436.0969531091276,374.025053572035
ext_eps_reg_0,teqp,condensador,0.125,708.4614385825696,334.70156484623385,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.15,527.949815999476,436.0969531091276,374.75181219895154
ext_eps_reg_0,teqp,condensador,0.15,692.2082936745846,333.62819737717734,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.175,546.490826917958,436.0969531091276,375.5043084676679
ext_eps_reg_0,teqp,condensador,0.175,675.9551487665998,332.57577858512155,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.2,565.0318378364402,436.0969531091276,376.2830818781026
ext_eps_reg_0,teqp,condensador,0.2,659.7020038586147,331.54494549142856,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.225,583.5728487549222,436.0969531091276,377.088615857733
ext_eps_reg_0,teqp,condensador,0.225,643.4488589506299,330.5362302581984,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.25,602.1138596734045,436.0969531091276,377.92132901895417
ext_eps_reg_0,teqp,condensador,0.25,627.1957140426449,329.5500645155549,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.275,620.6548705918865,436.0969531091276,378.7815671941534
ext_eps_reg_0,teqp,condensador,0.275,610.94256913466,328.5867838163428,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.3,639.1958815103686,436.0969531091276,379.6695930690451
ext_eps_reg_0,teqp,condensador,0.3,594.689424226675,327.64663303559945,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.325,657.7368924288508,436.0969531091276,380.58557934930354
ext_eps_reg_0,teqp,condensador,0.325,578.43627931869,326.72977085468364,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.35,676.2779033473329,436.0969531091276,381.5295991786982
ext_eps_reg_0,teqp,condensador,0.35,562.1831344107051,325.8362776254687,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.375,694.818914265815,436.0969531091276,382.5016185955137
ext_eps_reg_0,teqp,condensador,0.375,545.9299895027201,324.96615916499127,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.4,713.3599251842973,436.0969531091276,383.5014890441949
ext_eps_reg_0,teqp,condensador,0.4,529.6768445947351,324.11935347417824,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.425,731.9009361027793,436.0969531091276,384.52894091031806
ext_eps_reg_0,teqp,condensador,0.425,513.4236996867503,323.2957376962341,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.45,750.4419470212614,436.0969531091276,385.5835779131073
ext_eps_reg_0,teqp,condensador,0.45,497.1705547787653,322.49513066780065,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.475,768.9829579397435,436.0969531091276,386.6648728211953
ext_eps_reg_0,teqp,condensador,0.475,480.9174098707803,321.71730235799737,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.5,787.5239688582257,436.0969531091276,387.7721644288461
ext_eps_reg_0,teqp,condensador,0.5,464.66426496279536,320.9619766974839,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.525,806.0649797767078,436.0969531091276,388.9046561651072
ext_eps_reg_0,teqp,condensador,0.525,448.4111200548104,320.2288375797186,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.55,824.6059906951899,436.0969531091276,390.06141636354323
ext_eps_reg_0,teqp,condensador,0.55,432.15797514682544,319.5175324848855,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.575,843.147001613672,436.0969531091276,391.2413805307861
ext_eps_reg_0,teqp,condensador,0.575,415.90483023884053,318.82767917957983,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.6,861.6880125321541,436.0969531091276,392.4433544393095
ext_eps_reg_0,teqp,condensador,0.6,399.65168533085557,318.1588687099237,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.625,880.2290234506363,436.0969531091276,393.66602170861745
ext_eps_reg_0,teqp,condensador,0.625,383.3985404228706,317.5106682243101,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.65,898.7700343691184,436.0969531091276,394.9079499402309
ext_eps_reg_0,teqp,condensador,0.65,367.14539551488565,316.88262702551987,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.675,917.3110452876006,436.0969531091276,396.16760136737736
ext_eps_reg_0,teqp,condensador,0.675,350.8922506069007,316.27427828060655,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.7,935.8520562060826,436.0969531091276,397.44334368010016
ext_eps_reg_0,teqp,condensador,0.7,334.6391056989158,315.685143245318,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.725,954.3930671245647,436.0969531091276,398.7334632052903
ext_eps_reg_0,teqp,condensador,0.725,318.3859607909308,315.1147332995367,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.75,972.9340780430468,436.0969531091276,400.0361786814024
ext_eps_reg_0,teqp,condensador,0.75,302.1328158829458,314.5625531685157,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.775,991.4750889615291,436.0969531091276,401.349657069967
ext_eps_reg_0,teqp,condensador,0.775,285.87967097496085,314.0281032398042,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.8,1010.0160998800112,436.0969531091276,402.67202883014977
ext_eps_reg_0,teqp,condensador,0.8,269.6265260669759,313.5108812648193,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.825,1028.5571107984933,436.0969531091276,404.00140444984817
ext_eps_reg_0,teqp,condensador,0.825,253.37338115899104,313.01038566405873,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.85,1047.0981217169754,436.0969531091276,405.335890714089
ext_eps_reg_0,teqp,condensador,0.85,237.12023625100608,312.52611583364643,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.875,1065.6391326354574,436.0969531091276,406.67360666041975
ext_eps_reg_0,teqp,condensador,0.875,220.86709134302112,312.0575745360187,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.9,1084.1801435539396,436.0969531091276,408.01269882737677
ext_eps_reg_0,teqp,condensador,0.9,204.61394643503615,311.6042691906155,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.925,1102.7211544724219,436.0969531091276,409.35135586089103
ext_eps_reg_0,teqp,condensador,0.925,188.3608015270512,311.1657133325287,279.0977013205448
ext_eps_reg_0,teqp,hrvg,0.95,1121.2621653909039,436.0969531091276,410.6878215104832
ext_eps_reg_0,teqp,condensador,0.95,172.10765661906623,310.7414265289216,279.0977013205448
