tag,motor,equipo,f,h,T_caliente,T_frio
ext_eps_reg_0,teqp,hrvg,0.975,1139.803176309386,436.0969531091276,412.0204065319913
ext_eps_reg_0,teqp,condensador,0.975,155.85451171108127,308.38963783022524,279.0977013205448
ext_eps_reg_0,teqp,hrvg,1.0,1158.3441872278681,436.0969531091276,413.3474993919565
ext_eps_reg_0,teqp,condensador,1.0,139.6013668030963,304.98580361982124,279.0977013205448
ext_eps_reg_1,teqp,regenerador,0.0,569.0788151642909,414.07285871005337,363.69720086258144
ext_eps_reg_1,teqp,regenerador,0.01,564.0483823364937,413.0982707657865,363.1210213916434
ext_eps_reg_1,teqp,regenerador,0.02,559.0179495086966,412.1218645060452,362.54429753161634
ext_eps_reg_1,teqp,regenerador,0.03,553.9875166808994,411.14365865055686,361.96703311345533
ext_eps_reg_1,teqp,regenerador,0.04,548.9570838531023,410.1636716435714,361.3892319322418
ext_eps_reg_1,teqp,regenerador,0.05,543.9266510253051,409.18192165804027,360.810897747508
ext_eps_reg_1,teqp,regenerador,0.06,538.896218197508,408.1984265985645,360.232034283548
ext_eps_reg_1,teqp,regenerador,0.07,533.8657853697108,407.2132041050706,359.6526452297271
ext_eps_reg_1,teqp,regenerador,0.08,528.8353525419136,406.2262715560309,359.0727342407849
ext_eps_reg_1,teqp,regenerador,0.09,523.8049197141165,405.237646071624,358.49230543713395
ext_eps_reg_1,teqp,regenerador,0.1,518.7744868863193,404.2473445167862,357.91136140515175
ext_eps_reg_1,teqp,regenerador,0.11,513.7440540585222,403.255383504144,357.32990619746744
ext_eps_reg_1,teqp,regenerador,0.12,508.71362123072504,402.26177939683294,356.7479433330855
ext_eps_reg_1,teqp,regenerador,0.13,503.6831884029279,401.2665483111884,356.1654762976519
ext_eps_reg_1,teqp,regenerador,0.14,498.65275557513075,400.2697061205007,355.582508545711
ext_eps_reg_1,teqp,regenerador,0.15,493.62232274733356,399.2712684542721,354.9990434960526
ext_eps_reg_1,teqp,regenerador,0.16,488.5918899195364,398.27125070453184,354.41508454874526
ext_eps_reg_1,teqp,regenerador,0.17,483.56145709173927,397.26966802597263,353.8306350668648
ext_eps_reg_1,teqp,regenerador,0.18,478.53102426394213,396.26653533863225,353.2456983546195
ext_eps_reg_1,teqp,regenerador,0.19,473.500591436145,395.2618673300008,352.6602777042724
ext_eps_reg_1,teqp,regenerador,0.2,468.4701586083478,394.2556784570368,352.0743763766952
ext_eps_reg_1,teqp,regenerador,0.21,463.4397257805507,393.24798294815923,351.48799760159795
ext_eps_reg_1,teqp,regenerador,0.22,458.4092929527535,392.2387948045966,350.90114457776644
ext_eps_reg_1,teqp,regenerador,0.23,453.37886012495636,391.2281278030484,350.31382047328253
ext_eps_reg_1,teqp,regenerador,0.24,448.3484272971592,390.21599549632543,349.7260284257448
ext_eps_reg_1,teqp,regenerador,0.25,443.3179944693621,389.20241121535275,349.3157227838186
ext_eps_reg_1,teqp,regenerador,0.26,438.28756164156493,388.187388070475,348.5490529007321
ext_eps_reg_1,teqp,regenerador,0.27,433.25712881376774,387.17093895276753,347.9598755491999
ext_eps_reg_1,teqp,regenerador,0.28,428.2266959859706,386.1530765352391,347.3702425036661
ext_eps_reg_1,teqp,regenerador,0.29,423.19626315817345,385.1338132739306,346.78015675382557
ext_eps_reg_1,teqp,regenerador,0.3,418.1658303303763,384.1131614089078,346.1896212586425
ext_eps_reg_1,teqp,regenerador,0.31,413.13539750257917,383.0911329651414,345.59863894828453
ext_eps_reg_1,teqp,regenerador,0.32,408.10496467478197,382.06773975326433,345.00721272407026
ext_eps_reg_1,teqp,regenerador,0.33,403.0745318469849,381.0429933719763,344.4153454586507
ext_eps_reg_1,teqp,regenerador,0.34,398.0440990191877,380.0169052024307,343.8230399961901
ext_eps_reg_1,teqp,regenerador,0.35,393.01366619139054,378.9894864182505,343.23029915254074
ext_eps_reg_1,teqp,regenerador,0.36,387.9832333635934,377.9607479782165,342.6371257154118
ext_eps_reg_1,teqp,regenerador,0.37,382.9528005357962,376.93070062962767,342.04352244453924
ext_eps_reg_1,teqp,regenerador,0.38,377.9223677079991,375.8993549078888,341.44949207184493
ext_eps_reg_1,teqp,regenerador,0.39,372.8919348802019,374.86672113650263,340.85503730159655
ext_eps_reg_1,teqp,regenerador,0.4,367.8615020524048,373.8328094269246,340.2601608105649
ext_eps_reg_1,teqp,regenerador,0.41,362.83106922460763,372.7976296787138,339.6648652479636
ext_eps_reg_1,teqp,regenerador,0.42,357.8006363968105,371.76119157713543,339.0691532369573
ext_eps_reg_1,teqp,regenerador,0.43,352.77020356901335,370.72350459660436,338.4730273704998
ext_eps_reg_1,teqp,regenerador,0.44,347.73977074121615,369.6845779960534,337.87649021884863
ext_eps_reg_1,teqp,regenerador,0.45,342.70933791341906,368.644420840206,337.2795443227063
ext_eps_reg_1,teqp,regenerador,0.46,337.67890508562186,367.6030420332033,336.6821921967928
ext_eps_reg_1,teqp,regenerador,0.47,332.6484722578247,366.5604500757217,336.084436329274
ext_eps_reg_1,teqp,regenerador,0.48,327.6180394300276,365.5166528619656,335.486279181882
ext_eps_reg_1,teqp,regenerador,0.49,322.5876066022304,364.4716595667447,334.88772319002976
ext_eps_reg_1,teqp,regenerador,0.5,317.5571737744333,363.4254776438705,334.28877076291644
ext_eps_reg_1,teqp,regenerador,0.51,312.5267409466361,362.3781148243682,333.6894242836329
ext_eps_reg_1,teqp,regenerador,0.52,307.49630811883895,361.3295786145065,333.08968610925973
ext_eps_reg_1,teqp,regenerador,0.53,302.4658752910418,360.279876293615,332.48955857095837
ext_eps_reg_1,teqp,regenerador,0.54,297.43544246324467,359.22901490414296,331.88904397405634
ext_eps_reg_1,teqp,regenerador,0.55,292.40500963544747,358.1770012518774,331.2881445981262
ext_eps_reg_1,teqp,regenerador,0.56,287.3745768076503,357.12384192670714,330.6868626970526
ext_eps_reg_1,teqp,regenerador,0.57,282.34414397985324,356.0695432754553,330.0852005010119
ext_eps_reg_1,teqp,regenerador,0.58,277.31371115205604,355.0141119052081,329.4831602090347
ext_eps_reg_1,teqp,regenerador,0.59,272.2832783242589,353.9575526995336,328.8807440014519
ext_eps_reg_1,teqp,regenerador,0.6,267.25284549646176,352.89987189984953,328.27795402948834
ext_eps_reg_1,teqp,regenerador,0.61,262.2224126686646,351.8410747392956,327.67479241980936
ext_eps_reg_1,teqp,regenerador,0.62,257.1919798408674,350.781166322625,327.07126127378854
ext_eps_reg_1,teqp,regenerador,0.63,252.16154701307028,349.72015149513584,326.4673626675475
ext_eps_reg_1,teqp,regenerador,0.64,247.13111418527313,349.3157225442261,325.86309865199456
ext_eps_reg_1,teqp,regenerador,0.65,242.100681357476,347.5948206449695,325.25847125284844
ext_eps_reg_1,teqp,regenerador,0.66,237.07024852967885,346.53051296490685,324.65348247066885
ext_eps_reg_1,teqp,regenerador,0.67,232.03981570188165,345.4651155421887,324.0481342808698
ext_eps_reg_1,teqp,regenerador,0.68,227.0093828740845,344.39863183920755,323.44242863372835
ext_eps_reg_1,teqp,regenerador,0.69,221.97895004628742,343.33106502388824,322.8363674543942
ext_eps_reg_1,teqp,regenerador,0.7,216.94851721849022,342.2624179627638,322.22995264288215
ext_eps_reg_1,teqp,regenerador,0.71,211.91808439069308,341.1926932136558,321.62318607406604
ext_eps_reg_1,teqp,regenerador,0.72,206.88765156289594,340.12189301790676,321.01606959746766
ext_eps_reg_1,teqp,regenerador,0.73,201.8572187350988,339.0500192921672,320.4086050380357
ext_eps_reg_1,teqp,regenerador,0.74,196.8267859073016,337.9770736197003,319.80079419446974
ext_eps_reg_1,teqp,regenerador,0.75,191.79635307950446,336.9030572411867,319.1926388412862
ext_eps_reg_1,teqp,regenerador,0.76,186.7659202517073,335.8279710449915,318.58414072704625
ext_eps_reg_1,teqp,regenerador,0.77,181.73548742391017,334.751815556883,317.97530157549505
ext_eps_reg_1,teqp,regenerador,0.78,176.70505459611303,333.6745909325354,317.366123099969
ext_eps_reg_1,teqp,regenerador,0.79,171.67462176831583,332.596296934064,316.75660695696195
ext_eps_reg_1,teqp,regenerador,0.8,166.6441889405187,331.51693293580973,316.1467547932759
ext_eps_reg_1,teqp,regenerador,0.81,161.61375611272155,330.4364978981952,315.5365682300245
ext_eps_reg_1,teqp,regenerador,0.82,156.5833232849244,329.35499035921623,314.9260488625344
ext_eps_reg_1,teqp,regenerador,0.83,151.55289045712726,328.2724084195218,314.3151982602279
ext_eps_reg_1,teqp,regenerador,0.84,146.52245762933012,327.18874972741594,313.70401796649793
ext_eps_reg_1,teqp,regenerador,0.85,141.49202480153298,326.104011463041,313.09250949857204
ext_eps_reg_1,teqp,regenerador,0.86,136.46159197373578,325.01819032170107,312.480674347361
ext_eps_reg_1,teqp,regenerador,0.87,131.43115914593864,323.93128249783496,311.86851397729896
ext_eps_reg_1,teqp,regenerador,0.88,126.4007263181415,322.84328365846847,311.2560298261636
ext_eps_reg_1,teqp,regenerador,0.89,121.37029349034435,321.75418893973574,310.643223304863
ext_eps_reg_1,teqp,regenerador,0.9,116.33986066254721,320.66399291008764,310.0300957999255
ext_eps_reg_1,teqp,regenerador,0.91,111.30942783475001,319.5726895566302,309.4166486628657
ext_eps_reg_1,teqp,regenerador,0.92,106.27899500695287,318.480272260563,308.80288322694315
ext_eps_reg_1,teqp,regenerador,0.93,101.24856217915573,317.386733772986,308.18880079278404
ext_eps_reg_1,teqp,regenerador,0.94,96.21812935135858,316.2920661893993,307.5744026340975
ext_eps_reg_1,teqp,regenerador,0.95,91.18769652356144,315.1962609228157,306.95968949639064
ext_eps_reg_1,teqp,regenerador,0.96,86.1572636957643,314.09930867541095,306.3446635966904
ext_eps_reg_1,teqp,regenerador,0.97,81.12683086796716,313.00119940863834,305.72932562323996
ext_eps_reg_1,teqp,regenerador,0.98,76.09639804016996,311.9019223117227,305.11367673518595
ext_eps_reg_1,teqp,regenerador,0.99,71.06596521237282,310.80146576843435,304.4977180622424
ext_eps_reg_1,teqp,regenerador,1.0,66.03553238457567,309.699817322064,303.8814507043403
ext_eps_reg_1,teqp,hrvg,0.0,429.586216498407,436.0969531091276,363.69720086258144
ext_eps_reg_1,teqp,condensador,0.0,737.3888164886994,336.66138076583417,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.025,446.97063749869073,436.0969531091276,367.10379739874605
ext_eps_reg_1,teqp,condensador,0.025,722.2371664437939,335.6271742739185,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.05,464.35505849897453,436.0969531091276,370.4902618404345
ext_eps_reg_1,teqp,condensador,0.05,707.0855163988884,334.6099041550215,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.075,481.73947949925827,436.0969531091276,373.8557134560302
ext_eps_reg_1,teqp,condensador,0.075,691.9338663539829,333.6102519324151,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.1,499.12390049954206,436.0969531091276,377.1992176750606
ext_eps_reg_1,teqp,condensador,0.1,676.7822163090774,332.6288162891599,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.125,516.5083214998258,436.0969531091276,377.8876684579408
ext_eps_reg_1,teqp,condensador,0.125,661.630566264172,331.66611479735917,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.15,533.8927425001095,436.0969531091276,378.5646415078622
ext_eps_reg_1,teqp,condensador,0.15,646.4789162192665,330.72258554497677,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.175,551.2771635003933,436.0969531091276,379.26398479795415
ext_eps_reg_1,teqp,condensador,0.175,631.327266174361,329.7985903937164,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.2,568.6615845006771,436.0969531091276,379.98614415855377
ext_eps_reg_1,teqp,condensador,0.2,616.1756161294554,328.8944179205265,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.225,586.0460055009609,436.0969531091276,380.7315232965353
ext_eps_reg_1,teqp,condensador,0.225,601.02396608455,328.01028711064896,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.25,603.4304265012446,436.0969531091276,381.500477640309
ext_eps_reg_1,teqp,condensador,0.25,585.8723160396445,327.14635072080034,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.275,620.8148475015284,436.0969531091276,382.2933080665108
ext_eps_reg_1,teqp,condensador,0.275,570.720665994739,326.3027004804386,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.3,638.1992685018122,436.0969531091276,383.11025427705374
ext_eps_reg_1,teqp,condensador,0.3,555.5690159498336,325.47936960143926,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.325,655.5836895020959,436.0969531091276,383.951489698516
ext_eps_reg_1,teqp,condensador,0.325,540.417365904928,324.67633817540866,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.35,672.9681105023797,436.0969531091276,384.8171136501782
ext_eps_reg_1,teqp,condensador,0.35,525.2657158600226,323.89353647681185,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.375,690.3525315026634,436.0969531091276,385.7071470320549
ext_eps_reg_1,teqp,condensador,0.375,510.1140658151171,323.13085092950803,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.4,707.7369525029471,436.0969531091276,386.6215261659561
ext_eps_reg_1,teqp,condensador,0.4,494.9624157702116,322.3881241096832,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.425,725.121373503231,436.0969531091276,387.56009803084777
ext_eps_reg_1,teqp,condensador,0.425,479.8107657253061,321.6651631890379,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.45,742.5057945035147,436.0969531091276,388.5226156331273
ext_eps_reg_1,teqp,condensador,0.45,464.65911568040065,320.9617409303492,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.475,759.8902155037985,436.0969531091276,389.5087348071005
ext_eps_reg_1,teqp,condensador,0.475,449.5074656354952,320.27759976385164,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.5,777.2746365040823,436.0969531091276,390.5180112973076
ext_eps_reg_1,teqp,condensador,0.5,434.35581559058966,319.6124558661836,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.525,794.659057504366,436.0969531091276,391.5498984903436
ext_eps_reg_1,teqp,condensador,0.525,419.20416554568413,318.9660014266572,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.55,812.0434785046498,436.0969531091276,392.603747847946
ext_eps_reg_1,teqp,condensador,0.55,404.05251550077867,318.3379079448994,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.575,829.4278995049335,436.0969531091276,393.67880806729704
ext_eps_reg_1,teqp,condensador,0.575,388.9008654558732,317.72782940074376,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.6,846.8123205052173,436.0969531091276,394.7742273130951
ext_eps_reg_1,teqp,condensador,0.6,373.74921541096774,317.13540476376374,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.625,864.196741505501,436.0969531091276,395.8890559122351
ext_eps_reg_1,teqp,condensador,0.625,358.5975653660622,316.5602603725854,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.65,881.5811625057848,436.0969531091276,397.02225079977916
ext_eps_reg_1,teqp,condensador,0.65,343.44591532115675,316.0020120796706,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.675,898.9655835060687,436.0969531091276,398.17267989756317
ext_eps_reg_1,teqp,condensador,0.675,328.2942652762512,315.46026786051317,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.7,916.3500045063523,436.0969531091276,399.33913010885453
ext_eps_reg_1,teqp,condensador,0.7,313.1426152313458,314.9346294753621,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.725,933.7344255066362,436.0969531091276,400.520313906307
ext_eps_reg_1,teqp,condensador,0.725,297.9909651864403,314.424693663893,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.75,951.1188465069199,436.0969531091276,401.71487844489013
ext_eps_reg_1,teqp,condensador,0.75,282.8393151415348,313.93005535670875,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.775,968.5032675072036,436.0969531091276,402.9214151297092
ext_eps_reg_1,teqp,condensador,0.775,267.6876650966293,313.4503076378991,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.8,985.8876885074874,436.0969531091276,404.13847002951974
ext_eps_reg_1,teqp,condensador,0.8,252.53601505172378,312.9850437916636,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.825,1003.2721095077711,436.0969531091276,405.3645542919335
ext_eps_reg_1,teqp,condensador,0.825,237.38436500681837,312.53385860410776,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.85,1020.656530508055,436.0969531091276,406.5981561327191
ext_eps_reg_1,teqp,condensador,0.85,222.23271496191285,312.0963492596274,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.875,1038.0409515083388,436.0969531091276,407.8377517916569
ext_eps_reg_1,teqp,condensador,0.875,207.08106491700732,311.6721165131954,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.9,1055.4253725086223,436.0969531091276,409.08181660009757
ext_eps_reg_1,teqp,condensador,0.9,191.92941487210192,311.2607648817118,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.925,1072.8097935089063,436.0969531091276,410.3288362919779
ext_eps_reg_1,teqp,condensador,0.925,176.7777648271964,310.8619059654636,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.95,1090.1942145091898,436.0969531091276,411.5773181054374
ext_eps_reg_1,teqp,condensador,0.95,161.62611478229098,309.5959459845568,279.0977013205448
ext_eps_reg_1,teqp,hrvg,0.975,1107.5786355094738,436.0969531091276,412.8257995879115
ext_eps_reg_1,teqp,condensador,0.975,146.47446473738546,306.42642703668565,279.0977013205448
ext_eps_reg_1,teqp,hrvg,1.0,1124.9630565097575,436.0969531091276,414.07285871006957
ext_eps_reg_1,teqp,condensador,1.0,131.32281469247994,303.24825052134946,279.0977013205448
ext_eps_reg_2,teqp,regenerador,0.0,569.0579934862722,414.0667869095292,363.6455350470156
ext_eps_reg_2,teqp,regenerador,0.01,564.0226034807125,413.09123840325776,363.0686933125587
ext_eps_reg_2,teqp,regenerador,0.02,558.9872134751529,412.11386803495014,362.49130638014805
ext_eps_reg_2,teqp,regenerador,0.03,553.9518234695934,411.1346945795908,361.91337808967734
ext_eps_reg_2,teqp,regenerador,0.04,548.9164334640337,410.15373653560187,361.33491224504644
ext_eps_reg_2,teqp,regenerador,0.05,543.8810434584741,409.1710121290412,360.7559126144813
ext_eps_reg_2,teqp,regenerador,0.06,538.8456534529145,408.1865393165646,360.1763829308495
ext_eps_reg_2,teqp,regenerador,0.07,533.8102634473549,407.2003357891205,359.5963268919711
ext_eps_reg_2,teqp,regenerador,0.08,528.7748734417953,406.2124189751856,359.0157481609213
ext_eps_reg_2,teqp,regenerador,0.09,523.7394834362357,405.22280604394007,358.4346508663303
ext_eps_reg_2,teqp,regenerador,0.1,518.704093430676,404.2315139083327,357.85303760267834
ext_eps_reg_2,teqp,regenerador,0.11,513.6687034251165,403.2385592280284,357.27091243057873
ext_eps_reg_2,teqp,regenerador,0.12,508.6333134195569,402.2439584122373,356.68827887690315
ext_eps_reg_2,teqp,regenerador,0.13,503.59792341399725,401.24772762242384,356.10514043527877
ext_eps_reg_2,teqp,regenerador,0.14,498.5625334084376,400.2498827760749,355.5215005672389
ext_eps_reg_2,teqp,regenerador,0.15,493.52714340287804,399.2504395459457,354.93736269976233
ext_eps_reg_2,teqp,regenerador,0.16,488.49175339731846,398.2494133664179,354.35273024340216
ext_eps_reg_2,teqp,regenerador,0.17,483.4563633917588,397.24681943362805,353.7676065619127
ext_eps_reg_2,teqp,regenerador,0.18,478.42097338619925,396.24267270816006,353.1819949700489
ext_eps_reg_2,teqp,regenerador,0.19,473.3855833806396,395.2369879171656,352.5958987671685
ext_eps_reg_2,teqp,regenerador,0.2,468.35019337508004,394.229779556382,352.00932122112846
ext_eps_reg_2,teqp,regenerador,0.21,463.3148033695204,393.2210618921499,351.422265568521
ext_eps_reg_2,teqp,regenerador,0.22,458.27941336396077,392.2108489627118,350.8347350149038
ext_eps_reg_2,teqp,regenerador,0.23,453.2440233584012,391.1991545809877,350.24673253658045
ext_eps_reg_2,teqp,regenerador,0.24,448.2086333528416,390.1859923351124,349.6582618730519
ext_eps_reg_2,teqp,regenerador,0.25,443.173243347282,389.17137559050275,349.3157221556699
ext_eps_reg_2,teqp,regenerador,0.26,438.13785334172235,388.1553174911502,348.4799268277481
ext_eps_reg_2,teqp,regenerador,0.27,433.10246333616277,387.13783096094136,347.8900687829594
ext_eps_reg_2,teqp,regenerador,0.28,428.06707333060314,386.118928704859,347.29975443047755
ext_eps_reg_2,teqp,regenerador,0.29,423.03168332504356,385.0986232100891,346.7089867658248
ext_eps_reg_2,teqp,regenerador,0.3,417.9962933194839,384.0769267470105,346.11776875400244
ext_eps_reg_2,teqp,regenerador,0.31,412.96090331392435,383.053851370079,345.5261033310252
ext_eps_reg_2,teqp,regenerador,0.32,407.92551330836477,382.02940891858543,344.93399340395695
ext_eps_reg_2,teqp,regenerador,0.33,402.89012330280514,381.0036110190559,344.3414418510954
ext_eps_reg_2,teqp,regenerador,0.34,397.8547332972455,379.9764690797014,343.7484515221531
ext_eps_reg_2,teqp,regenerador,0.35,392.8193432916859,378.9479943002449,343.15502523842804
ext_eps_reg_2,teqp,regenerador,0.36,387.78395328612635,377.9181976648404,342.561165792981
ext_eps_reg_2,teqp,regenerador,0.37,382.7485632805667,376.8870899452928,341.9668759507969
ext_eps_reg_2,teqp,regenerador,0.38,377.7131732750071,375.8546817006803,341.37215844895167
ext_eps_reg_2,teqp,regenerador,0.39,372.67778326944745,374.82098327733195,340.77701599676925
ext_eps_reg_2,teqp,regenerador,0.4,367.64239326388787,373.7860048086831,340.1814512759769
ext_eps_reg_2,teqp,regenerador,0.41,362.6070032583283,372.74975621548873,339.5854669406433
ext_eps_reg_2,teqp,regenerador,0.42,357.57161325276866,371.7122472030666,338.9890656174242
ext_eps_reg_2,teqp,regenerador,0.43,352.536223247209,370.6734872654372,338.39224990776285
ext_eps_reg_2,teqp,regenerador,0.44,347.50083324164945,369.63348567997855,337.795022382671
ext_eps_reg_2,teqp,regenerador,0.45,342.46544323608987,368.59225153444675,337.197385588593
ext_eps_reg_2,teqp,regenerador,0.46,337.43005323053023,367.5497937382711,336.5993420446242
ext_eps_reg_2,teqp,regenerador,0.47,332.39466322497066,366.5061208139473,336.0008942432116
ext_eps_reg_2,teqp,regenerador,0.48,327.359273219411,365.46124067056707,335.40204465026943
ext_eps_reg_2,teqp,regenerador,0.49,322.32388321385145,364.41516249689204,334.8027957052972
ext_eps_reg_2,teqp,regenerador,0.5,317.2884932082918,363.3678937597236,334.20314982148324
ext_eps_reg_2,teqp,regenerador,0.51,312.2531032027322,362.31944220210295,333.6031093858122
ext_eps_reg_2,teqp,regenerador,0.52,307.2177131971726,361.2698153413207,333.0026767591591
ext_eps_reg_2,teqp,regenerador,0.53,302.18232319161297,360.2190204666541,332.40185427638295
ext_eps_reg_2,teqp,regenerador,0.54,297.1469331860534,359.16706462868086,331.80064424641114
ext_eps_reg_2,teqp,regenerador,0.55,292.11154318049375,358.1139546421498,331.19904895231673
ext_eps_reg_2,teqp,regenerador,0.56,287.0761531749341,357.05969710365235,330.59707065138315
ext_eps_reg_2,teqp,regenerador,0.57,282.0407631693746,356.004298865767,329.9947115770888
ext_eps_reg_2,teqp,regenerador,0.58,277.00537316381497,354.9477650401446,329.39197393185384
ext_eps_reg_2,teqp,regenerador,0.59,271.9699831582554,353.89010202256867,328.7888598988444
ext_eps_reg_2,teqp,regenerador,0.6,266.93459315269575,352.8313155401853,328.1853716324069
ext_eps_reg_2,teqp,regenerador,0.61,261.8992031471361,351.7714108346461,327.58151126211544
ext_eps_reg_2,teqp,regenerador,0.62,256.86381314157654,350.71039301037223,326.9772808921524
ext_eps_reg_2,teqp,regenerador,0.63,251.8284231360169,349.64826690841517,326.3726826013455
ext_eps_reg_2,teqp,regenerador,0.64,246.79303313045733,348.5850371087452,325.7677184432055
ext_eps_reg_2,teqp,regenerador,0.65,241.7576431248977,347.520707910813,325.16239044595324
ext_eps_reg_2,teqp,regenerador,0.66,236.72225311933806,346.4552833423025,324.556700612545
ext_eps_reg_2,teqp,regenerador,0.67,231.6868631137785,345.38876714616686,323.95065092068535
ext_eps_reg_2,teqp,regenerador,0.68,226.65147310821885,344.3211627758514,323.34424332283754
ext_eps_reg_2,teqp,regenerador,0.69,221.61608310265933,343.252473388708,322.7374797462292
ext_eps_reg_2,teqp,regenerador,0.7,216.5806930970997,342.1827018390186,322.1303620928456
ext_eps_reg_2,teqp,regenerador,0.71,211.54530309154006,341.1118506706019,321.5228922394211
ext_eps_reg_2,teqp,regenerador,0.72,206.5099130859805,340.03992210897957,320.9150720372111
ext_eps_reg_2,teqp,regenerador,0.73,201.47452308042085,338.9669180530895,320.3069033129725
ext_eps_reg_2,teqp,regenerador,0.74,196.43913307486127,337.8928400665097,319.6983878664792
ext_eps_reg_2,teqp,regenerador,0.75,191.40374306930164,336.8176893681788,319.08952747409427
ext_eps_reg_2,teqp,regenerador,0.76,186.368353063742,335.74146682257975,318.4803238855247
ext_eps_reg_2,teqp,regenerador,0.77,181.33296305818243,334.66417292935546,317.87077882847353
ext_eps_reg_2,teqp,regenerador,0.78,176.2975730526228,333.5858078157199,317.26089401175545
ext_eps_reg_2,teqp,regenerador,0.79,171.26218304706322,332.50637121310336,316.6506710955774
ext_eps_reg_2,teqp,regenerador,0.8,166.22679304150358,331.42586246209027,316.0401117275455
ext_eps_reg_2,teqp,regenerador,0.81,161.19140303594395,330.3442804871102,315.4292175294534
ext_eps_reg_2,teqp,regenerador,0.82,156.15601303038443,329.2616237872473,314.81799009717355
ext_eps_reg_2,teqp,regenerador,0.83,151.1206230248248,328.17789042130664,314.2064310005467
ext_eps_reg_2,teqp,regenerador,0.84,146.08523301926522,327.0930779926795,313.5945417832484
ext_eps_reg_2,teqp,regenerador,0.85,141.04984301370558,326.0071836333724,312.9823239626507
ext_eps_reg_2,teqp,regenerador,0.86,136.01445300814595,324.9202039871894,312.36977902967067
ext_eps_reg_2,teqp,regenerador,0.87,130.97906300258637,323.8321351901903,311.756908448602
ext_eps_reg_2,teqp,regenerador,0.88,125.94367299702674,322.74297286050853,311.1437136569358
ext_eps_reg_2,teqp,regenerador,0.89,120.90828299146716,321.6527120617135,310.5301960651422
ext_eps_reg_2,teqp,regenerador,0.9,115.87289298590753,320.56134729873156,309.91635705915877
ext_eps_reg_2,teqp,regenerador,0.91,110.83750298034789,319.4688724875348,309.3021979900379
ext_eps_reg_2,teqp,regenerador,0.92,105.80211297478832,318.3752809336377,308.68772018971094
ext_eps_reg_2,teqp,regenerador,0.93,100.76672296922868,317.2805653076693,308.07292495791876
ext_eps_reg_2,teqp,regenerador,0.94,95.73133296366916,316.18471761961536,307.4578130671374
ext_eps_reg_2,teqp,regenerador,0.95,90.69594295810953,315.0877291916692,306.84238676147226
ext_eps_reg_2,teqp,regenerador,0.96,85.66055295254989,313.9895906295942,306.2266467563669
ext_eps_reg_2,teqp,regenerador,0.97,80.62516294699032,312.89029179254385,305.6105942383027
ext_eps_reg_2,teqp,regenerador,0.98,75.58977294143068,311.78982176122497,304.9942303644756
ext_eps_reg_2,teqp,regenerador,0.99,70.5543829358711,310.6881688043457,304.377556262458
ext_eps_reg_2,teqp,regenerador,1.0,65.51899293031147,309.58532034322775,303.76057302984066
ext_eps_reg_2,teqp,hrvg,0.0,429.32332365532443,436.0969531091276,363.6455350470156
ext_eps_reg_2,teqp,condensador,0.0,733.7615623977799,336.4122927604851,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.025,446.7121989220573,436.0969531091276,367.0532998773148
ext_eps_reg_2,teqp,condensador,0.025,718.6862502963747,335.3872224967497,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.05,464.10107418879016,436.0969531091276,370.44093504736986
ext_eps_reg_2,teqp,condensador,0.05,703.6109381949697,334.3790839615431,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.075,481.48994945552306,436.0969531091276,373.80755987354473
ext_eps_reg_2,teqp,condensador,0.075,688.5356260935645,333.38852943533925,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.1,498.8788247222559,436.0969531091276,377.1522398511552
ext_eps_reg_2,teqp,condensador,0.1,673.4603139921593,332.416130313122,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.125,516.2676999889889,436.0969531091276,377.8784530545266
ext_eps_reg_2,teqp,condensador,0.125,658.3850018907542,331.4623787706756,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.15,533.6565752557217,436.0969531091276,378.55529600103245
ext_eps_reg_2,teqp,condensador,0.15,643.309689789349,330.5276898563183,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.175,551.0454505224545,436.0969531091276,379.2545143289623
ext_eps_reg_2,teqp,condensador,0.175,628.2343776879438,329.6124043995025,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.2,568.4343257891874,436.0969531091276,379.9765547374125
ext_eps_reg_2,teqp,condensador,0.2,613.1590655865388,328.7167921562699,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.225,585.8232010559203,436.0969531091276,380.7218218400617
ext_eps_reg_2,teqp,condensador,0.225,598.0837534851336,327.8410554900276,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.25,603.2120763226532,436.0969531091276,381.49067200471825
ext_eps_reg_2,teqp,condensador,0.25,583.0084413837285,326.98533245249683,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.275,620.6009515893861,436.0969531091276,382.2834070435013
ext_eps_reg_2,teqp,condensador,0.275,567.9331292823233,326.1497021662487,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.3,637.989826856119,436.0969531091276,383.1002677094427
ext_eps_reg_2,teqp,condensador,0.3,552.8578171809181,325.33418733623745,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.325,655.3787021228518,436.0969531091276,383.9414283262175
ext_eps_reg_2,teqp,condensador,0.325,537.7825050795129,324.53875914873043,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.35,672.7675773895846,436.0969531091276,384.80698929153607
ext_eps_reg_2,teqp,condensador,0.35,522.7071929781079,323.7633414061788,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.375,690.1564526563175,436.0969531091276,385.6969723950327
ext_eps_reg_2,teqp,condensador,0.375,507.63188087670267,323.007813017456,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.4,707.5453279230504,436.0969531091276,386.611314936943
ext_eps_reg_2,teqp,condensador,0.4,492.55656877529754,322.27201452528703,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.425,724.9342031897833,436.0969531091276,387.54986479878266
ext_eps_reg_2,teqp,condensador,0.425,477.4812566738924,321.5557497070385,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.45,742.3230784565162,436.0969531091276,388.5123758371425
ext_eps_reg_2,teqp,condensador,0.45,462.4059445724872,320.85878987013945,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.475,759.711953723249,436.0969531091276,389.49850467675094
ext_eps_reg_2,teqp,condensador,0.475,447.33063247108214,320.1808774551085,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.5,777.1008289899819,436.0969531091276,390.5078077606683
ext_eps_reg_2,teqp,condensador,0.5,432.25532036967695,319.5217284618436,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.525,794.4897042567147,436.0969531091276,391.53973911852626
ext_eps_reg_2,teqp,condensador,0.525,417.18000826827176,318.88103711948185,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.55,811.8785795234477,436.0969531091276,392.5936507067847
ext_eps_reg_2,teqp,condensador,0.55,402.10469616686663,318.2584777232153,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.575,829.2674547901804,436.0969531091276,393.6687916277449
ext_eps_reg_2,teqp,condensador,0.575,387.02938406546156,317.65370693809547,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.6,846.6563300569134,436.0969531091276,394.7643103236366
ext_eps_reg_2,teqp,condensador,0.6,371.95407196405637,317.0663675734975,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.625,864.0452053236463,436.0969531091276,395.8792572710291
ext_eps_reg_2,teqp,condensador,0.625,356.87875986265124,316.4960904507717,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.65,881.4340805903792,436.0969531091276,397.0125893958106
ext_eps_reg_2,teqp,condensador,0.65,341.80344776124605,315.94249548461505,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.675,898.822955857112,436.0969531091276,398.1631744955174
ext_eps_reg_2,teqp,condensador,0.675,326.72813565984086,315.40519644880857,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.7,916.2118311238448,436.0969531091276,399.32979919035074
ext_eps_reg_2,teqp,condensador,0.7,311.6528235584358,314.8838001894877,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.725,933.6007063905777,436.0969531091276,400.5111755280892
ext_eps_reg_2,teqp,condensador,0.725,296.57751145703065,314.377909593026,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.75,950.9895816573106,436.0969531091276,401.70595009925654
ext_eps_reg_2,teqp,condensador,0.75,281.50219935562546,313.88712505084135,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.775,968.3784569240435,436.0969531091276,402.91271361067896
ext_eps_reg_2,teqp,condensador,0.775,266.4268872542203,313.411045911249,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.8,985.7673321907764,436.0969531091276,404.1300113085695
ext_eps_reg_2,teqp,condensador,0.8,251.35157515281514,312.94927156187816,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.825,1003.1562074575093,436.0969531091276,405.3563533975765
ext_eps_reg_2,teqp,condensador,0.825,236.27626305141007,312.5014031001954,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.85,1020.5450827242421,436.0969531091276,406.59022705571476
ext_eps_reg_2,teqp,condensador,0.85,221.20095095000488,312.0670440079849,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.875,1037.933957990975,436.0969531091276,407.83010739307906
ext_eps_reg_2,teqp,condensador,0.875,206.1256388485997,311.6458012277739,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.9,1055.3228332577078,436.0969531091276,409.0744685374312
ext_eps_reg_2,teqp,condensador,0.9,191.0503267471945,311.2372863826255,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.925,1072.7117085244408,436.0969531091276,410.32179496135325
ext_eps_reg_2,teqp,condensador,0.925,175.97501464578943,310.84111506362603,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.95,1090.1005837911734,436.0969531091276,411.5705926236488
ext_eps_reg_2,teqp,condensador,0.95,160.89970254438435,309.4441907801196,279.0977013205448
ext_eps_reg_2,teqp,hrvg,0.975,1107.4894590579065,436.0969531091276,412.81939771527954
ext_eps_reg_2,teqp,condensador,0.975,145.82439044297917,306.2902453868174,279.0977013205448
ext_eps_reg_2,teqp,hrvg,1.0,1124.8783343246394,436.0969531091276,414.06678690954567
ext_eps_reg_2,teqp,condensador,1.0,130.74907834157398,303.1277370346885,279.0977013205448
ext_eps_reg_3,teqp,regenerador,0.0,580.6718832693708,414.95349173709786,366.26675379506673
ext_eps_reg_3,teqp,regenerador,0.01,575.5006898469799,413.96057169504735,365.65211857929233
ext_eps_reg_3,teqp,regenerador,0.02,570.329496424589,412.96565377377533,365.03684344795926
ext_eps_reg_3,teqp,regenerador,0.03,565.1583030021981,411.9687597965127,364.42093324850066
ext_eps_reg_3,teqp,regenerador,0.04,559.9871095798071,410.96991126086743,363.8043927783618
ext_eps_reg_3,teqp,regenerador,0.05,554.8159161574163,409.9691293401345,363.1872267890117
ext_eps_reg_3,teqp,regenerador,0.06,549.6447227350253,408.96643488960717,362.56943998393206
ext_eps_reg_3,teqp,regenerador,0.07,544.4735293126344,407.9618484507927,361.9510370199105
ext_eps_reg_3,teqp,regenerador,0.08,539.3023358902435,406.9553902557914,361.33202250737475
ext_eps_reg_3,teqp,regenerador,0.09,534.1311424678526,405.9470802315168,360.7124010108299
ext_eps_reg_3,teqp,regenerador,0.1,528.9599490454616,404.9369380038034,360.09217704928375
ext_eps_reg_3,teqp,regenerador,0.11,523.7887556230708,403.92498290134023,359.47135559666305
ext_eps_reg_3,teqp,regenerador,0.12,518.6175622006798,402.91123395948256,358.8499400822253
ext_eps_reg_3,teqp,regenerador,0.13,513.4463687782888,401.89570992393317,358.22793539096426
ext_eps_reg_3,teqp,regenerador,0.14,508.275175355898,400.87842925428754,357.6053458639977
ext_eps_reg_3,teqp,regenerador,0.15,503.10398193350704,399.85941012744274,356.9821757988176
ext_eps_reg_3,teqp,regenerador,0.16,497.93278851111614,398.83867044088674,356.3584294506279
ext_eps_reg_3,teqp,regenerador,0.17,492.76159508872524,397.8162278158445,355.7341110296428
ext_eps_reg_3,teqp,regenerador,0.18,487.5904016663343,396.7920996002958,355.1092247182538
ext_eps_reg_3,teqp,regenerador,0.19,482.4192082439434,395.7663028718464,354.4837746537421
ext_eps_reg_3,teqp,regenerador,0.2,477.2480148215525,394.73885444173607,353.85776489882915
ext_eps_reg_3,teqp,regenerador,0.21,472.07682139916153,393.70977085402995,353.2311994978385
ext_eps_reg_3,teqp,regenerador,0.22,466.90562797677063,392.67906839229795,352.7850683103802
ext_eps_reg_3,teqp,regenerador,0.23,461.73443455437973,391.6467630797493,351.9764177303367
ext_eps_reg_3,teqp,regenerador,0.24,456.5632411319888,390.6128706820332,351.3482092488676
ext_eps_reg_3,teqp,regenerador,0.25,451.3920477095979,389.57740670942565,350.7194608920371
ext_eps_reg_3,teqp,regenerador,0.26,446.220854287207,388.5403864189042,350.0901765024592
ext_eps_reg_3,teqp,regenerador,0.27,441.049660864816,387.50182481622227,349.46035988332306
ext_eps_reg_3,teqp,regenerador,0.28,435.8784674424251,386.4617366570873,348.8300147986696
ext_eps_reg_3,teqp,regenerador,0.29,430.7072740200342,385.42013645021586,348.1991449749834
ext_eps_reg_3,teqp,regenerador,0.3,425.53608059764326,384.37703845756084,347.5677540968043
ext_eps_reg_3,teqp,regenerador,0.31,420.36488717525236,383.3324566964742,346.9358458141065
ext_eps_reg_3,teqp,regenerador,0.32,415.19369375286146,382.28640494091417,346.3034237370268
ext_eps_reg_3,teqp,regenerador,0.33,410.0225003304705,381.2388967226723,345.6704914383131
ext_eps_reg_3,teqp,regenerador,0.34,404.8513069080796,380.1899453324709,345.0370524532345
ext_eps_reg_3,teqp,regenerador,0.35,399.6801134856887,379.13956382092925,344.403110279833
ext_eps_reg_3,teqp,regenerador,0.36,394.50892006329775,378.08776499940234,343.7686683791657
ext_eps_reg_3,teqp,regenerador,0.37,389.33772664090685,377.0345614406666,343.1337301755432
ext_eps_reg_3,teqp,regenerador,0.38,384.16653321851595,375.9799654794639,342.498299056762
ext_eps_reg_3,teqp,regenerador,0.39,378.995339796125,374.92398921481856,341.8623783743276
ext_eps_reg_3,teqp,regenerador,0.4,373.8241463737341,373.86664450475695,341.2259714436774
ext_eps_reg_3,teqp,regenerador,0.41,368.6529529513432,372.8079429732772,340.5890815443904
ext_eps_reg_3,teqp,regenerador,0.42,363.48175952895224,371.7478960065277,339.951711920221
ext_eps_reg_3,teqp,regenerador,0.43,358.3105661065614,370.6865147535129,339.31386578030316
ext_eps_reg_3,teqp,regenerador,0.44,353.13937268417044,369.6238101258076,338.6755462964416
ext_eps_reg_3,teqp,regenerador,0.45,347.9681792617795,368.5597927971201,338.0367566080635
ext_eps_reg_3,teqp,regenerador,0.46,342.7969858393886,367.4944732026946,337.3974998179659
ext_eps_reg_3,teqp,regenerador,0.47,337.6257924169977,366.4278615384792,336.7577789946598
ext_eps_reg_3,teqp,regenerador,0.48,332.4545989946068,365.35996776032977,336.1175971721025
ext_eps_reg_3,teqp,regenerador,0.49,327.2834055722159,364.29080158272427,335.47695734985547
ext_eps_reg_3,teqp,regenerador,0.5,322.1122121498249,363.22037258549045,334.8358624932423
ext_eps_reg_3,teqp,regenerador,0.51,316.941018727434,362.1486898779404,334.1943155334902
ext_eps_reg_3,teqp,regenerador,0.52,311.76982530504307,361.0757619382022,333.5523193678706
ext_eps_reg_3,teqp,regenerador,0.53,306.59863188265217,360.0015985006361,332.9098768598302
ext_eps_reg_3,teqp,regenerador,0.54,301.4274384602612,358.9262075498406,332.26699083910927
ext_eps_reg_3,teqp,regenerador,0.55,296.2562450378703,357.8495973183052,331.6236641018539
ext_eps_reg_3,teqp,regenerador,0.56,291.0850516154794,356.7717757838223,330.9798994107137
ext_eps_reg_3,teqp,regenerador,0.57,285.9138581930885,355.69275066665716,330.3356994968465
ext_eps_reg_3,teqp,regenerador,0.58,280.7426647706976,354.61252942584554,329.6910670523477
ext_eps_reg_3,teqp,regenerador,0.59,275.57147134830666,353.5311192490107,329.04600474335024
ext_eps_reg_3,teqp,regenerador,0.6,270.40027792591576,352.7850682986352,328.4005151987455
ext_eps_reg_3,teqp,regenerador,0.61,265.22908450352486,351.3647595111337,327.7546010153074
ext_eps_reg_3,teqp,regenerador,0.62,260.0578910811339,350.279822994003,327.10826475684405
ext_eps_reg_3,teqp,regenerador,0.63,254.886697658743,349.1937241074366,326.4615089542516
ext_eps_reg_3,teqp,regenerador,0.64,249.71550423635205,348.1064676685403,325.814336105558
ext_eps_reg_3,teqp,regenerador,0.65,244.54431081396115,347.0180598071605,325.1667486759639
ext_eps_reg_3,teqp,regenerador,0.66,239.37311739157025,345.9285057040478,324.5187490978665
ext_eps_reg_3,teqp,regenerador,0.67,234.2019239691793,344.8378102482746,323.870339770878
ext_eps_reg_3,teqp,regenerador,0.68,229.0307305467884,343.7459780610976,323.2215230618339
ext_eps_reg_3,teqp,regenerador,0.69,223.8595371243975,342.6530134432891,322.572301304794
ext_eps_reg_3,teqp,regenerador,0.7,218.6883437020066,341.55892038242257,321.9226768010249
ext_eps_reg_3,teqp,regenerador,0.71,213.5171502796157,340.4637025307853,321.27265181893574
ext_eps_reg_3,teqp,regenerador,0.72,208.34595685722473,339.36736320450217,320.622228594092
ext_eps_reg_3,teqp,regenerador,0.73,203.17476343483384,338.2699053734669,319.97140932915545
ext_eps_reg_3,teqp,regenerador,0.74,198.00357001244288,337.1713316521942,319.3201961940488
ext_eps_reg_3,teqp,regenerador,0.75,192.83237659005198,336.07164429010766,318.6685913253892
ext_eps_reg_3,teqp,regenerador,0.76,187.66118316766108,334.970845161233,318.0165968267881
ext_eps_reg_3,teqp,regenerador,0.77,182.48998974527012,333.86893575327883,317.3642147820373
ext_eps_reg_3,teqp,regenerador,0.78,177.31879632287922,332.76591715604957,316.7114472189167
ext_eps_reg_3,teqp,regenerador,0.79,172.14760290048827,331.66179004917177,316.0582961368504
ext_eps_reg_3,teqp,regenerador,0.8,166.97640947809737,330.55655468908503,315.4047635059074
ext_eps_reg_3,teqp,regenerador,0.81,161.80521605570647,329.4502108952635,314.75085126243295
ext_eps_reg_3,teqp,regenerador,0.82,156.63402263331557,328.3427580390696,314.09656130888163
ext_eps_reg_3,teqp,regenerador,0.83,151.46282921092467,327.2341950153694,313.4418955136336
ext_eps_reg_3,teqp,regenerador,0.84,146.2916357885337,326.1245202469704,312.78685571078853
ext_eps_reg_3,teqp,regenerador,0.85,141.1204423661428,325.0137316503452,312.1314436999438
ext_eps_reg_3,teqp,regenerador,0.86,135.9492489437519,323.90182662448547,311.4756612459534
ext_eps_reg_3,teqp,regenerador,0.87,130.77805552136095,322.78880203039864,310.81951007865524
ext_eps_reg_3,teqp,regenerador,0.88,125.60686209897005,321.67465417070247,310.1629918951935
ext_eps_reg_3,teqp,regenerador,0.89,120.4356686765791,320.5593787680397,309.50610834953477
ext_eps_reg_3,teqp,regenerador,0.9,115.2644752541882,319.4429709422458,308.8488610688986
ext_eps_reg_3,teqp,regenerador,0.91,110.0932818317973,318.32542518683636,308.1912516393466
ext_eps_reg_3,teqp,regenerador,0.92,104.92208840940634,317.20673534052946,307.53328161143264
ext_eps_reg_3,teqp,regenerador,0.93,99.75089498701544,316.0868945661694,306.87495199878765
ext_eps_reg_3,teqp,regenerador,0.94,94.57970156462454,314.96589531633987,306.21626527772014
ext_eps_reg_3,teqp,regenerador,0.95,89.40850814223364,313.8437293061644,305.55722238678266
ext_eps_reg_3,teqp,regenerador,0.96,84.23731471984274,312.72038748086715,304.89782472632254
ext_eps_reg_3,teqp,regenerador,0.97,79.06612129745179,311.59585998209127,304.23807365799985
ext_eps_reg_3,teqp,regenerador,0.98,73.89492787506089,310.47013611230847,303.5779705042793
ext_eps_reg_3,teqp,regenerador,0.99,68.72373445266993,309.3432042971875,302.91751654789323
ext_eps_reg_3,teqp,regenerador,1.0,63.55254103027903,308.21505204581985,302.2567130312753
ext_eps_reg_3,teqp,hrvg,0.0,442.80299496738513,436.0969531091276,366.26675379506673
ext_eps_reg_3,teqp,condensador,0.0,686.768618214212,333.2736031121261,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.025,459.1338761116506,436.0969531091276,369.4552933269103
ext_eps_reg_3,teqp,condensador,0.025,672.682303472264,332.3664486370886,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.05,475.464757255916,436.0969531091276,372.6256502321773
ext_eps_reg_3,teqp,condensador,0.05,658.5959887303161,331.4755963719065,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.075,491.7956384001815,436.0969531091276,375.77707421378244
ext_eps_reg_3,teqp,condensador,0.075,644.5096739883683,330.6013836879715,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.1,508.1265195444469,436.0969531091276,378.90877386527546
ext_eps_reg_3,teqp,condensador,0.1,630.4233592464203,329.7440913756692,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.125,524.4574006887124,436.0969531091276,381.5863045684198
ext_eps_reg_3,teqp,condensador,0.125,616.3370445044724,328.9039458382852,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.15,540.7882818329779,436.0969531091276,382.21980558055606
ext_eps_reg_3,teqp,condensador,0.15,602.2507297625244,328.081121645406,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.175,557.1191629772433,436.0969531091276,382.872850138937
ext_eps_reg_3,teqp,condensador,0.175,588.1644150205765,327.27574380012476,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.2,573.4500441215087,436.0969531091276,383.54580552139413
ext_eps_reg_3,teqp,condensador,0.2,574.0781002786285,326.48789174252863,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.225,589.7809252657742,436.0969531091276,384.23900736583704
ext_eps_reg_3,teqp,condensador,0.225,559.9917855366807,325.7176002880774,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.25,606.1118064100397,436.0969531091276,384.95275471331115
ext_eps_reg_3,teqp,condensador,0.25,545.9054707947328,324.9648641810001,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.275,622.442687554305,436.0969531091276,385.6873053964263
ext_eps_reg_3,teqp,condensador,0.275,531.8191560527848,324.22964004735894,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.3,638.7735686985704,436.0969531091276,386.442871306306
ext_eps_reg_3,teqp,condensador,0.3,517.7328413108369,323.511850500051,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.325,655.104449842836,436.0969531091276,387.21961430717766
ext_eps_reg_3,teqp,condensador,0.325,503.64652656888893,322.8113840834432,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.35,671.4353309871013,436.0969531091276,388.01764144568426
ext_eps_reg_3,teqp,condensador,0.35,489.56021182694104,322.12810172991914,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.375,687.7662121313668,436.0969531091276,388.8370004460981
ext_eps_reg_3,teqp,condensador,0.375,475.4738970849931,321.46183692189123,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.4,704.0970932756322,436.0969531091276,389.67767630270276
ext_eps_reg_3,teqp,condensador,0.4,461.3875823430452,320.81239892206565,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.425,720.4279744198977,436.0969531091276,390.5395876421729
ext_eps_reg_3,teqp,condensador,0.425,447.30126760109727,320.17957536864327,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.45,736.7588555641632,436.0969531091276,391.42258186978955
ext_eps_reg_3,teqp,condensador,0.45,433.2149528591493,319.56313373049016,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.475,753.0897367084286,436.0969531091276,392.326434216448
ext_eps_reg_3,teqp,condensador,0.475,419.12863811720143,318.9628252715708,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.5,769.420617852694,436.0969531091276,393.2508443077264
ext_eps_reg_3,teqp,condensador,0.5,405.0423233752535,318.37838541781167,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.525,785.7514989969595,436.0969531091276,394.19543474467343
ext_eps_reg_3,teqp,condensador,0.525,390.95600863330554,317.8095363512248,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.55,802.082380141225,436.0969531091276,395.15974964352864
ext_eps_reg_3,teqp,condensador,0.55,376.8696938913576,317.2559890625876,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.575,818.4132612854903,436.0969531091276,396.1432553181322
ext_eps_reg_3,teqp,condensador,0.575,362.7833791494097,316.71744488446564,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.6,834.7441424297558,436.0969531091276,397.1453392071383
ext_eps_reg_3,teqp,condensador,0.6,348.6970644074618,316.1935968544573,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.625,851.0750235740213,436.0969531091276,398.1653126166019
ext_eps_reg_3,teqp,condensador,0.625,334.6107496655139,315.68413191750005,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.65,867.4059047182868,436.0969531091276,399.20241185185
ext_eps_reg_3,teqp,condensador,0.65,320.52443492356593,315.18873159766844,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.675,883.7367858625523,436.0969531091276,400.2558015298702
ext_eps_reg_3,teqp,condensador,0.675,306.438120181618,314.70707362039536,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.7,900.0676670068176,436.0969531091276,401.3245780314317
ext_eps_reg_3,teqp,condensador,0.7,292.3518054396701,314.2388330922554,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.725,916.3985481510831,436.0969531091276,402.4077753409339
ext_eps_reg_3,teqp,condensador,0.725,278.26549069772216,313.78368354049417,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.75,932.7294292953486,436.0969531091276,403.5043676393546
ext_eps_reg_3,teqp,condensador,0.75,264.1791759557742,313.3412983033238,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.775,949.060310439614,436.0969531091276,404.61327829053135
ext_eps_reg_3,teqp,condensador,0.775,250.09286121382632,312.9113501990224,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.8,965.3911915838794,436.0969531091276,405.7333847116116
ext_eps_reg_3,teqp,condensador,0.8,236.00654647187838,312.4935143031469,279.0977013205448
