tag,motor,equipo,f,h,T_caliente,T_frio
ext_eps_reg_3,teqp,hrvg,0.825,981.7220727281449,436.0969531091276,406.86352602281045
ext_eps_reg_3,teqp,condensador,0.825,221.9202317299305,312.0874672876869,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.85,998.0529538724104,436.0969531091276,408.0025104789858
ext_eps_reg_3,teqp,condensador,0.85,207.83391698798255,311.69288841042373,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.875,1014.3838350166757,436.0969531091276,409.1491234510699
ext_eps_reg_3,teqp,condensador,0.875,193.7476022460346,311.309459600291,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.9,1030.7147161609412,436.0969531091276,410.3021348201174
ext_eps_reg_3,teqp,condensador,0.9,179.66128750408666,310.936868670577,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.925,1047.0455973052067,436.0969531091276,411.46030812870544
ext_eps_reg_3,teqp,condensador,0.925,165.5749727621387,310.42054795937656,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.95,1063.3764784494722,436.0969531091276,412.6224074718976
ext_eps_reg_3,teqp,condensador,0.95,151.48865802019088,307.4762952362921,279.0977013205448
ext_eps_reg_3,teqp,hrvg,0.975,1079.7073595937375,436.0969531091276,413.78720581545
ext_eps_reg_3,teqp,condensador,0.975,137.40234327824294,304.5245077656167,279.0977013205448
ext_eps_reg_3,teqp,hrvg,1.0,1096.038240738003,436.0969531091276,414.95349173709974
ext_eps_reg_3,teqp,condensador,1.0,123.316028536295,301.56532624192374,279.0977013205448
ext_eps_reg_4,teqp,regenerador,0.0,573.17867132555,412.59605818887684,360.4157840107107
ext_eps_reg_4,teqp,regenerador,0.01,568.1933017334829,411.6391079739432,359.87462641953493
ext_eps_reg_4,teqp,regenerador,0.02,563.2079321414159,410.6803060847956,359.332967581642
ext_eps_reg_4,teqp,regenerador,0.03,558.2225625493488,409.71967223672345,358.7908108984464
ext_eps_reg_4,teqp,regenerador,0.04,553.2371929572816,408.7572258593693,358.2481597398063
ext_eps_reg_4,teqp,regenerador,0.05,548.2518233652146,407.79298609914076,357.7050174449072
ext_eps_reg_4,teqp,regenerador,0.06,543.2664537731475,406.8269718252216,357.1613873224364
ext_eps_reg_4,teqp,regenerador,0.07,538.2810841810805,405.8592016322944,356.61727265085096
ext_eps_reg_4,teqp,regenerador,0.08,533.2957145890134,404.8896938445531,356.0726766786362
ext_eps_reg_4,teqp,regenerador,0.09,528.3103449969464,403.9184665193179,355.52760262456366
ext_eps_reg_4,teqp,regenerador,0.1,523.3249754048793,402.94553745054435,354.98205367794094
ext_eps_reg_4,teqp,regenerador,0.11,518.3396058128121,401.9709241722406,354.4360329988591
ext_eps_reg_4,teqp,regenerador,0.12,513.3542362207451,400.9946439615925,353.88954371842874
ext_eps_reg_4,teqp,regenerador,0.13,508.368866628678,400.01671384247754,353.3425889390117
ext_eps_reg_4,teqp,regenerador,0.14,503.38349703661095,399.0371505881597,352.79517173537846
ext_eps_reg_4,teqp,regenerador,0.15,498.3981274445439,398.05597072443067,352.24729515130974
ext_eps_reg_4,teqp,regenerador,0.16,493.41275785247683,397.07319053242503,351.69896220591704
ext_eps_reg_4,teqp,regenerador,0.17,488.4273882604097,396.08882605135767,351.15017588857984
ext_eps_reg_4,teqp,regenerador,0.18,483.44201866834266,395.1028930811657,350.6009391615083
ext_eps_reg_4,teqp,regenerador,0.19,478.4566490762756,394.1154071850388,350.0512549595404
ext_eps_reg_4,teqp,regenerador,0.2,473.4712794842085,393.12638369184054,349.5011261903493
ext_eps_reg_4,teqp,regenerador,0.21,468.4859098921414,392.13583769841296,348.95055573465703
ext_eps_reg_4,teqp,regenerador,0.22,463.50054030007436,391.14378407303326,348.3995464464381
ext_eps_reg_4,teqp,regenerador,0.23,458.5151707080073,390.1502374540572,347.84810115311865
ext_eps_reg_4,teqp,regenerador,0.24,453.52980111594024,389.1552122561466,347.29622265577984
ext_eps_reg_4,teqp,regenerador,0.25,448.54443152387313,388.1587226698896,346.7439137293485
ext_eps_reg_4,teqp,regenerador,0.26,443.55906193180607,387.16078266415093,346.191177122792
ext_eps_reg_4,teqp,regenerador,0.27,438.57369233973895,386.16140598783073,345.6380155593084
ext_eps_reg_4,teqp,regenerador,0.28,433.5883227476719,385.16060617151965,345.0844317365073
ext_eps_reg_4,teqp,regenerador,0.29,428.60295315560484,384.15839652905106,344.53042832632775
ext_eps_reg_4,teqp,regenerador,0.3,423.6175835635378,383.1547901589818,343.976008476054
ext_eps_reg_4,teqp,regenerador,0.31,418.6322139714707,382.1497999459533,343.4211738075152
ext_eps_reg_4,teqp,regenerador,0.32,413.64684437940366,381.14343856193767,342.8659274176984
ext_eps_reg_4,teqp,regenerador,0.33,408.66147478733654,380.13571846742417,342.3102718789094
ext_eps_reg_4,teqp,regenerador,0.34,403.67610519526943,379.1266519124788,341.7542097389031
ext_eps_reg_4,teqp,regenerador,0.35,398.69073560320237,378.11625093770397,341.1977435210496
ext_eps_reg_4,teqp,regenerador,0.36,393.7053660111353,377.10452737510263,340.6408757244902
ext_eps_reg_4,teqp,regenerador,0.37,388.71999641906825,376.0914928488296,340.0836088242958
ext_eps_reg_4,teqp,regenerador,0.38,383.7346268270012,375.07715877583576,339.5259452716183
ext_eps_reg_4,teqp,regenerador,0.39,378.74925723493413,374.0615363663912,338.96788749384194
ext_eps_reg_4,teqp,regenerador,0.4,373.763887642867,373.0446366244979,338.40943789472703
ext_eps_reg_4,teqp,regenerador,0.41,368.77851805079996,372.0264703500435,337.8505988545503
ext_eps_reg_4,teqp,regenerador,0.42,363.7931484587329,371.00704813187735,337.29137273024224
ext_eps_reg_4,teqp,regenerador,0.43,358.8077788666658,369.98638035979985,336.7317618555038
ext_eps_reg_4,teqp,regenerador,0.44,353.8224092745987,368.96447721420367,336.1717685424206
ext_eps_reg_4,teqp,regenerador,0.45,348.83703968253167,367.94134867049866,335.61139507610716
ext_eps_reg_4,teqp,regenerador,0.46,343.8516700904646,366.9170044980022,335.0506437234713
ext_eps_reg_4,teqp,regenerador,0.47,338.86630049839755,365.8914542595148,334.4895167263745
ext_eps_reg_4,teqp,regenerador,0.48,333.88093090633043,364.86470731077077,333.9280163046092
ext_eps_reg_4,teqp,regenerador,0.49,328.8955613142634,363.83677279973796,333.36614465554953
ext_eps_reg_4,teqp,regenerador,0.5,323.91019172219626,362.8076596650751,332.80390395426815
ext_eps_reg_4,teqp,regenerador,0.51,318.9248221301292,361.77737663877144,332.24129635365836
ext_eps_reg_4,teqp,regenerador,0.52,313.93945253806214,360.7459322642799,331.6783239845413
ext_eps_reg_4,teqp,regenerador,0.53,308.954082945995,359.71333489469174,331.1149889557819
ext_eps_reg_4,teqp,regenerador,0.54,303.96871335392797,358.6795925399606,330.5512933543938
ext_eps_reg_4,teqp,regenerador,0.55,298.9833437618609,357.64471257862306,329.987239245646
ext_eps_reg_4,teqp,regenerador,0.56,293.9979741697938,356.6087036723604,329.42282867316527
ext_eps_reg_4,teqp,regenerador,0.57,289.0126045777268,355.571572764004,328.8580636590367
ext_eps_reg_4,teqp,regenerador,0.58,284.02723498565973,354.5333270753329,328.29294620390255
ext_eps_reg_4,teqp,regenerador,0.59,279.0418653935926,353.4939736046869,327.72747828679013
ext_eps_reg_4,teqp,regenerador,0.6,274.05649580152556,352.4535191243503,327.1616618662373
ext_eps_reg_4,teqp,regenerador,0.61,269.0711262094585,351.4119701777193,326.59549887845037
ext_eps_reg_4,teqp,regenerador,0.62,264.0857566173914,350.3693330740616,326.02899123964045
ext_eps_reg_4,teqp,regenerador,0.63,259.1003870253243,349.325613883798,325.4621408443776
ext_eps_reg_4,teqp,regenerador,0.64,254.11501743325726,348.28081844043436,324.8949495664543
ext_eps_reg_4,teqp,regenerador,0.65,249.12964784119015,347.2349523430956,324.32741925880447
ext_eps_reg_4,teqp,regenerador,0.66,244.1442782491231,346.1880209406861,323.7595517535743
ext_eps_reg_4,teqp,regenerador,0.67,239.15890865705603,345.1400298317413,323.1913488621915
ext_eps_reg_4,teqp,regenerador,0.68,234.17353906498892,344.09098285915127,322.6228123754294
ext_eps_reg_4,teqp,regenerador,0.69,229.1881694729219,343.04088511714076,322.0539440634702
ext_eps_reg_4,teqp,regenerador,0.7,224.2027998808548,341.9897410244157,321.48474567595883
ext_eps_reg_4,teqp,regenerador,0.71,219.21743028878774,340.93755452161764,320.9152189420616
ext_eps_reg_4,teqp,regenerador,0.72,214.23206069672068,339.8843293767305,320.34536557050995
ext_eps_reg_4,teqp,regenerador,0.73,209.24669110465356,338.83006906856036,319.7751872496475
ext_eps_reg_4,teqp,regenerador,0.74,204.2613215125865,337.7747767937541,319.2046856474651
ext_eps_reg_4,teqp,regenerador,0.75,199.27595192051945,336.71845544590025,318.63386241161885
ext_eps_reg_4,teqp,regenerador,0.76,194.29058232845233,335.6611076148295,318.0627191715757
ext_eps_reg_4,teqp,regenerador,0.77,189.30521273638527,334.60273557720063,317.4912575304331
ext_eps_reg_4,teqp,regenerador,0.78,184.3198431443182,333.5433412879931,316.9194790784041
ext_eps_reg_4,teqp,regenerador,0.79,179.3344735522511,332.4829263714833,316.3473853815382
ext_eps_reg_4,teqp,regenerador,0.8,174.34910396018404,331.4214921117021,315.7749779865627
ext_eps_reg_4,teqp,regenerador,0.81,169.36373436811698,330.359039442328,315.2022584200695
ext_eps_reg_4,teqp,regenerador,0.82,164.37836477604992,329.29556893599437,314.6292281885244
ext_eps_reg_4,teqp,regenerador,0.83,159.39299518398286,328.23108079298174,314.05588877827216
ext_eps_reg_4,teqp,regenerador,0.84,154.4076255919158,327.1655748292457,313.48224165554245
ext_eps_reg_4,teqp,regenerador,0.85,149.4222559998487,326.0990504637634,312.90828826644383
ext_eps_reg_4,teqp,regenerador,0.86,144.43688640778163,325.03150670864227,312.33403003695634
ext_eps_reg_4,teqp,regenerador,0.87,139.45151681571457,323.9629421409681,311.7594683729201
ext_eps_reg_4,teqp,regenerador,0.88,134.46614722364745,322.8933549118081,311.1846041600149
ext_eps_reg_4,teqp,regenerador,0.89,129.4807776315804,321.8227427095391,310.60943976374034
ext_eps_reg_4,teqp,regenerador,0.9,124.49540803951334,320.7511027525145,310.03397602938287
ext_eps_reg_4,teqp,regenerador,0.91,119.51003844744622,319.6784317698234,309.45821428198644
ext_eps_reg_4,teqp,regenerador,0.92,114.52466885537916,318.6047259827304,308.882155826117
ext_eps_reg_4,teqp,regenerador,0.93,109.53929926331205,317.5299810850749,308.3058019463768
ext_eps_reg_4,teqp,regenerador,0.94,104.55392967124504,316.4541922225795,307.7291539062147
ext_eps_reg_4,teqp,regenerador,0.95,99.56856007917798,315.377353970991,307.15221295073616
ext_eps_reg_4,teqp,regenerador,0.96,94.58319048711087,314.299460314009,306.5749803014699
ext_eps_reg_4,teqp,regenerador,0.97,89.59782089504381,313.2205046140339,305.99745716134845
ext_eps_reg_4,teqp,regenerador,0.98,84.61245130297675,312.14047959620825,305.4196447121469
ext_eps_reg_4,teqp,regenerador,0.99,79.62708171090964,311.05937731151795,304.84154411487407
ext_eps_reg_4,teqp,regenerador,1.0,74.64171211884258,309.9771891130151,304.2631565096784
ext_eps_reg_4,teqp,hrvg,0.0,440.2205592627982,436.0969531091276,360.4157840107107
ext_eps_reg_4,teqp,condensador,0.0,773.4556233534339,332.07058240261944,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.025,458.13793838103356,436.0969531091276,363.91744515086697
ext_eps_reg_4,teqp,condensador,0.025,758.0803386451595,331.03563065897447,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.05,476.055317499269,436.0969531091276,367.39684768436376
ext_eps_reg_4,teqp,condensador,0.05,742.7050539368852,330.0223208382083,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.075,493.97269661750437,436.0969531091276,370.85295837086034
ext_eps_reg_4,teqp,condensador,0.075,727.3297692286108,329.03120834870765,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.1,511.89007573573974,436.0969531091276,374.284681012223
ext_eps_reg_4,teqp,condensador,0.1,711.9544845203363,328.0627444178252,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.125,529.8074548539752,436.0969531091276,377.29239002669595
ext_eps_reg_4,teqp,condensador,0.125,696.579199812062,327.117280517632,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.15,547.7248339722105,436.0969531091276,377.8858328157681
ext_eps_reg_4,teqp,condensador,0.15,681.2039151037876,326.19507341944944,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.175,565.6422130904459,436.0969531091276,378.50163188638413
ext_eps_reg_4,teqp,condensador,0.175,665.8286303955132,325.2962906665833,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.2,583.5595922086814,436.0969531091276,379.14051688517935
ext_eps_reg_4,teqp,condensador,0.2,650.4533456872389,324.4210163966424,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.225,601.4769713269168,436.0969531091276,379.8031998015718
ext_eps_reg_4,teqp,condensador,0.225,635.0780609789645,323.569257922943,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.25,619.3943504451521,436.0969531091276,380.4903650686128
ext_eps_reg_4,teqp,condensador,0.25,619.70277627069,322.7409499807112,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.275,637.3117295633875,436.0969531091276,381.20266311821837
ext_eps_reg_4,teqp,condensador,0.275,604.3274915624156,321.93596361559065,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.3,655.2291086816228,436.0969531091276,381.94070093168943
ext_eps_reg_4,teqp,condensador,0.3,588.9522068541413,321.15411003951544,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.325,673.1464877998583,436.0969531091276,382.7050339752769
ext_eps_reg_4,teqp,condensador,0.325,573.5769221458669,320.3951472069641,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.35,691.0638669180937,436.0969531091276,383.4961562390739
ext_eps_reg_4,teqp,condensador,0.35,558.2016374375926,319.6587853563728,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.375,708.9812460363291,436.0969531091276,384.3144905065425
ext_eps_reg_4,teqp,condensador,0.375,542.8263527293182,318.94469244979854,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.4,726.8986251545645,436.0969531091276,385.16037926664757
ext_eps_reg_4,teqp,condensador,0.4,527.4510680210437,318.2524992992467,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.425,744.8160042727998,436.0969531091276,386.03407477562615
ext_eps_reg_4,teqp,condensador,0.425,512.0757833127693,317.58180442558955,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.45,762.7333833910352,436.0969531091276,386.9357295839577
ext_eps_reg_4,teqp,condensador,0.45,496.700498604495,316.9321786298603,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.475,780.6507625092706,436.0969531091276,387.8653879517358
ext_eps_reg_4,teqp,condensador,0.475,481.32521389622065,316.30316919070214,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.5,798.5681416275061,436.0969531091276,388.82297755824317
ext_eps_reg_4,teqp,condensador,0.5,465.9499291879462,315.69430421678345,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.525,816.4855207457415,436.0969531091276,389.8083023290018
ext_eps_reg_4,teqp,condensador,0.525,450.5746444796718,315.1050956623468,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.55,834.4028998639768,436.0969531091276,390.82103630977457
ext_eps_reg_4,teqp,condensador,0.55,435.19935977139744,314.5350434442271,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.575,852.3202789822121,436.0969531091276,391.8607189699183
ext_eps_reg_4,teqp,condensador,0.575,419.8240750631231,313.9836376994803,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.6,870.2376581004476,436.0969531091276,392.926752217482
ext_eps_reg_4,teqp,condensador,0.6,404.4487903548487,313.45036316989984,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.625,888.155037218683,436.0969531091276,394.0183979651584
ext_eps_reg_4,teqp,condensador,0.625,389.0735056465743,312.9346994013632,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.65,906.0724163369184,436.0969531091276,395.13478033912315
ext_eps_reg_4,teqp,condensador,0.65,373.6982209382999,312.436125972041,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.675,923.9897954551539,436.0969531091276,396.2748867363826
ext_eps_reg_4,teqp,condensador,0.675,358.3229362300255,311.9541224783865,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.7,941.907174573389,436.0969531091276,397.437572330341
ext_eps_reg_4,teqp,condensador,0.7,342.9476515217512,311.48817031065954,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.725,959.8245536916245,436.0969531091276,398.62156676480436
ext_eps_reg_4,teqp,condensador,0.725,327.5723668134768,311.0377570600528,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.75,977.7419328098599,436.0969531091276,399.8254833607574
ext_eps_reg_4,teqp,condensador,0.75,312.1970821052024,310.6023738388571,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.775,995.6593119280953,436.0969531091276,401.047827244203
ext_eps_reg_4,teqp,condensador,0.775,296.821797396928,310.1815201603168,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.8,1013.5766910463308,436.0969531091276,402.28700950309224
ext_eps_reg_4,teqp,condensador,0.8,281.44651268865357,309.7747041036004,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.825,1031.494070164566,436.0969531091276,403.54135938574296
ext_eps_reg_4,teqp,condensador,0.825,266.07122798037926,309.38144145779165,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.85,1049.4114492828014,436.0969531091276,404.8091391515207
ext_eps_reg_4,teqp,condensador,0.85,250.69594327210484,309.0012590061638,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.875,1067.3288284010368,436.0969531091276,406.0885595101513
ext_eps_reg_4,teqp,condensador,0.875,235.32065856383042,308.63369397555897,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.9,1085.2462075192723,436.0969531091276,407.37779561771845
ext_eps_reg_4,teqp,condensador,0.9,219.9453738555561,308.27829458119527,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.925,1103.1635866375077,436.0969531091276,408.6750032883913
ext_eps_reg_4,teqp,condensador,0.925,204.5700891472817,307.93462150990945,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.95,1121.080965755743,436.0969531091276,409.9783350844217
ext_eps_reg_4,teqp,condensador,0.95,189.19480443900738,307.6022462912277,279.0977013205448
ext_eps_reg_4,teqp,hrvg,0.975,1138.9983448739783,436.0969531091276,411.2859559706913
ext_eps_reg_4,teqp,condensador,0.975,173.81951973073296,306.7440529648854,279.0977013205448
ext_eps_reg_4,teqp,hrvg,1.0,1156.9157239922138,436.0969531091276,412.5960581888777
ext_eps_reg_4,teqp,condensador,1.0,158.44423502245854,303.5308764284961,279.0977013205448
ext_eps_reg_5,teqp,regenerador,0.0,585.737617925627,413.51304387843476,362.8333086797496
ext_eps_reg_5,teqp,regenerador,0.01,580.6235524217591,412.5400466323949,362.2576612245994
ext_eps_reg_5,teqp,regenerador,0.02,575.5094869178912,411.5650191638167,361.68142897829705
ext_eps_reg_5,teqp,regenerador,0.03,570.3954214140232,410.58798488765825,361.1046161973965
ext_eps_reg_5,teqp,regenerador,0.04,565.2813559101553,409.6089663231067,360.5272270971718
ext_eps_reg_5,teqp,regenerador,0.05,560.1672904062874,408.62798516721915,359.94926585271674
ext_eps_reg_5,teqp,regenerador,0.06,555.0532249024195,407.6450634338134,359.37073659750564
ext_eps_reg_5,teqp,regenerador,0.07,549.9391593985515,406.6602226034738,358.79164342662006
ext_eps_reg_5,teqp,regenerador,0.08,544.8250938946836,405.67348383786884,358.2119903945349
ext_eps_reg_5,teqp,regenerador,0.09,539.7110283908157,404.6848679844706,357.6317815167463
ext_eps_reg_5,teqp,regenerador,0.1,534.5969628869478,403.6943955818236,357.0510207698784
ext_eps_reg_5,teqp,regenerador,0.11,529.4828973830798,402.70208686192586,356.4697120920406
ext_eps_reg_5,teqp,regenerador,0.12,524.3688318792119,401.7079617574133,356.0684903810121
ext_eps_reg_5,teqp,regenerador,0.13,519.254766375344,400.71203990363324,355.3054665053856
ext_eps_reg_5,teqp,regenerador,0.14,514.1407008714762,399.7143406434542,354.72253728329855
ext_eps_reg_5,teqp,regenerador,0.15,509.0266353676082,398.71488303105065,354.1390755043572
ext_eps_reg_5,teqp,regenerador,0.16,503.91256986374026,397.7136858356673,353.55508491914713
ext_eps_reg_5,teqp,regenerador,0.17,498.79850435987237,396.7107675452586,352.97056924263507
ext_eps_reg_5,teqp,regenerador,0.18,493.6844388560045,395.7061463699664,352.3855321508668
ext_eps_reg_5,teqp,regenerador,0.19,488.5703733521365,394.6998402456104,351.79997728735253
ext_eps_reg_5,teqp,regenerador,0.2,483.4563078482686,393.6918668368253,351.2139082580656
ext_eps_reg_5,teqp,regenerador,0.21,478.3422423444007,392.6822435402743,350.6273286341046
ext_eps_reg_5,teqp,regenerador,0.22,473.2281768405328,391.67098748765954,350.04024195155336
ext_eps_reg_5,teqp,regenerador,0.23,468.11411133666485,390.65811554862546,349.452651711767
ext_eps_reg_5,teqp,regenerador,0.24,463.0000458327969,389.6436443335432,348.8645613816481
ext_eps_reg_5,teqp,regenerador,0.25,457.885980328929,388.62759019617556,348.2759743939258
ext_eps_reg_5,teqp,regenerador,0.26,452.7719148250611,387.60996923620746,347.6868941474208
ext_eps_reg_5,teqp,regenerador,0.27,447.65784932119317,386.5907973029293,347.09732400731343
ext_eps_reg_5,teqp,regenerador,0.28,442.5437838173252,385.5700899927271,346.5072673054024
ext_eps_reg_5,teqp,regenerador,0.29,437.42971831345733,384.54786265959734,345.91672734036325
ext_eps_reg_5,teqp,regenerador,0.3,432.31565280958944,383.5241304098363,345.3257073779954
ext_eps_reg_5,teqp,regenerador,0.31,427.2015873057215,382.49890810742886,344.734211151214
ext_eps_reg_5,teqp,regenerador,0.32,422.08752180185354,381.47221037529687,344.1422408610889
ext_eps_reg_5,teqp,regenerador,0.33,416.97345629798565,380.44405159705974,343.5498001761409
ext_eps_reg_5,teqp,regenerador,0.34,411.85939079411776,379.4144459186913,342.9568922330215
ext_eps_reg_5,teqp,regenerador,0.35,406.74532529024987,378.38340725008345,342.36352013670773
ext_eps_reg_5,teqp,regenerador,0.36,401.6312597863819,377.3509492662639,341.76968696069974
ext_eps_reg_5,teqp,regenerador,0.37,396.51719428251397,376.31708540915776,341.17539574724134
ext_eps_reg_5,teqp,regenerador,0.38,391.4031287786461,375.28182888827894,340.58064950752953
ext_eps_reg_5,teqp,regenerador,0.39,386.28906327477813,374.2451926820559,339.98545122192655
ext_eps_reg_5,teqp,regenerador,0.4,381.1749977709102,373.20718953871824,339.38980384016395
ext_eps_reg_5,teqp,regenerador,0.41,376.0609322670423,372.1678319771179,338.79371028153895
ext_eps_reg_5,teqp,regenerador,0.42,370.9468667631744,371.1271322874175,338.19717343511155
ext_eps_reg_5,teqp,regenerador,0.43,365.8328012593065,370.08510253165065,337.60019615988455
ext_eps_reg_5,teqp,regenerador,0.44,360.71873575543856,369.041754544144,337.00278128497314
ext_eps_reg_5,teqp,regenerador,0.45,355.6046702515706,367.99709993179516,336.40493161126784
ext_eps_reg_5,teqp,regenerador,0.46,350.4906047477027,366.95115007418406,335.80664990600553
ext_eps_reg_5,teqp,regenerador,0.47,345.3765392438348,365.903916125502,335.2079389120383
ext_eps_reg_5,teqp,regenerador,0.48,340.2624737399669,364.8554090087121,334.6088013403918
ext_eps_reg_5,teqp,regenerador,0.49,335.14840823609893,363.8056394223355,334.00923987368884
ext_eps_reg_5,teqp,regenerador,0.5,330.03434273223104,362.754617835905,333.40925716574765
ext_eps_reg_5,teqp,regenerador,0.51,324.9202772283631,361.70235449036636,332.8088558417419
ext_eps_reg_5,teqp,regenerador,0.52,319.8062117244952,360.64885939728816,332.20803849835755
ext_eps_reg_5,teqp,regenerador,0.53,314.69214622062725,359.59414233794394,331.6068077039447
ext_eps_reg_5,teqp,regenerador,0.54,309.57808071675936,358.5382128622042,331.0051659986645
ext_eps_reg_5,teqp,regenerador,0.55,304.4640152128914,357.4810802878051,330.4031158946351
ext_eps_reg_5,teqp,regenerador,0.56,299.3499497090235,356.4227536962471,329.8006598760688
ext_eps_reg_5,teqp,regenerador,0.57,294.2358842051556,355.3632419593712,329.19780039941236
ext_eps_reg_5,teqp,regenerador,0.58,289.12181870128774,354.3025537328475,328.59453989347315
ext_eps_reg_5,teqp,regenerador,0.59,284.0077531974198,353.24069730641224,327.9908807593588
ext_eps_reg_5,teqp,regenerador,0.6,278.89368769355184,352.17768030787806,327.38682537130046
ext_eps_reg_5,teqp,regenerador,0.61,273.77962218968395,351.1135116205137,326.7823760755753
ext_eps_reg_5,teqp,regenerador,0.62,268.665556685816,350.048198380265,326.1775351919157
ext_eps_reg_5,teqp,regenerador,0.63,263.5514911819481,348.9817479727182,325.5723050126442
ext_eps_reg_5,teqp,regenerador,0.64,258.43742567808016,347.91416752980194,324.9666878032351
ext_eps_reg_5,teqp,regenerador,0.65,253.32336017421227,346.84546392619535,324.36068580231773
ext_eps_reg_5,teqp,regenerador,0.66,248.20929467034432,345.7756437754566,323.7543012217733
ext_eps_reg_5,teqp,regenerador,0.67,243.09522916647637,344.7047134258087,323.147536246825
ext_eps_reg_5,teqp,regenerador,0.68,237.98116366260848,343.6326789556301,322.5403930361262
ext_eps_reg_5,teqp,regenerador,0.69,232.8670981587406,342.5595461598195,321.9328737218349
ext_eps_reg_5,teqp,regenerador,0.7,227.7530326548727,341.48532056543394,321.3249804096968
ext_eps_reg_5,teqp,regenerador,0.71,222.63896715100475,340.41000741220523,320.71671517910465
ext_eps_reg_5,teqp,regenerador,0.72,217.52490164713686,339.3336116489089,320.10808008316667
ext_eps_reg_5,teqp,regenerador,0.73,212.4108361432689,338.25613792679866,319.49907714875604
ext_eps_reg_5,teqp,regenerador,0.74,207.29677063940102,337.17759109287897,318.8897083765524
ext_eps_reg_5,teqp,regenerador,0.75,202.18270513553307,336.0979741827329,318.2799757431373
ext_eps_reg_5,teqp,regenerador,0.76,197.06863963166512,335.01729142201543,317.669881192835
ext_eps_reg_5,teqp,regenerador,0.77,191.95457412779723,333.93554628675975,317.05942665156607
ext_eps_reg_5,teqp,regenerador,0.78,186.84050862392928,332.85274174105365,316.4486140149292
ext_eps_reg_5,teqp,regenerador,0.79,181.7264431200614,331.7688804926251,315.83744515348934
ext_eps_reg_5,teqp,regenerador,0.8,176.61237761619344,330.6839648944915,315.22592191185606
ext_eps_reg_5,teqp,regenerador,0.81,171.49831211232555,329.5979969345432,314.61404610869783
ext_eps_reg_5,teqp,regenerador,0.82,166.38424660845766,328.5109782245285,314.00181953674746
ext_eps_reg_5,teqp,regenerador,0.83,161.27018110458977,327.4229099883527,313.3892439628007
ext_eps_reg_5,teqp,regenerador,0.84,156.15611560072182,326.3337930496827,312.776321127709
ext_eps_reg_5,teqp,regenerador,0.85,151.04205009685387,325.24362781878364,312.163052746363
ext_eps_reg_5,teqp,regenerador,0.86,145.92798459298598,324.1524142785781,311.5494405076695
ext_eps_reg_5,teqp,regenerador,0.87,140.81391908911803,323.060151969855,310.93548557452397
ext_eps_reg_5,teqp,regenerador,0.88,135.69985358525014,321.96683997559836,310.32119058376804
ext_eps_reg_5,teqp,regenerador,0.89,130.5857880813822,320.87247690436953,309.7065566461469
ext_eps_reg_5,teqp,regenerador,0.9,125.4717225775143,319.7770608726978,309.0915853462542
ext_eps_reg_5,teqp,regenerador,0.91,120.35765707364635,318.6805894900077,308.4762782420699
ext_eps_reg_5,teqp,regenerador,0.92,115.2435915697784,317.5830598273379,307.8606368657568
ext_eps_reg_5,teqp,regenerador,0.93,110.12952606591051,316.48446841185387,307.24466272399656
ext_eps_reg_5,teqp,regenerador,0.94,105.01546056204262,315.3848111949427,306.628357294804
ext_eps_reg_5,teqp,regenerador,0.95,99.90139505817473,314.28408353162007,306.0117220311645
ext_eps_reg_5,teqp,regenerador,0.96,94.78732955430678,313.1822801555522,305.3947583589902
ext_eps_reg_5,teqp,regenerador,0.97,89.67326405043889,312.0793951528511,304.77746767736994
ext_eps_reg_5,teqp,regenerador,0.98,84.55919854657094,310.9754219343473,304.15985135843044
ext_eps_reg_5,teqp,regenerador,0.99,79.44513304270305,309.8703532062189,303.54191074718744
ext_eps_reg_5,teqp,regenerador,1.0,74.3310675388351,308.7641809396696,302.92364716138104
ext_eps_reg_5,teqp,hrvg,0.0,452.68105609435725,436.0969531091276,362.8333086797496
ext_eps_reg_5,teqp,condensador,0.0,731.1661677276222,329.27640328621874,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.025,469.639691369106,436.0969531091276,366.136012335658
ext_eps_reg_5,teqp,condensador,0.025,716.6808923744424,328.3580190578053,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.05,486.5983266438547,436.0969531091276,369.4183366864043
ext_eps_reg_5,teqp,condensador,0.05,702.1956170212626,327.4599632501764,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.075,503.55696191860346,436.0969531091276,372.67938478916636
ext_eps_reg_5,teqp,condensador,0.075,687.7103416680827,326.58247665306175,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.1,520.5155971933522,436.0969531091276,375.91820765451314
ext_eps_reg_5,teqp,condensador,0.1,673.2250663149028,325.7257281393723,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.125,537.4742324681009,436.0969531091276,379.1338008366905
ext_eps_reg_5,teqp,condensador,0.125,658.739790961723,324.8898189409203,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.15,554.4328677428497,436.0969531091276,381.38595568928207
ext_eps_reg_5,teqp,condensador,0.15,644.2545156085432,324.0747868264617,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.175,571.3915030175984,436.0969531091276,381.9664655889826
ext_eps_reg_5,teqp,condensador,0.175,629.7692402553633,323.2806120152795,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.2,588.3501382923472,436.0969531091276,382.56738673744877
ext_eps_reg_5,teqp,condensador,0.2,615.2839649021835,322.5072183833317,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.225,605.308773567096,436.0969531091276,383.1893151849465
ext_eps_reg_5,teqp,condensador,0.225,600.7986895490037,321.7544819706782,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.25,622.2674088418446,436.0969531091276,383.8328267111209
ext_eps_reg_5,teqp,condensador,0.25,586.3134141958238,321.02223285687364,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.275,639.2260441165934,436.0969531091276,384.49847091688747
ext_eps_reg_5,teqp,condensador,0.275,571.828138842644,320.31026022025867,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.3,656.1846793913421,436.0969531091276,385.1867649532373
ext_eps_reg_5,teqp,condensador,0.3,557.3428634894641,319.6183163783115,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.325,673.1433146660909,436.0969531091276,385.89818648002284
ext_eps_reg_5,teqp,condensador,0.325,542.8575881362842,318.946120822929,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.35,690.1019499408396,436.0969531091276,386.6331675441875
ext_eps_reg_5,teqp,condensador,0.35,528.3723127831045,318.29336400259075,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.375,707.0605852155884,436.0969531091276,387.3920865231586
ext_eps_reg_5,teqp,condensador,0.375,513.8870374299246,317.6597109240858,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.4,724.0192204903371,436.0969531091276,388.17526110561215
ext_eps_reg_5,teqp,condensador,0.4,499.4017620767447,317.0448045514175,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.425,740.9778557650859,436.0969531091276,388.9829421449341
ext_eps_reg_5,teqp,condensador,0.425,484.91648672356496,316.44826870736455,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.45,757.9364910398347,436.0969531091276,389.81530414606954
ext_eps_reg_5,teqp,condensador,0.45,470.4312113703851,315.8697125227044,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.475,774.8951263145833,436.0969531091276,390.67244109287884
ext_eps_reg_5,teqp,condensador,0.475,455.94593601720527,315.3087302807268,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.5,791.8537615893321,436.0969531091276,391.55435782567974
ext_eps_reg_5,teqp,condensador,0.5,441.4606606640254,314.76490696069936,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.525,808.8123968640808,436.0969531091276,392.4609663641398
ext_eps_reg_5,teqp,condensador,0.525,426.9753853108455,314.23781919501806,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.55,825.7710321388296,436.0969531091276,393.3920789103757
ext_eps_reg_5,teqp,condensador,0.55,412.4901099576657,313.72703751790533,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.575,842.7296674135782,436.0969531091276,394.3474046660887
ext_eps_reg_5,teqp,condensador,0.575,398.0048346044859,313.2321287267658,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.6,859.688302688327,436.0969531091276,395.32654611431576
ext_eps_reg_5,teqp,condensador,0.6,383.519559251306,312.75265754324914,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.625,876.6469379630757,436.0969531091276,396.3289972652758
ext_eps_reg_5,teqp,condensador,0.625,369.0342838981262,312.28818806414637,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.65,893.6055732378245,436.0969531091276,397.35414248138295
ext_eps_reg_5,teqp,condensador,0.65,354.54900854494633,311.83828596798145,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.675,910.5642085125733,436.0969531091276,398.4012576303941
ext_eps_reg_5,teqp,condensador,0.675,340.06373319176646,311.40251832824396,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.7,927.522843787322,436.0969531091276,399.4695104958166
ext_eps_reg_5,teqp,condensador,0.7,325.5784578385867,310.98045787284326,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.725,944.4814790620708,436.0969531091276,400.55796587143817
ext_eps_reg_5,teqp,condensador,0.725,311.0931824854068,310.5716795837946,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.75,961.4401143368195,436.0969531091276,401.6655889985769
ext_eps_reg_5,teqp,condensador,0.75,296.60790713222696,310.1757660191465,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.775,978.3987496115682,436.0969531091276,402.7912520414066
ext_eps_reg_5,teqp,condensador,0.775,282.12263177904714,309.79230520309824,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.8,995.3573848863169,436.0969531091276,403.9337415759223
ext_eps_reg_5,teqp,condensador,0.8,267.63735642586727,309.42089304985353,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.825,1012.3160201610657,436.0969531091276,405.0917661771365
ext_eps_reg_5,teqp,condensador,0.825,253.1520810726875,309.061132902945,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.85,1029.2746554358146,436.0969531091276,406.26396794024606
ext_eps_reg_5,teqp,condensador,0.85,238.66680571950764,308.7126365729388,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.875,1046.2332907105633,436.0969531091276,407.4489309763422
ext_eps_reg_5,teqp,condensador,0.875,224.18153036632776,308.3750246435708,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.9,1063.191925985312,436.0969531091276,408.6451934802494
ext_eps_reg_5,teqp,condensador,0.9,209.69625501314795,308.04792684421193,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.925,1080.1505612600608,436.0969531091276,409.8512591820385
ext_eps_reg_5,teqp,condensador,0.925,195.21097965996807,307.7309826791923,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.95,1097.1091965348094,436.0969531091276,411.0656091631832
ext_eps_reg_5,teqp,condensador,0.95,180.72570430678832,307.42384001131387,279.0977013205448
ext_eps_reg_5,teqp,hrvg,0.975,1114.0678318095581,436.0969531091276,412.2867137357347
ext_eps_reg_5,teqp,condensador,0.975,166.24042895360844,305.161316229696,279.0977013205448
ext_eps_reg_5,teqp,hrvg,1.0,1131.026467084307,436.0969531091276,413.5130441194637
ext_eps_reg_5,teqp,condensador,1.0,151.75515360042857,302.13007895262456,279.0977013205448
ext_eps_reg_7,teqp,regenerador,0.0,540.4564794089697,403.4359918908816,335.0044378390216
ext_eps_reg_7,teqp,regenerador,0.01,536.213160844673,402.61835289172507,334.77758567351776
ext_eps_reg_7,teqp,regenerador,0.02,531.9698422803763,401.7994141203174,334.5506404667908
ext_eps_reg_7,teqp,regenerador,0.03,527.7265237160797,400.979187661012,334.32360250807216
ext_eps_reg_7,teqp,regenerador,0.04,523.483205151783,400.15768544705645,334.096472085028
ext_eps_reg_7,teqp,regenerador,0.05,519.2398865874862,399.3349192624433,333.86924948368625
ext_eps_reg_7,teqp,regenerador,0.06,514.9965680231895,398.5109007444806,333.6419349887417
ext_eps_reg_7,teqp,regenerador,0.07,510.75324945889287,397.6856413830348,333.41452888325244
ext_eps_reg_7,teqp,regenerador,0.08,506.5099308945962,396.8591525259887,333.18703144846563
ext_eps_reg_7,teqp,regenerador,0.09,502.2666123302995,396.03144537804326,332.95944296477563
ext_eps_reg_7,teqp,regenerador,0.1,498.02329376600284,395.2025310034743,332.7317637104702
ext_eps_reg_7,teqp,regenerador,0.11,493.7799752017061,394.37242032753875,332.5039939626042
ext_eps_reg_7,teqp,regenerador,0.12,489.53665663740946,393.5411241380117,332.27613399669224
ext_eps_reg_7,teqp,regenerador,0.13,485.29333807311275,392.7086530866809,332.048184086763
ext_eps_reg_7,teqp,regenerador,0.14,481.0500195088161,391.8750176907983,331.820144505363
ext_eps_reg_7,teqp,regenerador,0.15,476.8067009445194,391.0402283345722,331.5920155235628
ext_eps_reg_7,teqp,regenerador,0.16,472.5633823802227,390.2042952700516,331.36379741096454
ext_eps_reg_7,teqp,regenerador,0.17,468.320063815926,389.3672286194816,331.1354904357074
ext_eps_reg_7,teqp,regenerador,0.18,464.07674525162935,388.5290383755034,330.9070948644706
ext_eps_reg_7,teqp,regenerador,0.19,459.83342668733263,387.68973440295696,330.6786109624824
ext_eps_reg_7,teqp,regenerador,0.2,455.590108123036,386.8493264399663,330.45003899352434
ext_eps_reg_7,teqp,regenerador,0.21,451.34678955873926,386.0078240990955,330.22137921993675
ext_eps_reg_7,teqp,regenerador,0.22,447.10347099444255,385.1652368684755,329.9926319026246
ext_eps_reg_7,teqp,regenerador,0.23,442.8601524301459,384.3215741128769,329.76379730106333
ext_eps_reg_7,teqp,regenerador,0.24,438.61683386584923,383.47684507474935,329.53487567330257
ext_eps_reg_7,teqp,regenerador,0.25,434.3735153015525,382.63105887521175,329.3058672759737
ext_eps_reg_7,teqp,regenerador,0.26,430.1301967372558,381.78422451499864,329.076772364293
ext_eps_reg_7,teqp,regenerador,0.27,425.88687817295914,380.936350876701,328.8475911920688
ext_eps_reg_7,teqp,regenerador,0.28,421.64355960866243,380.08744672087516,328.618324011705
ext_eps_reg_7,teqp,regenerador,0.29,417.40024104436577,379.2375206943484,328.3889710742069
ext_eps_reg_7,teqp,regenerador,0.3,413.15692248006906,378.3865813249944,328.1595326291851
ext_eps_reg_7,teqp,regenerador,0.31,408.9136039157724,377.53463702499846,327.9300089248627
ext_eps_reg_7,teqp,regenerador,0.32,404.67028535147574,376.68169609116757,327.7004002080768
ext_eps_reg_7,teqp,regenerador,0.33,400.426966787179,375.8277667056251,327.47070672428544
ext_eps_reg_7,teqp,regenerador,0.34,396.1836482228823,374.97285693646273,327.2409287175704
ext_eps_reg_7,teqp,regenerador,0.35,391.94032965858565,374.1169747383529,327.01106643136717
ext_eps_reg_7,teqp,regenerador,0.36,387.697011094289,373.26012795310385,326.7811201055789
ext_eps_reg_7,teqp,regenerador,0.37,383.4536925299923,372.4023243110199,326.5510899810947
ext_eps_reg_7,teqp,regenerador,0.38,379.21037396569557,371.5435714274745,326.3209762965069
ext_eps_reg_7,teqp,regenerador,0.39,374.96705540139885,370.6838768110988,326.090779289042
ext_eps_reg_7,teqp,regenerador,0.4,370.7237368371022,369.82324785648404,325.86049919464847
ext_eps_reg_7,teqp,regenerador,0.41,366.48041827280554,368.96169184839994,325.630136247935
ext_eps_reg_7,teqp,regenerador,0.42,362.2370997085088,368.0992159613468,325.3996906821731
ext_eps_reg_7,teqp,regenerador,0.43,357.9937811442121,367.23582725983823,325.1691627293026
ext_eps_reg_7,teqp,regenerador,0.44,353.75046257991545,366.37153269863836,324.9385526199367
ext_eps_reg_7,teqp,regenerador,0.45,349.5071440156188,365.5063391229488,324.70786058336427
ext_eps_reg_7,teqp,regenerador,0.46,345.2638254513221,364.64025326855415,324.4770868475557
ext_eps_reg_7,teqp,regenerador,0.47,341.0205068870254,363.77328176191446,324.2462316391672
ext_eps_reg_7,teqp,regenerador,0.48,336.7771883227287,362.905431120204,324.0152951835437
ext_eps_reg_7,teqp,regenerador,0.49,332.53386975843205,362.0367077512975,323.78427770472456
ext_eps_reg_7,teqp,regenerador,0.5,328.29055119413533,361.1671179557119,323.5531794254467
ext_eps_reg_7,teqp,regenerador,0.51,324.0472326298386,360.2966679188092,323.3220005671488
ext_eps_reg_7,teqp,regenerador,0.52,319.80391406554196,359.425363723271,323.09074134997576
ext_eps_reg_7,teqp,regenerador,0.53,315.56059550124525,358.55321133820894,322.8594019927816
ext_eps_reg_7,teqp,regenerador,0.54,311.3172769369486,357.6802166235149,322.62798271313534
ext_eps_reg_7,teqp,regenerador,0.55,307.0739583726519,356.8063853287336,322.3964837273224
ext_eps_reg_7,teqp,regenerador,0.56,302.83063980835516,355.9317230926855,322.164905250351
ext_eps_reg_7,teqp,regenerador,0.57,298.58732124405856,355.0562354430272,321.93324749595354
ext_eps_reg_7,teqp,regenerador,0.58,294.34400267976184,354.17992779574837,321.70151067659236
ext_eps_reg_7,teqp,regenerador,0.59,290.1006841154651,353.302805454609,321.4696950034625
ext_eps_reg_7,teqp,regenerador,0.6,285.85736555116847,352.4248736105083,321.23780068649575
ext_eps_reg_7,teqp,regenerador,0.61,281.61404698687176,351.5461373405434,321.005827934364
ext_eps_reg_7,teqp,regenerador,0.62,277.3707284225751,350.775306487502,320.7737769544826
ext_eps_reg_7,teqp,regenerador,0.63,273.1274098582784,349.78627132267405,320.541647953016
ext_eps_reg_7,teqp,regenerador,0.64,268.8840912939817,348.90515115944197,320.309441134733
ext_eps_reg_7,teqp,regenerador,0.65,264.640772729685,348.0232457217072,320.0771567035609
ext_eps_reg_7,teqp,regenerador,0.66,260.3974541653883,347.14055950587573,319.8447948619392
ext_eps_reg_7,teqp,regenerador,0.67,256.15413560109164,346.25709638901196,319.61235581051443
ext_eps_reg_7,teqp,regenerador,0.68,251.91081703679492,345.3728616275727,319.3798397499622
ext_eps_reg_7,teqp,regenerador,0.69,247.66749847249832,344.4878588560612,319.1472468785963
ext_eps_reg_7,teqp,regenerador,0.7,243.4241799082016,343.60209208557296,318.91457739398413
ext_eps_reg_7,teqp,regenerador,0.71,239.1808613439049,342.71556520225187,318.681831492389
ext_eps_reg_7,teqp,regenerador,0.72,234.93754277960824,341.8282819656322,318.4490093688511
ext_eps_reg_7,teqp,regenerador,0.73,230.69422421531152,340.940246006874,318.21611121719127
ext_eps_reg_7,teqp,regenerador,0.74,226.45090565101486,340.0514608268805,317.9831372300148
ext_eps_reg_7,teqp,regenerador,0.75,222.20758708671815,339.161929794287,317.7500875987132
ext_eps_reg_7,teqp,regenerador,0.76,217.96426852242143,338.2716561461365,317.51696251346874
ext_eps_reg_7,teqp,regenerador,0.77,213.72094995812478,337.3806429750984,317.2837621632556
ext_eps_reg_7,teqp,regenerador,0.78,209.47763139382806,336.4888932392388,317.05048673584446
ext_eps_reg_7,teqp,regenerador,0.79,205.2343128295314,335.59640975613434,316.81713641780544
ext_eps_reg_7,teqp,regenerador,0.8,200.9909942652347,334.7031951996791,316.58371139450924
ext_eps_reg_7,teqp,regenerador,0.81,196.74767570093798,333.8092520968864,316.3502118501325
ext_eps_reg_7,teqp,regenerador,0.82,192.50435713664137,332.91458282494784,316.1166379676588
ext_eps_reg_7,teqp,regenerador,0.83,188.26103857234466,332.0191896081247,315.8829899288821
ext_eps_reg_7,teqp,regenerador,0.84,184.017720008048,331.1230745144733,315.6492679144098
ext_eps_reg_7,teqp,regenerador,0.85,179.7744014437513,330.2262399523911,315.41547210366434
ext_eps_reg_7,teqp,regenerador,0.86,175.53108287945457,329.3286866670231,315.18160267488804
ext_eps_reg_7,teqp,regenerador,0.87,171.28776431515792,328.43041673591216,314.94765980514234
ext_eps_reg_7,teqp,regenerador,0.88,167.0444457508612,327.53143156679994,314.7136436703145
ext_eps_reg_7,teqp,regenerador,0.89,162.80112718656454,326.6317324081557,314.4795544451165
ext_eps_reg_7,teqp,regenerador,0.9,158.55780862226783,325.73132034633267,314.24539230308955
ext_eps_reg_7,teqp,regenerador,0.91,154.3144900579711,324.8301961983963,314.0111574166052
ext_eps_reg_7,teqp,regenerador,0.92,150.07117149367446,323.92836064152857,313.77684995686934
ext_eps_reg_7,teqp,regenerador,0.93,145.82785292937774,323.0258141582346,313.54247009392185
ext_eps_reg_7,teqp,regenerador,0.94,141.58453436508114,322.1225570308847,313.3080179966408
ext_eps_reg_7,teqp,regenerador,0.95,137.34121580078443,321.21858933598287,313.073493832744
ext_eps_reg_7,teqp,regenerador,0.96,133.0978972364877,320.3139109381489,312.8388977699415
ext_eps_reg_7,teqp,regenerador,0.97,128.85457867219105,319.4085214837867,312.60422997133793
ext_eps_reg_7,teqp,regenerador,0.98,124.61126010789434,318.50242039444265,312.3694906025377
ext_eps_reg_7,teqp,regenerador,0.99,120.36794154359768,317.59560685982933,312.1346798266912
ext_eps_reg_7,teqp,regenerador,1.0,116.12462297930097,316.6880798304944,311.8997978056191
ext_eps_reg_7,teqp,hrvg,0.0,458.2131768373992,623.15,335.0044378390216
ext_eps_reg_7,teqp,condensador,0.0,1282.3541440153774,348.81562292194803,300.032917
ext_eps_reg_7,teqp,hrvg,0.025,484.1954128520884,623.15,340.16385399098897
ext_eps_reg_7,teqp,condensador,0.025,1258.7945598985627,346.5696367379299,300.032917
ext_eps_reg_7,teqp,hrvg,0.05,510.1776488667776,623.15,345.27076317497955
ext_eps_reg_7,teqp,condensador,0.05,1235.234975781748,344.38870308748034,300.032917
ext_eps_reg_7,teqp,hrvg,0.075,536.1598848814668,623.15,350.7753062220084
ext_eps_reg_7,teqp,condensador,0.075,1211.6753916649334,342.28612850445336,300.032917
ext_eps_reg_7,teqp,hrvg,0.1,562.142120896156,623.15,355.3098042345647
ext_eps_reg_7,teqp,condensador,0.1,1188.1158075481187,340.2732359329656,300.032917
ext_eps_reg_7,teqp,hrvg,0.125,588.1243569108452,623.15,360.231897870231
ext_eps_reg_7,teqp,condensador,0.125,1164.556223431304,338.35900484104957,300.032917
ext_eps_reg_7,teqp,hrvg,0.15,614.1065929255344,623.15,361.0539716460139
ext_eps_reg_7,teqp,condensador,0.15,1140.9966393144894,336.54988886970864,300.032917
ext_eps_reg_7,teqp,hrvg,0.175,640.0888289402236,623.15,361.38683318894266
ext_eps_reg_7,teqp,condensador,0.175,1117.4370551976747,334.8498036663786,300.032917
ext_eps_reg_7,teqp,hrvg,0.2,666.0710649549128,623.15,361.74109070934185
ext_eps_reg_7,teqp,condensador,0.2,1093.87747108086,333.26026401766416,300.032917
ext_eps_reg_7,teqp,hrvg,0.225,692.053300969602,623.15,362.11871801833945
ext_eps_reg_7,teqp,condensador,0.225,1070.3178869640453,331.7806357217344,300.032917
ext_eps_reg_7,teqp,hrvg,0.25,718.0355369842912,623.15,362.52190934955564
ext_eps_reg_7,teqp,condensador,0.25,1046.7583028472307,330.408460832139,300.032917
ext_eps_reg_7,teqp,hrvg,0.275,744.0177729989805,623.15,362.95310319578897
ext_eps_reg_7,teqp,condensador,0.275,1023.198718730416,329.1398201740558,300.032917
ext_eps_reg_7,teqp,hrvg,0.3,770.0000090136696,623.15,363.4150107230624
ext_eps_reg_7,teqp,condensador,0.3,999.6391346136013,327.9697006387582,300.032917
ext_eps_reg_7,teqp,hrvg,0.325,795.9822450283589,623.15,363.9106443010974
ext_eps_reg_7,teqp,condensador,0.325,976.0795504967866,326.8923379219808,300.032917
ext_eps_reg_7,teqp,hrvg,0.35,821.964481043048,623.15,364.44334695220476
ext_eps_reg_7,teqp,condensador,0.35,952.5199663799721,325.90152287906466,300.032917
ext_eps_reg_7,teqp,hrvg,0.375,847.9467170577373,623.15,365.0168209215067
ext_eps_reg_7,teqp,condensador,0.375,928.9603822631574,324.99085864938615,300.032917
ext_eps_reg_7,teqp,hrvg,0.4,873.9289530724263,623.15,365.63515370871494
ext_eps_reg_7,teqp,condensador,0.4,905.4007981463426,324.15396601246266,300.032917
ext_eps_reg_7,teqp,hrvg,0.425,899.9111890871155,623.15,366.30283765599665
ext_eps_reg_7,teqp,condensador,0.425,881.841214029528,323.38463821829777,300.032917
ext_eps_reg_7,teqp,hrvg,0.45,925.8934251018047,623.15,367.02477912334507
ext_eps_reg_7,teqp,condensador,0.45,858.2816299127134,322.67695427180996,300.032917
ext_eps_reg_7,teqp,hrvg,0.475,951.8756611164939,623.15,367.80628990386913
ext_eps_reg_7,teqp,condensador,0.475,834.7220457958987,322.0253485087513,300.032917
ext_eps_reg_7,teqp,hrvg,0.5,977.8578971311831,623.15,368.6530552798666
ext_eps_reg_7,teqp,condensador,0.5,811.162461679084,321.42465272254873,300.032917
ext_eps_reg_7,teqp,hrvg,0.525,1003.8401331458724,623.15,369.57106545692324
ext_eps_reg_7,teqp,condensador,0.525,787.6028775622693,320.8701142033879,300.032917
ext_eps_reg_7,teqp,hrvg,0.55,1029.8223691605617,623.15,370.56650348730665
ext_eps_reg_7,teqp,condensador,0.55,764.0432934454547,320.35739438557255,300.032917
ext_eps_reg_7,teqp,hrvg,0.575,1055.8046051752508,623.15,371.64557761292895
ext_eps_reg_7,teqp,condensador,0.575,740.4837093286401,319.88255550627684,300.032917
ext_eps_reg_7,teqp,hrvg,0.6,1081.7868411899399,623.15,372.8142913121665
ext_eps_reg_7,teqp,condensador,0.6,716.9241252118253,319.4420397027167,300.032917
ext_eps_reg_7,teqp,hrvg,0.625,1107.7690772046292,623.15,374.07815121297597
ext_eps_reg_7,teqp,condensador,0.625,693.3645410950106,319.03264332815235,300.032917
ext_eps_reg_7,teqp,hrvg,0.65,1133.7513132193185,623.15,375.44181653884027
ext_eps_reg_7,teqp,condensador,0.65,669.804956978196,318.65148658921623,300.032917
ext_eps_reg_7,teqp,hrvg,0.675,1159.7335492340076,623.15,376.908717373296
ext_eps_reg_7,teqp,condensador,0.675,646.2453728613813,318.2959870397756,300.032917
ext_eps_reg_7,teqp,hrvg,0.7,1185.7157852486966,623.15,378.4806663269386
ext_eps_reg_7,teqp,condensador,0.7,622.6857887445667,317.9638291027641,300.032917
ext_eps_reg_7,teqp,hrvg,0.725,1211.698021263386,623.15,380.15751180729285
ext_eps_reg_7,teqp,condensador,0.725,599.126204627752,317.65293775020876,300.032917
