tag,motor,equipo,f,h,T_caliente,T_frio
ext_eps_reg_7,teqp,hrvg,0.75,1237.6802572780753,623.15,381.93687739352094
ext_eps_reg_7,teqp,condensador,0.75,575.5666205109374,317.3614530721323,300.032917
ext_eps_reg_7,teqp,hrvg,0.775,1263.6624932927643,623.15,383.8140304955301
ext_eps_reg_7,teqp,condensador,0.775,552.0070363941226,317.08770737579914,300.032917
ext_eps_reg_7,teqp,hrvg,0.8,1289.6447293074536,623.15,385.78190944349103
ext_eps_reg_7,teqp,condensador,0.8,528.4474522773079,316.8302036693956,300.032917
ext_eps_reg_7,teqp,hrvg,0.825,1315.6269653221427,623.15,387.8313174490629
ext_eps_reg_7,teqp,condensador,0.825,504.8878681604933,316.5875970550573,300.032917
ext_eps_reg_7,teqp,hrvg,0.85,1341.6092013368318,623.15,389.9512685988557
ext_eps_reg_7,teqp,condensador,0.85,481.32828404367865,316.35867784339763,300.032917
ext_eps_reg_7,teqp,hrvg,0.875,1367.591437351521,623.15,392.12945051237375
ext_eps_reg_7,teqp,condensador,0.875,457.768699926864,316.1423562898171,300.032917
ext_eps_reg_7,teqp,hrvg,0.9,1393.5736733662104,623.15,394.35275262458117
ext_eps_reg_7,teqp,condensador,0.9,434.2091158100493,315.9376493924773,300.032917
ext_eps_reg_7,teqp,hrvg,0.925,1419.5559093808995,623.15,396.60780788622907
ext_eps_reg_7,teqp,condensador,0.925,410.6495316932345,315.7436687992213,300.032917
ext_eps_reg_7,teqp,hrvg,0.95,1445.5381453955886,623.15,398.8814958340126
ext_eps_reg_7,teqp,condensador,0.95,387.08994757641995,315.5596109043745,300.032917
ext_eps_reg_7,teqp,hrvg,0.975,1471.5203814102779,623.15,401.161371186199
ext_eps_reg_7,teqp,condensador,0.975,363.53036345960527,315.3847470752085,300.032917
ext_eps_reg_7,teqp,hrvg,1.0,1497.5026174249672,623.15,403.43599189088246
ext_eps_reg_7,teqp,condensador,1.0,339.9707793427906,311.2405510547732,300.032917
ext_eps_hrvg_2,teqp,regenerador,0.0,436.67700530315983,388.73086846291807,325.55670143019313
ext_eps_hrvg_2,teqp,regenerador,0.01,432.797409705474,387.946046930153,325.32054509231665
ext_eps_hrvg_2,teqp,regenerador,0.02,428.9178141077882,387.1603758201629,325.084307042545
ext_eps_hrvg_2,teqp,regenerador,0.03,425.0382185101024,386.37386087194875,324.8479875028965
ext_eps_hrvg_2,teqp,regenerador,0.04,421.1586229124166,385.5865077458679,324.61158669315336
ext_eps_hrvg_2,teqp,regenerador,0.05,417.27902731473085,384.7983220238967,324.37510483164345
ext_eps_hrvg_2,teqp,regenerador,0.06,413.39943171704505,384.00930921157425,324.13854213560774
ext_eps_hrvg_2,teqp,regenerador,0.07,409.51983611935924,383.2194747319428,323.9018988210574
ext_eps_hrvg_2,teqp,regenerador,0.08,405.64024052167343,382.4288239354841,323.66517510277635
ext_eps_hrvg_2,teqp,regenerador,0.09,401.7606449239876,381.6373620926493,323.4283711943258
ext_eps_hrvg_2,teqp,regenerador,0.1,397.8810493263018,380.84509439703345,323.1914873080483
ext_eps_hrvg_2,teqp,regenerador,0.11,394.001453728616,380.0520259650353,322.9545236550705
ext_eps_hrvg_2,teqp,regenerador,0.12,390.12185813093026,379.2581618359592,322.71748044530784
ext_eps_hrvg_2,teqp,regenerador,0.13,386.24226253324446,378.4635069720963,322.48035788746745
ext_eps_hrvg_2,teqp,regenerador,0.14,382.36266693555865,377.66806625877973,322.2431561887006
ext_eps_hrvg_2,teqp,regenerador,0.15,378.48307133787284,376.8718445044031,322.00587555538186
ext_eps_hrvg_2,teqp,regenerador,0.16,374.60347574018704,376.07484644059355,321.7685161929049
ext_eps_hrvg_2,teqp,regenerador,0.17,370.72388014250123,375.27707672141247,321.5310783051797
ext_eps_hrvg_2,teqp,regenerador,0.18,366.8442845448154,374.4785399248063,321.29356209492624
ext_eps_hrvg_2,teqp,regenerador,0.19,362.9646889471296,373.67924055103,321.05596776367724
ext_eps_hrvg_2,teqp,regenerador,0.2,359.0850933494438,372.8791830232807,320.81829551178157
ext_eps_hrvg_2,teqp,regenerador,0.21,355.205497751758,372.07837168740804,320.5805455384075
ext_eps_hrvg_2,teqp,regenerador,0.22,351.32590215407225,371.2768108720185,320.34271804154616
ext_eps_hrvg_2,teqp,regenerador,0.23,347.44630655638645,370.4745047358562,320.1048132180156
ext_eps_hrvg_2,teqp,regenerador,0.24,343.56671095870064,369.67145735303495,319.866831263462
ext_eps_hrvg_2,teqp,regenerador,0.25,339.68711536101483,368.867672257985,319.62877237236586
ext_eps_hrvg_2,teqp,regenerador,0.26,335.807519763329,368.0631544066445,319.39063673804174
ext_eps_hrvg_2,teqp,regenerador,0.27,331.9279241656432,367.2579071761329,319.15242455264587
ext_eps_hrvg_2,teqp,regenerador,0.28,328.0483285679574,366.4519343643722,318.9141360071735
ext_eps_hrvg_2,teqp,regenerador,0.29,324.16873297027166,365.64523968968444,318.67577129146866
ext_eps_hrvg_2,teqp,regenerador,0.3,320.28913737258586,364.83782679034744,318.43733059422084
ext_eps_hrvg_2,teqp,regenerador,0.31,316.40954177490005,364.02969922410654,318.1988141029746
ext_eps_hrvg_2,teqp,regenerador,0.32,312.52994617721424,363.2208604662208,317.96022200412716
ext_eps_hrvg_2,teqp,regenerador,0.33,308.65035057952844,362.4113139014572,317.72155448252187
ext_eps_hrvg_2,teqp,regenerador,0.34,304.77075498184263,361.6010628439841,317.48281172299403
ext_eps_hrvg_2,teqp,regenerador,0.35,300.8911593841568,360.7901105209719,317.2439939083735
ext_eps_hrvg_2,teqp,regenerador,0.36,297.011563786471,359.9784600822397,317.0051012198353
ext_eps_hrvg_2,teqp,regenerador,0.37,293.1319681887852,359.16611509068997,316.76613383884126
ext_eps_hrvg_2,teqp,regenerador,0.38,289.2523725910994,358.3530775244731,316.5270919446678
ext_eps_hrvg_2,teqp,regenerador,0.39,285.3727769934136,357.5393508358052,316.2879757157897
ext_eps_hrvg_2,teqp,regenerador,0.4,281.4931813957278,356.7249378560689,316.04878532953785
ext_eps_hrvg_2,teqp,regenerador,0.41,277.61358579804204,355.9098412303834,315.8095209621218
ext_eps_hrvg_2,teqp,regenerador,0.42,273.73399020035623,355.0940635868596,315.5701827886337
ext_eps_hrvg_2,teqp,regenerador,0.43,269.8543946026704,354.27760746395506,315.3307709830505
ext_eps_hrvg_2,teqp,regenerador,0.44,265.9747990049847,353.46047530953,315.0912857182374
ext_eps_hrvg_2,teqp,regenerador,0.45,262.09520340729887,352.64266947884494,314.85172716594866
ext_eps_hrvg_2,teqp,regenerador,0.46,258.21560780961306,351.8241922356951,314.61209549683224
ext_eps_hrvg_2,teqp,regenerador,0.47,254.33601221192725,351.0050457477776,314.3723908804313
ext_eps_hrvg_2,teqp,regenerador,0.48,250.45641661424145,350.1852320881019,314.1326134851864
ext_eps_hrvg_2,teqp,regenerador,0.49,246.57682101655564,349.36475323242075,313.8927634784391
ext_eps_hrvg_2,teqp,regenerador,0.5,242.69722541886983,348.5436110579888,313.652841026433
ext_eps_hrvg_2,teqp,regenerador,0.51,238.81762982118403,347.72180734202954,313.4128462943178
ext_eps_hrvg_2,teqp,regenerador,0.52,234.93803422349822,346.89934376014077,313.17277944614966
ext_eps_hrvg_2,teqp,regenerador,0.53,231.0584386258124,346.0762218846105,312.93264064489665
ext_eps_hrvg_2,teqp,regenerador,0.54,227.1788430281266,345.25244318267266,312.6924300524368
ext_eps_hrvg_2,teqp,regenerador,0.55,223.29924743044083,344.42800901466376,312.4521478295642
ext_eps_hrvg_2,teqp,regenerador,0.56,219.41965183275502,343.60292063210835,312.21179413599054
ext_eps_hrvg_2,teqp,regenerador,0.57,215.54005623506924,342.7771791757106,311.9713691303445
ext_eps_hrvg_2,teqp,regenerador,0.58,211.66046063738344,341.9507856732572,311.73087297017713
ext_eps_hrvg_2,teqp,regenerador,0.59,207.78086503969766,341.1237410374276,311.4903058119625
ext_eps_hrvg_2,teqp,regenerador,0.6,203.90126944201185,340.29604606350176,311.2496678110999
ext_eps_hrvg_2,teqp,regenerador,0.61,200.02167384432605,339.4677014269725,311.0089591219156
ext_eps_hrvg_2,teqp,regenerador,0.62,196.14207824664024,338.63870768104425,310.76817989766425
ext_eps_hrvg_2,teqp,regenerador,0.63,192.26248264895443,337.8090652540255,310.52733029053167
ext_eps_hrvg_2,teqp,regenerador,0.64,188.38288705126863,336.9787744499234,310.2864104516336
ext_eps_hrvg_2,teqp,regenerador,0.65,184.50329145358282,336.1478354328665,310.0454205324324
ext_eps_hrvg_2,teqp,regenerador,0.66,180.62369585589704,335.3162482441761,309.8043606791033
ext_eps_hrvg_2,teqp,regenerador,0.67,176.74410025821123,334.4840127835238,309.5632310412149
ext_eps_hrvg_2,teqp,regenerador,0.68,172.86450466052543,333.6511288118923,309.3220317657187
ext_eps_hrvg_2,teqp,regenerador,0.69,168.98490906283968,332.81759594728413,309.08076299825603
ext_eps_hrvg_2,teqp,regenerador,0.7,165.10531346515387,331.98341366123856,308.83942488360947
ext_eps_hrvg_2,teqp,regenerador,0.71,161.22571786746806,331.14858127520205,308.59801756551184
ext_eps_hrvg_2,teqp,regenerador,0.72,157.34612226978226,330.31309795674866,308.3565411866459
ext_eps_hrvg_2,teqp,regenerador,0.73,153.46652667209645,329.4769627156377,308.1149958886498
ext_eps_hrvg_2,teqp,regenerador,0.74,149.58693107441064,328.6401743997054,307.87338181211305
ext_eps_hrvg_2,teqp,regenerador,0.75,145.70733547672484,327.80273169080107,307.6316990965862
ext_eps_hrvg_2,teqp,regenerador,0.76,141.82773987903903,328.12863819646634,307.3899478805752
ext_eps_hrvg_2,teqp,regenerador,0.77,137.94814428135322,326.125876961618,307.14812830154864
ext_eps_hrvg_2,teqp,regenerador,0.78,134.06854868366742,325.2864614330505,306.9062404959369
ext_eps_hrvg_2,teqp,regenerador,0.79,130.1889530859816,324.4463844840941,306.664284599135
ext_eps_hrvg_2,teqp,regenerador,0.8,126.3093574882958,323.6056438948268,306.42226074550354
ext_eps_hrvg_2,teqp,regenerador,0.81,122.42976189061,322.76423724949154,306.1801690683702
ext_eps_hrvg_2,teqp,regenerador,0.82,118.55016629292425,321.92216193081634,305.9380097000348
ext_eps_hrvg_2,teqp,regenerador,0.83,114.67057069523844,321.0794151141048,305.69578277176515
ext_eps_hrvg_2,teqp,regenerador,0.84,110.79097509755263,320.2359937610766,305.45348841380576
ext_eps_hrvg_2,teqp,regenerador,0.85,106.91137949986683,319.39189461346325,305.2111267553722
ext_eps_hrvg_2,teqp,regenerador,0.86,103.03178390218102,318.5471141863269,304.96869792465895
ext_eps_hrvg_2,teqp,regenerador,0.87,99.15218830449521,317.70164876112324,304.7262020488375
ext_eps_hrvg_2,teqp,regenerador,0.88,95.27259270680946,316.8554943784644,304.48363925405954
ext_eps_hrvg_2,teqp,regenerador,0.89,91.39299710912366,316.008646830588,304.24100966545785
ext_eps_hrvg_2,teqp,regenerador,0.9,87.51340151143785,315.1611016535231,303.9983134071484
ext_eps_hrvg_2,teqp,regenerador,0.91,83.63380591375204,314.31285411892605,303.7555506022315
ext_eps_hrvg_2,teqp,regenerador,0.92,79.75421031606624,313.46389922558393,303.51272137279426
ext_eps_hrvg_2,teqp,regenerador,0.93,75.87461471838043,312.61423169057514,303.2698258399104
ext_eps_hrvg_2,teqp,regenerador,0.94,71.99501912069468,311.7638459400534,303.0268641236443
ext_eps_hrvg_2,teqp,regenerador,0.95,68.11542352300887,310.91273609966333,302.7838363430504
ext_eps_hrvg_2,teqp,regenerador,0.96,64.23582792532306,310.06089598456026,302.54074261617694
ext_eps_hrvg_2,teqp,regenerador,0.97,60.35623232763726,309.20831909328155,302.29758306006465
ext_eps_hrvg_2,teqp,regenerador,0.98,56.47663672995145,308.3549985803043,302.0543577907523
ext_eps_hrvg_2,teqp,regenerador,0.99,52.597041132265645,307.5009272711481,301.8110669227034
ext_eps_hrvg_2,teqp,regenerador,1.0,48.71744553457984,306.6460976297885,301.5677105709386
ext_eps_hrvg_2,teqp,hrvg,0.0,371.5383231608959,394.7385874436977,325.55670143019313
ext_eps_hrvg_2,teqp,condensador,0.0,1259.6053729611442,355.22905367676583,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.025,398.0822238677331,394.7385874436977,330.91332034002835
ext_eps_hrvg_2,teqp,condensador,0.025,1234.4410341671385,352.89617816111655,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.05,424.6261245745702,394.7385874436977,336.2245914559205
ext_eps_hrvg_2,teqp,condensador,0.05,1209.2766953731327,350.58451107014406,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.075,451.1700252814074,394.7385874436977,338.67432027568594
ext_eps_hrvg_2,teqp,condensador,0.075,1184.1123565791268,348.30832301536134,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.1,477.71392598824457,394.7385874436977,339.01793506912094
ext_eps_hrvg_2,teqp,condensador,0.1,1158.948017785121,346.08146781745495,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.125,504.2578266950817,394.7385874436977,339.38369609983397
ext_eps_hrvg_2,teqp,condensador,0.125,1133.7836789911153,343.91684910168226,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.15,530.8017274019189,394.7385874436977,339.77363799709514
ext_eps_hrvg_2,teqp,condensador,0.15,1108.6193401971095,341.825954764816,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.175,557.345628108756,394.7385874436977,340.1900173748494
ext_eps_hrvg_2,teqp,condensador,0.175,1083.4550014031038,339.8184983371721,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.2,583.8895288155932,394.7385874436977,340.63533632030044
ext_eps_hrvg_2,teqp,condensador,0.2,1058.2906626090978,337.9021886896281,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.225,610.4334295224304,394.7385874436977,341.1123658278668
ext_eps_hrvg_2,teqp,condensador,0.225,1033.126323815092,336.0826350445918,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.25,636.9773302292675,394.7385874436977,341.62417117379704
ext_eps_hrvg_2,teqp,condensador,0.25,1007.9619850210863,334.3633710763286,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.275,663.5212309361048,394.7385874436977,342.1741340426839
ext_eps_hrvg_2,teqp,condensador,0.275,982.7976462270805,332.7459827584401,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.3,690.0651316429419,394.7385874436977,342.7659733284404
ext_eps_hrvg_2,teqp,condensador,0.3,957.6333074330747,331.23030758456804,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.325,716.609032349779,394.7385874436977,343.4037602934794
ext_eps_hrvg_2,teqp,condensador,0.325,932.4689686390689,329.81468241786763,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.35,743.1529330566161,394.7385874436977,344.0919256656773
ext_eps_hrvg_2,teqp,condensador,0.35,907.3046298450631,328.4962122938455,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.375,769.6968337634532,394.7385874436977,344.83525522364965
ext_eps_hrvg_2,teqp,condensador,0.375,882.1402910510574,327.27104230937016,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.4,796.2407344702906,394.7385874436977,345.63886804724297
ext_eps_hrvg_2,teqp,condensador,0.4,856.9759522570515,326.13461386236173,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.425,822.7846351771277,394.7385874436977,346.50817410704695
ext_eps_hrvg_2,teqp,condensador,0.425,831.8116134630458,325.081897810063,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.45,849.3285358839648,394.7385874436977,347.4488028601503
ext_eps_hrvg_2,teqp,condensador,0.45,806.6472746690399,324.10759696000423,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.475,875.872436590802,394.7385874436977,348.4664997781586
ext_eps_hrvg_2,teqp,condensador,0.475,781.4829358750342,323.20631320643565,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.5,902.4163372976391,394.7385874436977,349.5669834712394
ext_eps_hrvg_2,teqp,condensador,0.5,756.3185970810284,322.3726851626138,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.525,928.9602380044764,394.7385874436977,350.7557620039356
ext_eps_hrvg_2,teqp,condensador,0.525,731.1542582870226,321.6014887330664,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.55,955.5041387113135,394.7385874436977,352.0379075708162
ext_eps_hrvg_2,teqp,condensador,0.55,705.9899194930167,320.88771596163537,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.575,982.0480394181507,394.7385874436977,353.41779273612167
ext_eps_hrvg_2,teqp,condensador,0.575,680.8255806990111,320.22662505596986,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.6,1008.5919401249878,394.7385874436977,354.8988015500999
ext_eps_hrvg_2,teqp,condensador,0.6,655.6612419050052,319.6137727095644,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.625,1035.135840831825,394.7385874436977,356.48302549050067
ext_eps_hrvg_2,teqp,condensador,0.625,630.4969031109994,319.0450300483773,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.65,1061.679741538662,394.7385874436977,358.17097119412347
ext_eps_hrvg_2,teqp,condensador,0.65,605.3325643169936,318.51658610286944,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.675,1088.2236422454994,394.7385874436977,359.9613047288408
ext_eps_hrvg_2,teqp,condensador,0.675,580.1682255229878,318.0249428755364,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.7,1114.7675429523363,394.7385874436977,361.8506607015579
ext_eps_hrvg_2,teqp,condensador,0.7,555.003886728982,317.56690315873794,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.725,1141.3114436591736,394.7385874436977,363.8335460573565
ext_eps_hrvg_2,teqp,condensador,0.725,529.8395479349763,317.1395548444256,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.75,1167.8553443660107,394.7385874436977,365.9023603771058
ext_eps_hrvg_2,teqp,condensador,0.75,504.6752091409704,316.7402518803365,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.775,1194.3992450728479,394.7385874436977,368.04754535152534
ext_eps_hrvg_2,teqp,condensador,0.775,479.5108703469647,316.3665954285261,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.8,1220.9431457796852,394.7385874436977,370.2578634329707
ext_eps_hrvg_2,teqp,condensador,0.8,454.3465315529588,316.01641269691766,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.825,1247.487046486522,394.7385874436977,372.5207848896923
ext_eps_hrvg_2,teqp,condensador,0.825,429.1821927589531,315.68773785144276,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.85,1274.0309471933595,394.7385874436977,374.82296043194634
ext_eps_hrvg_2,teqp,condensador,0.85,404.01785396494734,315.37879273875893,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.875,1300.5748479001966,394.7385874436977,377.150725894822
ext_eps_hrvg_2,teqp,condensador,0.875,378.8535151709415,315.08796888425553,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.9,1327.1187486070337,394.7385874436977,379.49060256560267
ext_eps_hrvg_2,teqp,condensador,0.9,353.68917637693573,314.81381182379357,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.925,1353.6626493138708,394.7385874436977,381.82974705985816
ext_eps_hrvg_2,teqp,condensador,0.925,328.5248375829299,314.5550045636965,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.95,1380.206550020708,394.7385874436977,384.15631785715533
ext_eps_hrvg_2,teqp,condensador,0.95,303.36049878892413,311.73365249152073,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,0.975,1406.7504507275453,394.7385874436977,386.4597407826721
ext_eps_hrvg_2,teqp,condensador,0.975,278.1961599949184,306.53068711280224,278.7071298187471
ext_eps_hrvg_2,teqp,hrvg,1.0,1433.2943514343824,394.7385874436977,388.7308684629389
ext_eps_hrvg_2,teqp,condensador,1.0,253.03182120091253,301.2954478055689,278.7071298187471
ext_eps_reg_8,teqp,regenerador,0.0,540.425054051764,403.4242220565207,334.9510266597918
ext_eps_reg_8,teqp,regenerador,0.01,536.1788150553975,402.60602154717253,334.7239383707157
ext_eps_reg_8,teqp,regenerador,0.02,531.9325760590309,401.7865194931815,334.4967569333372
ext_eps_reg_8,teqp,regenerador,0.03,527.6863370626644,400.965728004378,334.26948263734766
ext_eps_reg_8,teqp,regenerador,0.04,523.4400980662978,400.1436590390623,334.0421157708477
ext_eps_reg_8,teqp,regenerador,0.05,519.1938590699312,399.32032440586454,333.81465662030365
ext_eps_reg_8,teqp,regenerador,0.06,514.9476200735646,398.49573576631565,333.5871054708654
ext_eps_reg_8,teqp,regenerador,0.07,510.7013810771981,397.669904634099,333.3594626060564
ext_eps_reg_8,teqp,regenerador,0.08,506.45514208083154,396.84284238052516,333.1317283074598
ext_eps_reg_8,teqp,regenerador,0.09,502.20890308446496,396.0145602333191,332.90390285591315
ext_eps_reg_8,teqp,regenerador,0.1,497.9626640880984,395.18506927939933,332.6759865302104
ext_eps_reg_8,teqp,regenerador,0.11,493.7164250917318,394.3543804662807,332.44797960777936
ext_eps_reg_8,teqp,regenerador,0.12,489.4701860953653,393.52250460362035,332.2198823645494
ext_eps_reg_8,teqp,regenerador,0.13,485.22394709899874,392.68945236471683,331.9916950749588
ext_eps_reg_8,teqp,regenerador,0.14,480.97770810263216,391.85523428796614,331.76341801196025
ext_eps_reg_8,teqp,regenerador,0.15,476.7314691062656,391.01986077835926,331.5350514470267
ext_eps_reg_8,teqp,regenerador,0.16,472.485230109899,390.18334210836935,331.30659565015844
ext_eps_reg_8,teqp,regenerador,0.17,468.23899111353245,389.34568842031223,331.07805088988704
ext_eps_reg_8,teqp,regenerador,0.18,463.9927521171659,388.50690972655354,330.8494174332826
ext_eps_reg_8,teqp,regenerador,0.19,459.74651312079936,387.6670159113106,330.6206955459586
ext_eps_reg_8,teqp,regenerador,0.2,455.50027412443274,386.8260167317439,330.3918854920785
ext_eps_reg_8,teqp,regenerador,0.21,451.2540351280662,385.98392181911896,330.16298753435984
ext_eps_reg_8,teqp,regenerador,0.22,447.00779613169965,385.1407406799315,329.9340019340813
ext_eps_reg_8,teqp,regenerador,0.23,442.7615571353331,384.29648269698924,329.7049289510876
ext_eps_reg_8,teqp,regenerador,0.24,438.5153181389665,383.4511571304495,329.47576884379407
ext_eps_reg_8,teqp,regenerador,0.25,434.26907914259994,382.6047731188171,329.24652186919326
ext_eps_reg_8,teqp,regenerador,0.26,430.02284014623336,381.75733967988833,329.0171882828596
ext_eps_reg_8,teqp,regenerador,0.27,425.7766011498668,380.9088657129995,328.7877683389545
ext_eps_reg_8,teqp,regenerador,0.28,421.5303621535003,380.0593599951486,328.5582622902312
ext_eps_reg_8,teqp,regenerador,0.29,417.2841231571337,379.2088311892624,328.3286703880405
ext_eps_reg_8,teqp,regenerador,0.3,413.03788416076713,378.35728783902624,328.0989928823357
ext_eps_reg_8,teqp,regenerador,0.31,408.79164516440056,377.50473837211956,327.8692300216754
ext_eps_reg_8,teqp,regenerador,0.32,404.545406168034,376.6511911005397,327.6393820532314
ext_eps_reg_8,teqp,regenerador,0.33,400.2991671716674,375.79665422129347,327.409449222791
ext_eps_reg_8,teqp,regenerador,0.34,396.05292817530085,374.9411358170509,327.17943177547977
ext_eps_reg_8,teqp,regenerador,0.35,391.80668917893433,374.0846438567615,326.9493299529008
ext_eps_reg_8,teqp,regenerador,0.36,387.56045018256776,373.2271861962094,326.7191439974272
ext_eps_reg_8,teqp,regenerador,0.37,383.3142111862012,372.36877057941916,326.4888741496285
ext_eps_reg_8,teqp,regenerador,0.38,379.0679721898346,371.509404635005,326.258520648267
ext_eps_reg_8,teqp,regenerador,0.39,374.82173319346805,370.6490958848112,326.0280837309368
ext_eps_reg_8,teqp,regenerador,0.4,370.5754941971015,369.78785173616365,325.79756363389055
ext_eps_reg_8,teqp,regenerador,0.41,366.3292552007349,368.9256794863123,325.56696059203466
ext_eps_reg_8,teqp,regenerador,0.42,362.0830162043684,368.06258632194204,325.3362748389368
ext_eps_reg_8,teqp,regenerador,0.43,357.83677720800176,367.1985793194532,325.1055066068279
ext_eps_reg_8,teqp,regenerador,0.44,353.59053821163525,366.3336654451961,324.8746561266083
ext_eps_reg_8,teqp,regenerador,0.45,349.3442992152687,365.4678515556628,324.6437236278507
ext_eps_reg_8,teqp,regenerador,0.46,345.0980602189021,364.6011443976274,324.41270933880566
ext_eps_reg_8,teqp,regenerador,0.47,340.8518212225356,363.7335506082401,324.1816134864051
ext_eps_reg_8,teqp,regenerador,0.48,336.60558222616896,362.86507671506183,323.95043629626656
ext_eps_reg_8,teqp,regenerador,0.49,332.35934322980245,361.9957291360499,323.7191779926981
ext_eps_reg_8,teqp,regenerador,0.5,328.1131042334358,361.12551418150207,323.48783879870086
ext_eps_reg_8,teqp,regenerador,0.51,323.8668652370693,360.2544380462913,323.2564189359747
ext_eps_reg_8,teqp,regenerador,0.52,319.6206262407027,359.382506822211,323.02491862492184
ext_eps_reg_8,teqp,regenerador,0.53,315.37438724433616,358.5097264872483,322.79333808465
ext_eps_reg_8,teqp,regenerador,0.54,311.1281482479696,357.636102909835,322.5616775329773
ext_eps_reg_8,teqp,regenerador,0.55,306.881909251603,356.76164184774143,322.3299371864359
ext_eps_reg_8,teqp,regenerador,0.56,302.63567025523645,355.88634894768876,322.09811726027544
ext_eps_reg_8,teqp,regenerador,0.57,298.38943125886993,355.01022974491326,321.8662179684676
ext_eps_reg_8,teqp,regenerador,0.58,294.14319226250336,354.13328966265607,321.6342395237092
ext_eps_reg_8,teqp,regenerador,0.59,289.8969532661368,353.2555340115949,321.40218213742673
ext_eps_reg_8,teqp,regenerador,0.6,285.6507142697702,352.3769679892167,321.17004601977885
ext_eps_reg_8,teqp,regenerador,0.61,281.40447527340365,351.49759667901264,320.9378313796612
ext_eps_reg_8,teqp,regenerador,0.62,277.1582362770371,350.77530627656444,320.70553842471014
ext_eps_reg_8,teqp,regenerador,0.63,272.9119972806705,349.7364580192827,320.47316736130455
ext_eps_reg_8,teqp,regenerador,0.64,268.66575828430393,348.85470026302255,320.24071839441655
ext_eps_reg_8,teqp,regenerador,0.65,264.41951928793736,347.97215639154746,320.0081917282193
ext_eps_reg_8,teqp,regenerador,0.66,260.1732802915708,347.0888309057003,319.77558756541373
ext_eps_reg_8,teqp,regenerador,0.67,255.92704129520422,346.20472768659755,319.54290610661843
ext_eps_reg_8,teqp,regenerador,0.68,251.68080229883765,345.31985199436207,319.310147552818
ext_eps_reg_8,teqp,regenerador,0.69,247.43456330247113,344.4342074667588,319.0773121026338
ext_eps_reg_8,teqp,regenerador,0.7,243.18832430610456,343.5477981177397,318.844399953745
ext_eps_reg_8,teqp,regenerador,0.71,238.942085309738,342.6606278358852,318.611411302602
ext_eps_reg_8,teqp,regenerador,0.72,234.69584631337148,341.772700382735,318.3783463444276
ext_eps_reg_8,teqp,regenerador,0.73,230.4496073170049,340.8840193910143,318.1452052732228
ext_eps_reg_8,teqp,regenerador,0.74,226.20336832063833,339.99458836273766,317.9119882817685
ext_eps_reg_8,teqp,regenerador,0.75,221.95712932427176,339.10441066714725,317.67869556162844
ext_eps_reg_8,teqp,regenerador,0.76,217.7108903279052,338.21348954156014,317.44532730315314
ext_eps_reg_8,teqp,regenerador,0.77,213.46465133153862,337.32182807820277,317.2118836954822
ext_eps_reg_8,teqp,regenerador,0.78,209.21841233517205,336.42942923426506,316.9783649265475
ext_eps_reg_8,teqp,regenerador,0.79,204.97217333880548,335.5362958260772,316.74477118307607
ext_eps_reg_8,teqp,regenerador,0.8,200.7259343424389,334.64243052563006,316.51110265059395
ext_eps_reg_8,teqp,regenerador,0.81,196.47969534607233,333.7478358574762,316.277359513427
ext_eps_reg_8,teqp,regenerador,0.82,192.23345634970582,332.852514195767,316.0435419547059
ext_eps_reg_8,teqp,regenerador,0.83,187.98721735333925,331.9564677611243,315.80965015636843
ext_eps_reg_8,teqp,regenerador,0.84,183.74097835697268,331.05969861734656,315.5756842991602
ext_eps_reg_8,teqp,regenerador,0.85,179.4947393606061,330.1622091679295,315.34164456264057
ext_eps_reg_8,teqp,regenerador,0.86,175.24850036423953,329.2640001524724,315.1075311251832
ext_eps_reg_8,teqp,regenerador,0.87,171.00226136787296,328.36507364241766,314.87334416397965
ext_eps_reg_8,teqp,regenerador,0.88,166.7560223715064,327.4654310379376,314.63908385504027
ext_eps_reg_8,teqp,regenerador,0.89,162.50978337513982,326.5650735828305,314.4047503731994
ext_eps_reg_8,teqp,regenerador,0.9,158.2635443787733,325.66400234998974,314.17034389211585
ext_eps_reg_8,teqp,regenerador,0.91,154.01730538240673,324.76221814950225,313.9358645842748
ext_eps_reg_8,teqp,regenerador,0.92,149.77106638604016,323.85972164841525,313.7013126209921
ext_eps_reg_8,teqp,regenerador,0.93,145.5248273896736,322.95651331822444,313.4666881724149
ext_eps_reg_8,teqp,regenerador,0.94,141.27858839330707,322.05259342938126,313.2319914075235
ext_eps_reg_8,teqp,regenerador,0.95,137.0323493969405,321.147962045527,312.9972224952817
ext_eps_reg_8,teqp,regenerador,0.96,132.78611040057393,320.2426190174278,312.76238160005624
ext_eps_reg_8,teqp,regenerador,0.97,128.53987140420736,319.3365639766042,312.527468888479
ext_eps_reg_8,teqp,regenerador,0.98,124.29363240784079,318.42979632864626,312.292484525242
ext_eps_reg_8,teqp,regenerador,0.99,120.04739341147422,317.5223152461845,312.05742867333714
ext_eps_reg_8,teqp,regenerador,1.0,115.80115441510765,316.61411966151206,311.82230149477476
ext_eps_reg_8,teqp,hrvg,0.0,457.9455132157175,623.15,334.9510266597918
ext_eps_reg_8,teqp,condensador,0.0,1275.45110330827,348.1516521709329,300.032917
ext_eps_reg_8,teqp,hrvg,0.025,483.931070707672,623.15,340.1116200358198
ext_eps_reg_8,teqp,condensador,0.025,1252.054739548701,345.9384669233107,300.032917
ext_eps_reg_8,teqp,hrvg,0.05,509.91662819962653,623.15,345.2197330209434
ext_eps_reg_8,teqp,condensador,0.05,1228.6583757891322,343.79336468743406,300.032917
ext_eps_reg_8,teqp,hrvg,0.075,535.902185691581,623.15,350.27118828719983
ext_eps_reg_8,teqp,condensador,0.075,1205.262012029563,341.72887435510944,300.032917
ext_eps_reg_8,teqp,hrvg,0.1,561.8877431835356,623.15,355.26127567610445
ext_eps_reg_8,teqp,condensador,0.1,1181.8656482699942,339.75548037955184,300.032917
ext_eps_reg_8,teqp,hrvg,0.125,587.8733006754901,623.15,360.1846753708847
ext_eps_reg_8,teqp,condensador,0.125,1158.4692845104253,337.8813233754649,300.032917
ext_eps_reg_8,teqp,hrvg,0.15,613.8588581674445,623.15,361.05089506820286
ext_eps_reg_8,teqp,condensador,0.15,1135.0729207508562,336.1120671714084,300.032917
ext_eps_reg_8,teqp,hrvg,0.175,639.844415659399,623.15,361.38360522600385
ext_eps_reg_8,teqp,condensador,0.175,1111.6765569912873,334.4509290452364,300.032917
ext_eps_reg_8,teqp,hrvg,0.2,665.8299731513536,623.15,361.7376993110269
ext_eps_reg_8,teqp,condensador,0.2,1088.2801932317184,332.8988444192407,300.032917
ext_eps_reg_8,teqp,hrvg,0.225,691.8155306433081,623.15,362.1151498856859
ext_eps_reg_8,teqp,condensador,0.225,1064.8838294721495,331.45472916896375,300.032917
ext_eps_reg_8,teqp,hrvg,0.25,717.8010881352626,623.15,362.5181498100208
ext_eps_reg_8,teqp,condensador,0.25,1041.4874657125806,330.115807727773,300.032917
ext_eps_reg_8,teqp,hrvg,0.275,743.7866456272171,623.15,362.9491363179584
ext_eps_reg_8,teqp,condensador,0.275,1018.0911019530115,328.8779682593369,300.032917
ext_eps_reg_8,teqp,hrvg,0.3,769.7722031191715,623.15,363.41081890895407
ext_eps_reg_8,teqp,condensador,0.3,994.6947381934426,327.7361091684922,300.032917
ext_eps_reg_8,teqp,hrvg,0.325,795.7577606111262,623.15,363.906208377567
ext_eps_reg_8,teqp,condensador,0.325,971.2983744338737,326.6844685949741,300.032917
ext_eps_reg_8,teqp,hrvg,0.35,821.7433181030806,623.15,364.4386460135256
ext_eps_reg_8,teqp,condensador,0.35,947.9020106743047,325.71690820607375,300.032917
ext_eps_reg_8,teqp,hrvg,0.375,847.7288755950351,623.15,365.01183228645766
ext_eps_reg_8,teqp,condensador,0.375,924.5056469147357,324.8271517930755,300.032917
ext_eps_reg_8,teqp,hrvg,0.4,873.7144330869896,623.15,365.62985291468726
ext_eps_reg_8,teqp,condensador,0.4,901.1092831551668,324.00897365975,300.032917
ext_eps_reg_8,teqp,hrvg,0.425,899.6999905789442,623.15,366.29719853809814
ext_eps_reg_8,teqp,condensador,0.425,877.712919395598,323.25634055979236,300.032917
ext_eps_reg_8,teqp,hrvg,0.45,925.6855480708987,623.15,367.01877401603855
ext_eps_reg_8,teqp,condensador,0.45,854.316555636029,322.5635102181247,300.032917
ext_eps_reg_8,teqp,hrvg,0.475,951.6711055628532,623.15,367.7998899797784
ext_eps_reg_8,teqp,condensador,0.475,830.92019187646,321.9250977685584,300.032917
ext_eps_reg_8,teqp,hrvg,0.5,977.6566630548077,623.15,368.6462311587535
ext_eps_reg_8,teqp,condensador,0.5,807.5238281168911,321.3361075679164,300.032917
ext_eps_reg_8,teqp,hrvg,0.525,1003.6422205467622,623.15,369.56378803356137
ext_eps_reg_8,teqp,condensador,0.525,784.1274643573222,320.79194952452406,300.032917
ext_eps_reg_8,teqp,hrvg,0.55,1029.6277780387168,623.15,370.55874510385195
ext_eps_reg_8,teqp,condensador,0.55,760.7311005977532,320.28843499061617,300.032917
ext_eps_reg_8,teqp,hrvg,0.575,1055.613335530671,623.15,371.63731357546
ext_eps_reg_8,teqp,condensador,0.575,737.3347368381843,319.8217625605267,300.032917
ext_eps_reg_8,teqp,hrvg,0.6,1081.5988930226258,623.15,372.8055017385893
ext_eps_reg_8,teqp,condensador,0.6,713.9383730786153,319.38849707446053,300.032917
ext_eps_reg_8,teqp,hrvg,0.625,1107.5844505145803,623.15,374.0688231756984
ext_eps_reg_8,teqp,condensador,0.625,690.5420093190464,318.98554387341323,300.032917
ext_eps_reg_8,teqp,hrvg,0.65,1133.5700080065349,623.15,375.4319462872124
ext_eps_reg_8,teqp,condensador,0.65,667.1456455594774,318.6101198858056,300.032917
ext_eps_reg_8,teqp,hrvg,0.675,1159.5555654984894,623.15,376.8983124845098
ext_eps_reg_8,teqp,condensador,0.675,643.7492817999084,318.25972820933623,300.032917
ext_eps_reg_8,teqp,hrvg,0.7,1185.541122990444,623.15,378.4697475278767
ext_eps_reg_8,teqp,condensador,0.7,620.3529180403395,317.93212796695616,300.032917
ext_eps_reg_8,teqp,hrvg,0.725,1211.5266804823982,623.15,380.1461140928627
ext_eps_reg_8,teqp,condensador,0.725,596.9565542807707,317.62530988308345,300.032917
ext_eps_reg_8,teqp,hrvg,0.75,1237.512237974353,623.15,381.9250502597754
ext_eps_reg_8,teqp,condensador,0.75,573.5601905212017,317.33747094148055,300.032917
ext_eps_reg_8,teqp,hrvg,0.775,1263.4977954663073,623.15,383.8018371113225
ext_eps_reg_8,teqp,condensador,0.775,550.1638267616327,317.0669939781253,300.032917
ext_eps_reg_8,teqp,hrvg,0.8,1289.483352958262,623.15,385.7694247501967
ext_eps_reg_8,teqp,condensador,0.8,526.7674630020638,316.8124256081514,300.032917
ext_eps_reg_8,teqp,hrvg,0.825,1315.4689104502163,623.15,387.8186253416355
ext_eps_reg_8,teqp,condensador,0.825,503.3710992424949,316.57245919586285,300.032917
ext_eps_reg_8,teqp,hrvg,0.85,1341.4544679421708,623.15,389.93845845626305
ext_eps_reg_8,teqp,condensador,0.85,479.9747354829259,316.3459184566194,300.032917
ext_eps_reg_8,teqp,hrvg,0.875,1367.4400254341253,623.15,392.1166134568593
ext_eps_reg_8,teqp,condensador,0.875,456.5783717233569,316.1317428646844,300.032917
ext_eps_reg_8,teqp,hrvg,0.9,1393.42558292608,623.15,394.33997786726655
ext_eps_reg_8,teqp,condensador,0.9,433.182007963788,315.92897506711324,300.032917
ext_eps_reg_8,teqp,hrvg,0.925,1419.4111404180344,623.15,396.59517950725365
ext_eps_reg_8,teqp,condensador,0.925,409.785644204219,315.736749140034,300.032917
ext_eps_reg_8,teqp,hrvg,0.95,1445.396697909989,623.15,398.86909022686643
ext_eps_reg_8,teqp,condensador,0.95,386.3892804446501,315.5542812019006,300.032917
ext_eps_reg_8,teqp,hrvg,0.975,1471.3822554019434,623.15,401.1492552466299
ext_eps_reg_8,teqp,condensador,0.975,362.99291668508124,315.38086001439876,300.032917
ext_eps_reg_8,teqp,hrvg,1.0,1497.367812893898,623.15,403.4242220565206
ext_eps_reg_8,teqp,condensador,1.0,339.59655292551224,311.16346344913387,300.032917
ext_eps_reg_9,teqp,regenerador,0.0,540.3936518757916,403.41245701522337,334.89763395957783
ext_eps_reg_9,teqp,regenerador,0.01,536.1444929799388,402.59369510025067,334.6703095015042
ext_eps_reg_9,teqp,regenerador,0.02,531.8953340840861,401.77362986735557,334.4428917880042
ext_eps_reg_9,teqp,regenerador,0.03,527.6461751882333,400.95227345187817,334.2153811092211
ext_eps_reg_9,teqp,regenerador,0.04,523.3970162923806,400.12963783720437,333.9877777536945
ext_eps_reg_9,teqp,regenerador,0.05,519.1478573965278,399.30573485662933,333.7600820083298
ext_eps_reg_9,teqp,regenerador,0.06,514.8986985006751,398.4805761959406,333.53229415873625
ext_eps_reg_9,teqp,regenerador,0.07,510.6495396048223,397.6541733926631,333.30441448891196
ext_eps_reg_9,teqp,regenerador,0.08,506.4003807089695,396.8265378415652,333.0764432806727
ext_eps_reg_9,teqp,regenerador,0.09,502.15122181311676,395.997680793424,332.84838081550447
ext_eps_reg_9,teqp,regenerador,0.1,497.90206291726395,395.1676133578253,332.6202273725467
ext_eps_reg_9,teqp,regenerador,0.11,493.65290402141125,394.33634650456906,332.39198322964506
ext_eps_reg_9,teqp,regenerador,0.12,489.40374512555843,393.5038910652197,332.1636486631433
ext_eps_reg_9,teqp,regenerador,0.13,485.15458622970567,392.670257734611,331.9352239478904
ext_eps_reg_9,teqp,regenerador,0.14,480.9054273338529,391.83545707230707,331.7067093572448
ext_eps_reg_9,teqp,regenerador,0.15,476.65626843800015,390.99949950410297,331.4781051630818
ext_eps_reg_9,teqp,regenerador,0.16,472.4071095421474,390.1623953229193,331.2494116357988
ext_eps_reg_9,teqp,regenerador,0.17,468.1579506462946,389.3241546911668,331.02062904432125
ext_eps_reg_9,teqp,regenerador,0.18,463.9087917504419,388.4847876409536,330.79175765610984
ext_eps_reg_9,teqp,regenerador,0.19,459.65963285458906,387.6443040758969,330.56279773716295
ext_eps_reg_9,teqp,regenerador,0.2,455.4104739587363,386.8027137722129,330.3337495520254
ext_eps_reg_9,teqp,regenerador,0.21,451.16131506288355,385.9600263798876,330.1046133637925
ext_eps_reg_9,teqp,regenerador,0.22,446.9121561670308,385.11625142380075,329.8753894341166
ext_eps_reg_9,teqp,regenerador,0.23,442.662997271178,384.2713983048148,329.6460780232117
ext_eps_reg_9,teqp,regenerador,0.24,438.41383837532527,383.42547630081344,329.4166793898584
ext_eps_reg_9,teqp,regenerador,0.25,434.1646794794725,382.578494567703,329.1871937914108
ext_eps_reg_9,teqp,regenerador,0.26,429.9155205836197,381.73046214035907,328.9576214838004
ext_eps_reg_9,teqp,regenerador,0.27,425.66636168776694,380.88138793487917,328.7279627215423
ext_eps_reg_9,teqp,regenerador,0.28,421.4172027919142,380.0312807447178,328.49821775773853
ext_eps_reg_9,teqp,regenerador,0.29,417.1680438960614,379.1801492489167,328.2683868440863
ext_eps_reg_9,teqp,regenerador,0.3,412.91888500020866,378.3280020069841,328.03847023087866
ext_eps_reg_9,teqp,regenerador,0.31,408.66972610435585,377.47484746211137,327.80846816701325
ext_eps_reg_9,teqp,regenerador,0.32,404.42056720850314,376.6206939414976,327.5783808999943
ext_eps_reg_9,teqp,regenerador,0.33,400.1714083126503,375.76554965704395,327.34820867593805
ext_eps_reg_9,teqp,regenerador,0.34,395.92224941679757,374.9094227060124,327.11795174029817
ext_eps_reg_9,teqp,regenerador,0.35,391.6730905209448,374.0523210716411,326.88761033499406
ext_eps_reg_9,teqp,regenerador,0.36,387.42393162509205,373.19425262370004,326.65718470277903
ext_eps_reg_9,teqp,regenerador,0.37,383.1747727292393,372.3352251183038,326.4266750844449
ext_eps_reg_9,teqp,regenerador,0.38,378.9256138333865,371.4752462022408,326.1960817190934
ext_eps_reg_9,teqp,regenerador,0.39,374.6764549375338,370.6143234056541,325.9654048446324
ext_eps_reg_9,teqp,regenerador,0.4,370.42729604168096,369.75246415025293,325.73464469761564
ext_eps_reg_9,teqp,regenerador,0.41,366.17813714582826,368.8896757457772,325.5038015132491
ext_eps_reg_9,teqp,regenerador,0.42,361.92897824997544,368.0259653911028,325.27287552539525
ext_eps_reg_9,teqp,regenerador,0.43,357.6798193541227,367.1613401745249,325.0418669665762
ext_eps_reg_9,teqp,regenerador,0.44,353.4306604582699,366.29580707398577,324.81077606797925
ext_eps_reg_9,teqp,regenerador,0.45,349.1815015624171,365.4293729572735,324.5796030594608
ext_eps_reg_9,teqp,regenerador,0.46,344.9323426665644,364.56204458215717,324.3483481695502
ext_eps_reg_9,teqp,regenerador,0.47,340.6831837707116,363.6938285964803,324.11701162545626
ext_eps_reg_9,teqp,regenerador,0.48,336.4340248748589,362.8247315381964,323.88559365306793
ext_eps_reg_9,teqp,regenerador,0.49,332.1848659790061,361.9547598353505,323.65409447696135
ext_eps_reg_9,teqp,regenerador,0.5,327.9357070831533,361.08391980802134,323.42251432040223
ext_eps_reg_9,teqp,regenerador,0.51,323.68654818730056,360.2122176605951,323.19085340535145
ext_eps_reg_9,teqp,regenerador,0.52,319.43738929144774,359.33965949397844,322.9591119524673
ext_eps_reg_9,teqp,regenerador,0.53,315.18823039559504,358.46625129503536,322.7272901811112
ext_eps_reg_9,teqp,regenerador,0.54,310.9390714997422,357.59199894073873,322.495388309351
ext_eps_reg_9,teqp,regenerador,0.55,306.68991260388947,356.71690819708033,322.26340655396325
ext_eps_reg_9,teqp,regenerador,0.56,302.4407537080367,355.84098471868504,322.0313451304403
ext_eps_reg_9,teqp,regenerador,0.57,298.191594812184,354.96423404836554,321.7992042529919
ext_eps_reg_9,teqp,regenerador,0.58,293.9424359163312,354.08666161660926,321.5669841345491
ext_eps_reg_9,teqp,regenerador,0.59,289.69327702047843,353.20827274101066,321.3346849867689
ext_eps_reg_9,teqp,regenerador,0.6,285.4441181246257,352.32907262564044,321.10230702003713
ext_eps_reg_9,teqp,regenerador,0.61,281.1949592287729,351.4490663601996,320.86985044347307
ext_eps_reg_9,teqp,regenerador,0.62,276.9458003329201,350.7753062201649,320.6373154649315
ext_eps_reg_9,teqp,regenerador,0.63,272.69664143706734,349.68665522879,320.4047022908799
ext_eps_reg_9,teqp,regenerador,0.64,268.4474825412146,348.80425996432456,320.17201112687627
ext_eps_reg_9,teqp,regenerador,0.65,264.1983236453618,347.92107774379434,319.9392421769702
ext_eps_reg_9,teqp,regenerador,0.66,259.94916474950907,347.03711307247113,319.7063956433242
ext_eps_reg_9,teqp,regenerador,0.67,255.70000585365625,346.1523698355137,319.4734717291366
ext_eps_reg_9,teqp,regenerador,0.68,251.4508469578035,345.2668532966947,319.24047063328277
ext_eps_reg_9,teqp,regenerador,0.69,247.2016880619508,344.38056709703187,319.0073925553342
ext_eps_reg_9,teqp,regenerador,0.7,242.95252916609803,343.49351525331736,318.7742376931596
ext_eps_reg_9,teqp,regenerador,0.71,238.70337027024522,342.60570165655076,318.5410062433957
ext_eps_reg_9,teqp,regenerador,0.72,234.45421137439246,341.71713007026176,318.30769840144893
ext_eps_reg_9,teqp,regenerador,0.73,230.2050524785397,340.8278041287223,318.07431436149744
ext_eps_reg_9,teqp,regenerador,0.74,225.95589358268694,339.93772733503715,317.840854316499
ext_eps_reg_9,teqp,regenerador,0.75,221.70673468683412,339.04690306189343,317.607318458188
ext_eps_reg_9,teqp,regenerador,0.76,217.45757579098137,338.1553345382813,317.3737069770831
ext_eps_reg_9,teqp,regenerador,0.77,213.2084168951286,337.26302486453517,317.1400200624884
ext_eps_reg_9,teqp,regenerador,0.78,208.95925799927585,336.36997699409005,316.9062579024963
ext_eps_reg_9,teqp,regenerador,0.79,204.7100991034231,335.4761937419959,316.6724206839911
ext_eps_reg_9,teqp,regenerador,0.8,200.46094020757027,334.581677778311,316.43850859265154
ext_eps_reg_9,teqp,regenerador,0.81,196.21178131171752,333.68643162509386,316.20452181295417
ext_eps_reg_9,teqp,regenerador,0.82,191.96262241586481,332.79045765342073,315.9704605281751
ext_eps_reg_9,teqp,regenerador,0.83,187.71346352001206,331.8937580802395,315.7363249203941
ext_eps_reg_9,teqp,regenerador,0.84,183.46430462415924,330.9963349650504,315.5021151704971
ext_eps_reg_9,teqp,regenerador,0.85,179.21514572830648,330.09819070645517,315.2678314581773
ext_eps_reg_9,teqp,regenerador,0.86,174.96598683245372,329.199326038319,315.03347396194044
ext_eps_reg_9,teqp,regenerador,0.87,170.71682793660096,328.2997430258557,314.7990428591053
ext_eps_reg_9,teqp,regenerador,0.88,166.4676690407482,327.39944306222833,314.56453832580735
ext_eps_reg_9,teqp,regenerador,0.89,162.2185101448954,326.49842738585795,314.3299605370007
ext_eps_reg_9,teqp,regenerador,0.9,157.96935124904263,325.5966970563412,314.09530966646145
ext_eps_reg_9,teqp,regenerador,0.91,153.72019235318987,324.6942528767268,313.8605858867879
ext_eps_reg_9,teqp,regenerador,0.92,149.47103345733711,323.79109550386073,313.6257893694048
ext_eps_reg_9,teqp,regenerador,0.93,145.22187456148436,322.88722539816183,313.3909202845658
ext_eps_reg_9,teqp,regenerador,0.94,140.9727156656316,321.98264281809344,313.1559788013526
ext_eps_reg_9,teqp,regenerador,0.95,136.72355676977884,321.07734781435676,312.92096508882935
ext_eps_reg_9,teqp,regenerador,0.96,132.47439787392608,320.1713402237843,312.6858793114524
ext_eps_reg_9,teqp,regenerador,0.97,128.22523897807332,319.26461966292845,312.4507216360218
ext_eps_reg_9,teqp,regenerador,0.98,123.9760800822205,318.3571855213297,312.2154922272489
ext_eps_reg_9,teqp,regenerador,0.99,119.72692118636775,317.44903695444174,311.98019124816744
ext_eps_reg_9,teqp,regenerador,1.0,115.47776229051499,316.54017287620377,311.74481886091286
ext_eps_reg_9,teqp,hrvg,0.0,457.677968099039,623.15,334.89763395957783
ext_eps_reg_9,teqp,condensador,0.0,1268.549961849035,347.4925669553545,300.032917
ext_eps_reg_9,teqp,hrvg,0.025,483.6668455977128,623.15,340.0594037834385
ext_eps_reg_9,teqp,condensador,0.025,1245.3167735395573,345.31312843166177,300.032917
ext_eps_reg_9,teqp,hrvg,0.05,509.6557230963866,623.15,345.1687197514739
ext_eps_reg_9,teqp,condensador,0.05,1222.0835852300795,343.20456943702055,300.032917
ext_eps_reg_9,teqp,hrvg,0.075,535.6446005950604,623.15,350.22140799135275
ext_eps_reg_9,teqp,condensador,0.075,1198.8503969206017,341.17862917981665,300.032917
ext_eps_reg_9,teqp,hrvg,0.1,561.6334780937342,623.15,355.21276222236054
ext_eps_reg_9,teqp,condensador,0.1,1175.6172086111237,339.2449602104993,300.032917
ext_eps_reg_9,teqp,hrvg,0.125,587.622355592408,623.15,360.13746700269974
ext_eps_reg_9,teqp,condensador,0.125,1152.384020301646,337.41088339102635,300.032917
ext_eps_reg_9,teqp,hrvg,0.15,613.6112330910819,623.15,361.04782155021195
ext_eps_reg_9,teqp,condensador,0.15,1129.1508319921682,335.68130546622183,300.032917
ext_eps_reg_9,teqp,hrvg,0.175,639.6001105897557,623.15,361.3803805816188
ext_eps_reg_9,teqp,condensador,0.175,1105.9176436826904,334.0587824751097,300.032917
ext_eps_reg_9,teqp,hrvg,0.2,665.5889880884295,623.15,361.7343114220344
ext_eps_reg_9,teqp,condensador,0.2,1082.6844553732126,332.54370890223714,300.032917
ext_eps_reg_9,teqp,hrvg,0.225,691.5778655871032,623.15,362.111585469096
ext_eps_reg_9,teqp,condensador,0.225,1059.4512670637348,331.13459035434914,300.032917
ext_eps_reg_9,teqp,hrvg,0.25,717.566743085777,623.15,362.5143941952294
ext_eps_reg_9,teqp,condensador,0.25,1036.218078754257,329.8283680481087,300.032917
ext_eps_reg_9,teqp,hrvg,0.275,743.5556205844509,623.15,362.94517362387285
ext_eps_reg_9,teqp,condensador,0.275,1012.984890444779,328.62076328532163,300.032917
ext_eps_reg_9,teqp,hrvg,0.3,769.5444980831247,623.15,363.4066315374122
ext_eps_reg_9,teqp,condensador,0.3,989.7517021353012,327.5066108850244,300.032917
ext_eps_reg_9,teqp,hrvg,0.325,795.5333755817985,623.15,363.90177717905067
ext_eps_reg_9,teqp,condensador,0.325,966.5185138258234,326.48016667139194,300.032917
ext_eps_reg_9,teqp,hrvg,0.35,821.5222530804723,623.15,364.4339501031366
ext_eps_reg_9,teqp,condensador,0.35,943.2853255163457,325.53537401751555,300.032917
ext_eps_reg_9,teqp,hrvg,0.375,847.5111305791461,623.15,365.006849006446
ext_eps_reg_9,teqp,condensador,0.375,920.0521372068679,324.6660832967998,300.032917
ext_eps_reg_9,teqp,hrvg,0.4,873.50000807782,623.15,365.62455782446585
ext_eps_reg_9,teqp,condensador,0.4,896.81894889739,323.866225007345,300.032917
ext_eps_reg_9,teqp,hrvg,0.425,899.4888855764938,623.15,366.2915654944711
ext_eps_reg_9,teqp,condensador,0.425,873.5857605879122,323.12993817447403,300.032917
ext_eps_reg_9,teqp,hrvg,0.45,925.4777630751676,623.15,367.0127753736183
ext_eps_reg_9,teqp,condensador,0.45,850.3525722784343,322.4516592699923,300.032917
ext_eps_reg_9,teqp,hrvg,0.475,951.4666405738413,623.15,367.7934969266485
ext_eps_reg_9,teqp,condensador,0.475,827.1193839689565,321.8261784401021,300.032917
ext_eps_reg_9,teqp,hrvg,0.5,977.4555180725151,623.15,368.6394143259578
ext_eps_reg_9,teqp,condensador,0.5,803.8861956594787,321.24867025752746,300.032917
ext_eps_reg_9,teqp,hrvg,0.525,1003.444395571189,623.15,369.55651831876054
ext_eps_reg_9,teqp,condensador,0.525,780.653007350001,320.7147021300872,300.032917
ext_eps_reg_9,teqp,hrvg,0.55,1029.433273069863,623.15,370.5509948417581
ext_eps_reg_9,teqp,condensador,0.55,757.4198190405231,320.2202320439545,300.032917
ext_eps_reg_9,teqp,hrvg,0.575,1055.4221505685366,623.15,371.6290580512813
ext_eps_reg_9,teqp,condensador,0.575,734.1866307310453,319.7615905365935,300.032917
ext_eps_reg_9,teqp,hrvg,0.6,1081.4110280672105,623.15,372.79672103339146
ext_eps_reg_9,teqp,condensador,0.6,710.9534424215675,319.3354620934164,300.032917
ext_eps_reg_9,teqp,hrvg,0.625,1107.3999055658842,623.15,374.0595043083658
ext_eps_reg_9,teqp,condensador,0.625,687.7202541120896,318.93885720427687,300.032917
ext_eps_reg_9,teqp,hrvg,0.65,1133.388783064558,623.15,375.4220854341186
ext_eps_reg_9,teqp,condensador,0.65,664.4870658026118,318.5690875547328,300.032917
ext_eps_reg_9,teqp,hrvg,0.675,1159.377660563232,623.15,376.8879171359438
ext_eps_reg_9,teqp,condensador,0.675,641.253877493134,318.2237382511974,300.032917
ext_eps_reg_9,teqp,hrvg,0.7,1185.3665380619057,623.15,378.45883830896287
ext_eps_reg_9,teqp,condensador,0.7,618.0206891836563,317.90064191835063,300.032917
ext_eps_reg_9,teqp,hrvg,0.725,1211.3554155605796,623.15,380.1347258896839
ext_eps_reg_9,teqp,condensador,0.725,594.7875008741784,317.5978522768841,300.032917
ext_eps_reg_9,teqp,hrvg,0.75,1237.3442930592532,623.15,381.9132324587351
ext_eps_reg_9,teqp,condensador,0.75,571.5543125647006,317.313622942029,300.032917
