tag,motor,equipo,f,h,T_caliente,T_frio
ext_eps_reg_9,teqp,hrvg,0.775,1263.3331705579271,623.15,383.7896527778311
ext_eps_reg_9,teqp,condensador,0.775,548.3211242552228,317.04638490060756,300.032917
ext_eps_reg_9,teqp,hrvg,0.8,1289.322048056601,623.15,385.75694873564265
ext_eps_reg_9,teqp,condensador,0.8,525.0879359457449,316.7947276356003,300.032917
ext_eps_reg_9,teqp,hrvg,0.825,1315.3109255552747,623.15,387.8059414690078
ext_eps_reg_9,teqp,condensador,0.825,501.8547476362671,316.5573818935377,300.032917
ext_eps_reg_9,teqp,hrvg,0.85,1341.2998030539486,623.15,389.92565605415786
ext_eps_reg_9,teqp,condensador,0.85,478.62155932678934,316.33320403048765,300.032917
ext_eps_reg_9,teqp,hrvg,0.875,1367.2886805526223,623.15,392.1037836194218
ext_eps_reg_9,teqp,condensador,0.875,455.38837101731156,316.12116188561885,300.032917
ext_eps_reg_9,teqp,hrvg,0.9,1393.2775580512962,623.15,394.3272097984381
ext_eps_reg_9,teqp,condensador,0.9,432.15518270783366,315.92032342146086,300.032917
ext_eps_reg_9,teqp,hrvg,0.925,1419.26643554997,623.15,396.582557297896
ext_eps_reg_9,teqp,condensador,0.925,408.9219943983559,315.72984466841416,300.032917
ext_eps_reg_9,teqp,hrvg,0.95,1445.2553130486438,623.15,398.85669029465265
ext_eps_reg_9,teqp,condensador,0.95,385.6888060888781,315.54896110123866,300.032917
ext_eps_reg_9,teqp,hrvg,0.975,1471.2441905473177,623.15,401.13714452156296
ext_eps_reg_9,teqp,condensador,0.975,362.4556177794002,315.37697850400576,300.032917
ext_eps_reg_9,teqp,hrvg,1.0,1497.2330680459913,623.15,403.4124570152238
ext_eps_reg_9,teqp,condensador,1.0,339.2224294699224,311.08638898658216,300.032917
ext_eps_hrvg_0,teqp,regenerador,0.0,547.4535649542074,413.38131630650787,380.9287083889167
ext_eps_hrvg_0,teqp,regenerador,0.01,542.589974660873,412.4154378220711,380.20039126323593
ext_eps_hrvg_0,teqp,regenerador,0.02,537.7263843675387,411.44801260408036,379.471281411463
ext_eps_hrvg_0,teqp,regenerador,0.03,532.8627940742042,410.4790544738628,378.74138483893216
ext_eps_hrvg_0,teqp,regenerador,0.04,527.9992037808698,409.5085770455557,378.0107074815332
ext_eps_hrvg_0,teqp,regenerador,0.05,523.1356134875355,408.5365937316624,377.27925520621
ext_eps_hrvg_0,teqp,regenerador,0.06,518.2720231942011,407.5631177430955,376.5470338114318
ext_eps_hrvg_0,teqp,regenerador,0.07,513.4084329008667,406.588162091313,375.8140490276438
ext_eps_hrvg_0,teqp,regenerador,0.08,508.5448426075323,405.6117395900214,375.08030651910644
ext_eps_hrvg_0,teqp,regenerador,0.09,503.68125231419793,404.6338628567966,374.345811879588
ext_eps_hrvg_0,teqp,regenerador,0.1,498.8176620208635,403.65454431462337,373.6105706395
ext_eps_hrvg_0,teqp,regenerador,0.11,493.95407172752914,402.67379619337,372.8745882615269
ext_eps_hrvg_0,teqp,regenerador,0.12,489.09048143419477,401.69163053116586,372.13787014265085
ext_eps_hrvg_0,teqp,regenerador,0.13,484.22689114086035,400.7080591757093,371.4004216142995
ext_eps_hrvg_0,teqp,regenerador,0.14,479.363300847526,399.72309378697736,370.6622479426913
ext_eps_hrvg_0,teqp,regenerador,0.15,474.49971055419155,398.7367458326449,369.9233543291645
ext_eps_hrvg_0,teqp,regenerador,0.16,469.6361202608572,397.74902659878364,369.18374591048143
ext_eps_hrvg_0,teqp,regenerador,0.17,464.7725299675228,396.759947182567,368.4434277591237
ext_eps_hrvg_0,teqp,regenerador,0.18,459.90893967418845,395.7695184968791,367.70240488354216
ext_eps_hrvg_0,teqp,regenerador,0.19,455.045349380854,394.77775127052,366.9606822285747
ext_eps_hrvg_0,teqp,regenerador,0.2,450.1817590875196,393.7846560489795,366.2182646751213
ext_eps_hrvg_0,teqp,regenerador,0.21,445.3181687941852,392.7902431951473,365.47515704136447
ext_eps_hrvg_0,teqp,regenerador,0.22,440.45457850085086,391.7945228905839,364.73136408200446
ext_eps_hrvg_0,teqp,regenerador,0.23,435.5909882075165,390.79750513279555,363.98689048891333
ext_eps_hrvg_0,teqp,regenerador,0.24,430.72739791418206,389.799199742238,363.2417408912054
ext_eps_hrvg_0,teqp,regenerador,0.25,425.8638076208477,388.79961635614694,362.4959198553736
ext_eps_hrvg_0,teqp,regenerador,0.26,421.00021732751327,387.7987644321068,361.7494318854135
ext_eps_hrvg_0,teqp,regenerador,0.27,416.1366270341789,386.79665324760447,361.0022814229242
ext_eps_hrvg_0,teqp,regenerador,0.28,411.27303674084453,385.79329190014556,360.25447284718564
ext_eps_hrvg_0,teqp,regenerador,0.29,406.40944644751016,384.78868930728856,359.5060104752222
ext_eps_hrvg_0,teqp,regenerador,0.3,401.54585615417574,383.7828542065857,358.756898561833
ext_eps_hrvg_0,teqp,regenerador,0.31,396.6822658608413,382.77579515542567,358.00714129960846
ext_eps_hrvg_0,teqp,regenerador,0.32,391.81867556750694,381.76752053078906,357.2567428189172
ext_eps_hrvg_0,teqp,regenerador,0.33,386.9550852741726,380.75803852889345,356.5057071878654
ext_eps_hrvg_0,teqp,regenerador,0.34,382.09149498083815,379.7473571647461,355.7540384122328
ext_eps_hrvg_0,teqp,regenerador,0.35,377.2279046875038,378.7354842715768,355.001740437462
ext_eps_hrvg_0,teqp,regenerador,0.36,372.3643143941694,377.72242750240366,354.2488171415885
ext_eps_hrvg_0,teqp,regenerador,0.37,367.500724100835,376.70819432059824,353.49527234459566
ext_eps_hrvg_0,teqp,regenerador,0.38,362.6371338075006,375.6927920728383,352.7411098020695
ext_eps_hrvg_0,teqp,regenerador,0.39,357.77354351416625,374.6762278719548,351.98633320685235
ext_eps_hrvg_0,teqp,regenerador,0.4,352.9099532208318,373.658508030988,351.2309461886699
ext_eps_hrvg_0,teqp,regenerador,0.41,348.04636292749746,372.63964027593147,350.47495231391486
ext_eps_hrvg_0,teqp,regenerador,0.42,343.18277263416303,371.6196306442085,349.71835508537566
ext_eps_hrvg_0,teqp,regenerador,0.43,338.31918234082866,370.59848548319417,348.9611579419598
ext_eps_hrvg_0,teqp,regenerador,0.44,333.4555920474943,369.576210949001,348.20336425837075
ext_eps_hrvg_0,teqp,regenerador,0.45,328.5920017541599,368.55281299460177,347.44497734476175
ext_eps_hrvg_0,teqp,regenerador,0.46,323.7284114608255,367.52829737186556,346.6860004463353
ext_eps_hrvg_0,teqp,regenerador,0.47,318.86482116749113,366.50266965171033,345.92643674392656
ext_eps_hrvg_0,teqp,regenerador,0.48,314.0012308741567,365.4759357062749,345.16628936176494
ext_eps_hrvg_0,teqp,regenerador,0.49,309.13764058082234,364.44809970555974,344.405561379974
ext_eps_hrvg_0,teqp,regenerador,0.5,304.27405028748797,363.4191673093435,343.6442557326734
ext_eps_hrvg_0,teqp,regenerador,0.51,299.41045999415354,362.3891431241227,342.88237533355425
ext_eps_hrvg_0,teqp,regenerador,0.52,294.5468697008191,361.35803168237356,342.11992302838365
ext_eps_hrvg_0,teqp,regenerador,0.53,289.68327940748475,360.3258373163704,341.356901094375
ext_eps_hrvg_0,teqp,regenerador,0.54,284.8196891141504,359.29256414208106,340.5933132395152
ext_eps_hrvg_0,teqp,regenerador,0.55,279.95609882081595,358.2582160557343,339.82916160184624
ext_eps_hrvg_0,teqp,regenerador,0.56,275.0925085274816,357.2227967301672,339.18985929083885
ext_eps_hrvg_0,teqp,regenerador,0.57,270.2289182341472,356.1863096109648,338.2991771759276
ext_eps_hrvg_0,teqp,regenerador,0.58,265.36532794081285,355.1487579123632,337.5333493069752
ext_eps_hrvg_0,teqp,regenerador,0.59,260.5017376474784,354.1101446129182,336.76696749205183
ext_eps_hrvg_0,teqp,regenerador,0.6,255.63814735414405,353.07047245399787,336.000034007139
ext_eps_hrvg_0,teqp,regenerador,0.61,250.77455706080968,352.029743922686,335.232551052988
ext_eps_hrvg_0,teqp,regenerador,0.62,245.91096676747526,350.9879612668806,334.46452075405244
ext_eps_hrvg_0,teqp,regenerador,0.63,241.0473764741409,349.9451264736307,333.69594515736424
ext_eps_hrvg_0,teqp,regenerador,0.64,236.18378618080646,348.9012412694437,332.9268262341968
ext_eps_hrvg_0,teqp,regenerador,0.65,231.3201958874721,347.8563071140027,332.1571658683565
ext_eps_hrvg_0,teqp,regenerador,0.66,226.45660559413767,346.810325193682,331.38696587073343
ext_eps_hrvg_0,teqp,regenerador,0.67,221.5930153008033,345.76329641495886,330.6162279654507
ext_eps_hrvg_0,teqp,regenerador,0.68,216.72942500746888,344.71522139752983,329.8449537921506
ext_eps_hrvg_0,teqp,regenerador,0.69,211.86583471413456,343.66610046529973,329.0731449068493
ext_eps_hrvg_0,teqp,regenerador,0.7,207.00224442080014,342.6159336467358,328.30080277878284
ext_eps_hrvg_0,teqp,regenerador,0.71,202.13865412746577,341.5647206512185,327.52792878858816
ext_eps_hrvg_0,teqp,regenerador,0.72,197.2750638341314,340.5124608759791,326.75452422658077
ext_eps_hrvg_0,teqp,regenerador,0.73,192.41147354079698,339.4591533895917,325.9805902909479
ext_eps_hrvg_0,teqp,regenerador,0.74,187.5478832474626,338.40479692416625,325.20612808586077
ext_eps_hrvg_0,teqp,regenerador,0.75,182.68429295412818,337.34938986556233,324.4311386194976
ext_eps_hrvg_0,teqp,regenerador,0.76,177.8207026607938,336.2929302431155,323.65562280195854
ext_eps_hrvg_0,teqp,regenerador,0.77,172.9571123674594,335.23541571885164,322.87958144427
ext_eps_hrvg_0,teqp,regenerador,0.78,168.09352207412502,334.17684357618083,322.10301525039955
ext_eps_hrvg_0,teqp,regenerador,0.79,163.2299317807906,333.11721070801934,321.32592532632606
ext_eps_hrvg_0,teqp,regenerador,0.8,158.36634148745622,332.05651360434274,320.5483111660938
ext_eps_hrvg_0,teqp,regenerador,0.81,153.50275119412186,330.99474833912205,319.77017365498347
ext_eps_hrvg_0,teqp,regenerador,0.82,148.6391609007875,329.93191055662584,318.9915130656537
ext_eps_hrvg_0,teqp,regenerador,0.83,143.77557060745312,328.86799545704923,318.21232955532065
ext_eps_hrvg_0,teqp,regenerador,0.84,138.9119803141187,327.8029977814559,317.4326231628079
ext_eps_hrvg_0,teqp,regenerador,0.85,134.04839002078432,326.7369117959709,316.65239385114154
ext_eps_hrvg_0,teqp,regenerador,0.86,129.1847997274499,325.66973127521584,315.8716413691199
ext_eps_hrvg_0,teqp,regenerador,0.87,124.32120943411553,324.6014494889756,315.09036538040823
ext_eps_hrvg_0,teqp,regenerador,0.88,119.4576191407811,323.53205916829035,314.3085654179706
ext_eps_hrvg_0,teqp,regenerador,0.89,114.59402884744674,322.4615525116835,313.5262408795648
ext_eps_hrvg_0,teqp,regenerador,0.9,109.73043855411237,321.38992114458387,312.74339102391855
ext_eps_hrvg_0,teqp,regenerador,0.91,104.86684826077794,320.3171561068182,311.96001496674137
ext_eps_hrvg_0,teqp,regenerador,0.92,100.00325796744357,319.2432478293005,311.1761116765569
ext_eps_hrvg_0,teqp,regenerador,0.93,95.13966767410915,318.16818611103423,310.3916799703576
ext_eps_hrvg_0,teqp,regenerador,0.94,90.27607738077484,317.09196009503853,309.60671850905743
ext_eps_hrvg_0,teqp,regenerador,0.95,85.41248708744041,316.01455824312256,308.82122579644755
ext_eps_hrvg_0,teqp,regenerador,0.96,80.54889679410604,314.93596831023984,308.03520015949596
ext_eps_hrvg_0,teqp,regenerador,0.97,75.68530650077162,313.85617731275397,307.24863976708394
ext_eps_hrvg_0,teqp,regenerador,0.98,70.82171620743725,312.7751715076554,306.4615426060386
ext_eps_hrvg_0,teqp,regenerador,0.99,65.95812591410282,311.69293635393444,305.6739064816484
ext_eps_hrvg_0,teqp,regenerador,1.0,61.094535620768454,310.6094564849452,304.88572901191395
ext_eps_hrvg_0,teqp,hrvg,0.0,432.78694477404423,415.0,380.9287083889167
ext_eps_hrvg_0,teqp,condensador,0.0,448.5352067259009,324.69545451321386,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.025,444.2236644409993,415.0,383.1969466581528
ext_eps_hrvg_0,teqp,condensador,0.025,438.8756979874628,324.0877530706737,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.05,455.66038410795437,415.0,385.4572121245624
ext_eps_hrvg_0,teqp,condensador,0.05,429.2161892490247,323.4844872921486,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.075,467.09710377490944,415.0,386.1653297892135
ext_eps_hrvg_0,teqp,condensador,0.075,419.5566805105866,322.88578549560793,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.1,478.53382344186457,415.0,386.8083953344016
ext_eps_hrvg_0,teqp,condensador,0.1,409.89717177214845,322.29176826608295,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.125,489.97054310881964,415.0,387.45897262100067
ext_eps_hrvg_0,teqp,condensador,0.125,400.23766303371036,321.70254851692215,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.15,501.4072627757747,415.0,388.1169425190592
ext_eps_hrvg_0,teqp,condensador,0.15,390.57815429527227,321.11823161924724,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.175,512.8439824427297,415.0,388.78217502756286
ext_eps_hrvg_0,teqp,condensador,0.175,380.9186455568342,320.5389150804893,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.2,524.2807021096849,415.0,389.4545292570272
ext_eps_hrvg_0,teqp,condensador,0.2,371.2591368183961,319.9646900940994,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.225,535.71742177664,415.0,390.13385339552127
ext_eps_hrvg_0,teqp,condensador,0.225,361.59962807995794,319.3956397434846,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.25,547.154141443595,415.0,390.81998470301806
ext_eps_hrvg_0,teqp,condensador,0.25,351.9401193415199,318.8318406523193,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.275,558.5908611105501,415.0,391.5127495054828
ext_eps_hrvg_0,teqp,condensador,0.275,342.28061060308175,318.27336260879287,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.3,570.0275807775051,415.0,392.21196358713314
ext_eps_hrvg_0,teqp,condensador,0.3,332.62110186464366,317.7202688559479,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.325,581.4643004444603,415.0,392.9174313235835
ext_eps_hrvg_0,teqp,condensador,0.325,322.96159312620557,317.17261630011694,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.35,592.9010201114153,415.0,393.6289473506774
ext_eps_hrvg_0,teqp,condensador,0.35,313.3020843877675,316.6304557234105,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.375,604.3377397783704,415.0,394.34629554650104
ext_eps_hrvg_0,teqp,condensador,0.375,303.6425756493294,316.0938320005305,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.4,615.7744594453254,415.0,395.069249740523
ext_eps_hrvg_0,teqp,condensador,0.4,293.98306691089124,315.56278431932935,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.425,627.2111791122805,415.0,395.7975739715961
ext_eps_hrvg_0,teqp,condensador,0.425,284.3235581724532,315.0373463987248,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.45,638.6478987792357,415.0,396.5310228081898
ext_eps_hrvg_0,teqp,condensador,0.45,274.66404943401506,314.51754683767786,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.475,650.0846184461907,415.0,397.2693417390274
ext_eps_hrvg_0,teqp,condensador,0.475,265.004540695577,314.00340857109325,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.5,661.5213381131458,415.0,398.012267598231
ext_eps_hrvg_0,teqp,condensador,0.5,255.34503195713887,313.49495110231544,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.525,672.958057780101,415.0,398.75952904032096
ext_eps_hrvg_0,teqp,condensador,0.525,245.68552321870075,312.9921878571869,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.55,684.394777447056,415.0,399.51084689442825
ext_eps_hrvg_0,teqp,condensador,0.55,236.02601448026266,312.49512870505293,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.575,695.831497114011,415.0,400.2659356994472
ext_eps_hrvg_0,teqp,condensador,0.575,226.3665057418246,312.00377900611943,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.6,707.2682167809661,415.0,401.02450173093825
ext_eps_hrvg_0,teqp,condensador,0.6,216.70699700338648,311.5181408291203,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.625,718.7049364479212,415.0,401.7862473118737
ext_eps_hrvg_0,teqp,condensador,0.625,207.04748826494836,311.03821072002125,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.65,730.1416561148762,415.0,402.5508685010335
ext_eps_hrvg_0,teqp,condensador,0.65,197.38797952651026,310.5639839319328,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.675,741.5783757818314,415.0,403.3180570350117
ext_eps_hrvg_0,teqp,condensador,0.675,187.72847078807217,310.09545097925803,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.7,753.0150954487864,415.0,404.08750091147505
ext_eps_hrvg_0,teqp,condensador,0.7,178.06896204963408,309.6325993267815,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.725,764.4518151157415,415.0,404.85888504757963
ext_eps_hrvg_0,teqp,condensador,0.725,168.409453311196,309.1754135140977,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.75,775.8885347826965,415.0,405.63189207076
ext_eps_hrvg_0,teqp,condensador,0.75,158.7499445727579,308.7238750477566,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.775,787.3252544496517,415.0,406.406203091452
ext_eps_hrvg_0,teqp,condensador,0.775,149.09043583431975,308.2779633861905,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.8,798.7619741166068,415.0,407.1814984838551
ext_eps_hrvg_0,teqp,condensador,0.8,139.43092709588166,307.83765436829106,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.825,810.1986937835618,415.0,407.95745866995554
ext_eps_hrvg_0,teqp,condensador,0.825,129.77141835744357,307.40292225297,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.85,821.6354134505168,415.0,408.73376490182056
ext_eps_hrvg_0,teqp,condensador,0.85,120.11190961900547,306.9737386744758,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.875,833.0721331174719,415.0,409.51010012586505
ext_eps_hrvg_0,teqp,condensador,0.875,110.45240088056738,306.5500733160777,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.9,844.5088527844271,415.0,410.2861493019447
ext_eps_hrvg_0,teqp,condensador,0.9,100.79289214212923,306.131893804276,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.925,855.9455724513821,415.0,411.06160103881837
ext_eps_hrvg_0,teqp,condensador,0.925,91.13338340369114,305.719165931185,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.95,867.3822921183371,415.0,411.8361474322615
ext_eps_hrvg_0,teqp,condensador,0.95,81.4738746652531,305.31185380046156,300.032917
ext_eps_hrvg_0,teqp,hrvg,0.975,878.8190117852923,415.0,412.6094852084176
ext_eps_hrvg_0,teqp,condensador,0.975,71.81436592681496,304.9099196508332,300.032917
ext_eps_hrvg_0,teqp,hrvg,1.0,890.2557314522473,415.0,413.3813163066731
ext_eps_hrvg_0,teqp,condensador,1.0,62.154857188376866,304.41404621037566,300.032917
ext_eps_hrvg_3,teqp,regenerador,0.0,460.51897110016387,379.06993944546406,354.1409541502351
ext_eps_hrvg_3,teqp,regenerador,0.01,457.41463143860824,378.4638659958166,353.6646171988824
ext_eps_hrvg_3,teqp,regenerador,0.02,454.31029177705267,377.8571586420319,353.187930385346
ext_eps_hrvg_3,teqp,regenerador,0.03,451.20595211549704,377.2498219035754,352.7108957229938
ext_eps_hrvg_3,teqp,regenerador,0.04,448.10161245394147,376.6418603120803,352.2335152089683
ext_eps_hrvg_3,teqp,regenerador,0.05,444.99727279238584,376.0332783559361,351.75579082430585
ext_eps_hrvg_3,teqp,regenerador,0.06,441.8929331308302,375.42408048068245,351.2777245340471
ext_eps_hrvg_3,teqp,regenerador,0.07,438.78859346927464,374.8142710894,350.79931828735204
ext_eps_hrvg_3,teqp,regenerador,0.08,435.684253807719,374.2038545430881,350.32057401760846
ext_eps_hrvg_3,teqp,regenerador,0.09,432.5799141461634,373.59283516103943,349.84149364254176
ext_eps_hrvg_3,teqp,regenerador,0.1,429.4755744846078,372.9812172211996,349.36207906432253
ext_eps_hrvg_3,teqp,regenerador,0.11,426.3712348230522,372.3690049605205,348.8823321696737
ext_eps_hrvg_3,teqp,regenerador,0.12,423.2668951614966,371.75620257529795,348.402254829973
ext_eps_hrvg_3,teqp,regenerador,0.13,420.162555499941,371.14281422256937,347.9218489013543
ext_eps_hrvg_3,teqp,regenerador,0.14,417.05821583838537,370.528844016668,347.44111622454716
ext_eps_hrvg_3,teqp,regenerador,0.15,413.9538761768298,369.91429603527814,346.9600591255274
ext_eps_hrvg_3,teqp,regenerador,0.16,410.84953651527417,369.2991743153303,346.47867841615084
ext_eps_hrvg_3,teqp,regenerador,0.17,407.74519685371854,368.6834828550377,345.9969763915533
ext_eps_hrvg_3,teqp,regenerador,0.18,404.64085719216297,368.0672256139419,345.51495483344627
ext_eps_hrvg_3,teqp,regenerador,0.19,401.53651753060734,367.4504065132067,345.03261550854893
ext_eps_hrvg_3,teqp,regenerador,0.2,398.43217786905177,366.83302943591696,344.54996016900833
ext_eps_hrvg_3,teqp,regenerador,0.21,395.32783820749614,366.21509822736584,344.0669905524893
ext_eps_hrvg_3,teqp,regenerador,0.22,392.2234985459405,365.59661669533574,343.58370824099165
ext_eps_hrvg_3,teqp,regenerador,0.23,389.11915888438494,364.9775886103696,343.1001153672941
ext_eps_hrvg_3,teqp,regenerador,0.24,386.0148192228293,364.3580177060419,342.61621320232643
ext_eps_hrvg_3,teqp,regenerador,0.25,382.91047956127375,363.73790767921906,342.13200356796483
ext_eps_hrvg_3,teqp,regenerador,0.26,379.8061398997181,363.1172621902421,341.6474881307602
ext_eps_hrvg_3,teqp,regenerador,0.27,376.7018002381625,362.4960848633626,341.1626685432864
ext_eps_hrvg_3,teqp,regenerador,0.28,373.59746057660686,361.87437928684386,340.67754644422024
ext_eps_hrvg_3,teqp,regenerador,0.29,370.4931209150513,361.2521490131428,340.1921234584144
ext_eps_hrvg_3,teqp,regenerador,0.3,367.3887812534957,360.62939755925754,339.70640119696134
ext_eps_hrvg_3,teqp,regenerador,0.31,364.2844415919401,360.0061284068946,339.22038125870176
ext_eps_hrvg_3,teqp,regenerador,0.32,361.18010193038447,359.38234500269476,338.73406522464785
ext_eps_hrvg_3,teqp,regenerador,0.33,358.07576226882884,358.75805075843624,338.24745466740137
ext_eps_hrvg_3,teqp,regenerador,0.34,354.97142260727327,358.1332490512394,337.76055114331655
ext_eps_hrvg_3,teqp,regenerador,0.35,351.8670829457177,357.507943223762,337.27335619596784
ext_eps_hrvg_3,teqp,regenerador,0.36,348.76274328416207,356.8821365843858,336.7858713556296
ext_eps_hrvg_3,teqp,regenerador,0.37,345.65840362260644,356.25583240739684,336.298098139344
ext_eps_hrvg_3,teqp,regenerador,0.38,342.5540639610508,355.629033933162,335.81003805098675
ext_eps_hrvg_3,teqp,regenerador,0.39,339.44972429949524,355.0017443682881,335.3216925813341
ext_eps_hrvg_3,teqp,regenerador,0.4,336.3453846379396,354.37396688578355,334.83306320812454
ext_eps_hrvg_3,teqp,regenerador,0.41,333.24104497638405,353.74570462519523,334.3441513961233
ext_eps_hrvg_3,teqp,regenerador,0.42,330.1367053148284,353.1169606944104,333.8549585971829
ext_eps_hrvg_3,teqp,regenerador,0.43,327.0323656532728,352.48773816382356,333.36548625030235
ext_eps_hrvg_3,teqp,regenerador,0.44,323.92802599171716,351.85804007543913,332.8757357816887
ext_eps_hrvg_3,teqp,regenerador,0.45,320.8236863301616,351.2278694362147,332.38570860481065
ext_eps_hrvg_3,teqp,regenerador,0.46,317.719346668606,350.5972292207333,331.89540612045835
ext_eps_hrvg_3,teqp,regenerador,0.47,314.6150070070504,349.9661223709419,331.40482971679813
ext_eps_hrvg_3,teqp,regenerador,0.48,311.51066734549477,349.3345517962593,330.9139807694228
ext_eps_hrvg_3,teqp,regenerador,0.49,308.40632768393914,348.70252037367743,330.4228606410977
ext_eps_hrvg_3,teqp,regenerador,0.5,305.30198802238357,348.0700309478524,329.93147068335435
ext_eps_hrvg_3,teqp,regenerador,0.51,302.197648360828,347.43708633119223,329.4398122327214
ext_eps_hrvg_3,teqp,regenerador,0.52,299.09330869927237,346.8036893039324,328.94788661644856
ext_eps_hrvg_3,teqp,regenerador,0.53,295.98896903771674,346.16984261420976,328.45569514751156
ext_eps_hrvg_3,teqp,regenerador,0.54,292.8846293761611,345.53554897812245,327.9632391270905
ext_eps_hrvg_3,teqp,regenerador,0.55,289.7802897146055,344.9008110797182,327.4705198441239
ext_eps_hrvg_3,teqp,regenerador,0.56,286.6759500530499,344.2656315713796,326.977538575353
ext_eps_hrvg_3,teqp,regenerador,0.57,283.57161039149435,343.6300131057012,326.4842965853584
ext_eps_hrvg_3,teqp,regenerador,0.58,280.4672707299387,342.99395817332595,325.99079512660285
ext_eps_hrvg_3,teqp,regenerador,0.59,277.3629310683831,342.3574694287979,325.4970354394659
ext_eps_hrvg_3,teqp,regenerador,0.6,274.2585914068275,341.72054936413775,325.0030187522801
ext_eps_hrvg_3,teqp,regenerador,0.61,271.15425174527195,341.0832004722314,324.5087462813658
ext_eps_hrvg_3,teqp,regenerador,0.62,268.0499120837163,340.44542521412984,324.0142192310627
ext_eps_hrvg_3,teqp,regenerador,0.63,264.9455724221607,339.80722601903005,323.51943879375864
ext_eps_hrvg_3,teqp,regenerador,0.64,261.84123276060507,339.1686052842506,323.02440614991997
ext_eps_hrvg_3,teqp,regenerador,0.65,258.73689309904944,338.5295653752002,322.5291224681141
ext_eps_hrvg_3,teqp,regenerador,0.66,255.63255343749387,337.89010862532825,322.0335889050327
ext_eps_hrvg_3,teqp,regenerador,0.67,252.52821377593824,337.2502373360754,321.53780660549523
ext_eps_hrvg_3,teqp,regenerador,0.68,249.42387411438264,336.60995377680047,321.04177670454413
ext_eps_hrvg_3,teqp,regenerador,0.69,246.31953445282707,335.96926018470714,320.5455003192858
ext_eps_hrvg_3,teqp,regenerador,0.7,243.21519479127147,335.32815876475036,320.0489785623667
ext_eps_hrvg_3,teqp,regenerador,0.71,240.11085512971584,334.6866516895306,319.55221253070954
ext_eps_hrvg_3,teqp,regenerador,0.72,237.00651546816025,334.04474109917845,319.0552033103102
ext_eps_hrvg_3,teqp,regenerador,0.73,233.90217580660465,333.40242910355386,318.5579519754375
ext_eps_hrvg_3,teqp,regenerador,0.74,230.79783614504902,332.7597177727575,318.060459588643
ext_eps_hrvg_3,teqp,regenerador,0.75,227.69349648349342,332.11660915256783,317.56272720077123
ext_eps_hrvg_3,teqp,regenerador,0.76,224.58915682193782,331.4731052510899,317.06475585096734
ext_eps_hrvg_3,teqp,regenerador,0.77,221.4848171603822,330.8292080441751,316.5665465666854
ext_eps_hrvg_3,teqp,regenerador,0.78,218.3804774988266,330.18491947431875,316.0681003636891
ext_eps_hrvg_3,teqp,regenerador,0.79,215.276137837271,329.5402414504421,315.5694182460549
ext_eps_hrvg_3,teqp,regenerador,0.8,212.17179817571537,328.89517584767214,315.0705012061712
ext_eps_hrvg_3,teqp,regenerador,0.81,209.06745851415977,328.24972450710777,314.57135022473676
ext_eps_hrvg_3,teqp,regenerador,0.82,205.9631188526042,327.60388923557485,314.0719662707527
ext_eps_hrvg_3,teqp,regenerador,0.83,202.8587791910486,326.9576718053594,313.5723503015183
ext_eps_hrvg_3,teqp,regenerador,0.84,199.75443952949297,326.31107395392786,313.0725032626218
ext_eps_hrvg_3,teqp,regenerador,0.85,196.65009986793734,325.66409738362665,312.57242608792444
ext_eps_hrvg_3,teqp,regenerador,0.86,193.54576020638177,325.0167437613674,312.0721196995538
ext_eps_hrvg_3,teqp,regenerador,0.87,190.44142054482614,324.36901473186435,311.57158500752007
ext_eps_hrvg_3,teqp,regenerador,0.88,187.33708088327052,323.72091189376107,311.0708229112758
ext_eps_hrvg_3,teqp,regenerador,0.89,184.23274122171495,323.0724367883626,310.56983429636216
ext_eps_hrvg_3,teqp,regenerador,0.9,181.12840156015932,322.42359093393105,310.06862003872874
ext_eps_hrvg_3,teqp,regenerador,0.91,178.0240618986037,321.7743758181065,309.5671810011277
ext_eps_hrvg_3,teqp,regenerador,0.92,174.91972223704812,321.1247928863324,309.06551753475674
ext_eps_hrvg_3,teqp,regenerador,0.93,171.8153825754925,320.47484354696667,308.56363147888896
ext_eps_hrvg_3,teqp,regenerador,0.94,168.71104291393692,319.8245291696807,308.0615231608357
ext_eps_hrvg_3,teqp,regenerador,0.95,165.6067032523813,319.17385108494847,307.55919339590423
ext_eps_hrvg_3,teqp,regenerador,0.96,162.50236359082572,318.52281008351866,307.05664298735223
ext_eps_hrvg_3,teqp,regenerador,0.97,159.3980239292701,317.8714084158527,306.5538727263403
ext_eps_hrvg_3,teqp,regenerador,0.98,156.29368426771447,317.2196467915386,306.050883391882
ext_eps_hrvg_3,teqp,regenerador,0.99,153.1893446061589,316.5675263786819,305.5476757507842
ext_eps_hrvg_3,teqp,regenerador,1.0,150.08500494460327,315.9150483032582,305.04425055758924
ext_eps_hrvg_3,teqp,hrvg,0.0,400.42950061294755,380.5836236353158,354.1409541502351
ext_eps_hrvg_3,teqp,condensador,0.0,491.05385266529083,332.1423008064597,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.025,409.36870618594594,380.5836236353158,355.91002572955114
ext_eps_hrvg_3,teqp,condensador,0.025,482.69750649576457,331.8101661858751,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.05,418.30791175894433,380.5836236353158,357.674119777086
ext_eps_hrvg_3,teqp,condensador,0.05,474.3411603262383,331.483732016546,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.075,427.2471173319427,380.5836236353158,359.4331265052979
ext_eps_hrvg_3,teqp,condensador,0.075,465.98481415671205,331.1629249117385,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.1,436.1863229049411,380.5836236353158,361.1869327920921
ext_eps_hrvg_3,teqp,condensador,0.1,457.6284679871858,330.84767181158327,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.125,445.1255284779395,380.5836236353158,362.9354220807199
ext_eps_hrvg_3,teqp,condensador,0.125,449.27212181765947,330.5378972948721,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.15,454.0647340509379,380.5836236353158,364.67847427564124
ext_eps_hrvg_3,teqp,condensador,0.15,440.9157756481332,330.23352549565175,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.175,463.0039396239363,380.5836236353158,366.4159656319688
ext_eps_hrvg_3,teqp,condensador,0.175,432.55942947860694,329.93447959096505,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.2,471.94314519693467,380.5836236353158,366.78707819377644
ext_eps_hrvg_3,teqp,condensador,0.2,424.2030833090807,329.6406821135955,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.225,480.88235076993305,380.5836236353158,367.0751178983501
ext_eps_hrvg_3,teqp,condensador,0.225,415.8467371395544,329.3520552499229,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.25,489.82155634293144,380.5836236353158,367.3685503372571
ext_eps_hrvg_3,teqp,condensador,0.25,407.49039097002816,329.0685199203322,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.275,498.7607619159299,380.5836236353158,367.66746704378903
ext_eps_hrvg_3,teqp,condensador,0.275,399.1340448005019,328.789997952847,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.3,507.6999674889282,380.5836236353158,367.97195901662036
ext_eps_hrvg_3,teqp,condensador,0.3,390.77769863097564,328.5164101664591,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.325,516.6391730619266,380.5836236353158,368.28211651643466
ext_eps_hrvg_3,teqp,condensador,0.325,382.4213524614494,328.24767725610343,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.35,525.578378634925,380.5836236353158,368.5980287902903
ext_eps_hrvg_3,teqp,condensador,0.35,374.0650062919231,327.9837205088557,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.375,534.5175842079234,380.5836236353158,368.919784278
ext_eps_hrvg_3,teqp,condensador,0.375,365.70866012239685,327.7244608953094,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.4,543.4567897809218,380.5836236353158,369.24746968000426
ext_eps_hrvg_3,teqp,condensador,0.4,357.35231395287053,327.46981911306193,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.425,552.3959953539202,380.5836236353158,369.58117041562383
ext_eps_hrvg_3,teqp,condensador,0.425,348.9959677833443,327.21971680221037,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.45,561.3352009269186,380.5836236353158,369.920970117432
ext_eps_hrvg_3,teqp,condensador,0.45,340.639621613818,326.974075632051,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.475,570.274406499917,380.5836236353158,370.2669504020044
ext_eps_hrvg_3,teqp,condensador,0.475,332.28327544429175,326.7328177106561,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.5,579.2136120729153,380.5836236353158,370.619190711313
ext_eps_hrvg_3,teqp,condensador,0.5,323.9269292747655,326.4958654828659,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.525,588.1528176459137,380.5836236353158,370.9777678748526
ext_eps_hrvg_3,teqp,condensador,0.525,315.5705831052392,326.26314256680155,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.55,597.0920232189122,380.5836236353158,371.3427561773032
ext_eps_hrvg_3,teqp,condensador,0.55,307.21423693571296,326.0345718780402,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.575,606.0312287919105,380.5836236353158,371.7142268444641
ext_eps_hrvg_3,teqp,condensador,0.575,298.8578907661867,325.81007820780513,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.6,614.9704343649089,380.5836236353158,372.0922480457695
ext_eps_hrvg_3,teqp,condensador,0.6,290.50154459666044,325.5895862081881,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.625,623.9096399379073,380.5836236353158,372.4768834947498
ext_eps_hrvg_3,teqp,condensador,0.625,282.1451984271341,325.37302187533857,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.65,632.8488455109058,380.5836236353158,372.8681944237367
ext_eps_hrvg_3,teqp,condensador,0.65,273.7888522576079,325.16031159666676,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.675,641.7880510839042,380.5836236353158,373.2662374786889
ext_eps_hrvg_3,teqp,condensador,0.675,265.4325060880816,324.9513829001404,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.7,650.7272566569025,380.5836236353158,373.6710643935065
ext_eps_hrvg_3,teqp,condensador,0.7,257.0761599185554,324.7461636985035,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.725,659.6664622299008,380.5836236353158,374.08272298515465
ext_eps_hrvg_3,teqp,condensador,0.725,248.71981374902907,323.71420121929856,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.75,668.6056678028993,380.5836236353158,374.50125584325156
ext_eps_hrvg_3,teqp,condensador,0.75,240.3634675795028,321.9953184411746,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.775,677.5448733758977,380.5836236353158,374.92670010469294
ext_eps_hrvg_3,teqp,condensador,0.775,232.00712140997655,320.2733350957729,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.8,686.4840789488961,380.5836236353158,375.35908807300143
ext_eps_hrvg_3,teqp,condensador,0.8,223.6507752404503,318.54830094883306,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.825,695.4232845218944,380.5836236353158,375.79844502818406
ext_eps_hrvg_3,teqp,condensador,0.825,215.29442907092402,316.82026395214234,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.85,704.3624900948929,380.5836236353158,376.2447916865032
ext_eps_hrvg_3,teqp,condensador,0.85,206.93808290139776,315.08927024498325,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.875,713.3016956678913,380.5836236353158,376.6981414670896
ext_eps_hrvg_3,teqp,condensador,0.875,198.5817367318715,313.35536416686415,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.9,722.2409012408897,380.5836236353158,377.15850143132434
ext_eps_hrvg_3,teqp,condensador,0.9,190.22539056234518,311.6185882604371,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.925,731.1801068138881,380.5836236353158,377.6258718729654
ext_eps_hrvg_3,teqp,condensador,0.925,181.86904439281892,309.87898277145973,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.95,740.1193123868865,380.5836236353158,378.10024564264904
ext_eps_hrvg_3,teqp,condensador,0.95,173.51269822329266,308.13658763964503,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,0.975,749.0585179598849,380.5836236353158,378.58160876494946
ext_eps_hrvg_3,teqp,condensador,0.975,165.1563520537664,306.46970774214367,288.3845597139331
ext_eps_hrvg_3,teqp,hrvg,1.0,757.9977235328832,380.5836236353158,379.06993938964285
ext_eps_hrvg_3,teqp,condensador,1.0,156.80000588424014,304.6435736447527,288.3845597139331
ext_eps_hrvg_6,teqp,regenerador,0.0,587.0191569405678,403.363011220921,377.27118046550487
ext_eps_hrvg_6,teqp,regenerador,0.01,582.1091679701287,402.4468260999147,376.5142867790675
ext_eps_hrvg_6,teqp,regenerador,0.02,577.1991789996896,401.52857947646726,375.75622789193494
ext_eps_hrvg_6,teqp,regenerador,0.03,572.2891900292506,400.6082957778071,374.9970149567058
ext_eps_hrvg_6,teqp,regenerador,0.04,567.3792010588114,399.6859998689173,374.2366594035699
ext_eps_hrvg_6,teqp,regenerador,0.05,562.4692120883724,398.7617154553902,373.475172440134
ext_eps_hrvg_6,teqp,regenerador,0.06,557.5592231179334,397.8354662629764,372.7125651348574
ext_eps_hrvg_6,teqp,regenerador,0.07,552.6492341474942,396.9072755945715,371.9488484189495
ext_eps_hrvg_6,teqp,regenerador,0.08,547.7392451770552,395.9771664078684,371.1840330882248
ext_eps_hrvg_6,teqp,regenerador,0.09,542.829256206616,395.04516132231697,370.4181298049143
ext_eps_hrvg_6,teqp,regenerador,0.1,537.919267236177,394.1112826233341,369.65114909931896
ext_eps_hrvg_6,teqp,regenerador,0.11,533.009278265738,393.1755522696241,368.8831013718466
ext_eps_hrvg_6,teqp,regenerador,0.12,528.0992892952988,392.23799189795585,368.1139968943439
ext_eps_hrvg_6,teqp,regenerador,0.13,523.1893003248598,391.2986228287069,367.3438458119059
ext_eps_hrvg_6,teqp,regenerador,0.14,518.2793113544207,390.35746607109365,366.5726581444647
ext_eps_hrvg_6,teqp,regenerador,0.15,513.3693223839816,389.4145423282253,365.8004437883473
ext_eps_hrvg_6,teqp,regenerador,0.16,508.45933341354254,388.4698720025453,365.0272125178038
ext_eps_hrvg_6,teqp,regenerador,0.17,503.54934444310345,387.52347518093535,364.25297398649735
ext_eps_hrvg_6,teqp,regenerador,0.18,498.6393554726644,386.57537153842964,363.4777377289492
ext_eps_hrvg_6,teqp,regenerador,0.19,493.7293665022253,385.62558125218635,362.70151318920784
ext_eps_hrvg_6,teqp,regenerador,0.2,488.81937753178624,384.6741225687731,361.92430958665716
ext_eps_hrvg_6,teqp,regenerador,0.21,483.90938856134716,383.721015456124,361.1461361876403
ext_eps_hrvg_6,teqp,regenerador,0.22,478.99939959090807,382.766277607692,360.36700203750615
ext_eps_hrvg_6,teqp,regenerador,0.23,474.089410620469,381.8099280899077,359.58691609575123
ext_eps_hrvg_6,teqp,regenerador,0.24,469.17942165002995,380.85198496218663,358.8058872109446
ext_eps_hrvg_6,teqp,regenerador,0.25,464.26943267959086,379.892466068084,358.02392412182076
ext_eps_hrvg_6,teqp,regenerador,0.26,459.3594437091518,378.9313890409477,357.24103595848794
ext_eps_hrvg_6,teqp,regenerador,0.27,454.4494547387127,377.9687712587863,356.4572302436029
ext_eps_hrvg_6,teqp,regenerador,0.28,449.5394657682736,377.0046298477294,355.672515893523
ext_eps_hrvg_6,teqp,regenerador,0.29,444.6294767978345,376.03898168537586,354.88690121942534
ext_eps_hrvg_6,teqp,regenerador,0.3,439.7194878273955,375.0718434040406,354.10039442826485
ext_eps_hrvg_6,teqp,regenerador,0.31,434.8094988569564,374.10323139387634,353.31300362414373
ext_eps_hrvg_6,teqp,regenerador,0.32,429.8995098865173,373.1331618058679,352.52473683127243
ext_eps_hrvg_6,teqp,regenerador,0.33,424.9895209160782,372.1616505559868,351.7356019404296
ext_eps_hrvg_6,teqp,regenerador,0.34,420.07953194563913,371.1887133247764,350.94560673915333
ext_eps_hrvg_6,teqp,regenerador,0.35,415.1695429752001,370.21436556390483,350.15475892943516
ext_eps_hrvg_6,teqp,regenerador,0.36,410.259554004761,369.2386224967587,349.36306611520325
ext_eps_hrvg_6,teqp,regenerador,0.37,405.3495650343219,368.26149912145587,348.57053580322787
ext_eps_hrvg_6,teqp,regenerador,0.38,400.43957606388284,367.2830102133296,347.7771754040077
ext_eps_hrvg_6,teqp,regenerador,0.39,395.52958709344375,366.30317032732137,346.982992232615
ext_eps_hrvg_6,teqp,regenerador,0.4,390.6195981230047,365.3219938002843,346.1879935095024
ext_eps_hrvg_6,teqp,regenerador,0.41,385.70960915256563,364.33949475337505,345.3921863626253
ext_eps_hrvg_6,teqp,regenerador,0.42,380.79962018212655,363.35568709307347,344.59557782427214
ext_eps_hrvg_6,teqp,regenerador,0.43,375.88963121168746,362.3705845156484,343.7981748369859
ext_eps_hrvg_6,teqp,regenerador,0.44,370.97964224124837,361.3842005065187,342.99998425099255
ext_eps_hrvg_6,teqp,regenerador,0.45,366.06965327080934,360.3965483434556,342.20101282593515
ext_eps_hrvg_6,teqp,regenerador,0.46,361.1596643003702,359.40764109807174,341.40126723147415
ext_eps_hrvg_6,teqp,regenerador,0.47,356.24967532993116,358.4174916374918,340.6007540479712
ext_eps_hrvg_6,teqp,regenerador,0.48,351.33968635949213,357.4261126259322,339.7994797671481
ext_eps_hrvg_6,teqp,regenerador,0.49,346.429697389053,356.4335165261757,338.99745079272196
ext_eps_hrvg_6,teqp,regenerador,0.5,341.51970841861396,355.4397156009231,338.19467344102316
ext_eps_hrvg_6,teqp,regenerador,0.51,336.6097194481748,354.44472191568747,337.39115394141703
ext_eps_hrvg_6,teqp,regenerador,0.52,331.6997304777358,353.44854733489467,336.5868984381255
ext_eps_hrvg_6,teqp,regenerador,0.53,326.7897415072967,352.4512035303105,335.7819129863938
ext_eps_hrvg_6,teqp,regenerador,0.54,321.8797525368576,351.4527019766289,334.9762035608646
ext_eps_hrvg_6,teqp,regenerador,0.55,316.9697635664185,350.45305395445257,334.1697760484933
ext_eps_hrvg_6,teqp,regenerador,0.56,312.05977459597943,349.4522705507991,333.3626362527672
ext_eps_hrvg_6,teqp,regenerador,0.57,307.1497856255404,348.45036265981605,332.55478989339883
ext_eps_hrvg_6,teqp,regenerador,0.58,302.2397966551013,347.447340983392,331.7462426067436
ext_eps_hrvg_6,teqp,regenerador,0.59,297.3298076846622,346.443216031818,330.93699994618663
ext_eps_hrvg_6,teqp,regenerador,0.6,292.4198187142232,345.4379981238736,330.12706738250677
ext_eps_hrvg_6,teqp,regenerador,0.61,287.5098297437841,344.43169738594895,329.3164503041971
ext_eps_hrvg_6,teqp,regenerador,0.62,282.599840773345,343.42432375634587,328.50515401775
ext_eps_hrvg_6,teqp,regenerador,0.63,277.68985180290593,342.41588698016346,327.6931837498587
ext_eps_hrvg_6,teqp,regenerador,0.64,272.77986283246685,341.40639661206274,326.8805446400727
ext_eps_hrvg_6,teqp,regenerador,0.65,267.86987386202776,340.3958620154028,326.06724175398426
ext_eps_hrvg_6,teqp,regenerador,0.66,262.9598848915887,339.3842923618588,325.25328007193536
ext_eps_hrvg_6,teqp,regenerador,0.67,258.0498959211496,338.37169663088264,324.4386644943843
ext_eps_hrvg_6,teqp,regenerador,0.68,253.1399069507105,337.35808360901285,323.6233998410685
ext_eps_hrvg_6,teqp,regenerador,0.69,248.22991798027152,336.3434618890057,322.80749085109557
ext_eps_hrvg_6,teqp,regenerador,0.7,243.31992900983244,335.3278398687786,321.99094218300195
ext_eps_hrvg_6,teqp,regenerador,0.71,238.40994003939335,334.3112257525029,321.1737584147685
ext_eps_hrvg_6,teqp,regenerador,0.72,233.49995106895426,333.29362754163367,320.3559440438012
ext_eps_hrvg_6,teqp,regenerador,0.73,228.58996209851517,332.27505304443144,319.53750348687333
ext_eps_hrvg_6,teqp,regenerador,0.74,223.67997312807609,331.2555098658873,318.71844108094115
ext_eps_hrvg_6,teqp,regenerador,0.75,218.769984157637,330.23500540894014,317.89876109900644
ext_eps_hrvg_6,teqp,regenerador,0.76,213.8599951871979,329.2135468718176,317.0784676961103
ext_eps_hrvg_6,teqp,regenerador,0.77,208.95000621675882,328.1911412456274,316.2575649652004
ext_eps_hrvg_6,teqp,regenerador,0.78,204.0400172463198,327.1677953117094,315.4360569172448
ext_eps_hrvg_6,teqp,regenerador,0.79,199.1300282758807,326.143515638735,314.6139474814102
ext_eps_hrvg_6,teqp,regenerador,0.8,194.22003930544162,325.118308579479,313.7912405045398
ext_eps_hrvg_6,teqp,regenerador,0.81,189.31005033500253,324.0921803035626,312.96793975069994
ext_eps_hrvg_6,teqp,regenerador,0.82,184.4000613645635,323.06513669794253,312.1440489006771
ext_eps_hrvg_6,teqp,regenerador,0.83,179.4900723941244,322.03718343030636,311.3195715514061
ext_eps_hrvg_6,teqp,regenerador,0.84,174.58008342368532,321.0083259525163,310.49451121533383
ext_eps_hrvg_6,teqp,regenerador,0.85,169.67009445324624,319.9785694801871,309.66887131970987
ext_eps_hrvg_6,teqp,regenerador,0.86,164.76010548280715,318.94791898757103,308.8426552057937
ext_eps_hrvg_6,teqp,regenerador,0.87,159.85011651236812,317.91637870204613,308.01586612795586
ext_eps_hrvg_6,teqp,regenerador,0.88,154.94012754192903,316.8839540981963,307.1885067554494
ext_eps_hrvg_6,teqp,regenerador,0.89,150.03013857148994,315.8506488914451,306.3605811621808
ext_eps_hrvg_6,teqp,regenerador,0.9,145.12014960105085,314.81646703122186,305.5320918391881
ext_eps_hrvg_6,teqp,regenerador,0.91,140.21016063061177,313.78141219362885,304.70304168323463
ext_eps_hrvg_6,teqp,regenerador,0.92,135.30017166017268,312.7454877735241,303.87343349942466
ext_eps_hrvg_6,teqp,regenerador,0.93,130.3901826897336,311.7086968794719,303.0432699992454
ext_eps_hrvg_6,teqp,regenerador,0.94,125.48019371929456,310.6710423149793,302.21255379909456
ext_eps_hrvg_6,teqp,regenerador,0.95,120.57020474885547,309.63252658092347,301.38128741869934
ext_eps_hrvg_6,teqp,regenerador,0.96,115.66021577841644,308.593151858589,300.54947327941994
ext_eps_hrvg_6,teqp,regenerador,0.97,110.75022680797736,307.5529200002651,299.7171137024318
ext_eps_hrvg_6,teqp,regenerador,0.98,105.84023783753827,306.5118325176426,298.88421090679066
ext_eps_hrvg_6,teqp,regenerador,0.99,100.93024886709918,305.4698905694495,298.05076700735515
ext_eps_hrvg_6,teqp,regenerador,1.0,96.0202598966601,304.42709494827363,297.2167840122967
ext_eps_hrvg_6,teqp,hrvg,0.0,506.6257599390515,405.057211412196,377.27118046550487
ext_eps_hrvg_6,teqp,condensador,0.0,401.7031868531873,331.8941748164174,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.025,514.6101124571729,405.057211412196,378.7991816434797
ext_eps_hrvg_6,teqp,condensador,0.025,394.3287647583643,331.62938408443046,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.05,522.5944649752944,405.057211412196,380.32226450998667
ext_eps_hrvg_6,teqp,condensador,0.05,386.95434266354135,331.3685354216621,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.075,530.5788174934158,405.057211412196,381.84032824650114
ext_eps_hrvg_6,teqp,condensador,0.075,379.5799205687184,331.1115797481148,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.1,538.5631700115373,405.057211412196,383.35326941398654
ext_eps_hrvg_6,teqp,condensador,0.1,372.20549847389543,330.85846889400887,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.125,546.5475225296587,405.057211412196,384.86098187140817
ext_eps_hrvg_6,teqp,condensador,0.125,364.83107637907244,330.60915361654133,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.15,554.5318750477802,405.057211412196,386.3633566899937
ext_eps_hrvg_6,teqp,condensador,0.15,357.4566542842495,330.36358462801127,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.175,562.5162275659018,405.057211412196,387.8602820630725
ext_eps_hrvg_6,teqp,condensador,0.175,350.0822321894266,330.121712552969,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.2,570.5005800840232,405.057211412196,389.35164321119385
ext_eps_hrvg_6,teqp,condensador,0.2,342.7078100946036,329.8834878597642,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.225,578.4849326021447,405.057211412196,390.8373222823808
ext_eps_hrvg_6,teqp,condensador,0.225,335.3333879997806,329.64886096802513,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.25,586.4692851202661,405.057211412196,391.72374168355196
ext_eps_hrvg_6,teqp,condensador,0.25,327.95896590495767,329.4177823091599,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.275,594.4536376383876,405.057211412196,392.04048076613174
ext_eps_hrvg_6,teqp,condensador,0.275,320.58454381013473,329.19020222396676,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.3,602.437990156509,405.057211412196,392.36190674752856
ext_eps_hrvg_6,teqp,condensador,0.3,313.21012171531174,328.96607136331414,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.325,610.4223426746305,405.057211412196,392.68806171843926
ext_eps_hrvg_6,teqp,condensador,0.325,305.83569962048875,328.74533993800617,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.35,618.406695192752,405.057211412196,393.0189853692925
ext_eps_hrvg_6,teqp,condensador,0.35,298.4612775256658,328.52795928797457,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.375,626.3910477108734,405.057211412196,393.3547153432174
ext_eps_hrvg_6,teqp,condensador,0.375,291.0868554308429,328.3138798235623,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.4,634.3754002289949,405.057211412196,393.6952872101543
ext_eps_hrvg_6,teqp,condensador,0.4,283.7124333360199,328.10305294945175,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.425,642.3597527471163,405.057211412196,394.04073418277943
ext_eps_hrvg_6,teqp,condensador,0.425,276.3380112411969,327.89542967803413,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.45,650.3441052652379,405.057211412196,394.39108710829777
ext_eps_hrvg_6,teqp,condensador,0.45,268.963589146374,327.6909622811671,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.475,658.3284577833592,405.057211412196,394.74637392428417
ext_eps_hrvg_6,teqp,condensador,0.475,261.58916705155104,327.48960186715567,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.5,666.3128103014808,405.057211412196,395.1066203446977
ext_eps_hrvg_6,teqp,condensador,0.5,254.21474495672805,327.29130102836837,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.525,674.2971628196022,405.057211412196,395.47184876731563
ext_eps_hrvg_6,teqp,condensador,0.525,246.8403228619051,325.87097092121036,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.55,682.2815153377237,405.057211412196,395.8420792948509
ext_eps_hrvg_6,teqp,condensador,0.55,239.46590076708213,324.35427989321045,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.575,690.265867855845,405.057211412196,396.21732798456856
ext_eps_hrvg_6,teqp,condensador,0.575,232.09147867225917,322.8351984665444,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.6,698.2502203739666,405.057211412196,396.59760852479997
ext_eps_hrvg_6,teqp,condensador,0.6,224.7170565774362,321.31376050208183,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.625,706.2345728920881,405.057211412196,396.98293028495505
ext_eps_hrvg_6,teqp,condensador,0.625,217.34263448261325,319.78999877901214,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.65,714.2189254102095,405.057211412196,397.37330037016375
ext_eps_hrvg_6,teqp,condensador,0.65,209.9682123877903,318.26394497034676,290.09710253621085
