tag,motor,equipo,f,h,T_caliente,T_frio
ext_eps_hrvg_6,teqp,hrvg,0.675,722.203277928331,405.057211412196,397.76872142335435
ext_eps_hrvg_6,teqp,condensador,0.675,202.59379029296733,316.73562968879367,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.7,730.1876304464524,405.057211412196,398.16919269913217
ext_eps_hrvg_6,teqp,condensador,0.7,195.21936819814437,315.20508247025566,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.725,738.1719829645739,405.057211412196,398.5747095046468
ext_eps_hrvg_6,teqp,condensador,0.725,187.8449461033214,313.67233177108363,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.75,746.1563354826953,405.057211412196,398.98526338298547
ext_eps_hrvg_6,teqp,condensador,0.75,180.47052400849844,312.1374049639611,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.775,754.1406880008169,405.057211412196,399.4008418309678
ext_eps_hrvg_6,teqp,condensador,0.775,173.09610191367548,310.6003283309179,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.8,762.1250405189382,405.057211412196,399.8214282386912
ext_eps_hrvg_6,teqp,condensador,0.8,165.72167981885252,309.0611270537201,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.825,770.1093930370598,405.057211412196,400.247002075712
ext_eps_hrvg_6,teqp,condensador,0.825,158.34725772402956,307.5198249408059,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.85,778.0937455551812,405.057211412196,400.677537765987
ext_eps_hrvg_6,teqp,condensador,0.85,150.9728356292066,305.9764452160932,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.875,786.0780980733027,405.057211412196,401.1130064160047
ext_eps_hrvg_6,teqp,condensador,0.875,143.59841353438367,304.43100988775853,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.9,794.0624505914242,405.057211412196,401.5533743571216
ext_eps_hrvg_6,teqp,condensador,0.9,136.22399143956068,302.88353934278666,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.925,802.0468031095456,405.057211412196,401.99860352682384
ext_eps_hrvg_6,teqp,condensador,0.925,128.8495693447377,301.33405300654204,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.95,810.031155627667,405.057211412196,402.4486514368211
ext_eps_hrvg_6,teqp,condensador,0.95,121.47514724991476,299.7825690772072,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,0.975,818.0155081457885,405.057211412196,402.90347114647795
ext_eps_hrvg_6,teqp,condensador,0.975,114.10072515509182,298.229104488723,290.09710253621085
ext_eps_hrvg_6,teqp,hrvg,1.0,825.99986066391,405.057211412196,403.36301124660594
ext_eps_hrvg_6,teqp,condensador,1.0,106.72630306026883,296.6736748694398,290.09710253621085
ext_eps_hrvg_7,teqp,regenerador,0.0,576.1726476581672,400.52971966184083,333.2832960494315
ext_eps_hrvg_7,teqp,regenerador,0.01,572.456659521799,399.83403636125166,332.930776894114
ext_eps_hrvg_7,teqp,regenerador,0.02,568.7406713854309,399.1371888419165,332.57807108456063
ext_eps_hrvg_7,teqp,regenerador,0.03,565.0246832490627,398.43918726038856,332.2251793919068
ext_eps_hrvg_7,teqp,regenerador,0.04,561.3086951126945,397.74004293467834,331.87210258141135
ext_eps_hrvg_7,teqp,regenerador,0.05,557.5927069763263,397.03976567343295,331.51884141248325
ext_eps_hrvg_7,teqp,regenerador,0.06,553.8767188399582,396.33836590564306,331.16539663870736
ext_eps_hrvg_7,teqp,regenerador,0.07,550.16073070359,395.6358537874369,330.8117690078688
ext_eps_hrvg_7,teqp,regenerador,0.08,546.4447425672219,394.93223936006996,330.45795926198264
ext_eps_hrvg_7,teqp,regenerador,0.09,542.7287544308538,394.2275325514403,330.10396813644684
ext_eps_hrvg_7,teqp,regenerador,0.1,539.0127662944856,393.5217431777037,329.7497963614846
ext_eps_hrvg_7,teqp,regenerador,0.11,535.2967781581174,392.8148809446423,329.39544466409563
ext_eps_hrvg_7,teqp,regenerador,0.12,531.5807900217493,392.106955449172,329.04091376161557
ext_eps_hrvg_7,teqp,regenerador,0.13,527.8648018853811,391.39797618075306,328.6862043689642
ext_eps_hrvg_7,teqp,regenerador,0.14,524.1488137490129,390.6879525227756,328.33131719374387
ext_eps_hrvg_7,teqp,regenerador,0.15,520.4328256126448,389.97689375391633,327.9762529382975
ext_eps_hrvg_7,teqp,regenerador,0.16,516.7168374762766,389.2648090494651,327.62101229939395
ext_eps_hrvg_7,teqp,regenerador,0.17,513.0008493399084,388.55170748262077,327.26559596825393
ext_eps_hrvg_7,teqp,regenerador,0.18,509.2848612035403,387.83759802575116,326.9100046305709
ext_eps_hrvg_7,teqp,regenerador,0.19,505.56887306717215,387.1224895516217,326.55423896653383
ext_eps_hrvg_7,teqp,regenerador,0.2,501.85288493080395,386.40639083517567,326.1982996508491
ext_eps_hrvg_7,teqp,regenerador,0.21,498.1368967944358,385.689310526261,325.84218735276266
ext_eps_hrvg_7,teqp,regenerador,0.22,494.4209086580676,384.9712571413278,325.4859027360809
ext_eps_hrvg_7,teqp,regenerador,0.23,490.7049205216995,384.2522397538588,325.12944645919254
ext_eps_hrvg_7,teqp,regenerador,0.24,486.9889323853313,383.53226575747016,324.77281917508816
ext_eps_hrvg_7,teqp,regenerador,0.25,483.27294424896314,382.81134395304747,324.41602153138183
ext_eps_hrvg_7,teqp,regenerador,0.26,479.556956112595,382.0894825498098,324.0590541703309
ext_eps_hrvg_7,teqp,regenerador,0.27,475.8409679762268,381.3666901663501,323.70191772885613
ext_eps_hrvg_7,teqp,regenerador,0.28,472.12497983985867,380.6429738316549,323.3446128385612
ext_eps_hrvg_7,teqp,regenerador,0.29,468.4089917034905,379.91834204369565,322.9871401257528
ext_eps_hrvg_7,teqp,regenerador,0.3,464.69300356712233,379.1928026722894,322.62950021145963
ext_eps_hrvg_7,teqp,regenerador,0.31,460.97701543075414,378.46636340722694,322.27169371145186
ext_eps_hrvg_7,teqp,regenerador,0.32,457.261027294386,377.73903192822837,321.9137212359708
ext_eps_hrvg_7,teqp,regenerador,0.33,453.54503915801786,377.0108158301872,321.5555833908655
ext_eps_hrvg_7,teqp,regenerador,0.34,449.82905102164966,376.28172262408845,321.1972807757233
ext_eps_hrvg_7,teqp,regenerador,0.35,446.1130628852815,375.55175973786174,320.83881398575727
ext_eps_hrvg_7,teqp,regenerador,0.36,442.3970747489134,374.8209345172262,320.4801836105933
ext_eps_hrvg_7,teqp,regenerador,0.37,438.6810866125452,374.0892542265144,320.1213902348065
ext_eps_hrvg_7,teqp,regenerador,0.38,434.96509847617705,373.35672604947916,319.7624344378347
ext_eps_hrvg_7,teqp,regenerador,0.39,431.2491103398089,372.62335709007266,319.4033167939944
ext_eps_hrvg_7,teqp,regenerador,0.4,427.5331222034407,371.8891543732086,319.0440378724967
ext_eps_hrvg_7,teqp,regenerador,0.41,423.8171340670726,371.15412484548693,318.6845982374647
ext_eps_hrvg_7,teqp,regenerador,0.42,420.10114593070443,370.4182753770005,318.32499844794773
ext_eps_hrvg_7,teqp,regenerador,0.43,416.38515779433624,369.6816127582417,317.9652390579372
ext_eps_hrvg_7,teqp,regenerador,0.44,412.66916965796804,368.94414370664856,317.60532061638304
ext_eps_hrvg_7,teqp,regenerador,0.45,408.9531815215999,368.20587486260916,317.2452436672062
ext_eps_hrvg_7,teqp,regenerador,0.46,405.23719338523176,367.46681279203057,316.88500874931634
ext_eps_hrvg_7,teqp,regenerador,0.47,401.52120524886357,366.7269639866604,316.52461639662226
ext_eps_hrvg_7,teqp,regenerador,0.48,397.8052171124954,365.98633486471533,316.16406713804963
ext_eps_hrvg_7,teqp,regenerador,0.49,394.0892289761273,365.24493177148423,315.80336149755186
ext_eps_hrvg_7,teqp,regenerador,0.5,390.3732408397591,364.5027609799246,315.4424999941235
ext_eps_hrvg_7,teqp,regenerador,0.51,386.6572527033909,363.75982869122845,315.08148314181256
ext_eps_hrvg_7,teqp,regenerador,0.52,382.94126456702276,363.01614103538566,314.7203114497312
ext_eps_hrvg_7,teqp,regenerador,0.53,379.2252764306546,362.27170407168427,314.3589854220643
ext_eps_hrvg_7,teqp,regenerador,0.54,375.5092882942864,361.52652386567956,313.99750555950317
ext_eps_hrvg_7,teqp,regenerador,0.55,371.7933001579182,360.78060610769745,313.63587235366487
ext_eps_hrvg_7,teqp,regenerador,0.56,368.07731202155014,360.033956877381,313.2740862960906
ext_eps_hrvg_7,teqp,regenerador,0.57,364.36132388518195,359.286581879979,312.91214787099665
ext_eps_hrvg_7,teqp,regenerador,0.58,360.6453357488138,358.5384868289549,312.55005755821486
ext_eps_hrvg_7,teqp,regenerador,0.59,356.92934761244567,357.78967736998317,312.1878158327386
ext_eps_hrvg_7,teqp,regenerador,0.6,353.21335947607747,357.0401590813672,311.8254231647304
ext_eps_hrvg_7,teqp,regenerador,0.61,349.4973713397093,356.2899374744412,311.46288001953843
ext_eps_hrvg_7,teqp,regenerador,0.62,345.78138320334114,355.53901799395584,311.1001868577037
ext_eps_hrvg_7,teqp,regenerador,0.63,342.065395066973,354.7874060184397,310.73734413497317
ext_eps_hrvg_7,teqp,regenerador,0.64,338.3494069306048,354.03510686054074,310.3743523023108
ext_eps_hrvg_7,teqp,regenerador,0.65,334.63341879423666,353.2821257673412,310.01121180590775
ext_eps_hrvg_7,teqp,regenerador,0.66,330.9174306578685,352.52846792234,309.64792308719404
ext_eps_hrvg_7,teqp,regenerador,0.67,327.2014425215003,351.7741384393197,309.2844865828462
ext_eps_hrvg_7,teqp,regenerador,0.68,323.48545438513213,351.0191423732168,308.92090272480226
ext_eps_hrvg_7,teqp,regenerador,0.69,319.76946624876405,350.2634847113587,308.55717194026715
ext_eps_hrvg_7,teqp,regenerador,0.7,316.05347811239585,349.50717037763536,308.193294651726
ext_eps_hrvg_7,teqp,regenerador,0.71,312.3374899760277,348.7502042320284,307.8292712769517
ext_eps_hrvg_7,teqp,regenerador,0.72,308.6215018396595,347.9925910708074,307.46510222901725
ext_eps_hrvg_7,teqp,regenerador,0.73,304.9055137032914,347.2343356267203,307.100787916303
ext_eps_hrvg_7,teqp,regenerador,0.74,301.1895255669232,346.4754425691514,306.7363287425062
ext_eps_hrvg_7,teqp,regenerador,0.75,297.47353743055504,345.7159165042641,306.3717251066538
ext_eps_hrvg_7,teqp,regenerador,0.76,293.7575492941869,344.9557619751224,306.0069774034061
ext_eps_hrvg_7,teqp,regenerador,0.77,290.0415611578187,344.19498346179154,305.6420860210711
ext_eps_hrvg_7,teqp,regenerador,0.78,286.32557302145057,343.433585381415,305.27705134680866
ext_eps_hrvg_7,teqp,regenerador,0.79,282.60958488508237,342.67157208806873,304.9118737591057
ext_eps_hrvg_7,teqp,regenerador,0.8,278.89359674871423,341.9089478734385,304.54655363502957
ext_eps_hrvg_7,teqp,regenerador,0.81,275.17760861234603,341.1457169659967,304.1810913452925
ext_eps_hrvg_7,teqp,regenerador,0.82,271.46162047597795,340.3818835314708,303.81548725642506
ext_eps_hrvg_7,teqp,regenerador,0.83,267.74563233960976,339.61745167268697,303.4497417303506
ext_eps_hrvg_7,teqp,regenerador,0.84,264.0296442032416,338.8524254295024,303.08385512438934
ext_eps_hrvg_7,teqp,regenerador,0.85,260.3136560668734,338.0868087787065,302.7178277912687
ext_eps_hrvg_7,teqp,regenerador,0.86,256.5976679305053,337.32060563389547,302.35166007912767
ext_eps_hrvg_7,teqp,regenerador,0.87,252.88167979413709,336.5538198453175,301.98535233152484
ext_eps_hrvg_7,teqp,regenerador,0.88,249.16569165776895,335.7864551996842,301.6189048874465
ext_eps_hrvg_7,teqp,regenerador,0.89,245.44970352140075,335.0185154199552,301.2523180813107
ext_eps_hrvg_7,teqp,regenerador,0.9,241.7337153850326,334.25000416507845,300.88559224297563
ext_eps_hrvg_7,teqp,regenerador,0.91,238.01772724866441,333.4809250297009,300.5187276977443
ext_eps_hrvg_7,teqp,regenerador,0.92,234.30173911229627,332.71128154382905,300.15172476637247
ext_eps_hrvg_7,teqp,regenerador,0.93,230.58575097592808,331.94107717483956,299.784583765072
ext_eps_hrvg_7,teqp,regenerador,0.94,226.86976283956,331.17031531912806,299.4173050055173
ext_eps_hrvg_7,teqp,regenerador,0.95,223.1537747031918,330.3989993127211,299.0498887948497
ext_eps_hrvg_7,teqp,regenerador,0.96,219.43778656682366,329.6271324233111,298.6823354356825
ext_eps_hrvg_7,teqp,regenerador,0.97,215.72179843045546,328.8547178521573,298.31464522610474
ext_eps_hrvg_7,teqp,regenerador,0.98,212.00581029408733,328.081758733275,297.94681845968194
ext_eps_hrvg_7,teqp,regenerador,0.99,208.28982215771913,327.3082581328449,297.5788554254611
ext_eps_hrvg_7,teqp,regenerador,1.0,204.573834021351,326.53421904858345,297.21075640993377
ext_eps_hrvg_7,teqp,hrvg,0.0,403.4916521462032,406.6700087349817,333.2832960494315
ext_eps_hrvg_7,teqp,condensador,0.0,951.9056464119515,330.12464954193496,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.025,423.96480326317834,406.6700087349817,337.39381079960316
ext_eps_hrvg_7,teqp,condensador,0.025,933.644908616089,329.03552574673597,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.05,444.4379543801535,406.6700087349817,341.47734998627095
ext_eps_hrvg_7,teqp,condensador,0.05,915.3841708202265,327.99760429644886,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.075,464.91110549712863,406.6700087349817,345.53248871895374
ext_eps_hrvg_7,teqp,condensador,0.075,897.123433024364,327.0099292978338,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.1,485.3842566141038,406.6700087349817,349.55767578732775
ext_eps_hrvg_7,teqp,condensador,0.1,878.8626952285015,326.07127458564986,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.125,505.85740773107887,406.6700087349817,353.5512240687743
ext_eps_hrvg_7,teqp,condensador,0.125,860.601957432639,325.18019312676455,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.15,526.330558848054,406.6700087349817,357.51129917849516
ext_eps_hrvg_7,teqp,condensador,0.15,842.3412196367765,324.33506189711704,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.175,546.8037099650292,406.6700087349817,361.4359060419672
ext_eps_hrvg_7,teqp,condensador,0.175,824.080481840914,323.5341246332913,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.2,567.2768610820043,406.6700087349817,365.3228729527271
ext_eps_hrvg_7,teqp,condensador,0.2,805.8197440450515,322.7755305153115,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.225,587.7500121989794,406.6700087349817,369.1698334545489
ext_eps_hrvg_7,teqp,condensador,0.225,787.559006249189,322.0573689231827,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.25,608.2231633159546,406.6700087349817,372.97420326474736
ext_eps_hrvg_7,teqp,condensador,0.25,769.2982684533265,321.37769734948574,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.275,628.6963144329297,406.6700087349817,375.4446866690452
ext_eps_hrvg_7,teqp,condensador,0.275,751.0375306574639,320.7345720138766,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.3,649.1694655499049,406.6700087349817,375.8419351487027
ext_eps_hrvg_7,teqp,condensador,0.3,732.7767928616015,320.12606312845185,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.325,669.64261666688,406.6700087349817,376.2588919481702
ext_eps_hrvg_7,teqp,condensador,0.325,714.5160550657389,319.55027750525784,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.35,690.1157677838551,406.6700087349817,376.6968245021627
ext_eps_hrvg_7,teqp,condensador,0.35,696.2553172698765,319.00537096315037,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.375,710.5889189008303,406.6700087349817,377.15708166478976
ext_eps_hrvg_7,teqp,condensador,0.375,677.9945794740139,318.48955987474903,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.4,731.0620700178055,406.6700087349817,377.6410959509028
ext_eps_hrvg_7,teqp,condensador,0.4,659.7338416781514,318.00112838215585,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.425,751.5352211347806,406.6700087349817,378.1503844228462
ext_eps_hrvg_7,teqp,condensador,0.425,641.4731038822889,317.5384365021339,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.45,772.0083722517556,406.6700087349817,378.6865476794222
ext_eps_hrvg_7,teqp,condensador,0.45,623.2123660864264,317.0999214079848,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.475,792.4815233687309,406.6700087349817,379.25126769068635
ext_eps_hrvg_7,teqp,condensador,0.475,604.9516282905639,316.6841007830507,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.5,812.9546744857059,406.6700087349817,379.84630238218955
ext_eps_hrvg_7,teqp,condensador,0.5,586.6908904947014,316.28957308869286,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.525,833.4278256026812,406.6700087349817,380.4734775910975
ext_eps_hrvg_7,teqp,condensador,0.525,568.4301526988389,315.91501691469773,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.55,853.9009767196562,406.6700087349817,381.13467508443
ext_eps_hrvg_7,teqp,condensador,0.55,550.1694149029763,315.5591896143463,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.575,874.3741278366314,406.6700087349817,381.8318160983007
ext_eps_hrvg_7,teqp,condensador,0.575,531.9086771071139,315.22092427108794,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.6,894.8472789536065,406.6700087349817,382.5668398515811
ext_eps_hrvg_7,teqp,condensador,0.6,513.6479393112514,314.89912849579497,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.625,915.3204300705818,406.6700087349817,383.3416764249073
ext_eps_hrvg_7,teqp,condensador,0.625,495.38720151538894,314.5927795410943,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.65,935.7935811875568,406.6700087349817,384.158214379504
ext_eps_hrvg_7,teqp,condensador,0.65,477.1264637195264,314.3009225192732,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.675,956.2667323045321,406.6700087349817,385.0182605349199
ext_eps_hrvg_7,teqp,condensador,0.675,458.8657259236639,314.0226651594041,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.7,976.7398834215071,406.6700087349817,385.9234959859425
ext_eps_hrvg_7,teqp,condensador,0.7,440.60498812780145,313.7571756992032,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.725,997.2130345384821,406.6700087349817,386.8754259462039
ext_eps_hrvg_7,teqp,condensador,0.725,422.34425033193895,313.50367857865535,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.75,1017.6861856554574,406.6700087349817,387.8753261767651
ext_eps_hrvg_7,teqp,condensador,0.75,404.08351253607634,313.26145109834977,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.775,1038.1593367724327,406.6700087349817,388.9241876456673
ext_eps_hrvg_7,teqp,condensador,0.775,385.82277474021384,313.0298199728976,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.8,1058.6324878894077,406.6700087349817,390.0226615503333
ext_eps_hrvg_7,teqp,condensador,0.8,367.56203694435135,312.8081579884862,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.825,1079.1056390063827,406.6700087349817,391.17100785640554
ext_eps_hrvg_7,teqp,condensador,0.825,349.30129914848897,312.5958809489045,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.85,1099.578790123358,406.6700087349817,392.36904979716303
ext_eps_hrvg_7,teqp,condensador,0.85,331.04056135262636,312.39244457886144,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.875,1120.051941240333,406.6700087349817,393.61613815230965
ext_eps_hrvg_7,teqp,condensador,0.875,312.77982355676386,312.19734161387163,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.9,1140.5250923573083,406.6700087349817,394.911127494882
ext_eps_hrvg_7,teqp,condensador,0.9,294.51908576090136,311.4522712960892,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.925,1160.9982434742833,406.6700087349817,396.2523661129849
ext_eps_hrvg_7,teqp,condensador,0.925,276.25834796503887,307.67802242720234,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.95,1181.4713945912586,406.6700087349817,397.63770317756774
ext_eps_hrvg_7,teqp,condensador,0.95,257.99761016917637,303.8868631946317,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,0.975,1201.9445457082336,406.6700087349817,399.0645102589196
ext_eps_hrvg_7,teqp,condensador,0.975,239.73687237331387,300.07930708764746,278.63927998838864
ext_eps_hrvg_7,teqp,hrvg,1.0,1222.4176968252088,406.6700087349817,400.5297196813709
ext_eps_hrvg_7,teqp,condensador,1.0,221.47613457745138,296.2558068203295,278.63927998838864
ext_eps_hrvg_5,teqp,regenerador,0.0,573.7740261000974,407.29966172309446,374.3696688450047
ext_eps_hrvg_5,teqp,regenerador,0.01,569.7082855666589,406.52973112326436,373.69965161509555
ext_eps_hrvg_5,teqp,regenerador,0.02,565.6425450332204,405.75849412898395,373.0289030252761
ext_eps_hrvg_5,teqp,regenerador,0.03,561.5768044997818,404.98596293941966,372.35742880843634
ext_eps_hrvg_5,teqp,regenerador,0.04,557.5110639663433,404.21214961263416,371.685234638428
ext_eps_hrvg_5,teqp,regenerador,0.05,553.4453234329048,403.43706606213516,371.0123261306173
ext_eps_hrvg_5,teqp,regenerador,0.06,549.3795828994663,402.6607240587337,370.3387088424179
ext_eps_hrvg_5,teqp,regenerador,0.07,545.3138423660278,401.8831352324424,369.66438827382524
ext_eps_hrvg_5,teqp,regenerador,0.08,541.2481018325892,401.1043110319793,368.98936986791927
ext_eps_hrvg_5,teqp,regenerador,0.09,537.1823612991507,400.32426311345296,368.3136590113676
ext_eps_hrvg_5,teqp,regenerador,0.1,533.1166207657121,399.5430019342821,367.6372610349005
ext_eps_hrvg_5,teqp,regenerador,0.11,529.0508802322736,398.76053958092444,366.96018121490096
ext_eps_hrvg_5,teqp,regenerador,0.12,524.985139698835,397.97688618130263,366.28242476969285
ext_eps_hrvg_5,teqp,regenerador,0.13,520.9193991653965,397.1920529905652,365.60399686677266
ext_eps_hrvg_5,teqp,regenerador,0.14,516.853658631958,396.406050594443,364.92490261757706
ext_eps_hrvg_5,teqp,regenerador,0.15,512.7879180985195,395.6188895594798,364.24514708035645
ext_eps_hrvg_5,teqp,regenerador,0.16,508.7221775650809,394.83058032652735,363.56473526018
ext_eps_hrvg_5,teqp,regenerador,0.17,504.65643703164244,394.0411332122204,362.8836721093484
ext_eps_hrvg_5,teqp,regenerador,0.18,500.5906964982039,393.25055841041274,362.2019625278031
ext_eps_hrvg_5,teqp,regenerador,0.19,496.52495596476535,392.45886599357544,361.5196113635181
ext_eps_hrvg_5,teqp,regenerador,0.2,492.4592154313268,391.6660659141439,360.8366234128861
ext_eps_hrvg_5,teqp,regenerador,0.21,488.39347489788827,390.87216800669535,360.153003421095
ext_eps_hrvg_5,teqp,regenerador,0.22,484.3277343644497,390.077181986267,359.46875608249104
ext_eps_hrvg_5,teqp,regenerador,0.23,480.26199383101124,389.2811174542189,358.7838860408455
ext_eps_hrvg_5,teqp,regenerador,0.24,476.1962532975727,388.4839838957604,358.09839788980054
ext_eps_hrvg_5,teqp,regenerador,0.25,472.13051276413415,387.6857906826761,357.41229617369527
ext_eps_hrvg_5,teqp,regenerador,0.26,468.06477223069567,386.8865470742324,356.72558538644256
ext_eps_hrvg_5,teqp,regenerador,0.27,463.9990316972571,386.0862622183113,356.03826997341383
ext_eps_hrvg_5,teqp,regenerador,0.28,459.9332911638186,385.2849451525054,355.35035433094527
ext_eps_hrvg_5,teqp,regenerador,0.29,455.86755063038004,384.4826048051925,354.66184280678414
ext_eps_hrvg_5,teqp,regenerador,0.3,451.8018100969415,383.67924999654247,353.97273970036974
ext_eps_hrvg_5,teqp,regenerador,0.31,447.73606956350295,382.8748894401028,353.2830492631046
ext_eps_hrvg_5,teqp,regenerador,0.32,443.6703290300644,382.0695317411752,352.5927756986108
ext_eps_hrvg_5,teqp,regenerador,0.33,439.6045884966259,381.2631854028222,351.9019231629774
ext_eps_hrvg_5,teqp,regenerador,0.34,435.5388479631874,380.45585882176255,351.210495764996
ext_eps_hrvg_5,teqp,regenerador,0.35,431.4731074297489,379.6475602917605,350.5184975663775
ext_eps_hrvg_5,teqp,regenerador,0.36,427.40736689631035,378.83829800398047,349.82593258195965
ext_eps_hrvg_5,teqp,regenerador,0.37,423.3416263628718,378.0280800478118,349.1328047798891
ext_eps_hrvg_5,teqp,regenerador,0.38,419.27588582943326,377.2169144116652,348.43911808353107
ext_eps_hrvg_5,teqp,regenerador,0.39,415.2101452959947,376.4048089837362,347.744876366117
ext_eps_hrvg_5,teqp,regenerador,0.4,411.1444047625562,375.59177155273784,347.0500834581283
ext_eps_hrvg_5,teqp,regenerador,0.41,407.0786642291177,374.7778098086003,346.3547431430073
ext_eps_hrvg_5,teqp,regenerador,0.42,403.01292369567915,373.9629313431292,345.65885915847616
ext_eps_hrvg_5,teqp,regenerador,0.43,398.9471831622406,373.14714365208056,344.96243519660584
ext_eps_hrvg_5,teqp,regenerador,0.44,394.88144262880206,372.3304541304521,344.2654749039365
ext_eps_hrvg_5,teqp,regenerador,0.45,390.8157020953636,371.5128700816361,343.56798188159183
ext_eps_hrvg_5,teqp,regenerador,0.46,386.74996156192503,370.6943987108492,342.86995968537366
ext_eps_hrvg_5,teqp,regenerador,0.47,382.6842210284865,369.8750471287059,342.1714118258481
ext_eps_hrvg_5,teqp,regenerador,0.48,378.61848049504795,369.05482235118797,341.4723417684173
ext_eps_hrvg_5,teqp,regenerador,0.49,374.5527399616094,368.23373130011964,340.77275293337794
ext_eps_hrvg_5,teqp,regenerador,0.5,370.48699942817086,367.4117808036059,340.0726486958726
ext_eps_hrvg_5,teqp,regenerador,0.51,366.4212588947323,366.5889775964426,339.3720323870996
ext_eps_hrvg_5,teqp,regenerador,0.52,362.35551836129383,365.76532832049486,338.67090728952587
ext_eps_hrvg_5,teqp,regenerador,0.53,358.2897778278553,364.9408395250255,337.96927664596393
ext_eps_hrvg_5,teqp,regenerador,0.54,354.22403729441675,364.1155176670285,337.26714365063873
ext_eps_hrvg_5,teqp,regenerador,0.55,350.1582967609782,363.2893691115836,336.5645114535964
ext_eps_hrvg_5,teqp,regenerador,0.56,346.0925562275397,362.4624001319146,335.8613831597637
ext_eps_hrvg_5,teqp,regenerador,0.57,342.0268156941012,361.6346169097801,335.1577618288878
ext_eps_hrvg_5,teqp,regenerador,0.58,337.96107516066263,360.8060255355804,334.4536504754474
ext_eps_hrvg_5,teqp,regenerador,0.59,333.8953346272241,359.9766320085125,333.74905206855897
ext_eps_hrvg_5,teqp,regenerador,0.6,329.8295940937856,359.14644223667784,333.04396953185136
ext_eps_hrvg_5,teqp,regenerador,0.61,325.76385356034706,358.3154620371559,332.33840574333044
ext_eps_hrvg_5,teqp,regenerador,0.62,321.6981130269085,357.4836971360362,331.632363535216
ext_eps_hrvg_5,teqp,regenerador,0.63,317.63237249347,356.6511531684111,330.92584569376055
ext_eps_hrvg_5,teqp,regenerador,0.64,313.56663196003143,355.8178356783285,330.2188549590409
ext_eps_hrvg_5,teqp,regenerador,0.65,309.5008914265929,354.9837501186959,329.5113940247242
ext_eps_hrvg_5,teqp,regenerador,0.66,305.4351508931544,354.14890185114217,328.8034655402201
ext_eps_hrvg_5,teqp,regenerador,0.67,301.36941035971586,353.3132961479472,328.0950721010413
ext_eps_hrvg_5,teqp,regenerador,0.68,297.3036698262773,352.47693818347057,327.38621626387766
ext_eps_hrvg_5,teqp,regenerador,0.69,293.2379292928388,351.6398330479765,326.6769005333842
ext_eps_hrvg_5,teqp,regenerador,0.7,289.1721887594003,350.80198573510916,325.96712736734344
ext_eps_hrvg_5,teqp,regenerador,0.71,285.10644822596174,349.9634011469528,325.2568991753499
ext_eps_hrvg_5,teqp,regenerador,0.72,281.0407076925232,349.12408409265834,324.54621831841746
ext_eps_hrvg_5,teqp,regenerador,0.73,276.97496715908466,348.28403928799366,323.83508710855676
ext_eps_hrvg_5,teqp,regenerador,0.74,272.90922662564617,347.44327135483763,323.1235078083278
ext_eps_hrvg_5,teqp,regenerador,0.75,268.8434860922076,346.6017848206199,322.41148263035274
ext_eps_hrvg_5,teqp,regenerador,0.76,264.7777455587691,345.759584117711,321.699013736807
ext_eps_hrvg_5,teqp,regenerador,0.77,260.71200502533054,344.9166735827417,320.9861032509029
ext_eps_hrvg_5,teqp,regenerador,0.78,256.646264491892,344.07305745591054,320.2727532394178
ext_eps_hrvg_5,teqp,regenerador,0.79,252.58052395845345,343.2287398799403,319.55896568932
ext_eps_hrvg_5,teqp,regenerador,0.8,248.5147834250149,342.3837248997896,318.8447425554602
ext_eps_hrvg_5,teqp,regenerador,0.81,244.44904289157643,341.5380164835114,318.1300857382947
ext_eps_hrvg_5,teqp,regenerador,0.82,240.38330235813794,340.69161849054876,317.4149970851107
ext_eps_hrvg_5,teqp,regenerador,0.83,236.3175618246994,339.84453462499476,316.6994783874601
ext_eps_hrvg_5,teqp,regenerador,0.84,232.25182129126085,338.99676852910403,315.9835313812168
ext_eps_hrvg_5,teqp,regenerador,0.85,228.1860807578223,338.1483237416379,315.2671577455408
ext_eps_hrvg_5,teqp,regenerador,0.86,224.12034022438377,337.2992031965583,314.5503586019719
ext_eps_hrvg_5,teqp,regenerador,0.87,220.05459969094522,336.44941122163056,313.8331365134748
ext_eps_hrvg_5,teqp,regenerador,0.88,215.98885915750668,335.5989505369409,313.1154924834319
ext_eps_hrvg_5,teqp,regenerador,0.89,211.9231186240682,334.74782425331836,312.3974279545858
ext_eps_hrvg_5,teqp,regenerador,0.9,207.85737809062965,333.89603537066193,311.6789443079264
ext_eps_hrvg_5,teqp,regenerador,0.91,203.7916375571911,333.04358677615915,310.9600428615185
ext_eps_hrvg_5,teqp,regenerador,0.92,199.72589702375257,332.1904812424002,310.24072486927486
ext_eps_hrvg_5,teqp,regenerador,0.93,195.66015649031402,331.33672142537677,309.52099151966183
ext_eps_hrvg_5,teqp,regenerador,0.94,191.59441595687554,330.4823098652627,308.80084393433555
ext_eps_hrvg_5,teqp,regenerador,0.95,187.528675423437,329.62724897390405,308.08028316672136
ext_eps_hrvg_5,teqp,regenerador,0.96,183.46293488999845,328.77154104767874,307.35931020050225
ext_eps_hrvg_5,teqp,regenerador,0.97,179.39719435655996,327.9151882537951,306.6379259512209
ext_eps_hrvg_5,teqp,regenerador,0.98,175.33145382312142,327.0581926317826,305.91613125223466
ext_eps_hrvg_5,teqp,regenerador,0.99,171.26571328968288,326.2005560897283,305.1939268732378
ext_eps_hrvg_5,teqp,regenerador,1.0,167.19997275624434,325.3422804007393,304.47131350164267
ext_eps_hrvg_5,teqp,hrvg,0.0,446.4681780724732,409.1040301235357,374.3696688450047
ext_eps_hrvg_5,teqp,condensador,0.0,401.1620519337205,323.0658626426075,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.025,454.73460602238106,409.1040301235357,375.9896810686069
ext_eps_hrvg_5,teqp,condensador,0.025,393.6106921730159,322.68839250564946,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.05,463.00103397228895,409.1040301235357,377.6052837410358
ext_eps_hrvg_5,teqp,condensador,0.05,386.0593324123113,322.31520498043835,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.075,471.2674619221968,409.1040301235357,379.21639028807624
ext_eps_hrvg_5,teqp,condensador,0.075,378.50797265160674,321.9462888017653,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.1,479.5338898721046,409.1040301235357,380.8229135270292
ext_eps_hrvg_5,teqp,condensador,0.1,370.95661289090214,321.5816304014213,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.125,487.8003178220125,409.1040301235357,382.42476210457056
ext_eps_hrvg_5,teqp,condensador,0.125,363.40525313019754,321.2212146868616,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.15,496.06674577192035,409.1040301235357,384.0218442577272
ext_eps_hrvg_5,teqp,condensador,0.15,355.853893369493,320.8650249726094,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.175,504.3331737218282,409.1040301235357,385.6140645721424
ext_eps_hrvg_5,teqp,condensador,0.175,348.3025336087884,320.51304303955214,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.2,512.5996016717361,409.1040301235357,387.20132573194974
ext_eps_hrvg_5,teqp,condensador,0.2,340.7511738480838,320.1652492424219,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.225,520.866029621644,409.1040301235357,388.7835278607223
ext_eps_hrvg_5,teqp,condensador,0.225,333.1998140873792,319.8216225441479,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.25,529.1324575715518,409.1040301235357,390.3605685301683
ext_eps_hrvg_5,teqp,condensador,0.25,325.6484543266746,319.4821406035795,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.275,537.3988855214596,409.1040301235357,391.9323426854228
ext_eps_hrvg_5,teqp,condensador,0.275,318.09709456597005,319.1467798376796,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.3,545.6653134713674,409.1040301235357,393.49874256721176
ext_eps_hrvg_5,teqp,condensador,0.3,310.54573480526545,318.8155154958988,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.325,553.9317414212753,409.1040301235357,394.9036945464212
ext_eps_hrvg_5,teqp,condensador,0.325,302.99437504456085,318.48832171444894,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.35,562.1981693711832,409.1040301235357,395.30272963253
ext_eps_hrvg_5,teqp,condensador,0.35,295.4430152838563,318.16517173570946,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.375,570.4645973210911,409.1040301235357,395.706583645337
ext_eps_hrvg_5,teqp,condensador,0.375,287.8916555231517,317.8460371362828,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.4,578.7310252709989,409.1040301235357,396.1152538498645
ext_eps_hrvg_5,teqp,condensador,0.4,280.3402957624471,317.53088962850904,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.425,586.9974532209068,409.1040301235357,396.5287342245424
ext_eps_hrvg_5,teqp,condensador,0.425,272.7889360017425,317.21969949160706,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.45,595.2638811708146,409.1040301235357,396.9470157558041
ext_eps_hrvg_5,teqp,condensador,0.45,265.2375762410379,316.9124354627729,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.475,603.5303091207224,409.1040301235357,397.3700856225849
ext_eps_hrvg_5,teqp,condensador,0.475,257.68621648033337,316.6090669605575,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.5,611.7967370706303,409.1040301235357,397.797927827562
ext_eps_hrvg_5,teqp,condensador,0.5,250.13485671962877,316.30956264345593,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.525,620.0631650205382,409.1040301235357,398.23052280428783
ext_eps_hrvg_5,teqp,condensador,0.525,242.58349695892417,316.0138882639843,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.55,628.329592970446,409.1040301235357,398.6678474535877
ext_eps_hrvg_5,teqp,condensador,0.55,235.0321371982196,315.7220112455754,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.575,636.5960209203538,409.1040301235357,399.1098749721227
ext_eps_hrvg_5,teqp,condensador,0.575,227.48077743751503,315.43389782004886,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.6,644.8624488702617,409.1040301235357,399.5565749467542
ext_eps_hrvg_5,teqp,condensador,0.6,219.92941767681043,315.14951363748,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.625,653.1288768201696,409.1040301235357,400.00791316498
ext_eps_hrvg_5,teqp,condensador,0.625,212.37805791610583,314.86882365214626,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.65,661.3953047700775,409.1040301235357,400.46385158342343
ext_eps_hrvg_5,teqp,condensador,0.65,204.82669815540126,314.59179278435334,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.675,669.6617327199854,409.1040301235357,400.9243488598552
ext_eps_hrvg_5,teqp,condensador,0.675,197.27533839469666,314.318385029224,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.7,677.9281606698931,409.1040301235357,401.3893588195417
ext_eps_hrvg_5,teqp,condensador,0.7,189.7239786339921,314.04856423399764,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.725,686.194588619801,409.1040301235357,401.85883242642666
ext_eps_hrvg_5,teqp,condensador,0.725,182.17261887328752,313.7822945530385,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.75,694.4610165697088,409.1040301235357,402.33271637064803
ext_eps_hrvg_5,teqp,condensador,0.75,174.62125911258292,313.5195388488408,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.775,702.7274445196167,409.1040301235357,402.8109533303055
ext_eps_hrvg_5,teqp,condensador,0.775,167.06989935187832,313.26026020797997,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.8,710.9938724695246,409.1040301235357,403.29348249291917
ext_eps_hrvg_5,teqp,condensador,0.8,159.51853959117375,313.0044215189692,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.825,719.2603004194324,409.1040301235357,403.7802390244685
ext_eps_hrvg_5,teqp,condensador,0.825,151.96717983046918,312.75198539805785,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.85,727.5267283693403,409.1040301235357,404.27115410995845
ext_eps_hrvg_5,teqp,condensador,0.85,144.4158200697646,312.50291452214043,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.875,735.793156319248,409.1040301235357,404.7661554881394
ext_eps_hrvg_5,teqp,condensador,0.875,136.86446030906,311.7452749262216,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.9,744.059584269156,409.1040301235357,405.26516692093367
ext_eps_hrvg_5,teqp,condensador,0.9,129.3131005483554,310.15768884132115,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.925,752.3260122190638,409.1040301235357,405.76810854420665
ext_eps_hrvg_5,teqp,condensador,0.925,121.76174078765081,308.5679881501306,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.95,760.5924401689717,409.1040301235357,406.2748968364391
ext_eps_hrvg_5,teqp,condensador,0.95,114.21038102694627,306.97618659611817,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,0.975,768.8588681188796,409.1040301235357,406.7854444719717
ext_eps_hrvg_5,teqp,condensador,0.975,106.65902126624167,305.3822962164065,289.65793082408635
ext_eps_hrvg_5,teqp,hrvg,1.0,777.1252960687874,409.1040301235357,407.2996617171705
ext_eps_hrvg_5,teqp,condensador,1.0,99.10766150553707,303.7863272499153,289.65793082408635
ext_eps_hrvg_4,teqp,regenerador,0.0,599.3494458054415,411.23996681417873,386.60759986691136
ext_eps_hrvg_4,teqp,regenerador,0.01,595.069833220262,410.4389676554615,385.89280557636215
ext_eps_hrvg_4,teqp,regenerador,0.02,590.7902206350826,409.6364321036974,385.17703072324485
ext_eps_hrvg_4,teqp,regenerador,0.03,586.5106080499031,408.8323755658634,384.46028381164894
ext_eps_hrvg_4,teqp,regenerador,0.04,582.2309954647236,408.02681324346037,383.7425733823956
ext_eps_hrvg_4,teqp,regenerador,0.05,577.9513828795441,407.2197601451532,383.0239083602152
ext_eps_hrvg_4,teqp,regenerador,0.06,573.6717702943647,406.41123108965417,382.30429605089097
ext_eps_hrvg_4,teqp,regenerador,0.07,569.3921577091852,405.601240708531,381.58374516862693
ext_eps_hrvg_4,teqp,regenerador,0.08,565.1125451240057,404.78980344893097,380.86226383708964
ext_eps_hrvg_4,teqp,regenerador,0.09,560.8329325388263,403.97693357665804,380.1398605904278
ext_eps_hrvg_4,teqp,regenerador,0.1,556.5533199536468,403.16264517769116,379.4165423742691
ext_eps_hrvg_4,teqp,regenerador,0.11,552.2737073684673,402.3469521619928,378.69231760586297
ext_eps_hrvg_4,teqp,regenerador,0.12,547.9940947832879,401.5298682652994,377.96719406366924
ext_eps_hrvg_4,teqp,regenerador,0.13,543.7144821981084,400.7114070516793,377.24117936579233
ext_eps_hrvg_4,teqp,regenerador,0.14,539.4348696129289,399.8915819158972,376.51428111302783
ext_eps_hrvg_4,teqp,regenerador,0.15,535.1552570277495,399.0704058410785,375.7865068218262
ext_eps_hrvg_4,teqp,regenerador,0.16,530.87564444257,398.24789259710474,375.0578639260586
ext_eps_hrvg_4,teqp,regenerador,0.17,526.5960318573905,397.424054621258,374.3283597774046
ext_eps_hrvg_4,teqp,regenerador,0.18,522.316419272211,396.598904247619,373.59800164627353
ext_eps_hrvg_4,teqp,regenerador,0.19,518.0368066870316,395.7724546542571,372.86679672261147
ext_eps_hrvg_4,teqp,regenerador,0.2,513.7571941018521,394.9447180764818,372.1347521166916
ext_eps_hrvg_4,teqp,regenerador,0.21,509.47758151667256,394.1157067850513,371.40187485988514
ext_eps_hrvg_4,teqp,regenerador,0.22,505.1979689314931,393.2854328982342,370.6681719054003
ext_eps_hrvg_4,teqp,regenerador,0.23,500.91835634631366,392.4539083836739,369.9336501290063
ext_eps_hrvg_4,teqp,regenerador,0.24,496.63874376113415,391.6211450602031,369.1983163308333
ext_eps_hrvg_4,teqp,regenerador,0.25,492.3591311759547,390.7871545996086,368.46217723191444
ext_eps_hrvg_4,teqp,regenerador,0.26,488.0795185907752,389.9519485283386,367.7252394817582
ext_eps_hrvg_4,teqp,regenerador,0.27,483.79990600559574,389.11553822915437,366.9875096530736
ext_eps_hrvg_4,teqp,regenerador,0.28,479.52029342041624,388.27793494362714,366.2489942450411
ext_eps_hrvg_4,teqp,regenerador,0.29,475.2406808352368,387.43914977096654,365.5096996834706
ext_eps_hrvg_4,teqp,regenerador,0.3,470.96106825005734,386.59919367336244,364.7696323214143
ext_eps_hrvg_4,teqp,regenerador,0.31,466.68145566487783,385.75807747479615,364.02879843976245
ext_eps_hrvg_4,teqp,regenerador,0.32,462.4018430796984,384.91581186343615,363.2872042478212
ext_eps_hrvg_4,teqp,regenerador,0.33,458.12223049451893,384.07240739292405,362.544855948729
ext_eps_hrvg_4,teqp,regenerador,0.34,453.8426179093394,383.2278744837418,361.8017594157492
ext_eps_hrvg_4,teqp,regenerador,0.35,449.56300532416,382.3822234245416,361.0579208412284
ext_eps_hrvg_4,teqp,regenerador,0.36,445.2833927389805,381.53546437343334,360.313346088722
ext_eps_hrvg_4,teqp,regenerador,0.37,441.003780153801,380.68760735927947,359.5680410180128
ext_eps_hrvg_4,teqp,regenerador,0.38,436.7241675686215,379.838662282573,358.82201141980744
ext_eps_hrvg_4,teqp,regenerador,0.39,432.44455498344206,378.9886389173655,358.0752630172443
ext_eps_hrvg_4,teqp,regenerador,0.4,428.1649423982626,378.1375469115643,357.3278014658044
ext_eps_hrvg_4,teqp,regenerador,0.41,423.8853298130831,377.2853957884581,356.579632353847
ext_eps_hrvg_4,teqp,regenerador,0.42,419.60571722790365,376.43219494767783,355.8307612030227
ext_eps_hrvg_4,teqp,regenerador,0.43,415.3261046427242,375.57795366620473,355.0811934686657
ext_eps_hrvg_4,teqp,regenerador,0.44,411.0464920575447,374.72268109933924,354.33093454017126
ext_eps_hrvg_4,teqp,regenerador,0.45,406.7668794723652,373.86638628163166,353.5799897413541
ext_eps_hrvg_4,teqp,regenerador,0.46,402.48726688718574,373.00907812776643,352.82836433078273
ext_eps_hrvg_4,teqp,regenerador,0.47,398.2076543020063,372.15076543340643,352.07606350209215
ext_eps_hrvg_4,teqp,regenerador,0.48,393.9280417168268,371.29145687597617,351.3230923842649
ext_eps_hrvg_4,teqp,regenerador,0.49,389.64842913164733,370.43116101689577,350.5694560436109
ext_eps_hrvg_4,teqp,regenerador,0.5,385.3688165464679,369.56988629740613,349.81515947878034
ext_eps_hrvg_4,teqp,regenerador,0.51,381.0892039612884,368.7076410463809,349.06020762764814
ext_eps_hrvg_4,teqp,regenerador,0.52,376.80959137610887,367.84443347570254,348.30460536364865
ext_eps_hrvg_4,teqp,regenerador,0.53,372.5299787909294,366.9802716828503,347.5483574969212
ext_eps_hrvg_4,teqp,regenerador,0.54,368.25036620574997,366.1151636511865,346.79146877448045
ext_eps_hrvg_4,teqp,regenerador,0.55,363.97075362057046,365.2491172504947,346.0339438803948
ext_eps_hrvg_4,teqp,regenerador,0.56,359.69114103539096,364.3821402374729,345.275787435946
ext_eps_hrvg_4,teqp,regenerador,0.57,355.41152845021156,363.51424025618627,344.51700399976437
ext_eps_hrvg_4,teqp,regenerador,0.58,351.13191586503206,362.64542483844724,343.75759806794434
ext_eps_hrvg_4,teqp,regenerador,0.59,346.8523032798526,361.77570140508055,342.99757407414313
ext_eps_hrvg_4,teqp,regenerador,0.6,342.57269069467316,360.9050772620923,342.2369363895716
ext_eps_hrvg_4,teqp,regenerador,0.61,338.29307810949365,360.0335596090907,341.4756893227245
ext_eps_hrvg_4,teqp,regenerador,0.62,334.0134655243142,359.16115553142123,340.71383712191243
ext_eps_hrvg_4,teqp,regenerador,0.63,329.7338529391347,358.28787200439234,339.95138396984373
ext_eps_hrvg_4,teqp,regenerador,0.64,325.45424035395524,357.4137158925981,339.18833398913296
ext_eps_hrvg_4,teqp,regenerador,0.65,321.17462776877574,356.5386939500068,338.42469123948035
ext_eps_hrvg_4,teqp,regenerador,0.66,316.8950151835963,355.662812819994,337.66045971814935
ext_eps_hrvg_4,teqp,regenerador,0.67,312.6154025984168,354.78607903532185,336.8956433598677
ext_eps_hrvg_4,teqp,regenerador,0.68,308.33579001323733,353.9084990180664,336.1302460366951
ext_eps_hrvg_4,teqp,regenerador,0.69,304.0561774280579,353.0300790794813,335.3642715578667
ext_eps_hrvg_4,teqp,regenerador,0.7,299.77656484287843,352.1508254198035,334.59772366960414
ext_eps_hrvg_4,teqp,regenerador,0.71,295.4969522576989,351.27074412798436,333.8306060548912
ext_eps_hrvg_4,teqp,regenerador,0.72,291.2173396725195,350.38984118352437,333.0629223332205
ext_eps_hrvg_4,teqp,regenerador,0.73,286.93772708733997,349.5081224485642,332.29467606029465
ext_eps_hrvg_4,teqp,regenerador,0.74,282.6581145021605,348.6255936787416,331.525870727691
ext_eps_hrvg_4,teqp,regenerador,0.75,278.378501916981,347.74226051408135,330.7565097648824
ext_eps_hrvg_4,teqp,regenerador,0.76,274.09888933180156,346.85812848174464,329.9865965301065
ext_eps_hrvg_4,teqp,regenerador,0.77,269.81927674662205,345.9732029948908,329.2161343234674
ext_eps_hrvg_4,teqp,regenerador,0.78,265.5396641614426,345.0874893519733,328.4451263757759
ext_eps_hrvg_4,teqp,regenerador,0.79,261.2600515762631,344.20099273595406,327.6735758523135
ext_eps_hrvg_4,teqp,regenerador,0.8,256.98043899108364,343.31371821344544,326.9014858515993
ext_eps_hrvg_4,teqp,regenerador,0.81,252.70082640590414,342.425670733766,326.1288594047979
ext_eps_hrvg_4,teqp,regenerador,0.82,248.42121382072474,341.53685512792396,325.35569947507986
ext_eps_hrvg_4,teqp,regenerador,0.83,244.14160123554524,340.64727610735815,324.58200895693784
ext_eps_hrvg_4,teqp,regenerador,0.84,239.8619886503658,339.75693826310845,323.80779067544796
ext_eps_hrvg_4,teqp,regenerador,0.85,235.58237606518628,338.86584607588,323.0330473854872
ext_eps_hrvg_4,teqp,regenerador,0.86,231.30276348000683,337.974003927228,322.25778177594844
ext_eps_hrvg_4,teqp,regenerador,0.87,227.02315089482732,337.08141598575077,321.4819964842666
ext_eps_hrvg_4,teqp,regenerador,0.88,222.74353830964787,336.18808634567773,320.705694018368
ext_eps_hrvg_4,teqp,regenerador,0.89,218.46392572446837,335.29401897302023,319.92887684015875
ext_eps_hrvg_4,teqp,regenerador,0.9,214.18431313928892,334.39921720372246,319.15154734284494
ext_eps_hrvg_4,teqp,regenerador,0.91,209.9047005541094,333.50368574168226,318.37370783933613
ext_eps_hrvg_4,teqp,regenerador,0.92,205.62508796892996,332.6074276566416,317.5953605662378
ext_eps_hrvg_4,teqp,regenerador,0.93,201.3454753837505,331.7104463819423,316.8165076815195
ext_eps_hrvg_4,teqp,regenerador,0.94,197.06586279857106,330.8127452121376,316.0371512631585
ext_eps_hrvg_4,teqp,regenerador,0.95,192.78625021339155,329.91432730044943,315.2572928076975
ext_eps_hrvg_4,teqp,regenerador,0.96,188.5066376282121,329.0151956560585,314.47693522872527
ext_eps_hrvg_4,teqp,regenerador,0.97,184.2270250430326,328.11535314417347,313.6960798552715
ext_eps_hrvg_4,teqp,regenerador,0.98,179.94741245785315,327.21480247230994,312.9147284301086
ext_eps_hrvg_4,teqp,regenerador,0.99,175.66779987267364,326.3135462036364,312.132882607965
ext_eps_hrvg_4,teqp,regenerador,1.0,171.3881872874942,325.41158674058346,311.35054395363267
ext_eps_hrvg_4,teqp,hrvg,0.0,505.7674524203928,412.5368932453263,386.60759986691136
ext_eps_hrvg_4,teqp,condensador,0.0,369.55063691015835,339.3597607613811,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.025,512.2315557932999,412.5368932453263,387.8505120760672
ext_eps_hrvg_4,teqp,condensador,0.025,363.5336603779978,339.0865364559929,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.05,518.695659166207,412.5368932453263,389.0903751709716
ext_eps_hrvg_4,teqp,condensador,0.05,357.51668384583724,338.8159195965214,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.075,525.159762539114,412.5368932453263,390.32714162457125
ext_eps_hrvg_4,teqp,condensador,0.075,351.4997073136767,338.5479001242429,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.1,531.6238659120211,412.5368932453263,391.56076297599986
ext_eps_hrvg_4,teqp,condensador,0.1,345.4827307815161,338.2824666874448,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.125,538.0879692849281,412.5368932453263,392.7911898098138
ext_eps_hrvg_4,teqp,condensador,0.125,339.4657542493556,338.01960794320075,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.15,544.5520726578352,412.5368932453263,394.01837173437394
ext_eps_hrvg_4,teqp,condensador,0.15,333.448777717195,337.7593119653668,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.175,551.0161760307423,412.5368932453263,395.24225735938967
ext_eps_hrvg_4,teqp,condensador,0.175,327.4318011850345,337.50156610749633,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.2,557.4802794036494,412.5368932453263,396.4627942726266
ext_eps_hrvg_4,teqp,condensador,0.2,321.4148246528739,337.246357501958,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.225,563.9443827765565,412.5368932453263,397.679929200095
ext_eps_hrvg_4,teqp,condensador,0.225,315.3978481207134,336.9936733222972,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.25,570.4084861494636,412.5368932453263,398.89360705841875
ext_eps_hrvg_4,teqp,condensador,0.25,309.38087158855285,336.74349904440606,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.275,576.8725895223706,412.5368932453263,400.10377277351745
ext_eps_hrvg_4,teqp,condensador,0.275,303.36389505639227,336.49582088011624,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.3,583.3366928952777,412.5368932453263,401.1263082399783
ext_eps_hrvg_4,teqp,condensador,0.3,297.34691852423174,336.25062429883315,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.325,589.8007962681847,412.5368932453263,401.4505376812561
ext_eps_hrvg_4,teqp,condensador,0.325,291.32994199207116,336.007894408026,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.35,596.2648996410918,412.5368932453263,401.7776369845922
ext_eps_hrvg_4,teqp,condensador,0.35,285.31296545991063,335.76761597307717,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.375,602.7290030139989,412.5368932453263,402.1075992068478
ext_eps_hrvg_4,teqp,condensador,0.375,279.29598892775005,335.5297734337657,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.4,609.193106386906,412.5368932453263,402.4404162223321
ext_eps_hrvg_4,teqp,condensador,0.4,273.2790123955895,335.29435083880446,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.425,615.6572097598131,412.5368932453263,402.7760784941442
