tag,motor,equipo,f,h,T_caliente,T_frio
ext_eps_hrvg_4,teqp,condensador,0.425,267.262035863429,335.0613322760309,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.45,622.1213131327202,412.5368932453263,403.1145754720499
ext_eps_hrvg_4,teqp,condensador,0.45,261.2450593312684,334.8307010611475,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.475,628.5854165056272,412.5368932453263,403.4558950226974
ext_eps_hrvg_4,teqp,condensador,0.475,255.22808279910785,334.6024405791063,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.5,635.0495198785343,412.5368932453263,403.80002382338654
ext_eps_hrvg_4,teqp,condensador,0.5,249.2111062669473,334.3765338919489,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.525,641.5136232514415,412.5368932453263,404.14694719945237
ext_eps_hrvg_4,teqp,condensador,0.525,243.19412973478674,334.15296381338976,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.55,647.9777266243485,412.5368932453263,404.496649133294
ext_eps_hrvg_4,teqp,condensador,0.55,237.1771532026262,333.2675417284175,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.575,654.4418299972556,412.5368932453263,404.84911225409104
ext_eps_hrvg_4,teqp,condensador,0.575,231.16017667046566,332.0255562149064,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.6,660.9059333701626,412.5368932453263,405.20431782896407
ext_eps_hrvg_4,teqp,condensador,0.6,225.1432001383051,330.7820348410565,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.625,667.3700367430697,412.5368932453263,405.5622457556804
ext_eps_hrvg_4,teqp,condensador,0.625,219.12622360614455,329.5369934303463,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.65,673.8341401159768,412.5368932453263,405.9228745569615
ext_eps_hrvg_4,teqp,condensador,0.65,213.10924707398397,328.29044731789514,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.675,680.2982434888838,412.5368932453263,406.2861813763971
ext_eps_hrvg_4,teqp,condensador,0.675,207.0922705418234,327.0424113603107,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.7,686.7623468617909,412.5368932453263,406.6521418750939
ext_eps_hrvg_4,teqp,condensador,0.7,201.07529400966288,325.7928999186151,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.725,693.226450234698,412.5368932453263,407.02073089315036
ext_eps_hrvg_4,teqp,condensador,0.725,195.05831747750233,324.5419268582961,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.75,699.6905536076051,412.5368932453263,407.39192070388793
ext_eps_hrvg_4,teqp,condensador,0.75,189.04134094534177,323.28950554180244,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.775,706.1546569805122,412.5368932453263,407.7656833504034
ext_eps_hrvg_4,teqp,condensador,0.775,183.02436441318122,322.0356488671503,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.8,712.6187603534192,412.5368932453263,408.1419890737232
ext_eps_hrvg_4,teqp,condensador,0.8,177.00738788102066,320.78036912699787,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.825,719.0828637263263,412.5368932453263,408.520806698136
ext_eps_hrvg_4,teqp,condensador,0.825,170.99041134886014,319.52367811764947,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.85,725.5469670992334,412.5368932453263,408.9021035101523
ext_eps_hrvg_4,teqp,condensador,0.85,164.97343481669958,318.2655871054145,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.875,732.0110704721404,412.5368932453263,409.28584639641747
ext_eps_hrvg_4,teqp,condensador,0.875,158.956458284539,317.0061068064102,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.9,738.4751738450475,412.5368932453263,409.6719994690374
ext_eps_hrvg_4,teqp,condensador,0.9,152.93948175237844,315.74524687324254,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.925,744.9392772179547,412.5368932453263,410.06052652185866
ext_eps_hrvg_4,teqp,condensador,0.925,146.9225052202179,314.4830178809409,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.95,751.4033805908616,412.5368932453263,410.45138965767404
ext_eps_hrvg_4,teqp,condensador,0.95,140.90552868805736,313.2194283111239,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,0.975,757.8674839637688,412.5368932453263,410.8445499173579
ext_eps_hrvg_4,teqp,condensador,0.975,134.8885521558968,311.95448653468264,301.6758644142189
ext_eps_hrvg_4,teqp,hrvg,1.0,764.3315873366759,412.5368932453263,411.2399668238804
ext_eps_hrvg_4,teqp,condensador,1.0,128.87157562373625,310.688200292796,301.6758644142189
ext_eps_hrvg_9,teqp,regenerador,0.0,559.0522914217144,416.26660545850586,373.1698083558302
ext_eps_hrvg_9,teqp,regenerador,0.01,554.4976444482531,415.36160035621793,372.5003030144456
ext_eps_hrvg_9,teqp,regenerador,0.02,549.9429974747918,414.4552280158718,371.8301917615423
ext_eps_hrvg_9,teqp,regenerador,0.03,545.3883505013306,413.54749979680184,371.15947858105557
ext_eps_hrvg_9,teqp,regenerador,0.04,540.8337035278693,412.6384269015176,370.4881674124613
ext_eps_hrvg_9,teqp,regenerador,0.05,536.279056554408,411.7280203770955,369.8162621509758
ext_eps_hrvg_9,teqp,regenerador,0.06,531.7244095809467,410.8162911165431,369.14376664774045
ext_eps_hrvg_9,teqp,regenerador,0.07,527.1697626074855,409.90324986010165,368.47068471000694
ext_eps_hrvg_9,teqp,regenerador,0.08,522.6151156340242,408.988907196511,367.7970201013012
ext_eps_hrvg_9,teqp,regenerador,0.09,518.060468660563,408.0732735642085,367.122776541575
ext_eps_hrvg_9,teqp,regenerador,0.1,513.5058216871016,407.1563592524879,366.44795770695646
ext_eps_hrvg_9,teqp,regenerador,0.11,508.9511747136404,406.2381744025997,365.7725672318976
ext_eps_hrvg_9,teqp,regenerador,0.12,504.3965277401791,405.3187290088007,365.0966087053411
ext_eps_hrvg_9,teqp,regenerador,0.13,499.84188076671785,404.39803291935004,364.4200856747281
ext_eps_hrvg_9,teqp,regenerador,0.14,495.2872337932566,403.47609583888965,363.7430016441881
ext_eps_hrvg_9,teqp,regenerador,0.15,490.7325868197953,402.5529273241234,363.0653600750127
ext_eps_hrvg_9,teqp,regenerador,0.16,486.177939846334,401.62853679277595,362.38716438573624
ext_eps_hrvg_9,teqp,regenerador,0.17,481.62329287287275,400.7029335179782,361.70841795221025
ext_eps_hrvg_9,teqp,regenerador,0.18,477.06864589941154,399.77612663160414,361.0291241076619
ext_eps_hrvg_9,teqp,regenerador,0.19,472.5139989259502,398.8481251245673,360.34928614274065
ext_eps_hrvg_9,teqp,regenerador,0.2,467.959351952489,397.91893784748055,359.6689073055602
ext_eps_hrvg_9,teqp,regenerador,0.21,463.4047049790277,396.98857351126225,358.98799080171534
ext_eps_hrvg_9,teqp,regenerador,0.22,458.85005800556644,396.0570406883308,358.3065397942982
ext_eps_hrvg_9,teqp,regenerador,0.23,454.29541103210516,395.1243478099381,357.6245574038896
ext_eps_hrvg_9,teqp,regenerador,0.24,449.7407640586439,394.19050317297643,356.94204670854555
ext_eps_hrvg_9,teqp,regenerador,0.25,445.1861170851826,393.2555149340213,356.2590107437606
ext_eps_hrvg_9,teqp,regenerador,0.26,440.63147011172134,392.3193911128673,355.57545250449357
ext_eps_hrvg_9,teqp,regenerador,0.27,436.07682313826007,391.38213959218166,354.89137493683467
ext_eps_hrvg_9,teqp,regenerador,0.28,431.5221761647988,390.4437681177508,354.2067809517398
ext_eps_hrvg_9,teqp,regenerador,0.29,426.9675291913376,389.50428429866116,353.5216734132079
ext_eps_hrvg_9,teqp,regenerador,0.3,422.41288221787624,388.56369560743445,352.8360551432531
ext_eps_hrvg_9,teqp,regenerador,0.31,417.858235244415,387.62200938009306,352.1499289209131
ext_eps_hrvg_9,teqp,regenerador,0.32,413.3035882709537,386.6792328161829,351.46329748212185
ext_eps_hrvg_9,teqp,regenerador,0.33,408.7489412974925,385.73537297871496,350.77616351957397
ext_eps_hrvg_9,teqp,regenerador,0.34,404.19429432403115,384.7904367940675,350.0885296825658
ext_eps_hrvg_9,teqp,regenerador,0.35,399.63964735056993,383.84443105180446,349.40039857682734
ext_eps_hrvg_9,teqp,regenerador,0.36,395.08500037710866,382.8973624044385,348.7117727643266
ext_eps_hrvg_9,teqp,regenerador,0.37,390.5303534036474,381.9492373692896,348.02265476307315
ext_eps_hrvg_9,teqp,regenerador,0.38,385.9757064301861,381.00006231948777,347.33304704688703
ext_eps_hrvg_9,teqp,regenerador,0.39,381.42105945672483,380.0498434980286,346.6429520451444
ext_eps_hrvg_9,teqp,regenerador,0.4,376.86641248326356,379.0985870048384,345.95237214339835
ext_eps_hrvg_9,teqp,regenerador,0.41,372.3117655098023,378.14629880163454,345.2613096846452
ext_eps_hrvg_9,teqp,regenerador,0.42,367.75711853634107,377.1929847103297,344.569767005226
ext_eps_hrvg_9,teqp,regenerador,0.43,363.20247156287974,376.23865041231335,343.8777463051315
ext_eps_hrvg_9,teqp,regenerador,0.44,358.6478245894185,375.2833014965486,343.1852497873112
ext_eps_hrvg_9,teqp,regenerador,0.45,354.0931776159572,374.3269433953891,342.4922796084364
ext_eps_hrvg_9,teqp,regenerador,0.46,349.53853064249597,373.3695807560692,341.7988378785116
ext_eps_hrvg_9,teqp,regenerador,0.47,344.9838836690347,372.41121969024977,341.10492616047225
ext_eps_hrvg_9,teqp,regenerador,0.48,340.4292366955734,371.45186466377925,340.41054746975084
ext_eps_hrvg_9,teqp,regenerador,0.49,335.87458972211215,370.4915204963288,339.71570327382415
ext_eps_hrvg_9,teqp,regenerador,0.5,331.3199427486509,369.5301918597637,339.1898596697014
ext_eps_hrvg_9,teqp,regenerador,0.51,326.7652957751896,368.56788327412414,338.3246259935714
ext_eps_hrvg_9,teqp,regenerador,0.52,322.2106488017283,367.6045990952912,337.6283965999648
ext_eps_hrvg_9,teqp,regenerador,0.53,317.65600182826705,366.6403435417888,336.93170908149483
ext_eps_hrvg_9,teqp,regenerador,0.54,313.1013548548058,365.67512068102195,336.2345651581201
ext_eps_hrvg_9,teqp,regenerador,0.55,308.5467078813445,364.7089349244208,335.536966498548
ext_eps_hrvg_9,teqp,regenerador,0.56,303.99206090788323,363.74178908191567,334.83891471958543
ext_eps_hrvg_9,teqp,regenerador,0.57,299.437413934422,362.77368733767725,334.14041138544803
ext_eps_hrvg_9,teqp,regenerador,0.58,294.88276696096074,361.804633001941,333.44145800988565
ext_eps_hrvg_9,teqp,regenerador,0.59,290.32811998749946,360.83462933981014,332.7420560440749
ext_eps_hrvg_9,teqp,regenerador,0.6,285.7734730140382,359.86367944970624,332.04220689407566
ext_eps_hrvg_9,teqp,regenerador,0.61,281.2188260405769,358.8917862608203,331.34191190611375
ext_eps_hrvg_9,teqp,regenerador,0.62,276.66417906711564,357.91895253040303,330.64117236949977
ext_eps_hrvg_9,teqp,regenerador,0.63,272.10953209365437,356.94518084393576,329.9399895155234
ext_eps_hrvg_9,teqp,regenerador,0.64,267.5548851201931,355.9704736002141,329.23836451861956
ext_eps_hrvg_9,teqp,regenerador,0.65,263.0002381467318,354.9948330277779,328.53629849407076
ext_eps_hrvg_9,teqp,regenerador,0.66,258.44559117327054,354.01826116529287,327.83379249686936
ext_eps_hrvg_9,teqp,regenerador,0.67,253.89094419980927,353.04075986494627,327.1308475206621
ext_eps_hrvg_9,teqp,regenerador,0.68,249.336297226348,352.06233078763864,326.4274644966451
ext_eps_hrvg_9,teqp,regenerador,0.69,244.78165025288678,351.0829753991619,325.7236442924137
ext_eps_hrvg_9,teqp,regenerador,0.7,240.2270032794255,350.1026949663472,325.01938771076453
ext_eps_hrvg_9,teqp,regenerador,0.71,235.67235630596423,349.12149055207624,324.3146954884455
ext_eps_hrvg_9,teqp,regenerador,0.72,231.11770933250295,348.1393630107206,323.60956829484843
ext_eps_hrvg_9,teqp,regenerador,0.73,226.56306235904168,347.15631299007197,322.90400673168216
ext_eps_hrvg_9,teqp,regenerador,0.74,222.0084153855804,346.1723409114536,322.1980113264069
ext_eps_hrvg_9,teqp,regenerador,0.75,217.45376841211913,345.1874469800591,321.4915830411445
ext_eps_hrvg_9,teqp,regenerador,0.76,212.89912143865786,344.2016311719352,320.7847212606888
ext_eps_hrvg_9,teqp,regenerador,0.77,208.34447446519658,343.21489322994233,320.07742679617525
ext_eps_hrvg_9,teqp,regenerador,0.78,203.7898274917353,342.2272326579362,319.36969988236183
ext_eps_hrvg_9,teqp,regenerador,0.79,199.23518051827403,341.23864871466975,318.6615406759035
ext_eps_hrvg_9,teqp,regenerador,0.8,194.68053354481276,340.2491404074229,317.9529492535539
ext_eps_hrvg_9,teqp,regenerador,0.81,190.1258865713515,339.2587064853361,317.24392562061166
ext_eps_hrvg_9,teqp,regenerador,0.82,185.57123959789027,338.2673454324384,316.53446971019224
ext_eps_hrvg_9,teqp,regenerador,0.83,181.016592624429,337.2750554603624,315.82458131645154
ext_eps_hrvg_9,teqp,regenerador,0.84,176.46194565096772,336.28183450072373,315.1142601770031
ext_eps_hrvg_9,teqp,regenerador,0.85,171.90729867750645,335.28768019715955,314.403505939433
ext_eps_hrvg_9,teqp,regenerador,0.86,167.35265170404517,334.2925898970055,313.69231815902907
ext_eps_hrvg_9,teqp,regenerador,0.87,162.7980047305839,333.29656064260274,312.98069629641276
ext_eps_hrvg_9,teqp,regenerador,0.88,158.24335775712262,332.29958916220784,312.2686397150805
ext_eps_hrvg_9,teqp,regenerador,0.89,153.68871078366135,331.30167186050124,311.55614767884026
ext_eps_hrvg_9,teqp,regenerador,0.9,149.13406381020008,330.30280480867,310.8432193491543
ext_eps_hrvg_9,teqp,regenerador,0.91,144.5794168367388,329.3029837340394,310.12985378237005
ext_eps_hrvg_9,teqp,regenerador,0.92,140.02476986327753,328.3022040132442,309.4160499268422
ext_eps_hrvg_9,teqp,regenerador,0.93,135.47012288981625,327.3004606461441,308.70180662363373
ext_eps_hrvg_9,teqp,regenerador,0.94,130.91547591635504,326.2977482662116,307.987122588635
ext_eps_hrvg_9,teqp,regenerador,0.95,126.36082894289376,325.2940611118548,307.2719964331901
ext_eps_hrvg_9,teqp,regenerador,0.96,121.80618196943249,324.289393019407,306.5564266420275
ext_eps_hrvg_9,teqp,regenerador,0.97,117.25153499597121,323.2837374089477,305.84041157631685
ext_eps_hrvg_9,teqp,regenerador,0.98,112.69688802250994,322.2770872703021,305.12394946975354
ext_eps_hrvg_9,teqp,regenerador,0.99,108.14224104904866,321.26943515003063,304.4070384245573
ext_eps_hrvg_9,teqp,regenerador,1.0,103.58759407558739,320.26077312829943,303.6896764075644
ext_eps_hrvg_9,teqp,hrvg,0.0,393.95313274501314,420.0,373.1698083558302
ext_eps_hrvg_9,teqp,condensador,0.0,516.8736108699657,328.74146279735953,278.15
ext_eps_hrvg_9,teqp,hrvg,0.025,407.43636043668147,420.0,375.87345640043054
ext_eps_hrvg_9,teqp,condensador,0.025,505.36665679519746,327.9854826924071,278.15
ext_eps_hrvg_9,teqp,hrvg,0.05,420.9195881283498,420.0,378.56683585341267
ext_eps_hrvg_9,teqp,condensador,0.05,493.85970272042925,327.23421644269024,278.15
ext_eps_hrvg_9,teqp,hrvg,0.075,434.40281582001813,420.0,381.24965966563997
ext_eps_hrvg_9,teqp,condensador,0.075,482.35274864566105,326.48797240528927,278.15
ext_eps_hrvg_9,teqp,hrvg,0.1,447.88604351168647,420.0,383.92162816211453
ext_eps_hrvg_9,teqp,condensador,0.1,470.84579457089285,325.74704341702113,278.15
ext_eps_hrvg_9,teqp,hrvg,0.125,461.3692712033548,420.0,385.84612203277436
ext_eps_hrvg_9,teqp,condensador,0.125,459.33884049612465,325.0117065356045,278.15
ext_eps_hrvg_9,teqp,hrvg,0.15,474.85249889502313,420.0,386.6005760477679
ext_eps_hrvg_9,teqp,condensador,0.15,447.83188642135644,324.28222288799145,278.15
ext_eps_hrvg_9,teqp,hrvg,0.175,488.33572658669146,420.0,387.36552041793476
ext_eps_hrvg_9,teqp,condensador,0.175,436.32493234658824,323.558837610318,278.15
ext_eps_hrvg_9,teqp,hrvg,0.2,501.8189542783598,420.0,388.1407639210341
ext_eps_hrvg_9,teqp,condensador,0.2,424.81797827182004,322.8417798844319,278.15
ext_eps_hrvg_9,teqp,hrvg,0.225,515.3021819700282,420.0,388.9260944762529
ext_eps_hrvg_9,teqp,condensador,0.225,413.31102419705184,322.13126305091146,278.15
ext_eps_hrvg_9,teqp,hrvg,0.25,528.7854096616965,420.0,389.7212789747851
ext_eps_hrvg_9,teqp,condensador,0.25,401.80407012228363,321.4274848048844,278.15
ext_eps_hrvg_9,teqp,hrvg,0.275,542.2686373533647,420.0,390.5260632025749
ext_eps_hrvg_9,teqp,condensador,0.275,390.29711604751543,320.73062747748696,278.15
ext_eps_hrvg_9,teqp,hrvg,0.3,555.7518650450331,420.0,391.34017185587015
ext_eps_hrvg_9,teqp,condensador,0.3,378.7901619727472,320.0408579184866,278.15
ext_eps_hrvg_9,teqp,hrvg,0.325,569.2350927367015,420.0,392.16330879599934
ext_eps_hrvg_9,teqp,condensador,0.325,367.283207897979,319.35832940366083,278.15
ext_eps_hrvg_9,teqp,hrvg,0.35,582.7183204283698,420.0,392.9951566209642
ext_eps_hrvg_9,teqp,condensador,0.35,355.7762538232108,318.68317946353983,278.15
ext_eps_hrvg_9,teqp,hrvg,0.375,596.2015481200381,420.0,393.83537828035054
ext_eps_hrvg_9,teqp,condensador,0.375,344.2692997484426,318.015532628653,278.15
ext_eps_hrvg_9,teqp,hrvg,0.4,609.6847758117065,420.0,394.6836163623992
ext_eps_hrvg_9,teqp,condensador,0.4,332.7623456736744,317.35549984179835,278.15
ext_eps_hrvg_9,teqp,hrvg,0.425,623.1680035033748,420.0,395.5394941033906
ext_eps_hrvg_9,teqp,condensador,0.425,321.2553915989062,316.7031791543341,278.15
ext_eps_hrvg_9,teqp,hrvg,0.45,636.6512311950431,420.0,396.4026162255201
ext_eps_hrvg_9,teqp,condensador,0.45,309.748437524138,316.05865623758024,278.15
ext_eps_hrvg_9,teqp,hrvg,0.475,650.1344588867114,420.0,397.27256955859764
ext_eps_hrvg_9,teqp,condensador,0.475,298.2414834493698,315.4220049058732,278.15
ext_eps_hrvg_9,teqp,hrvg,0.5,663.6176865783798,420.0,398.1489240908704
ext_eps_hrvg_9,teqp,condensador,0.5,286.7345293746016,314.7932876442142,278.15
ext_eps_hrvg_9,teqp,hrvg,0.525,677.1009142700482,420.0,399.03123401674185
ext_eps_hrvg_9,teqp,condensador,0.525,275.2275752998334,314.17255625327806,278.15
ext_eps_hrvg_9,teqp,hrvg,0.55,690.5841419617165,420.0,399.9190391595602
ext_eps_hrvg_9,teqp,condensador,0.55,263.7206212250652,313.55985183886963,278.15
ext_eps_hrvg_9,teqp,hrvg,0.575,704.0673696533847,420.0,400.8118650010284
ext_eps_hrvg_9,teqp,condensador,0.575,252.213667150297,312.9552064863427,278.15
ext_eps_hrvg_9,teqp,hrvg,0.6,717.5505973450531,420.0,401.7092266959163
ext_eps_hrvg_9,teqp,condensador,0.6,240.7067130755288,312.35864248394984,278.15
ext_eps_hrvg_9,teqp,hrvg,0.625,731.0338250367215,420.0,402.6106279188734
ext_eps_hrvg_9,teqp,condensador,0.625,229.1997590007606,311.77017352030475,278.15
ext_eps_hrvg_9,teqp,hrvg,0.65,744.5170527283898,420.0,403.5155636870839
ext_eps_hrvg_9,teqp,condensador,0.65,217.6928049259924,311.18980538720655,278.15
ext_eps_hrvg_9,teqp,hrvg,0.675,758.0002804200581,420.0,404.4235218705818
ext_eps_hrvg_9,teqp,condensador,0.675,206.1858508512242,310.6175358042932,278.15
ext_eps_hrvg_9,teqp,hrvg,0.7,771.4835081117265,420.0,405.3339847887016
ext_eps_hrvg_9,teqp,condensador,0.7,194.67889677645599,310.05335481926943,278.15
ext_eps_hrvg_9,teqp,hrvg,0.725,784.9667358033948,420.0,406.24643098716706
ext_eps_hrvg_9,teqp,condensador,0.725,183.17194270168778,309.49724698504895,278.15
ext_eps_hrvg_9,teqp,hrvg,0.75,798.4499634950631,420.0,407.160337007553
ext_eps_hrvg_9,teqp,condensador,0.75,171.66498862691958,308.9491890492981,278.15
ext_eps_hrvg_9,teqp,hrvg,0.775,811.9331911867314,420.0,408.07517917144105
ext_eps_hrvg_9,teqp,condensador,0.775,160.15803455215138,308.4091525059159,278.15
ext_eps_hrvg_9,teqp,hrvg,0.8,825.4164188783998,420.0,408.9904352330648
ext_eps_hrvg_9,teqp,condensador,0.8,148.65108047738318,307.8771032311948,278.15
ext_eps_hrvg_9,teqp,hrvg,0.825,838.8996465700682,420.0,409.90558680308317
ext_eps_hrvg_9,teqp,condensador,0.825,137.14412640261497,307.353001673259,278.15
ext_eps_hrvg_9,teqp,hrvg,0.85,852.3828742617364,420.0,410.82011971209937
ext_eps_hrvg_9,teqp,condensador,0.85,125.63717232784677,306.83680371052117,278.15
ext_eps_hrvg_9,teqp,hrvg,0.875,865.8661019534047,420.0,411.73352713567067
ext_eps_hrvg_9,teqp,condensador,0.875,114.13021825307857,306.32846051522824,278.15
ext_eps_hrvg_9,teqp,hrvg,0.9,879.3493296450731,420.0,412.64531041414796
ext_eps_hrvg_9,teqp,condensador,0.9,102.62326417831036,305.82791925895384,278.15
ext_eps_hrvg_9,teqp,hrvg,0.925,892.8325573367415,420.0,413.55498080159055
ext_eps_hrvg_9,teqp,condensador,0.925,91.11631010354216,305.33512320666256,278.15
ext_eps_hrvg_9,teqp,hrvg,0.95,906.3157850284098,420.0,414.46206090384027
ext_eps_hrvg_9,teqp,condensador,0.95,79.60935602877396,304.8500121655851,278.15
ext_eps_hrvg_9,teqp,hrvg,0.975,919.799012720078,420.0,415.36608603418114
ext_eps_hrvg_9,teqp,condensador,0.975,68.10240195400576,304.3725225607733,278.15
ext_eps_hrvg_9,teqp,hrvg,1.0,933.2822404117464,420.0,416.26660545876274
ext_eps_hrvg_9,teqp,condensador,1.0,56.595447879237554,303.219107756829,278.15
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.0,326.0417011749467,368.9084949880167,332.51617199009866
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.01,322.5798060172894,368.1757719479687,332.42330121821556
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.02,319.11791085963216,367.4424800595854,332.3307681003685
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.03,315.65601570197487,366.70862115997454,332.2385719080424
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.04,312.19412054431757,365.9741970351247,332.146711900973
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.05,308.73222538666033,365.2392094181443,332.0551873548131
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.06,305.27033022900304,364.5036604887834,331.9639976740736
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.07,301.80843507134574,363.7675508729417,331.782813048963
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.08,298.3465399136885,363.0308827561306,331.3076627607502
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.09,294.8846447560312,362.2936575860139,330.83229629496475
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.1,291.4227495983739,361.5558767935667,330.3567143858385
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.11,287.9608544407167,360.8175417829242,329.8809177568834
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.12,284.4989592830594,360.0786539015676,329.4049071228695
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.13,281.03706412540214,359.339214439677,328.92868320637575
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.14,277.57516896774484,358.5992246324155,328.45224667487435
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.15,274.11327381008755,357.8586856476967,327.9755982087268
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.16,270.6513786524303,357.11759860351367,327.4987384754623
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.17,267.189483494773,356.3759645531964,327.02166813526566
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.18,263.7275883371157,355.63378448992256,326.54438783281347
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.19,260.2656931794585,354.89105934512895,326.0668982039041
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.2,256.8037980218012,354.14778998766866,325.5891998724095
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.21,253.34190286414392,353.40397722292244,325.111293450724
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.22,249.88000770648665,352.6596217918937,324.6331795396735
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.23,246.41811254882936,351.91472437024925,324.1548587284144
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.24,242.9562173911721,351.1692855674148,323.6763310943333
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.25,239.49432223351482,350.4233059262135,323.19759820294587
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.26,236.03242707585753,349.67678591745056,322.71866010778274
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.27,232.57053191820023,348.9297259482128,322.2395173502799
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.28,229.108636760543,348.1821263509985,321.760170459663
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.29,225.6467416028857,347.4339873875053,321.2806199528237
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.3,222.18484644522843,346.6853092464043,320.80086633419666
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.31,218.72295128757116,345.93609204207405,320.32091009562924
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.32,215.26105612991387,345.1863358132939,319.8407517162458
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.33,211.7991609722566,344.4360405218887,319.3603916623124
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.34,208.33726581459933,343.68520605132323,318.879830387089
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.35,204.87537065694207,342.93383220525516,318.39906833068255
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.36,201.4134754992848,342.18191870602914,317.9181059198943
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.37,197.9515803416275,341.42946519312153,317.4369435680587
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.38,194.48968518397024,340.6764712215363,316.9555816748781
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.39,191.02779002631294,339.92293626013884,316.4740206262528
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.4,187.56589486865568,339.1688596899348,315.99226079711053
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.41,184.1039997109984,338.4142408022934,315.5103025392105
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.42,180.64210455334114,337.6590787971039,315.0281461992278
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.43,177.18020939568385,336.9033727808785,314.54579210690343
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.44,173.71831423802658,336.14712176477906,314.06324057573545
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.45,170.25641908036928,335.3903246625878,313.58049190504596
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.46,166.79452392271202,334.632980288603,313.097546379021
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.47,163.33262876505475,333.87508735547027,312.61440426649847
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.48,159.87073360739748,333.1166444719323,312.13106582074244
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.49,156.4088384497402,332.35765014050804,311.6475312792139
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.5,152.94694329208292,331.5981027550954,311.16380086333186
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.51,149.48504813442565,330.83800060239093,310.6798747782311
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.52,146.02315297676836,330.07734184376034,310.1957532125095
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.53,142.5612578191111,329.31612453703906,309.71143633796953
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.54,139.0993626614538,328.55434661580307,309.22692430935047
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.55,135.63746750379653,327.79200589178583,308.74221726405057
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.56,132.17557234613926,327.0291000523383,308.25731532185
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.57,128.713677188482,326.265626657066,307.77221858460916
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.58,125.25178203082473,325.50158313471917,307.28692713597826
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.59,121.78988687316746,324.73696677999044,306.801441041059
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.6,118.32799171551017,323.97177475020493,306.31576034592274
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.61,114.8660965578529,323.2060040619038,305.8298850775524
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.62,111.4042014001956,322.4396515873571,305.34381524374976
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.63,107.94230624253834,321.67271405135745,304.8575508328409
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.64,104.48041108488107,320.905188024194,304.37109181003524
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.65,101.01851592722377,320.13706992610753,303.884438124728
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.66,97.5566207695665,319.3683560124465,303.3975897020551
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.67,94.09472561190921,318.5990423773128,302.9105464466389
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.68,90.63283045425194,317.82912494635747,302.4233082413423
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.69,87.1709352965947,317.05859947284097,301.93587494685886
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.7,83.70904013893744,316.2874615330978,301.4884059480893
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.71,80.24714498128014,315.5157065218477,300.9604224196861
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.72,76.78524982362288,314.74332964737295,300.47240279364104
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.73,73.32335466596558,313.97032592654045,299.98418729078264
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.74,69.86145950830831,313.1966901796572,299.4957756543198
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.75,66.39956435065102,312.42241702518095,299.00716760254903
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.76,62.93766919299378,311.64750087426387,298.51836282834745
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.77,59.475774035336485,310.87193592511295,298.02936099865445
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.78,56.01387887767919,310.0957161571998,297.54016175394355
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.79,52.551983720021894,309.3188353252774,297.0507647076663
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.8,49.090088562364656,308.54128695322476,296.5611694456928
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.81,45.62819340470736,307.7630643276936,296.0713755257288
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.82,42.16629824705012,306.9841604915787,295.5813824767219
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.83,38.70440308939283,306.2045682372837,295.0911897982444
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.84,35.24250793173559,305.42428009978966,294.6007969598616
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.85,31.780612774078293,304.64328834952363,294.11020340048685
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.86,28.318717616420997,303.86158498500964,293.6194085277097
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.87,24.856822458763702,303.07916172531765,293.12841171710863
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.88,21.394927301106463,302.2960100022923,292.63721231154693
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.89,17.933032143449168,301.51212071898084,292.1458096204431
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.9,14.471136985791873,300.7274854093047,291.65420292287286
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.91,11.009241828134634,299.94209389383906,291.1623914514191
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.92,7.547346670477339,299.15593661187694,290.6703744150527
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.93,4.085451512820043,298.36900342479856,290.17815098227686
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.94,0.6235563551628047,297.5812838715272,289.68572028309626
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.95,-2.838338802494434,296.7927671365526,289.19308140998277
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.96,-6.300233960151729,296.00344204663116,288.70023341630196
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.97,-9.762129117809025,295.21329706156166,288.2071753154135
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.98,-13.22402427546632,294.42232026358494,287.7139060797406
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,0.99,-16.68591943312356,293.6304993470493,287.2204246398195
elsayed_00_Fig7_KCS11_0p55,teqp,regenerador,1.0,-20.147814590780854,292.8378216078201,286.72672988331857
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.0,231.65502546312845,373.0,332.51617199009866
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.0,556.4951170515469,314.4379412826285,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.025,246.96101450234124,373.0,333.1460981740701
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.025,542.6216614786883,313.51534009268744,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.05,262.267003541554,373.0,333.7913705711423
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.05,528.7482059058298,312.60217850991734,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.075,277.57299258076677,373.0,334.45218328201133
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.075,514.8747503329712,311.6989842623815,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.1,292.8789816199796,373.0,335.12871443381334
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.1,501.00129476011267,310.80624014928594,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.125,308.18497065919235,373.0,335.8211241903632
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.125,487.12783918725415,309.92438454838236,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.15,323.4909596984051,373.0,336.52955337444826
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.15,473.2543836143956,309.0538122789642,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.175,338.79694873761787,373.0,337.2541211686586
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.175,459.380928041537,308.1948757600565,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.2,354.1029377768307,373.0,337.9949232678708
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.2,445.50747246867843,307.3478864199211,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.225,369.4089268160435,373.0,338.75202979977007
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.225,431.6340168958199,306.51311630193663,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.25,384.7149158552562,373.0,339.5254832136321
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.25,417.76056132296134,305.690799176306,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.275,400.020904894469,373.0,340.3152961883249
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.275,403.88710575010276,304.881136480291,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.3,415.3268939336818,373.0,341.12144932025996
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.3,390.01365017724424,304.08428908247373,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.325,430.63288297289455,373.0,341.943888733303
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.325,376.14019460438567,303.30039186651703,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.35,445.93887201210737,373.0,342.7825250867087
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.35,362.2667390315271,302.52954790163733,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.375,461.24486105132013,373.0,343.63722886267567
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.375,348.3932834586685,301.77183236418006,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.4,476.5508500905329,373.0,344.50783119447794
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.4,334.51982788580995,301.0272944189309,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.425,491.8568391297457,373.0,345.39411906499583
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.425,320.6463723129514,300.295959061278,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.45,507.1628281689585,373.0,346.2958362641932
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.45,306.7729167400929,299.5778297568045,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.475,522.4688172081712,373.0,347.2126780359957
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.475,292.89946116723434,298.87288813668886,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.5,537.774806247384,373.0,348.1442939882116
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.5,279.02600559437576,298.18109786125615,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.525,553.0807952865969,373.0,349.090282604771
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.525,265.1525500215172,297.5024052628987,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.55,568.3867843258096,373.0,350.05019247158214
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.55,251.2790944486586,296.8367403617057,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.575,583.6927733650223,373.0,351.0235209812196
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.575,237.4056388758001,296.18401951604267,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.6,598.9987624042351,373.0,352.0097140811886
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.6,223.53218330294152,295.5441451090422,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.625,614.3047514434479,373.0,353.0081663819161
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.625,209.658727730083,294.9170085817555,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.65,629.6107404826607,373.0,354.01822194368464
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.65,195.78527215722443,294.3024900983074,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.675,644.9167295218735,373.0,355.0391743566909
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.675,181.91181658436585,293.7004601337844,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.7,660.2227185610863,373.0,356.0702702954781
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.7,168.03836101150733,293.1107812729203,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.725,675.528707600299,373.0,357.11070990608494
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.725,154.16490543864876,292.5333072922374,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.75,690.8346966395118,373.0,358.1596502824095
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.75,140.29144986579018,291.96788605974945,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.775,706.1406856787246,373.0,359.21620889170634
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.775,126.41799429293161,291.4143581346899,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.8,721.4466747179374,373.0,360.2794670357246
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.8,112.54453872007304,290.8725604552789,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.825,736.7526637571501,373.0,361.348474621918
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.825,98.67108314721452,290.3423239345539,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.85,752.0586527963629,373.0,362.42225483776315
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.85,84.79762757435594,289.8234759899265,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.875,767.3646418355758,373.0,363.4998094797138
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.875,70.92417200149737,289.31584033296474,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.9,782.6706308747886,373.0,364.5801245960681
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.9,57.05071642863885,288.8192381831895,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.925,797.9766199140013,373.0,365.6621764023679
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.925,43.17726085578022,288.3334877111915,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.95,813.282608953214,373.0,366.74493737410194
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.95,29.303805282921758,287.85840551087404,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,0.975,828.5885979924268,373.0,367.8273824115453
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,0.975,15.430349710063183,287.39380648193276,283.0
elsayed_00_Fig7_KCS11_0p55,teqp,hrvg,1.0,843.8945870316396,373.0,368.90849498904316
elsayed_00_Fig7_KCS11_0p55,teqp,condensador,1.0,1.5568941372046083,286.5976027684637,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.0,328.7286840101786,368.9585509516346,335.6484506665062
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.01,325.2339037504463,368.22297878703745,335.551088259385
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.02,321.73912349071406,367.48682272312493,335.4540950866653
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.03,318.24434323098177,366.75008518459816,335.3574703309935
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.04,314.7495629712495,366.01276872558225,335.1544981703959
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.05,311.2547827115172,365.2748743454669,334.6602011944484
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.06,307.76000245178494,364.5364045588524,334.1656630785973
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.07,304.26522219205265,363.79736127232235,333.67088473916124
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.08,300.77044193232035,363.05774624581596,333.1758670801889
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.09,297.27566167258806,362.3175612540233,332.6806109934048
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.1,293.7808814128558,361.57680801444604,332.18511735815287
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.11,290.2861011531235,360.8354881868165,331.68938704133393
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.12,286.79132089339123,360.0936033725007,331.19342089734147
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.13,283.29654063365894,359.3511551138625,330.69721976799445
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.14,279.80176037392664,358.6081448936136,330.2007844824687
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.15,276.3069801141944,357.8645741341187,329.7041158572175
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.16,272.8121998544621,357.1204441966859,329.2072147067633
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.17,269.3174195947298,356.37575638081313,328.7100818257342
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.18,265.8226393349976,355.6305119234107,328.2127179765956
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.19,262.3278590752653,354.88471199799085,327.7151239249209
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.2,258.833078815533,354.1383577138138,327.2173004192542
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.21,255.33829855580072,353.3914501180536,326.7192482011445
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.22,251.84351829606845,352.64399018273645,326.22096799450736
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.23,248.34873803633616,351.8959788229551,325.7224605108919
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.24,244.85395777660386,351.1474168817287,325.22372644828573
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.25,241.3591775168716,350.39830513297323,324.72476649099514
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.26,237.86439725713933,349.64864428089686,324.2255813095263
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.27,234.36961699740704,348.8984349585615,323.72617106046283
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.28,230.87483673767474,348.1476777267197,323.22653738633477
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.29,227.3800564779425,347.39637307263723,322.7266804154857
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.3,223.8852762182102,346.6445214088486,322.226600761932
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.31,220.3904959584779,345.89212307187773,321.72629902521817
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.32,216.89571569874562,345.13917832097763,321.2257757902688
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.33,213.40093543901335,344.38568733746297,320.7250316272291
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.34,209.9061551792811,343.63165021872766,320.2240670913089
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.35,206.4113749195488,342.87706698651687,319.7228827226094
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.36,202.91659465981652,342.12193757532026,319.22147904595624
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.37,199.42181440008423,341.3662618359079,318.719856570713
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.38,195.92703414035196,340.6100395326499,318.2180157906005
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.39,192.43225388061967,339.8532703418045,317.71595718350045
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.4,188.9374736208874,339.09595384975074,317.21368121125505
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.41,185.44269336115514,338.3380895511559,316.7111883194632
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.42,181.94791310142284,337.57967684708194,316.2084789372326
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.43,178.45313284169055,336.8207150430193,315.70555348011806
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.44,174.95835258195828,336.0612033468528,315.2024123375448
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.45,171.46357232222599,335.3011408667597,314.69905589226056
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.46,167.96879206249372,334.54052660903005,314.1954845045154
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.47,164.47401180276145,333.77935947581165,313.69169851776746
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.48,160.97923154302916,333.01763826277704,313.18769825764366
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.49,157.4844512832969,332.2553616567082,312.68348403162895
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.5,153.9896710235646,331.49252823299486,312.17905612878474
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.51,150.4948907638323,330.72913645305147,311.6744148194769
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.52,147.00011050410004,329.9651846616445,311.16956035507167
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.53,143.50533024436774,329.20067108411484,310.66449296763903
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.54,140.01054998463547,328.43559382352265,310.15921286964
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.55,136.51576972490318,327.6699508576781,309.65372025360614
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.56,133.02098946517089,326.9037400360766,309.14801529180266
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.57,129.52620920543865,326.136959076729,308.6420981358929
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.58,126.03142894570638,325.369605566867,308.135968916582
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.59,122.53664868597409,324.6016769436184,307.6296277432513
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.6,119.04186842624179,323.8331705153982,307.12307470358735
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.61,115.54708816650952,323.0640834403955,306.6163098631087
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.62,112.05230790677723,322.29441272735,306.1093332648242
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.63,108.55752764704496,321.5241552326218,305.6021449285723
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.64,105.06274738731267,320.7533076556745,305.0947448520377
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.65,101.5679671275804,319.981866534931,304.5871330063986
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.66,98.07318686784811,319.2098282434901,304.4045451225244
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.67,94.57840660811581,318.437188984701,303.5712737864226
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.68,91.08362634838355,317.6639447875881,303.06302623357806
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.69,87.58884608865131,316.8900915021113,302.5545665589553
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.7,84.09406582891901,316.11562479438885,302.04589460989615
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.71,80.59928556918672,315.3405401422955,301.53701020706876
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.72,77.10450530945445,314.5648328254213,301.0279131439332
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.73,73.60972504972216,313.7884979303146,300.5186031861865
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.74,70.11494478998986,313.0115303337611,300.0090800711892
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.75,66.62016453025757,312.23392470274575,299.4993435073734
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.76,63.12538427052533,311.45567548732015,298.9893931736476
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.77,59.630604010793036,310.6767769144632,298.4792287187597
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.78,56.13582375106074,309.89722298171375,297.96884976066275
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.79,52.641043491328446,309.11700745060847,297.45825588584876
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.8,49.14626323159621,308.3361238398994,296.9474466486694
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.81,45.65148297186391,307.5545654185512,296.43642157063175
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.82,42.156702712131676,306.7723251985047,295.925180139676
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.83,38.66192245239938,305.9893959272123,295.41372180943154
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.84,35.167142192667086,305.20577007992625,294.9020459984502
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.85,31.67236193293479,304.42143966782845,294.39015208941544
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.86,28.177581673202496,303.63639714937614,293.8780394283295
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.87,24.68280141347026,304.404545202476,293.3657073236814
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.88,21.188021153737964,302.06414045601133,292.85315504557474
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.89,17.69324089400567,301.2769087589554,292.3403818248471
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.9,14.198460634273374,300.4889291572761,291.82738685595933
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.91,10.70368037454108,299.7001919832026,291.3141692808915
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.92,7.208900114808841,298.9106872255501,290.80072821111014
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.93,3.7141198550765466,298.120404519532,290.28706271211666
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.94,0.2193395953443087,297.3293331362489,289.773171803352
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.95,-3.275440664387986,296.53746197186564,289.2590544600586
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.96,-6.770220924120281,295.7447795364691,288.74470961126036
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.97,-10.265001183852576,294.95127394258316,288.23013613864885
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.98,-13.759781443584814,294.1569328984204,287.71533287543053
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,0.99,-17.25456170331711,293.3617436755263,287.2002986051544
