tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_01_Fig7_KCS11_0p55,teqp,regenerador,1.0,-20.749341963049403,292.5656931269666,286.68503206049877
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.0,241.52489922997444,373.0,335.6484506665062
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.0,512.8001220586705,311.5648081509867,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.025,255.71424040071682,373.0,336.23459679056293
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.025,500.0124041983081,310.7430167619969,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.05,269.9035815714592,373.0,336.83396907460576
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.05,487.2246863379458,309.9305018899351,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.075,284.09292274220155,373.0,337.44672005355756
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.075,474.43696847758343,309.12757162315387,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.1,298.28226391294396,373.0,338.07299011294884
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.1,461.6492506172211,308.33450343335664,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.125,312.4716050836863,373.0,338.7129064627955
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.125,448.86153275685876,307.551545108557,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.15,326.66094625442867,373.0,339.3665809565153
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.15,436.0738148964964,306.77891580551903,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.175,340.8502874251711,373.0,340.0341102627512
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.175,423.2860970361341,306.0168067925743,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.2,355.0396285959134,373.0,340.7155744586096
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.2,410.49837917577173,305.2653838208275,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.225,369.22896976665584,373.0,341.41103311139545
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.225,397.7106613154094,304.52478951925383,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.25,383.4183109373982,373.0,342.12052695985824
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.25,384.92294345504706,303.79513670672753,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.275,397.60765210814054,373.0,342.84407484582783
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.275,372.1352255946847,303.07652172655565,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.3,411.79699327888295,373.0,343.5816727624164
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.3,359.3475077343224,302.3690179359753,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.325,425.98633444962536,373.0,344.33329206268377
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.325,346.5597898739601,301.67267896437414,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.35,440.17567562036766,373.0,345.09887814110334
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.35,333.7720720135977,300.9875399436924,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.375,454.36501679111007,373.0,345.8783487216773
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.375,320.98435415323536,300.3136191444102,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.4,468.5543579618525,373.0,346.67159345443736
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.4,308.196636292873,299.6509178348007,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.425,482.74369913259477,373.0,347.4784705758194
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.425,295.40891843251075,298.9994237476277,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.45,496.9330403033372,373.0,348.29880690800076
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.45,282.6212005721484,298.3591100586097,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.475,511.12238147407953,373.0,349.1323970592181
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.475,269.833482711786,297.7299376252865,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.5,525.3117226448219,373.0,349.9790008988941
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.5,257.04576485142366,297.1118549724505,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.525,539.5010638155643,373.0,350.83834394753285
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.525,244.25804699106135,296.5048005949767,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.55,553.6904049863067,373.0,351.7101144687566
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.55,231.47032913069899,295.9087035686329,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.575,567.8797461570491,373.0,352.59396541357523
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.575,218.68261127033668,295.32348255042314,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.6,582.0690873277914,373.0,353.4895120889281
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.6,205.89489340997432,294.74904921677256,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.625,596.2584284985338,373.0,354.3963319716895
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.625,193.107175549612,294.1853072608854,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.65,610.4477696692762,373.0,355.3139666209739
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.65,180.31945768924965,293.6321536994877,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.675,624.6371108400185,373.0,356.2419189138012
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.675,167.53173982888728,293.08947967822814,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.7,638.8264520107609,373.0,357.1796559281646
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.7,154.74402196852498,292.5571705255304,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.725,653.0157931815033,373.0,358.12660912771554
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.725,141.95630410816267,292.0351068102884,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.75,667.2051343522458,373.0,359.0821757872561
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.75,129.1685862478003,291.5231644892991,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.775,681.3944755229882,373.0,360.045719866199
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.775,116.38086838743794,291.02121627494705,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.8,695.5838166937305,373.0,361.0165751404255
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.8,103.59315052707558,290.52913037994637,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.825,709.7731578644728,373.0,361.9940464803661
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.825,90.80543266671327,290.04677264846475,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.85,723.9624990352152,373.0,362.97741287926135
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.85,78.01771480635097,289.57400635298205,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.875,738.1518402059576,373.0,363.96593038612826
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.875,65.2299969459886,289.1106919534571,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.9,752.3411813767,373.0,364.95883454327554
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.9,52.44227908562624,288.65668858959594,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.925,766.5305225474424,373.0,365.9553457395927
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.925,39.654561225263876,288.2118532778577,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.95,780.7198637181846,373.0,366.9546708231202
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.95,26.866843364901627,287.7760419826252,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,0.975,794.909204888927,373.0,367.95600836538665
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,0.975,14.079125504539263,287.34910952983876,283.0
elsayed_01_Fig7_KCS11_0p55,teqp,hrvg,1.0,809.0985460596694,373.0,368.95855128299445
elsayed_01_Fig7_KCS11_0p55,teqp,condensador,1.0,1.2914076441768998,286.54032454409065,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.0,339.4694424664536,369.11562687830565,342.9587368379563
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.01,335.8846742960182,368.3722149717764,342.4086926547232
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.02,332.2999061255828,367.62817564171286,341.85832634186653
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.03,328.71513795514744,366.8835119097543,341.30763944429765
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.04,325.13036978471206,366.13822673885716,340.75663348842016
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.05,321.5456016142767,365.3923230330097,340.205309982101
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.06,317.9608334438413,364.6458036369199,339.65367041464026
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.07,314.37606527340586,363.8986713300887,339.1017162567308
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.08,310.7912971029705,363.15092883319596,338.5494489604144
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.09,307.2065289325351,362.4025788070354,337.9968699612867
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.1,303.6217607620997,361.6536238597596,337.4439806694583
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.11,300.03699259166433,360.9040665349014,336.8907824842078
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.12,296.45222442122895,360.153909814098,336.3372767817584
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.13,292.86745625079357,359.4031551171134,335.7834649202695
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.14,289.2826880803582,358.65180537327683,335.229348238923
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.15,285.6979199099228,357.8998628717259,334.6749280578495
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.16,282.1131517394874,357.14732978686243,334.1202056780473
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.17,278.52838356905204,356.3942082833334,333.5651823812924
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.18,274.94361539861666,355.6405004607181,333.0098594300463
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.19,271.3588472281813,354.88620835284564,332.45423806735874
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.2,267.7740790577459,354.13133392734983,331.8983195167598
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.21,264.1893108873105,353.3758790836427,331.34210498214486
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.22,260.60454271687513,352.61984565466344,330.7855956476624
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.23,257.0197745464397,351.8632354035315,330.2287926775826
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.24,253.43500637600434,351.10605002394766,329.6716972161673
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.25,249.85023820556893,350.34829113903953,329.11431039875146
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.26,246.26547003513355,349.58996030042596,328.55663333551735
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.27,242.68070186469816,348.83105898722306,327.9986670918996
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.28,239.09593369426278,348.0715886050257,327.4404127288711
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.29,235.5111655238274,347.3115504848267,326.88187129012687
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.3,231.92639735339202,346.5509458818998,326.32304379608206
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.31,228.34162918295664,345.789775974627,325.7639312465853
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.32,224.75686101252126,345.02804186328615,325.20453462014115
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.33,221.17209284208585,344.2657445687712,324.6448548737043
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.34,217.58732467165046,343.5028850312732,324.0848929424659
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.35,214.0025565012151,342.7394641088994,323.52464923963134
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.36,210.4177883307797,341.97548257623384,322.96412565618385
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.37,206.83302016034432,341.21094112283987,322.4033225606464
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.38,203.24825198990894,340.44584035170175,321.842240798823
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.39,199.66348381947353,339.68018077760206,321.2808811935388
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.4,196.07871564903814,338.91396282542803,320.71924454436237
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.41,192.4939474786028,338.14718683169605,320.1573316273217
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.42,188.90917930816738,337.37985302961977,319.5951431946029
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.43,185.324411137732,336.6119615681971,319.032679974243
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.44,181.73964296729662,335.84351249409804,318.46994266980465
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.45,178.15487479686124,335.07450575491646,317.9069319600427
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.46,174.57010662642583,334.30494119702894,317.3436484985491
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.47,170.98533845599047,333.5348185631215,316.78009291339333
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.48,167.4005702855551,332.764137489885,316.2162658067128
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.49,163.81580211511968,331.9928975056383,315.65216775748604
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.5,160.2310339446843,331.22109802784365,315.0877993092507
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.51,156.64626577424892,330.448738360541,314.523160987883
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.52,153.0614976038135,329.6758176916635,313.9582532873146
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.53,149.47672943337813,328.9023350903457,313.3930766742394
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.54,145.89196126294274,328.1282895049362,312.8276315869073
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.55,142.30719309250736,327.3536797545338,312.26191843464585
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.56,138.72242492207195,326.5785045374439,311.6959375973638
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.57,135.13765675163663,325.80276241609874,311.12968942502476
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.58,131.55288858120122,325.0264518197206,310.56317423711823
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.59,127.96812041076583,324.2495710396413,309.9963923220995
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.6,124.38335224033045,323.472118225691,309.4293439368162
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.61,120.79858406989507,322.69409138245885,308.86202930591315
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.62,117.21381589945966,321.9154883654078,308.2944486212144
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.63,113.62904772902428,321.1363068768445,307.726602041085
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.64,110.0442795585889,320.35654446173066,307.15848968977275
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.65,106.45951138815352,319.5761985033482,306.59011165663986
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.66,102.8747432177181,318.7952662187881,306.02146799527407
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.67,99.28997504728272,318.0137446542756,305.4525587235805
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.68,95.70520687684734,317.231630680319,304.88338382337736
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.69,92.12043870641199,316.4489209866699,304.31394323347405
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.7,88.5356705359766,315.66561207709833,303.7442368625185
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.71,84.95090236554122,314.88170026397427,303.1742645739368
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.72,81.36613419510581,314.0971816626304,302.60402619233184
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.73,77.78136602467043,313.3120521855296,302.033521501119
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.74,74.19659785423505,312.52630753619724,301.4627502415955
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.75,70.61182968379967,311.7399432029337,300.8917121119842
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.76,67.02706151336429,310.9529544522848,300.3204067664467
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.77,63.44229334292885,310.16533632650777,299.7488338140578
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.78,59.85752517249347,309.3770836195984,299.1769928177515
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.79,56.272757002058086,308.58819089748124,298.60488329322646
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.8,52.687988831622704,307.7986524681338,298.032504707817
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.81,49.10322066118732,307.0084623827646,297.4598564793264
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.82,45.518452490752,306.21761442623347,296.8869379748204
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.83,41.93368432031656,305.4261021086043,296.313748509382
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.84,38.34891614988118,304.6339186563936,295.7402873448243
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.85,34.764147979445795,303.84105700347186,295.1665536883559
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.86,31.179379809010413,303.04750978164424,294.5925466912084
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.87,27.59461163857503,302.25326931086624,294.0182654472149
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.88,24.00984346813965,301.4583275891017,293.4437089913393
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.89,20.425075297704268,300.66267628178554,292.8688762981608
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.9,16.840307127268886,299.86630671102637,292.29376628029956
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.91,13.255538956833448,299.0692098451462,291.71837779065805
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.92,9.670770786398066,298.27137628115247,291.1427096053269
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.93,6.086002615962684,297.4727962450419,290.56676044636544
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.94,2.501234445527359,296.6734595662479,289.99052896146634
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.95,-1.0835337249080226,295.873355671139,289.4140137279716
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.96,-4.668301895343404,295.072473568101,288.837213251091
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.97,-8.253070065778843,294.2708018334693,288.2601259616104
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.98,-11.837838236214225,293.4683285969326,287.68275021387245
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,0.99,-15.422606406649606,292.66504152640664,287.10508428368416
elsayed_02_Fig7_KCS11_0p55,teqp,regenerador,1.0,-19.00737457708499,291.86092781236835,286.52712636616394
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.0,270.02869770065337,373.0,342.9587368379563
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.0,396.54320999355116,304.45772046354045,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.025,281.16483353958387,373.0,344.56201952273256
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.025,386.6382137253679,303.89236889293994,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.05,292.3009693785144,373.0,345.0361486320862
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.05,376.7332174571846,303.33363316216406,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.075,303.4371052174449,373.0,345.51855771165174
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.075,366.82822118900134,302.78154968733423,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.1,314.5732410563754,373.0,346.0093118503364
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.1,356.92322492081803,302.23614786337123,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.125,325.7093768953059,373.0,346.508470621245
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.125,347.0182286526348,301.6974491825657,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.15,336.8455127342364,373.0,347.0160878620407
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.15,337.1132323844515,301.16547002482406,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.175,347.9816485731669,373.0,347.53221128804097
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.175,327.20823611626827,300.64021973350833,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.2,359.1177844120975,373.0,348.056881898877
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.2,317.30323984808496,300.1217018240614,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.225,370.253920251028,373.0,348.59013457069454
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.225,307.39824357990165,299.60991435170996,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.25,381.3900560899585,373.0,349.1319957311248
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.25,297.4932473117184,299.1048501611903,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.275,392.52619192888903,373.0,349.6824841479223
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.275,287.58825104353514,298.60649716241664,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.3,403.66232776781953,373.0,350.24161193000714
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.3,277.6832547753519,298.11483855495476,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.325,414.79846360675003,373.0,350.8093808026247
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.325,267.7782585071686,297.62985366767566,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.35,425.93459944568053,373.0,351.38578445417386
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.35,257.8732622389853,297.15151676390605,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.375,437.07073528461103,373.0,351.9708065566925
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.375,247.96826597080204,296.67979932066993,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.4,448.2068711235416,373.0,352.56442160225015
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.4,238.06326970261875,296.2146687796186,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.425,459.34300696247203,373.0,353.16659338219165
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.425,228.15827343443547,295.75608931621343,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.45,470.4791428014026,373.0,353.7772750582721
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.45,218.2532771662522,295.30402197389117,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.475,481.6152786403331,373.0,354.3964088454697
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.475,208.34828089806894,294.85842515256314,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.5,492.75141447926364,373.0,355.0239254655819
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.5,198.44328462988565,294.41925423165833,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.525,503.88755031819414,373.0,355.6597438490063
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.525,188.53828836170237,293.9864624004612,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.55,515.0236861571246,373.0,356.3037708012059
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.55,178.6332920935191,293.56000024563735,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.575,526.1598219960551,373.0,356.955900723235
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.575,168.72829582533583,293.13981664001415,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.6,537.2959578349856,373.0,357.61601509023245
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.6,158.82329955715255,292.7258582267169,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.625,548.4320936739161,373.0,358.2839827031298
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.625,148.91830328896927,292.3180699285902,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.65,559.5682295128468,373.0,358.95965888913855
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.65,139.013307020786,291.9163955760416,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.675,570.7043653517771,373.0,359.6428859336412
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.675,129.10831075260273,291.5207751125516,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.7,581.8405011907078,373.0,360.3334919275482
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.7,119.20331448441948,291.13115109994084,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.725,592.9766370296381,373.0,361.03129227486943
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.725,109.29831821623617,290.7474616459451,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.75,604.1127728685688,373.0,361.73608808416856
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.75,99.39332194805291,290.3696449390866,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.775,615.2489087074993,373.0,362.44766769563415
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.775,89.4883256798696,289.9976378589354,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.8,626.3850445464298,373.0,363.16580454915703
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.8,79.58332941168635,289.6313769938321,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.825,637.5211803853603,373.0,363.89026008445484
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.825,69.6783331435031,289.2707970500473,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.85,648.6573162242908,373.0,364.62078213267466
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.85,59.773336875319785,288.9158330868738,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.875,659.7934520632214,373.0,365.35710571417064
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.875,49.86834060713653,288.56641878115977,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.9,670.9295879021518,373.0,366.09895339903585
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.9,39.96334433895322,288.2224876642799,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.925,682.0657237410824,373.0,366.846035738389
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.925,30.058348070769966,287.8839727164747,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.95,693.2018595800128,373.0,367.5980517696797
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.95,20.153351802586712,287.55080653245676,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,0.975,704.3379954189434,373.0,368.35468959458706
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,0.975,10.248355534403458,287.2229214013059,283.0
elsayed_02_Fig7_KCS11_0p55,teqp,hrvg,1.0,715.4741312578739,373.0,369.115627028617
elsayed_02_Fig7_KCS11_0p55,teqp,condensador,1.0,0.3433592662201477,286.3357611311756,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.0,353.44522891468995,369.30751418026176,348.70995406889773
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.01,349.77775181647905,368.556578769948,348.10374727524976
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.02,346.1102747182681,367.8049665275909,347.497125100568
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.03,342.4427976200572,367.0526814979863,346.8900898937641
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.04,338.77532052184625,366.2997276624576,346.28264397510213
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.05,335.10784342363536,365.54610893879226,345.674789637149
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.06,331.44036632542446,364.7918291811541,345.0665291447972
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.07,327.7728892272135,364.0368921799704,344.4578647352681
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.08,324.1054121290026,363.28130166179164,343.8487986181196
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.09,320.43793503079166,362.5250612898698,343.2393329752387
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.1,316.77045793258077,361.768174727892,342.6294699608299
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.11,313.1029808343699,361.01064544456085,342.019211701393
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.12,309.4355037361589,360.2524769023642,341.4085602956949
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.13,305.768026637948,359.4936720055544,340.7975178147317
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.14,302.1005495397371,358.7342350931841,340.18608630168126
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.15,298.4330724415262,357.9741689387827,339.5742677718453
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.16,294.7655953433153,357.21347675000766,338.96206421258205
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.17,291.09811824510433,356.45216166826367,338.34947758547736
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.18,287.43064114689344,355.69022676828865,337.73650981726126
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.19,283.7631640486825,354.9276750577133,337.1231628142283
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.2,280.0956869504716,354.1645094765844,336.5094384510298
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.21,276.4282098522607,353.4007328968481,335.89533857394173
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.22,272.76073275404974,352.63634812181266,335.2808650010298
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.23,269.09325565583885,351.8713578846146,334.6660195217511
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.24,265.42577855762795,351.1057648438644,334.05080389680523
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.25,261.758301459417,350.3395715928372,333.4352198579944
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.26,258.09082436120605,349.572780657135,332.81926910805765
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.27,254.42334726299515,348.8053944827763,332.2029533205016
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.28,250.75587016478426,348.0374154516861,331.58627413941485
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.29,247.08839306657333,347.2688458684534,330.96923317927315
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.3,243.4209159683624,346.49968846327823,330.35183202473246
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.31,239.75343887015148,345.7299443913376,329.734072230406
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.32,236.08596177194056,344.95961623153823,329.11595532735214
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.33,232.41848467372967,344.1887060612961,328.49748282829245
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.34,228.7510075755187,343.41721575358525,327.8786561683674
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.35,225.08353047730782,342.64514713267874,327.2594767824898
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.36,221.4160533790969,341.8725019614196,326.63994606844227
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.37,217.74857628088597,341.09928192086926,326.0200653960849
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.38,214.08109918267508,340.32548860905115,325.3998361023825
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.39,210.41362208446415,339.5511235406765,324.77925949198124
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.4,206.74614498625323,338.77618814017734,324.15833683685315
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.41,203.07866788804233,338.0006837515917,323.53706887592267
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.42,199.4111907898314,337.22461162557425,322.9154578146795
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.43,195.74371369162048,336.4479729235734,322.2935043247635
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.44,192.07623659340956,335.6707687150001,321.6712095435418
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.45,188.40875949519864,334.89299997549,321.04857457365813
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.46,184.7412823969877,334.11466758508163,320.42560048256433
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.47,181.07380529877682,333.33577232632126,319.8022883020281
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.48,177.4063282005659,332.5563148822804,319.17863902762446
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.49,173.73885110235497,331.77629583448964,318.8319705126978
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.5,170.07137400414405,330.9957156607803,317.93033299530646
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.51,166.40389690593312,330.2145747330413,317.3056780426244
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.52,162.7364198077222,329.4328733148681,316.6806896053456
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.53,159.06894270951128,328.65061155912133,316.0553684925574
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.54,155.40146561130035,327.86778950537615,315.4297154644927
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.55,151.73398851308943,327.08440707726635,314.80373125165727
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.56,148.06651141487853,326.3004640797128,314.17741653784196
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.57,144.39903431666764,325.5159601960313,313.55077196593504
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.58,140.73155721845671,324.73089498839795,312.9237981362176
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.59,137.0640801202458,323.94526788084164,312.29649560550956
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.6,133.39660302203487,323.1590781782435,311.6688648863323
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.61,129.72912592382394,322.37232504594084,311.04090644604537
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.62,126.06164882561302,321.58500751148074,310.4126207059375
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.63,122.39417172740212,320.7971244612258,309.7840080402932
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.64,118.7266946291912,320.0086746361554,309.1550687754191
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.65,115.05921753098028,319.2196566278854,308.52580318862465
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.66,111.39174043276935,318.4300688745134,307.8962115071763
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.67,107.72426333455843,317.6399096563067,307.2662939071995
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.68,104.0567862363475,316.8491770912061,306.6360505124916
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.69,100.38930913813661,316.0578691301474,306.00548139303015
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.7,96.72183203992569,315.2659835521799,305.3745865649261
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.71,93.05435494171479,314.4735179595797,304.74336598695186
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.72,89.38687784350384,313.6804697703085,304.1118195625797
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.73,85.71940074529294,312.88683622151206,303.4799471353497
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.74,82.05192364708199,312.09261434729103,302.84774848906545
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.75,78.3844465488711,311.29780098855923,302.2152233459903
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.76,74.7169694506602,310.5023927791642,301.58237136531784
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.77,71.04949235244925,309.7063861409565,300.9491921415806
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.78,67.38201525423835,308.90977727708395,300.31568520300556
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.79,63.7145381560274,308.1125621650235,299.68185000980185
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.8,60.04706105781651,307.31473654931347,299.0476859523901
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.81,56.379583959605554,306.5162959340058,298.4131923495592
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.82,52.712106861394716,305.7172355747986,297.77836844656025
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.83,49.044629763183764,304.9175504708591,297.1432134131262
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.84,45.37715266497287,304.11723535630824,296.50772634142214
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.85,41.709675566761916,303.3162846913538,295.871906243912
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.86,38.04219846855102,302.5146926530796,295.23575205115736
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.87,34.37472137034007,301.7124531258393,294.5992626095216
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.88,30.707244272129174,300.9095596912736,293.962436678798
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.89,27.03976717391822,300.10600561791364,293.32527292975027
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.9,23.372290075707326,299.3017838503651,292.68776994155036
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.91,19.704812977496374,298.4968869980471,292.04992620295064
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.92,16.03733587928548,297.69130732347446,291.41174009433854
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.93,12.369858781074527,296.8850367344992,290.7732099085757
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.94,8.702381682863688,296.0780667542947,290.13433383159486
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.95,5.034904584652736,295.2703885357457,289.4951099424874
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.96,1.3674274864418408,294.4619928257303,288.8555362121523
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.97,-2.3000496117691114,293.6528699595561,288.2156104992928
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.98,-5.967526709980007,292.8430098447321,287.5753305470297
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,0.99,-9.635003808190959,292.0324019455119,286.9346939793882
elsayed_03_Fig7_KCS11_0p55,teqp,regenerador,1.0,-13.302480906401854,291.22103526681354,286.29369829766233
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.0,298.31038466916056,373.0,348.70995406889773
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.0,292.5392991409242,298.8547627463012,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.025,306.6204783628683,373.0,350.40432114424476
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.025,285.20197642830516,298.4874372300417,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.05,314.9305720565761,373.0,352.09536267353866
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.05,277.8646537156862,298.12378267923907,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.075,323.2406657502839,373.0,352.6044534384518
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.075,270.52733100306716,297.7637907601896,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.1,331.55075944399164,373.0,352.9716353369722
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.1,263.19000829044813,297.4074507619591,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.125,339.86085313769945,373.0,353.3434987217188
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.125,255.85268557782916,297.0547520058875,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.15,348.1709468314072,373.0,353.7200651523646
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.15,248.51536286521014,296.70568219034635,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.175,356.48104052511496,373.0,354.1013542748287
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.175,241.17804015259114,296.3602279567726,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.2,364.7911342188228,373.0,354.4873837029162
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.2,233.84071743997214,296.0183750281461,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.225,373.1012279125306,373.0,354.87816885989224
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.225,226.5033947273531,295.6801080827923,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.25,381.41132160623835,373.0,355.27372312552114
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.25,219.1660720147341,295.3454109258026,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.275,389.7214152999461,373.0,355.67405757540365
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.275,211.8287493021151,295.01426673863995,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.3,398.0315089936539,373.0,356.079179999729
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.3,204.4914265894961,294.6866572997196,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.325,406.34160268736167,373.0,356.489097336053
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.325,197.1541038768771,294.3625643093173,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.35,414.6516963810694,373.0,356.9038125261377
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.35,189.8167811642581,294.0419683858734,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.375,422.96179007477724,373.0,357.3233267807066
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.375,182.47945845163906,293.72484917302677,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.4,431.271883768485,373.0,357.74763744186555
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.4,175.14213573902006,293.41118679998044,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.425,439.58197746219275,373.0,358.17674000358215
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.425,167.80481302640106,293.10095931775027,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.45,447.89207115590057,373.0,358.61062652851365
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.45,160.46749031378204,292.79414534790595,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.475,456.2021648496083,373.0,359.0492860680869
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.475,153.13016760116307,292.49072180047096,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.5,464.5122585433161,373.0,359.4927045231042
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.5,145.79284488854404,292.19066674458486,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.525,472.8223522370239,373.0,359.9408647532545
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.525,138.455522175925,291.8939566119179,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.55,481.1324459307317,373.0,360.3937455548042
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.55,131.118199463306,291.60056601280246,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.575,489.4425396244394,373.0,360.85132340993243
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.575,123.78087675068704,291.31047343455646,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.6,497.7526333181472,373.0,361.31357074540995
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.6,116.44355403806802,291.02365258972674,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.625,506.06272701185503,373.0,361.7804560113352
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.625,109.10623132544902,290.7400790367337,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.65,514.3728207055628,373.0,362.2519447629223
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.65,101.76890861282999,290.4597274507384,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.675,522.6829143992705,373.0,362.7279984903965
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.675,94.43158590021096,290.1825722789415,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.7,530.9930080929782,373.0,363.2085749254625
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.7,87.09426318759199,289.9085876925096,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.725,539.303101786686,373.0,363.6936279718517
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.725,79.75694047497299,289.6377475736006,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.75,547.6131954803939,373.0,364.183107645892
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.75,72.41961776235397,289.37002548002056,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.775,555.9232891741017,373.0,364.6769600260449
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.775,65.08229504973494,289.105395121024,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.8,564.2333828678095,373.0,365.1751272098726
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.8,57.74497233711594,288.8438296316392,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.825,572.5434765615172,373.0,365.6775472787193
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.825,50.40764962449697,288.5853020024545,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.85,580.853570255225,373.0,366.1841540487817
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.85,43.07032691187794,288.32978522412066,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.875,589.1636639489327,373.0,366.6948778498266
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.875,35.733004199258914,288.07725208253214,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.9,597.4737576426405,373.0,367.2096445132229
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.9,28.395681486639887,287.8276752422948,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.925,605.7838513363483,373.0,367.7283756940592
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.925,21.058358774020917,287.5810272631466,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.95,614.0939450300561,373.0,368.250989206756
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.95,13.721036061401946,287.33728060564516,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,0.975,622.4040387237638,373.0,368.77739876798523
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,0.975,6.383713348782919,287.0964076922185,283.0
elsayed_03_Fig7_KCS11_0p55,teqp,hrvg,1.0,630.7141324174717,373.0,369.3075141802655
elsayed_03_Fig7_KCS11_0p55,teqp,condensador,1.0,-0.9536093638361081,286.0558499507229,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.0,364.3102814952271,369.47801275607713,352.63504435139697
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.01,360.5879387773623,368.72168110764085,351.99021531662373
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.02,356.86559605949753,367.9646335823679,351.34489560597734
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.03,353.1432533416327,367.2068749653278,350.69908828393216
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.04,349.42091062376795,366.4484099737005,350.05279637867204
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.05,345.69856790590313,365.68924325688425,349.4060228821113
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.06,341.97622518803837,364.92937939658145,348.7587707494731
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.07,338.25388247017355,364.1688229068466,348.1110429025967
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.08,334.53153975230873,363.4075782341166,347.462842223215
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.09,330.80919703444397,362.6456497591843,346.8141715598434
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.1,327.08685431657915,361.88304179055604,346.16503372440843
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.11,323.3645115987144,361.1197585735053,345.5154314929536
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.12,319.64216888084957,360.355804284003,344.8653676056605
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.13,315.9198261629848,359.59118303044585,344.2148447668521
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.14,312.19748344512,358.82589885337546,343.563865644993
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.15,308.47514072725517,358.0599557253377,342.912432872675
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.16,304.7527980093904,357.2933575507176,342.2605490465876
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.17,301.0304552915256,356.52610816554466,341.608216727485
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.18,297.3081125736608,355.75821133726447,340.9554384401307
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.19,293.585769855796,354.9896707644744,340.30221667323485
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.2,289.86342713793124,354.22049007680056,339.64855387937365
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.21,286.1410844200664,353.4506728896421,338.99445247489496
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.22,282.4187417022016,352.6802226428592,338.33991484206524
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.23,278.69639898433684,351.9091427468946,337.6849433199201
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.24,274.9740562664721,351.13743655121533,337.0295402191977
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.25,271.25171354860726,350.3651068342562,336.37370780946907
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.26,267.52937083074244,349.59215780292993,335.7174483243417
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.27,263.8070281128777,348.8185920920974,335.0607639604491
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.28,260.08468539501285,348.04441276399626,334.40365687723636
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.29,256.36234267714804,347.26962280763604,333.7461291967581
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.3,252.63999995928327,346.49422513814426,333.08818300346167
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.31,248.91765724141845,345.71822259607376,332.42982034395516
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.32,245.1953145235537,344.94161794666377,331.77104322675314
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.33,241.47297180568887,344.16441387905286,331.1118536220123
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.34,237.75062908782408,343.3866130054442,330.452253461243
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.35,234.0282863699593,342.6082178602219,329.7922446370033
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.36,230.3059436520945,341.82923089876925,329.13182900562197
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.37,226.5836009342297,341.0496544963296,328.4710084095273
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.38,222.86125821636492,340.269490941704,327.8097845888721
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.39,219.1389154985001,339.488742452858,327.1481592774016
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.4,215.4165727806353,338.70741115948795,326.48613416745565
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.41,211.69423006277054,337.92549910797806,325.82371091031496
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.42,207.97188734490572,337.1430082592763,325.1608911155882
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.43,204.24954462704093,336.3599404874874,324.4976763507306
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.44,200.52720190917614,335.57629757847025,323.83406814054047
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.45,196.80485919131135,334.7920817283636,323.17006746662554
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.46,193.08251647344653,334.0072935420426,322.5056767668442
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.47,189.36017375558177,333.22193503150055,321.8408969347182
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.48,185.63783103771698,332.4360076141501,321.17572931881693
