tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.49,181.91548831985216,331.64951267117647,320.5101752221112
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.5,178.19314560198737,330.8624513798774,319.8442359012944
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.51,174.47080288412258,330.0748248492705,319.17791256607177
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.52,170.74846016625776,329.2866341023536,318.51120637841694
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.53,167.02611744839297,328.49788005407964,317.844118451788
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.54,163.30377473052818,327.708563513782,317.176649850312
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.55,159.58143201266338,326.9186851819079,316.50880158789175
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.56,155.85908929479857,326.128245647583,315.8405746304876
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.57,152.13674657693383,325.3372453860621,315.171969883553
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.58,148.414403859069,324.54568475607437,314.50298820873314
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.59,144.69206114120422,323.75356399703907,313.83363040941464
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.6,140.96971842333943,322.9608832261665,313.1638972347173
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.61,137.24737570547464,322.82145168063255,312.49378937766267
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.62,133.52503298760982,321.37384148840124,311.8233074740267
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.63,129.80269026974503,320.5794801169429,311.1524521011445
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.64,126.08034755188024,319.7845579177697,310.4812237766642
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.65,122.35800483401545,318.98907434884404,309.8096229572525
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.66,118.63566211615063,318.193028725616,309.13765003723677
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.67,114.91331939828584,317.39642021711035,308.4653053472013
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.68,111.19097668042104,316.59924784181635,307.7925891525124
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.69,107.46863396255628,315.8015104670272,307.1195016517973
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.7,103.74629124469146,315.0032067911477,306.4460429756619
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.71,100.0239485268267,314.20433535885917,305.77221318265265
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.72,96.30160580896188,313.4048945416423,305.09801226416835
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.73,92.57926309109712,312.60488253799707,304.4234401305163
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.74,88.8569203732323,311.8042973674718,303.74849662576014
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.75,85.13457765536748,311.0031368651853,303.0731815107986
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.76,81.41223493750272,310.20139867611624,302.39749446865045
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.77,77.6898922196379,309.39908024913757,301.7214351008808
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.78,73.96754950177308,308.5961788308109,301.04500292540865
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.79,70.24520678390832,307.79269145890606,300.36819737423343
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.8,66.5228640660435,306.98861495564955,299.69101779106546
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.81,62.80052134817868,306.1839459206647,299.01346342886353
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.82,59.07817863031397,305.37868072435214,298.3355334472765
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.83,55.35583591244915,304.5728154968366,297.6572269099766
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.84,51.63349319458433,303.7663461267096,296.9785427818983
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.85,47.91115047671957,302.959268246003,296.29947992635323
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.86,44.18880775885475,302.15157722487714,295.6200371020456
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.87,40.46646504098993,301.34326816190725,294.940212959954
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.88,36.74412232312517,300.5343358746633,294.26000604010477
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.89,33.02177960526035,299.724774889883,293.57941476820395
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.9,29.299436887395586,298.9145794332308,292.8984374521433
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.91,25.577094169530767,298.10374341862797,292.21707227836464
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.92,21.854751451665948,297.2922604371214,291.5353173119554
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.93,18.132408733801185,296.48012374527974,290.8531704782222
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.94,14.410066015936422,295.6673262531105,290.17062958067487
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.95,10.687723298071603,294.8538605114469,289.4876922801978
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.96,6.9653805802068405,294.03971869881445,288.80435609676505
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.97,3.243037862342021,293.22489260773165,288.12061840402896
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.98,-0.47930485552279833,292.40937363043764,287.4364764245909
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,0.99,-4.201647573387561,291.5931527440081,286.75192722509087
elsayed_04_Fig7_KCS11_0p55,teqp,regenerador,1.0,-7.92399029125238,290.77622049484415,286.06696771110063
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.0,317.7045581958524,373.0,352.63504435139697
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.0,226.2295363351228,295.6675517279319,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.025,324.17627607978284,373.0,353.94909776123825
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.025,220.52012890313836,295.40690927161575,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.05,330.64799396371325,373.0,355.26106899657316
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.05,214.81072147115393,295.14841982849583,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.075,337.11971184764366,373.0,356.57093061537637
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.075,209.1013140391695,294.8920755612369,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.1,343.5914297315741,373.0,357.23203398205396
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.1,203.39190660718504,294.6378673804217,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.125,350.06314761550453,373.0,357.5220325614675
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.125,197.6824991752006,294.38578660989623,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.15,356.53486549943494,373.0,357.8148816444966
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.15,191.97309174321617,294.13582414382404,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.175,363.00658338336535,373.0,358.1105903289592
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.175,186.26368431123174,293.8879706602758,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.2,369.47830126729576,373.0,358.4091669027713
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.2,180.5542768792473,293.6422162057475,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.225,375.9500191512262,373.0,358.7106188750453
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.225,174.84486944726288,293.3985514560839,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.25,382.42173703515664,373.0,359.01495294475046
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.25,169.13546201527845,293.1569660481775,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.275,388.89345491908705,373.0,359.3221749756206
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.275,163.426054583294,292.91744977349504,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.3,395.36517280301746,373.0,359.6322899695885
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.3,157.7166471513096,292.6799921658229,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.325,401.83689068694787,373.0,359.945302152395
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.325,152.00723971932513,292.4445825694317,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.35,408.3086085708783,373.0,360.26121419208505
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.35,146.29783228734073,292.2112100522717,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.375,414.7803264548087,373.0,360.58002920311753
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.375,140.58842485535627,291.9798640655885,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.4,421.2520443387391,373.0,360.90174795131895
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.4,134.87901742337183,291.7505319991096,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.425,427.7237622226695,373.0,361.2263707847473
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.425,129.1696099913874,291.52320490646963,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.45,434.1954801066,373.0,361.553896993737
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.45,123.46020255940296,291.2978695708142,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.475,440.6671979905304,373.0,361.88432482073523
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.475,117.75079512741854,291.0745149680854,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.5,447.1389158744608,373.0,362.2176513080873
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.5,112.0413876954341,290.8531290989551,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.525,453.61063375839126,373.0,362.5538729635756
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.525,106.33198026344965,290.6337002451352,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.55,460.08235164232167,373.0,362.8929840509934
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.55,100.62257283146522,290.4162164068252,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.575,466.554069526252,373.0,363.23497876624015
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.575,94.91316539948079,290.2006655598913,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.6,473.0257874101825,373.0,363.57984963957244
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.6,89.20375796749636,289.98703531539195,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.625,479.4975052941129,373.0,363.9275882139075
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.625,83.49435053551193,289.77531395553046,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.65,485.9692231780433,373.0,364.27818441749565
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.65,77.7849431035275,289.56548855403446,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.675,492.4409410619737,373.0,364.63162717756074
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.675,72.07553567154304,289.3575467320545,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.7,498.9126589459041,373.0,364.98790453700246
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.7,66.36612823955863,289.1514762204654,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.725,505.38437682983454,373.0,365.3470024455539
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.725,60.6567208075742,288.94726436026036,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.75,511.85609471376495,373.0,365.70890632265554
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.75,54.947313375589744,288.74489828573655,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.775,518.3278125976954,373.0,366.07359980309224
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.775,49.23790594360531,288.54436543413794,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.8,524.7995304816259,373.0,366.44106506084074
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.8,43.52849851162088,288.3456530032125,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.825,531.2712483655562,373.0,366.8112839708278
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.825,37.81909107963645,288.14874816659574,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.85,537.7429662494867,373.0,367.1842351556658
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.85,32.10968364765202,287.95363805650646,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.875,544.214684133417,373.0,367.5598973482554
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.875,26.40027621566759,287.76030961618005,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.9,550.6864020173475,373.0,367.9382473834164
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.9,20.69086878368313,287.5687503343035,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.925,557.1581199012779,373.0,368.3192606788267
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.925,14.981461351698698,287.37894677584563,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.95,563.6298377852083,373.0,368.7029112203042
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.95,9.272053919714295,287.19088621583836,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,0.975,570.1015556691387,373.0,369.08917154981515
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,0.975,3.562646487729836,287.0045553623019,283.0
elsayed_04_Fig7_KCS11_0p55,teqp,hrvg,1.0,576.5732735530692,373.0,369.4780127560853
elsayed_04_Fig7_KCS11_0p55,teqp,condensador,1.0,-2.146760944254595,285.7982829852139,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.0,376.3587393674884,369.71528552228807,356.7072008052204
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.01,372.57786879917404,368.952589252556,356.02181899025675
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.02,368.79699823085963,368.18913078115935,355.33585644649185
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.03,365.0161276625453,367.4249156989358,354.6493171637485
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.04,361.23525709423086,366.65994952271564,353.96220508400125
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.05,357.4543865259165,365.89423769556254,353.2745241015662
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.06,353.6735159576021,365.1277855872935,352.5862780632774
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.07,349.89264538928774,364.3605984944368,351.8974707686554
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.08,346.1117748209733,363.59268164064974,351.20810597006283
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.09,342.33090425265897,362.8240401768904,350.5181873728374
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.1,338.55003368434456,362.05467918160934,349.8277186353646
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.11,334.7691631160302,361.2846036609128,349.13670336970677
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.12,330.9882925477158,360.513818548701,348.4451451398455
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.13,327.20742197940143,359.74232870678253,347.75304746511557
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.14,323.426551411087,358.9701389249608,347.06041381704387
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.15,319.64568084277266,358.19725392108563,346.3672476210039
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.16,315.86481027445825,357.423678341089,345.67355225593604
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.17,312.08393970614384,356.6494167589797,344.9793310543748
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.18,308.3030691378295,355.874473676803,344.2845873024585
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.19,304.5221985695151,355.0988535266396,343.5893242399211
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.2,300.7413280012007,354.32256066266757,342.8935450600724
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.21,296.96045743288636,353.5455993737128,342.1972529097558
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.22,293.17958686457195,352.7679738726437,341.50045088929073
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.23,289.3987162962576,351.98968830058874,340.80314205239716
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.24,285.6178457279432,351.21074672598354,340.1053294060962
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.25,281.8369751596288,350.4311531443322,339.4070159105924
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.26,278.0561045913144,349.65091147793333,338.7082044791268
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.27,274.27523402300005,348.8700255755637,338.0088979800872
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.28,270.49436345468564,348.08849921214147,337.3090992287392
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.29,266.7134928863713,347.3063360883306,336.60881099900604
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.3,262.9326223180569,346.52353983010175,335.9080360144131
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.31,259.1517517497425,345.7401139887449,335.2067769510621
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.32,255.3708811814281,344.9560620848955,334.50503643693725
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.33,251.59001061311375,344.17138747967584,333.8028170516227
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.34,247.80914004479934,343.3860934838022,333.1001213260043
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.35,244.02826947648498,342.6001833421079,332.39695174194327
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.36,240.2473989081706,341.8136602213408,331.69331073192427
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.37,236.4665283398562,341.0265267094339,330.9892006786797
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.38,232.68565777154183,340.2387868147223,330.2846239147837
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.39,228.90478720322744,339.4504429651068,329.5795827222209
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.4,225.12391663491306,338.6614980071688,328.8740793460211
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.41,221.34304606659867,337.8719547052225,328.1681159752039
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.42,217.5621754982843,337.0818157403137,327.46169470945597
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.43,213.7813049299699,336.29108370915543,326.75481753285925
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.44,210.00043436165552,335.49976112299873,326.0474867479186
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.45,206.21956379334114,334.7078504064367,325.33970404010114
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.46,202.43869322502675,333.9153538961402,324.63147141662927
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.47,198.65782265671237,333.12227384234217,323.92279073548247
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.48,194.87695208839799,332.32861239612424,323.2136632987195
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.49,191.0960815200836,331.5343716266996,322.5040918517094
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.5,187.31521095176922,330.73955350385154,321.79407758231275
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.51,183.53434038345483,329.9441599014301,321.0836221200259
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.52,179.75346981514045,329.14819259840226,320.37272703507364
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.53,175.97259924682606,328.3516532751578,319.6613938374623
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.54,172.19172867851168,327.5545435114053,318.94962397597857
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.55,168.4108581101973,326.7568647841923,318.23741883713916
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.56,164.62998754188288,325.9586184658249,317.5247797440856
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.57,160.84911697356856,325.1598058216819,316.8117079554204
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.58,157.06824640525417,324.3604280079281,316.0982046670159
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.59,153.2873758369398,323.56048606908854,315.38427099903123
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.6,149.50650526862538,322.75998093608246,314.6699080134208
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.61,145.725634700311,321.95891392117534,313.95511669718377
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.62,141.9447641319966,321.1572847198886,313.2398979672317
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.63,138.16389356368222,320.35509440349136,312.52425266783064
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.64,134.38302299536784,319.5523434182839,311.80818156901375
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.65,130.60215242705345,318.74903208196815,311.09168536492456
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.66,126.82128185873907,317.9451605803399,310.37476467208324
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.67,123.04041129042469,317.140728998345,309.65742002757224
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.68,119.25954072211027,316.33573722778266,308.9396518871466
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.69,115.47867015379597,315.53018502337017,308.22146062325254
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.7,111.69779958548156,314.72407200688974,307.5028465229665
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.71,107.91692901716715,313.91739764923966,306.78380978582754
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.72,104.1360584488528,313.1101612661045,306.06435052114193
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.73,100.35518788053838,312.30236201341836,305.34446874726166
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.74,96.57431731222403,311.49399888263366,304.62416438485553
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.75,92.79344674390961,310.6850706957651,303.9034372622142
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.76,89.01257617559526,309.8755761002143,303.1822871046492
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.77,85.23170560728084,309.0655135633526,302.4607135356618
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.78,81.45083503896649,308.2548813705517,301.7387160732448
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.79,77.66996447065208,307.44367760491593,301.0162941268495
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.8,73.88909390233772,306.63190016431554,300.2934469942271
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.81,70.10822333402331,305.819546735966,299.57017385813134
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.82,66.32735276570895,305.0066147975303,298.84647378288446
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.83,62.546482197394596,304.19310160880826,298.1223457107917
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.84,58.76561162908018,303.3790042044017,297.3977884584087
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.85,54.98474106076577,302.5643193860552,296.6728007126458
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.86,51.203870492451415,301.7490437146563,295.9473810267119
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.87,47.422999924137,300.93317350187647,295.221527815882
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.88,43.64212935582265,300.11670480145636,294.495239353089
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.89,39.861258787508234,299.2996334000784,293.76851376432586
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.9,36.08038821919388,298.48195480912835,293.0413490238525
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.91,32.299517650879466,297.66366424845893,292.31374294919976
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.92,28.51864708256511,296.84475664647937,291.58569319983883
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.93,24.737776514250697,296.02522662701733,290.8571972574538
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.94,20.95690594593634,295.20506848411344,290.1282524418775
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.95,17.176035377621986,294.38427618886953,289.3988558890951
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.96,13.395164809307573,293.5628433672551,288.66900455103035
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.97,9.614294240993217,292.74076328918426,287.9386951883628
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.98,5.833423672678805,291.9180288550708,287.20792436390786
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,0.99,2.052553104364449,291.09463258179363,286.476688435725
elsayed_05_Fig7_KCS11_0p55,teqp,regenerador,1.0,-1.7283174639499634,290.2705665880444,285.744983549939
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.0,337.9075284210224,373.0,356.7072008052204
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.0,160.88416650908673,292.8114774419923,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.025,342.5500620491419,373.0,357.6455886600128
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.025,156.76756709973708,292.6407180112908,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.05,347.1925956772614,373.0,358.58286756186254
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.05,152.65096769038743,292.47102241977615,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.075,351.835129305381,373.0,359.51902679887525
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.075,148.53436828103779,292.30238653874164,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.1,356.4776629335005,373.0,360.4540554831463
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.1,144.4177688716881,292.1348062633859,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.125,361.12019656162,373.0,361.38794255450136
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.125,140.30116946233846,291.96827767283946,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.15,365.7627301897395,373.0,361.68570937272995
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.15,136.18457005298882,291.8027951409635,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.175,370.405263817859,373.0,361.8974158728943
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.175,132.06797064363917,291.6383569075768,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.2,375.0477974459786,373.0,362.110594647855
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.2,127.95137123428952,291.474957303419,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.225,379.6903310740981,373.0,362.3252490817052
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.225,123.83477182493988,291.3125920526765,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.25,384.3328647022176,373.0,362.5413815479629
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.25,119.71817241559023,291.1512566105647,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.275,388.97539833033716,373.0,362.75899440059294
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.275,115.60157300624057,290.9909469180196,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.3,393.61793195845667,373.0,362.97808977037704
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.3,111.48497359689092,290.8316584732487,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.325,398.2604655865762,373.0,363.19866955967615
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.325,107.36837418754126,290.6733867995582,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.35,402.9029992146957,373.0,363.4207354375302
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.35,103.25177477819163,290.516127443795,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.375,407.5455328428152,373.0,363.6442888346353
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.375,99.13517536884197,290.3598758901972,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.4,412.18806647093476,373.0,363.8693309385094
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.4,95.01857595949232,290.2046275834886,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.425,416.83060009905427,373.0,364.09586268841696
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.425,90.90197655014268,290.0503778864057,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.45,421.4731337271738,373.0,364.3238846166021
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.45,86.78537714079302,289.89712241840846,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.475,426.1156673552933,373.0,364.5533973563224
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.475,82.66877773144338,289.7448563374577,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.5,430.75820098341285,373.0,364.78440108031805
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.5,78.55217832209372,289.5935750771569,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.525,435.40073461153236,373.0,365.0168956321382
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.525,74.43557891274406,289.4432738559239,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.55,440.04326823965187,373.0,365.25088060073847
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.55,70.31897950339442,289.2939482103694,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.575,444.6858018677714,373.0,365.48635533477636
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.575,66.20238009404478,289.1455933446304,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.6,449.3283354958909,373.0,365.7233189083477
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.6,62.08578068469512,288.99820452036374,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.625,453.9708691240104,373.0,365.96177009573347
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.625,57.96918127534548,288.85177698967755,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.65,458.61340275212996,373.0,366.20170737934455
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.65,53.852581865995816,288.70630594909767,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.675,463.25593638024947,373.0,366.4431289447173
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.675,49.73598245664617,288.5617866623419,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.7,467.898470008369,373.0,366.686032676002
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.7,45.61938304729654,288.41821434018135,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.725,472.54100363648854,373.0,366.93041597649983
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.725,41.50278363794688,288.27558417781273,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.75,477.18353726460805,373.0,367.1762767653769
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.75,37.386184228597216,288.1338913616396,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.775,481.82607089272756,373.0,367.4236111301282
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.775,33.26958481924757,287.9931312655772,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.8,486.46860452084707,373.0,367.6724161490563
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.8,29.152985409897923,287.85329844272206,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.825,491.1111381489666,373.0,367.9226881005593
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.825,25.036386000548276,287.7143886525565,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.85,495.7536717770861,373.0,368.17442294748844
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.85,20.91978659119863,287.5763968357929,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.875,500.39620540520565,373.0,368.4276163377116
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.875,16.803187181848983,287.43931805673793,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.9,505.03873903332516,373.0,368.68226358536396
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.9,12.686587772499308,287.30314764772663,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.925,509.6812726614447,373.0,368.9383596701134
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.925,8.569988363149662,287.1678805315984,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.95,514.3238062895642,373.0,369.1958992099034
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.95,4.453388953800044,287.03351188292305,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,0.975,518.9663399176837,373.0,369.45487657803403
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,0.975,0.3367895444503688,286.33434343255215,283.0
elsayed_05_Fig7_KCS11_0p55,teqp,hrvg,1.0,523.6088735458032,373.0,369.7152855222993
elsayed_05_Fig7_KCS11_0p55,teqp,condensador,1.0,-3.7798098648992777,285.4456589741723,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.0,324.87229430211465,368.6276534936172,319.3201177957171
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.01,321.50119208611835,367.914246613783,319.28160761675423
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.02,318.130089870122,367.20030061901275,319.24323054330085
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.03,314.7589876541257,366.48581725378983,319.2049860985092
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.04,311.3878854381294,365.7707981659478,319.16687392805494
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.05,308.0167832221331,365.0552454556388,319.1288929707785
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.06,304.6456810061367,364.3391596749196,318.9249203737404
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.07,301.2745787901404,363.622542858655,318.59055763180635
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.08,297.9034765741441,362.9053965452323,318.25608189352215
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.09,294.53237435814776,362.1877220392596,317.9214935014833
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.1,291.16127214215146,361.46952069495876,317.58679279573107
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.11,287.79016992615516,360.75079381610243,317.25198011375045
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.12,284.41906771015886,360.0315426554717,316.91705579047635
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.13,281.0479654941625,359.31176841428766,316.58202015829573
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.14,277.6768632781662,358.59147224457814,316.24687354704605
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.15,274.3057610621699,357.8706552367655,315.9116162840206
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.16,270.93465884617353,357.1493184374882,315.57624869396784
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.17,267.56355663017723,356.4274628356738,315.24077109909285
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.18,264.19245441418093,355.7050893651748,314.9051838190591
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.19,260.8213521981846,354.9821989048067,314.5694871709897
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.2,257.45024998218827,354.2587922772124,314.2336814694663
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.21,254.07914776619197,353.53487024809914,313.89776702652995
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.22,250.70804555019566,352.81043352544583,313.5617441516831
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.23,247.33694333419933,352.08548275867537,313.22561315188625
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.24,243.965841118203,351.360018537802,312.8893743315611
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.25,240.5947389022067,350.63404139264605,312.5530279925866
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.26,237.2236366862104,349.90755179260776,312.2165744343025
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.27,233.85253447021404,349.1805501408263,311.8800139535032
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.28,230.48143225421774,348.45303678392605,311.54334684443927
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.29,227.11033003822143,347.72501199980104,311.20657339882115
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.3,223.73922782222513,346.99647600229724,310.8696939054788
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.31,220.36812560622877,346.26742893896056,310.53270815152143
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.32,216.99702339023247,345.5378708899072,310.19561742096465
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.33,213.62592117423617,344.8078018666557,309.8584214958964
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.34,210.2548189582398,344.07722181092,309.5211206525267
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.35,206.8837167422435,343.3461305933621,309.1837151702444
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.36,203.5126145262472,342.6145280122991,308.8462053218025
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.37,200.1415123102509,341.8824137923717,308.508591378438
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.38,196.77041009425457,341.14978758316045,308.1708736088158
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.39,193.39930787825824,340.4166489577613,307.8330522790208
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.4,190.0282056622619,339.68299741131256,307.4951276525556
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.41,186.6571034462656,338.94883235947066,307.15709999033265
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.42,183.2860012302693,338.2141531368338,306.8189695506739
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.43,179.91489901427298,337.4789589953209,306.480736589297
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.44,176.54379679827665,336.7432491024853,306.1424013593172
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.45,173.17269458228034,336.0070225397821,305.8039641112351
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.46,169.801592366284,335.2702783007769,305.46542509293323
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.47,166.4304901502877,334.53301528928836,305.1267845496664
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.48,163.05938793429138,333.7952323174814,304.788042724055
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.49,159.68828571829508,333.0569281038886,304.4491998560783
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.5,156.31718350229875,332.3181012713684,304.11025618306223
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.51,152.94608128630242,331.5787503450022,303.7712119396752
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.52,149.5749790703061,330.8388737538065,303.4320673579156
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.53,146.20387685430978,330.0984698129502,303.0928226671031
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.54,142.83277463831345,329.3575367448644,302.75347809386744
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.55,139.46167242231715,328.61607266237655,302.4140338621396
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.56,136.09057020632082,327.8740755666946,302.07449019313816
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.57,132.71946799032455,327.1315433481699,301.7348474500051
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.58,129.34836577432822,326.38847378262466,301.48840591075077
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.59,125.97726355833188,325.6448645286414,301.055264733762
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.6,122.60616134233558,324.90071312477176,300.715325473188
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.61,119.23505912633925,324.1560169866457,300.3752878430117
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.62,115.86395691034292,323.4107734039982,300.03515204257076
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.63,112.49285469434662,322.6649795375932,299.69491827651893
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.64,109.12175247835029,321.9186324161177,299.35458674469453
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.65,105.75065026235396,321.17172893334254,299.01415764272775
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.66,102.37954804635766,320.42426584139275,298.6736311640553
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.67,99.00844583036132,319.6762397556642,298.3330074992543
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.68,95.637343614365,318.92764714068966,297.99228683602746
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.69,92.26624139836872,318.17848431368486,297.6514693591828
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.7,88.89513918237239,317.4287474381497,297.3105552506182
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.71,85.52403696637609,316.67843252031093,296.96954468930215
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.72,82.15293475037976,315.92753540507425,296.6284378512535
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.73,78.78183253438343,315.17605177184464,296.28723490952444
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.74,75.41073031838712,314.42397713023,295.94593603417854
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.75,72.0396281023908,313.67130681559496,295.60454139227113
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.76,68.66852588639449,312.9180359844981,295.26305114782633
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.77,65.29742367039813,312.16415960998154,294.9214654618159
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.78,61.92632145440183,311.40967247670955,294.57978449213607
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.79,58.55521923840553,310.6545691759815,294.2380083935849
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.8,55.18411702240917,309.8988441005715,293.8961373178375
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.81,51.813014806412866,309.1424914394356,293.55417141342076
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.82,48.441912590416564,308.38550517224246,293.21211082568936
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.83,45.07081037442026,307.6278790637586,292.8699556967975
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.84,41.69970815842396,306.86960665805515,292.5277061656725
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.85,38.3286059424276,306.1106812725578,292.1853623679897
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.86,34.9575037264313,305.35109599191304,291.84292443613833
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.87,31.586401510434996,304.5908436616852,291.5003924991978
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.88,28.215299294438637,303.8299168818682,291.15776668290533
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.89,24.844197078442335,303.0683080002169,290.8150471096242
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.9,21.473094862446032,302.30600910539465,290.4722338983131
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.91,18.101992646449673,301.5430120199109,290.1293271640161
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.92,14.730890430453371,300.77930829289517,289.78632701960584
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.93,11.359788214457069,301.4884058827452,289.4432335735122
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.94,7.988685998460767,299.24974570393886,289.1000469285725
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.95,4.6175837824644645,298.4838685004081,288.7567671909168
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.96,1.2464815664681055,297.7172479661276,288.4133944542504
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.97,-2.1246206495281967,296.94987416953796,288.0699288139721
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.98,-5.495722865524499,296.1817368548201,287.726370360531
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,0.99,-8.866825081520858,295.4128254378267,287.382719180643
elsayed_07_Fig7_KCS11_0p66,teqp,regenerador,1.0,-12.23792729751716,294.6431289957949,287.0389753572434
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.0,234.94354603763435,373.0,319.3201177957171
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.0,891.7252029004377,326.2751207832294,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.025,257.0411758054473,373.0,319.8593580613575
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.025,871.2305236773718,324.6616355019387,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.05,279.1388055732603,373.0,320.424804253421
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.05,850.7358444543058,323.06247653239075,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.075,301.2364353410732,373.0,321.0178008968437
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.075,830.24116523124,321.48169464391697,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.1,323.3340651088862,373.0,321.6397298846917
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.1,809.7464860081741,319.92307234763587,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.125,345.43169487669917,373.0,322.29200488738365
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.125,789.2518067851082,318.3900767138052,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.15,367.52932464451214,373.0,322.9760645146253
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.15,768.7571275620423,316.88582551231866,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.175,389.62695441232506,373.0,323.6933641249118
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.175,748.2624483389764,315.41306670306034,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.2,411.7245841801381,373.0,324.4453648636994
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.2,727.7677691159105,313.974168346485,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.225,433.822213947951,373.0,325.2335228884305
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.225,707.2730898928446,312.57112177462415,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.25,455.919843715764,373.0,326.0592761755513
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.25,686.7784106697786,311.20555244936554,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.275,478.01747348357696,373.0,326.92402668324206
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.275,666.2837314467127,309.87873520294795,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.3,500.1151032513899,373.0,327.8291250066512
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.3,645.7890522236469,308.5916188232101,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.325,522.2127330192029,373.0,328.77584854057596
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.325,625.2943730005809,307.34485040165725,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.35,544.3103627870158,373.0,329.7653814261061
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.35,604.7996937775151,306.1388025726785,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.375,566.4079925548288,373.0,330.7987882242986
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.375,584.3050145544491,304.97360240289686,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.4,588.5056223226418,373.0,331.8769885431779
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.4,563.8103353313833,303.84915654541464,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.425,610.6032520904547,373.0,333.0007284998734
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.425,543.3156561083174,302.765180999704,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.45,632.7008818582677,373.0,334.17055092617585
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.45,522.8209768852514,301.7212217308304,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.475,654.7985116260807,373.0,335.3867640747954
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.475,502.3262976621856,300.7166832359272,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.5,676.8961413938937,373.0,336.6494096258032
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.5,481.83161843911967,299.75084631707495,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.525,698.9937711617066,373.0,337.95823160045296
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.525,461.33693921605374,298.8228885535166,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.55,721.0914009295195,373.0,339.3126448180846
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.55,440.8422599929878,297.9319038097174,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.575,743.1890306973326,373.0,340.711707487912
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.575,420.347580769922,297.07691530004575,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.6,765.2866604651454,373.0,342.15409622702987
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.6,399.85290154685606,296.256892734375,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.625,787.3842902329584,373.0,343.63808687152675
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.625,379.3582223237902,295.47076391023467,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.65,809.4819200007714,373.0,345.16154219007467
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.65,358.8635431007242,294.71742641124774,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.675,831.5795497685845,373.0,346.7219078135053
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.675,338.3688638776583,293.9957578836998,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.7,853.6771795363973,373.0,348.3162206549654
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.7,317.87418465459245,293.3046242720985,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.725,875.7748093042103,373.0,349.94112442885427
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.725,297.3795054315266,292.64288951354723,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.75,897.8724390720233,373.0,351.59290258819533
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.75,276.8848262084606,292.00941926137847,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.775,919.9700688398364,373.0,353.26752047439396
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.775,256.3901469853947,291.40309068365866,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.8,942.0676986076492,373.0,354.96068050150944
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.8,235.89546776232885,290.82279425243024,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.825,964.1653283754622,373.0,356.66788746818963
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.825,215.40078853926298,290.2674398011413,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.85,986.262958143275,373.0,358.38452230800794
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.85,194.9061093161971,289.73596066566813,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.875,1008.360587911088,373.0,360.10592003726305
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.875,174.41143009313112,289.2273139173487,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.9,1030.458217678901,373.0,361.8274498153279
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.9,153.91675087006524,288.7404861795407,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.925,1052.555847446714,373.0,363.54459311091887
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.925,133.42207164699926,288.2744946163188,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.95,1074.653477214527,373.0,365.25301562979394
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.95,112.9273924239335,287.82838708758385,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,0.975,1096.75110698234,373.0,366.94863101179254
