tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,0.975,92.43271320086751,287.4012448688187,283.0
elsayed_07_Fig7_KCS11_0p66,teqp,hrvg,1.0,1118.848736750153,373.0,368.6276535433346
elsayed_07_Fig7_KCS11_0p66,teqp,condensador,1.0,71.93803397780164,286.91506470526343,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.0,382.8307257767705,369.87680878625076,358.814760831946
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.01,379.0174811505799,369.11024662269483,358.1080880022311
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.02,375.20423652438933,368.3428954028349,357.4007823056827
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.03,371.3909918981987,367.5747611563857,356.69284830016124
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.04,367.5777472720081,366.80584983509215,355.9842904863065
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.05,363.76450264581746,366.0361673131505,355.275113310204
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.06,359.95125801962683,365.26571938759844,354.5653211632711
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.07,356.13801339343627,364.49451177868985,353.85491838249857
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.08,352.32476876724564,363.7225501302364,353.1439092506658
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.09,348.511524141055,362.949840009897,352.43229799655137
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.1,344.69827951486445,362.1763869089133,351.7200887951177
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.11,340.88503488867383,361.4021962455809,351.00728576769063
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.12,337.0717902624832,360.62727335891776,350.2938929821144
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.13,333.2585456362926,359.8516235155062,349.57991445283005
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.14,329.44530101010196,359.07525190637745,348.8653541407548
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.15,325.6320563839114,358.29816364783466,348.15021595532966
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.16,321.81881175772077,357.52036378159744,347.43450375043267
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.17,318.00556713153014,356.74185727491255,346.7182213286927
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.18,314.1923225053396,355.9626490206389,346.00137243942623
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.19,310.37907787914895,355.18274383729965,345.28396077909764
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.2,306.5658332529583,354.4021464691071,344.5659899913348
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.21,302.7525886267677,353.62086158595645,343.8474636669273
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.22,298.9393440005771,352.83889378337824,343.1283853438077
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.23,295.1260993743865,352.05624758246086,342.4087585070051
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.24,291.3128547481959,351.27292743184444,341.6885865885855
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.25,287.49961012200527,350.4889376995699,340.9678729675627
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.26,283.6863654958147,349.70428268586085,340.2466209697907
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.27,279.8731208696241,348.91896661220306,339.52483386782245
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.28,276.05987624343345,348.1329936256273,338.80251488074515
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.29,272.2466316172429,347.34636779766925,338.0796671762609
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.3,268.4333869910522,346.5590931240628,337.3562938623698
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.31,264.62014236486164,345.77117352439654,336.6323979992624
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.32,260.806897738671,344.9826128417236,335.90798258997023
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.33,256.9936531124804,344.1934148421383,335.18305058347846
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.34,253.1804084862898,343.40358321430654,334.4576048739341
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.35,249.3671638600992,342.6131215689182,333.73164830031624
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.36,245.55391923390857,341.8220334385708,333.00518364607547
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.37,241.74067460771798,341.03032230830667,332.2782136387451
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.38,237.92742998152735,340.23799153832584,331.55074094952255
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.39,234.11418535533673,339.4450443991509,330.82276819281356
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.4,230.30094072914613,338.65148410244666,330.09429792575133
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.41,226.48769610295554,337.85731377786,329.365332647615
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.42,222.67445147676492,337.0625359721544,328.63587481793405
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.43,218.86120685057432,336.267154648291,327.9059268262805
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.44,215.0479622243837,335.4711721844414,327.17549096036595
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.45,211.23471759819307,334.67459137294736,326.44456948939217
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.46,207.42147297200248,333.8774149192054,325.71316461460555
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.47,203.60822834581188,333.0796454404939,324.98127847554184
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.48,199.79498371962126,332.281285464724,324.24891314922723
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.49,195.98173909343066,331.48233742911503,323.5160701493326
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.5,192.16849446724004,330.6828036787954,322.78275242528105
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.51,188.3552498410494,329.8826864653176,322.0489613613046
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.52,184.54200521485882,329.08198794796994,321.3146987754493
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.53,180.7287605886682,328.2807102070369,320.5799664185276
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.54,176.9155159624776,327.47885512988915,319.84476597301403
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.55,173.10227133628698,326.676424654844,319.10909905188026
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.56,169.28902671009635,325.8734205148115,318.37296719737054
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.57,165.47578208390578,325.0698443638622,317.63637187970977
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.58,161.6625374577152,324.2656977493344,316.899314495741
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.59,157.84929283152456,323.46098211141737,316.1617963705292
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.6,154.03604820533394,322.65569877949724,315.42381874413877
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.61,150.22280357914335,321.84984896970167,314.6853827890333
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.62,146.40955895295272,321.04343378233216,313.94648959285644
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.63,142.5963143267621,320.23645419918665,313.2071401631975
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.64,138.7830697005715,319.42891108070796,312.4673354247153
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.65,134.96982507438088,318.6208051640841,311.7270762172658
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.66,131.15658044819028,317.81213705526557,310.986363293933
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.67,127.34333582199966,317.0029072353405,310.24519731897277
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.68,123.53009119580906,316.19311604755455,309.50357886565905
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.69,119.7168465696185,315.38276369854646,308.7615084140333
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.7,115.90360194342787,314.5718507536613,308.01898634854444
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.71,112.09035731723725,313.7603761330478,307.27601295558856
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.72,108.27711269104663,312.9483401075743,306.53258842077815
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.73,104.463868064856,312.13574229455196,305.7887128262846
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.74,100.65062343866543,311.3225821532594,305.04438614730157
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.75,96.83737881247481,310.5088589802603,304.2996082534152
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.76,93.02413418628419,309.6945719045022,303.5543788975279
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.77,89.21088956009356,308.87971990945107,302.8086977199907
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.78,85.39764493390294,308.0643017575378,302.06256424174006
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.79,81.58440030771237,307.24831603191285,301.3159778614687
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.8,77.77115568152175,306.431761137266,300.568937851963
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.81,73.95791105533112,305.6146352825433,299.8214433562874
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.82,70.14466642914056,304.7969364782295,299.07349338378276
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.83,66.33142180294993,303.97866251473937,298.325086805904
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.84,62.51817717675931,303.15981097975464,297.57622235186676
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.85,58.704932550568685,302.34037923145866,296.82689860410596
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.86,54.89168792437812,301.5203643977222,296.0771139935342
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.87,51.078443298187494,300.6997633678463,295.3268667945929
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.88,47.26519867199687,299.8785727838732,294.5761551200818
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.89,43.45195404580625,299.05678903182707,293.82497691577316
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.9,39.63870941961562,298.23440823255385,293.0733299547748
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.91,35.825464793425056,297.41142623215245,292.3212118316549
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.92,32.01222016723443,296.58783859196194,291.5686199601877
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.93,28.198975541043808,295.76364057811196,290.8155515528988
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.94,24.38573091485324,294.9388271505894,290.06200363522163
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.95,20.572486288662617,294.1133929517719,289.307973023355
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.96,16.759241662471993,293.2873322953366,288.5534563223987
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.97,12.94599703628137,292.460639150123,287.7984499181069
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.98,9.132752410090802,291.6333071341641,287.0429499690207
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,0.99,5.319507783900178,290.8053294940814,286.2869523982706
elsayed_06_Fig7_KCS11_0p55,teqp,regenerador,1.0,1.5062631577095544,289.9766990943413,285.53045288502904
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.0,348.3978300926477,373.0,358.814760831946
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.0,128.44275822488453,291.49440733012716,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.025,352.1294869391111,373.0,359.5672012987584
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.025,125.11060182807938,291.3628023780943,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.05,355.8611437855744,373.0,360.3189120400863
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.05,121.77844543127424,291.23187282184443,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.075,359.5928006320378,373.0,361.0698873313871
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.075,118.44628903446909,291.1016172251547,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.1,363.32445747850113,373.0,361.82012137525464
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.1,115.11413263766393,290.97203251183475,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.125,367.0561143249645,373.0,362.56960830097876
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.125,111.78197624085878,290.8431165775395,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.15,370.78777117142783,373.0,363.31834216405844
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.15,108.44981984405364,290.7148670515838,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.175,374.5194280178912,373.0,363.7244709487938
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.175,105.11766344724849,290.58728156252033,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.2,378.2510848643546,373.0,363.89557402620574
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.2,101.78550705044334,290.46035771081443,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.225,381.98274171081795,373.0,364.0676293791611
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.225,98.45335065363818,290.3340931189092,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.25,385.7143985572813,373.0,364.2406381352801
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.25,95.12119425683304,290.20848536331096,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.275,389.44605540374465,373.0,364.4146015500976
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.275,91.78903786002789,290.0835319787238,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.3,393.177712250208,373.0,364.58952079020105
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.3,88.45688146322274,289.95923087643234,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.325,396.90936909667136,373.0,364.7653969258844
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.325,85.1247250664176,289.8355788054984,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.35,400.6410259431347,373.0,364.942230931552
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.35,81.79256866961245,289.7125740302882,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.375,404.37268278959806,373.0,365.12002368454966
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.375,78.4604122728073,289.59021386091615,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.4,408.1043396360614,373.0,365.2987759628262
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.4,75.12825587600216,289.46849570815834,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.425,411.83599648252476,373.0,365.47848844355104
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.425,71.79609947919701,289.34741730101524,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.45,415.5676533289882,373.0,365.6591617014017
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.45,68.46394308239185,289.22697605747555,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.475,419.29931017545147,373.0,365.8407962068869
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.475,65.13178668558672,289.1071694725005,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.5,423.0309670219149,373.0,366.0233923246199
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.5,61.79963028878156,288.9879950274318,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.525,426.7626238683782,373.0,366.20695031197715
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.525,58.46747389197641,288.8694502114762,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.55,430.4942807148416,373.0,366.39147037560355
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.55,55.13531749517125,288.7515324541691,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.575,434.22593756130493,373.0,366.57695226342423
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.575,51.80316109836612,288.63423926194037,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.6,437.9575944077683,373.0,366.763396393356
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.6,48.47100470156097,288.5175680973275,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.625,441.68925125423164,373.0,366.9508022442878
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.625,45.13884830475581,288.4015164174551,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.65,445.420908100695,373.0,367.1391695730536
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.65,41.806691907950665,288.28608167279924,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.675,449.15256494715834,373.0,367.32849796149685
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.675,38.47453551114552,288.1712613095869,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.7,452.8842217936217,373.0,367.518786871996
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.7,35.14237911434037,288.05705276960595,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.725,456.61587864008504,373.0,367.71003563928963
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.725,31.810222717535225,287.94345348636995,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.75,460.3475354865484,373.0,367.90224349658484
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.75,28.47806632073008,287.83046089291526,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.775,464.07919233301175,373.0,368.0954095304717
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.775,25.14590992392492,287.71807241617716,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.8,467.8108491794751,373.0,368.2895324635008
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.8,21.813753527119772,287.60628547964745,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.825,471.54250602593845,373.0,368.48461163179394
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.825,18.481597130314626,287.4950975013248,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.85,475.2741628724018,373.0,368.6806455035889
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.85,15.14944073350948,287.3845058790308,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.875,479.00581971886515,373.0,368.8776326643833
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.875,11.817284336704333,287.27450809729476,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.9,482.73747656532856,373.0,369.0755714389672
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.9,8.485127939899172,287.1651014912427,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.925,486.4691334117919,373.0,369.274460658547
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.925,5.152971543094026,287.0562835493317,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.95,490.2007902582552,373.0,369.4742977163778
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.95,1.8208151462888935,286.6545403669906,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,0.975,493.9324471047186,373.0,369.6750811288698
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,0.975,-1.511341250516267,285.93545909647105,283.0
elsayed_06_Fig7_KCS11_0p55,teqp,hrvg,1.0,497.66410395118197,373.0,369.87680878626065
elsayed_06_Fig7_KCS11_0p55,teqp,condensador,1.0,-4.8434976473214135,285.2159172202606,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.0,338.25961531380335,368.7714393413832,327.142226183618
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.01,334.7741825827826,368.0487397420163,326.74819190635407
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.02,331.2887498517619,367.3254476438837,326.3539862036183
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.03,327.80331712074116,366.60156582931006,325.95960974903926
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.04,324.31788438972046,365.8770970281161,325.5650632109895
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.05,320.8324516586997,365.1520439173681,325.17034725259697
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.06,317.347018927679,364.4264091211101,324.77546253176433
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.07,313.86158619665827,363.70019520705017,324.38040970118027
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.08,310.37615346563757,362.9734046840373,323.9851894083335
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.09,306.8907207346168,362.2460400179308,323.58980229552805
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.1,303.4052880035961,361.5181036136151,323.1942489998934
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.11,299.9198552725754,360.7895978295258,322.79853015339756
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.12,296.4344225415547,360.06052546467026,322.40264638285885
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.13,292.94898981053393,359.3308877633402,322.00659830995556
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.14,289.46355707951324,358.600687420664,321.61038655123696
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.15,285.9781243484925,357.8699266831357,321.21401171813017
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.16,282.4926916174718,357.13860751576806,320.8174744169368
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.17,279.00725888645104,356.40673193519564,320.42077525088075
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.18,275.52182615543035,355.6743019000497,320.0239148120782
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.19,272.0363934244096,354.94131931038265,319.626893693966
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.2,268.5509606933889,354.20778600705296,319.22971248276457
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.21,265.06552796236815,353.47370377143244,318.8323717590476
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.22,261.5800952313474,352.739074323051,318.4348720987169
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.23,258.0946625003267,352.00389932226517,318.0372140726265
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.24,254.60922976930598,351.26818036615305,317.6393982465877
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.25,251.12379703828526,350.5319189894395,317.24142518137546
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.26,247.63836430726454,349.795116663352,316.84329543273503
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.27,244.15293157624382,349.0577747947933,316.44500955138136
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.28,240.66749884522307,348.3198947254651,316.04656808300945
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.29,237.18206611420237,347.5814777309534,315.6479715682919
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.3,233.69663338318165,346.8425250197885,315.2492205428821
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.31,230.21120065216093,346.1030377324479,314.8503155374201
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.32,226.72576792114018,345.3630169403292,314.4512570775296
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.33,223.24033519011948,344.62246364467666,314.0520456838213
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.34,219.75490245909873,343.8813787754602,313.6526818718905
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.35,216.26946972807804,343.13976319021515,313.25316615231986
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.36,212.78403699705729,342.3976176728261,312.85349903067385
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.37,209.2986042660366,341.6549429322718,312.4536807855289
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.38,205.81317153501584,340.9117396013089,312.16810663503776
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.39,202.32773880399512,340.16800823511244,311.65359423367056
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.4,198.8423060729744,339.4237493098525,311.2533264589964
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.41,195.3568733419537,338.67896322122226,310.8529097343461
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.42,191.87144061093298,337.9336502829028,310.4523440358587
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.43,188.38600787991223,337.1878107282668,310.05163083442136
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.44,184.9005751488915,336.4414446960072,309.6507700923797
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.45,181.41514241787078,335.6945522482436,309.2497622730901
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.46,177.92970968685006,334.9471333534083,308.8486078306533
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.47,174.44427695582934,334.19918789022375,308.4473072151577
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.48,170.95884422480862,333.45071564493156,308.045860871601
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.49,167.4734114937879,332.7017163093046,307.6442692398807
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.5,163.98797876276717,331.9521894785846,307.2425327547775
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.51,160.50254603174645,331.2021346493348,306.84065184594704
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.52,157.01711330072573,330.451551217223,306.43862693790237
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.53,153.531680569705,329.7004384747127,306.03645845000074
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.54,150.04624783868425,328.94879560866565,305.63414679642506
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.55,146.56081510766353,328.1966216979865,305.2316923861692
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.56,143.0753823766428,327.443915712074,304.8290956230187
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.57,139.5899496456221,326.69067650132513,304.42635690553135
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.58,136.1045169146014,325.93690280909794,304.02347662701675
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.59,132.61908418358067,325.18259325358,303.6204551755149
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.6,129.13365145255995,324.4277463325973,303.21729293377325
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.61,125.64821872153922,323.67236041894756,302.81399027922174
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.62,122.1627859905185,322.91643375719553,302.4105475839479
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.63,118.67735325949775,322.1599644603571,302.0069652146687
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.64,115.19192052847703,321.40295050644943,301.6032435327044
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.65,111.7064877974563,320.64538973492733,301.1993828939427
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.66,108.22105506643558,319.8872798429775,300.79538364879704
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.67,104.73562233541486,319.128618381679,300.39124614491
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.68,101.25018960439414,318.36940275203085,299.98697071631193
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.69,97.76475687337344,317.60963020081545,299.5825577004354
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.7,94.27932414235272,316.84929781633144,299.1780074252325
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.71,90.793891411332,316.0884025239532,298.77332021321394
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.72,87.30845868031125,315.32694108153464,298.36849638143826
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.73,83.82302594929052,314.56491007464194,297.96353624126544
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.74,80.33759321826983,313.80230591160955,297.5584400983169
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.75,76.85216048724908,313.03912481842275,297.1532082524324
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.76,73.36672775622833,312.27536283339737,296.7478409976249
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.77,69.88129502520763,311.5110158016739,296.34233862203394
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.78,66.39586229418688,312.1681065089075,295.9367014078795
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.79,62.91042956316619,309.9805489825898,295.53092963141114
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.8,59.42499683214544,309.2144198629662,295.1250235628574
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.81,55.939564101124745,308.4476870289709,294.7189834663725
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.82,52.45413137010405,307.68034527047854,294.31280959998037
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.83,48.9686986390833,306.9123891455052,293.9065022155178
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.84,45.483265908062606,306.1438129750753,293.50006155857784
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.85,41.997833177041855,305.3746108351051,293.0934878684457
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.86,38.512400446021104,304.60477654879384,292.68678137803676
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.87,35.02696771500041,303.8343036787388,292.27994231383207
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.88,31.54153498397966,303.06318551876893,291.8729708958111
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.89,28.056102252958965,302.29141508546763,291.46586733738195
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.9,24.570669521938214,301.5189851094006,291.0586318453089
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.91,21.085236790917463,300.74588802601437,290.65126461964195
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.92,17.59980405989677,299.9721159662021,290.24376585315537
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.93,14.114371328876018,299.1976607466835,289.83613573307645
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.94,10.628938597855324,298.4225138607878,289.42837443917125
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.95,7.14350586683463,297.6466664614216,289.0204821412877
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.96,3.658073135813879,296.87010936455493,288.6124590073469
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.97,0.1726404047931851,296.0928330229815,288.20430519445955
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.98,-3.312792326227566,295.3148275223292,287.79602085334506
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,0.99,-6.79822505724826,294.5360825674172,287.3876061273165
elsayed_08_Fig7_KCS11_0p66,teqp,regenerador,1.0,-10.28365778826901,293.7565874697352,286.97906115218467
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.0,265.4424911250091,373.0,327.142226183618
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.0,741.1259426159613,314.9080725998123,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.025,283.9151255702654,373.0,330.91736968328416
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.025,724.3807525145188,313.7397759174809,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.05,302.3877600155217,373.0,331.52294293998807
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.05,707.6355624130762,312.5956153902545,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.075,320.86039446077797,373.0,332.0145252632138
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.075,690.8903723116337,311.47646317417974,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.1,339.33302890603426,373.0,332.5260070139873
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.1,674.1451822101911,310.3830339588048,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.125,357.8056633512905,373.0,333.05820997184526
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.125,657.3999921087486,309.3158955463672,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.15,376.2782977965468,373.0,333.61196877906036
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.15,640.654802007306,308.27547658013276,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.175,394.75093224180307,373.0,334.1881278961833
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.175,623.9096119058635,307.26207653045816,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.2,413.22356668705936,373.0,334.7875368759322
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.2,607.164421804421,306.27587596359155,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.225,431.69620113231565,373.0,335.41104727519524
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.225,590.4192317029783,305.316945569519,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.25,450.16883557757194,373.0,336.0595056809973
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.25,573.6740416015358,304.3852584284007,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.275,468.64147002282823,373.0,336.733749505244
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.275,556.9288515000933,303.4806970408995,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.3,487.1141044680845,373.0,337.43459889979715
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.3,540.1836613986508,302.60306651252495,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.325,505.5867389133408,373.0,338.16285052810616
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.325,523.4384712972081,301.752096825559,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.35,524.059373358597,373.0,338.91926901708644
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.35,506.6932811957656,300.92745886886746,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.375,542.5320078038533,373.0,339.7045783162694
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.375,489.9480910943231,300.12876743846107,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.4,561.0046422491097,373.0,340.5194525212581
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.4,473.20290099288053,299.3555897942313,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.425,579.4772766943659,373.0,341.36450498120473
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.425,456.457710891438,298.6074518732626,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.45,597.9499111396221,373.0,342.2402785860373
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.45,439.71252078999544,297.8838460242892,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.475,616.4225455848784,373.0,343.1472334161351
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.475,422.9673306885529,297.1842341915323,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.5,634.8951800301347,373.0,344.0857355350563
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.5,406.22214058711035,296.5080550892104,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.525,653.367814475391,373.0,345.0560448694929
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.525,389.47695048566777,295.8547280531529,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.55,671.8404489206473,373.0,346.0583027619677
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.55,372.7317603842252,295.2236571748314,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.575,690.3130833659036,373.0,347.0925199187143
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.575,355.98657028278274,294.61423658160135,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.6,708.7857178111599,373.0,348.1585647971328
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.6,339.24138018134016,294.0258510459355,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.625,727.2583522564162,373.0,349.25615143133473
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.625,322.4961900798976,293.4578827399446,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.65,745.7309867016725,373.0,350.3848296315974
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.65,305.750999978455,292.90971061341514,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.675,764.2036211469288,373.0,351.54397636894686
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.675,289.0058098770125,292.38071598110747,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.7,782.676255592185,373.0,352.7327870725172
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.7,272.26061977557,291.8702828088436,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.725,801.1488900374413,373.0,353.9502708446928
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.725,255.5154296741274,291.3777999364909,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.75,819.6215244826976,373.0,355.1952472485711
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.75,238.7702395726849,290.9026637228309,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.775,838.0941589279539,373.0,356.46634605700825
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.775,222.02504947124226,290.44427896389925,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.8,856.5667933732102,373.0,357.7620101587361
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.8,205.27985936979974,290.00206095542944,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.825,875.0394278184665,373.0,359.08050184437144
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.825,188.53466926835722,289.57543369572164,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.85,893.5120622637228,373.0,360.4199128490969
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.85,171.7894791669147,289.16383646187614,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.875,911.9846967089791,373.0,361.77817764261704
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.875,155.04428906547207,288.76671973508553,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.9,930.4573311542354,373.0,363.1530908086586
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.9,138.29909896402955,288.38354704011357,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.925,948.9299655994917,373.0,364.54232733366064
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.925,121.55390886258704,288.0137972674837,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.95,967.4026000447479,373.0,365.943465976978
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.95,104.80871876114452,287.6569629363419,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,0.975,985.8752344900042,373.0,367.3540149839426
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,0.975,88.06352865970189,287.31255160564814,283.0
elsayed_08_Fig7_KCS11_0p66,teqp,hrvg,1.0,1004.3478689352605,373.0,368.77143949147256
elsayed_08_Fig7_KCS11_0p66,teqp,condensador,1.0,71.31833855825937,286.7834955881882,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.0,362.8689350940144,368.9295439385185,334.75238445717684
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.01,359.25779968089745,368.1959671266183,334.284818221192
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.02,355.6466642677806,367.46171730572075,333.8169888856466
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.03,352.03552885466365,366.72679886413835,333.34889776190704
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.04,348.4243934415467,365.9912161299754,332.8805461500378
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.05,344.81325802842986,365.2549733712293,332.4119353388566
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.06,341.20212261531293,364.51807479586864,331.9430666059887
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.07,337.590987202196,363.78052455189055,331.47394121791604
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.08,333.97985178907913,363.0423267273527,331.00456043003004
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.09,330.3687163759622,362.30348535235487,330.53492548668265
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.1,326.7575809628453,361.5640043911492,330.06503762093433
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.11,323.1464455497284,360.82388775534287,329.5948980556799
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.12,319.5353101366115,360.0831392926346,329.1245080016295
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.13,315.92417472349456,359.34176279145987,328.6538686608385
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.14,312.3130393103777,358.5997619802063,328.1829812218087
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.15,308.70190389726076,357.8571405270665,327.71184686399397
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.16,305.09076848414384,357.11390203990646,327.24046675569514
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.17,301.47963307102697,356.3700500661132,326.76884205451813
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.18,297.86849765791004,355.6255880924199,326.2969739074121
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.19,294.25736224479317,354.8805195446992,325.8248634507053
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.2,290.64622683167624,354.1348477877381,325.352511810142
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.21,287.0350914185593,353.38857612498964,324.8799201009166
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.22,283.4239560054424,352.641707834345,324.40708942770675
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.23,279.8128205923255,351.89424608358956,323.93402088470344
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.24,276.2016851792086,351.14619396139443,323.46071555564373
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.25,272.5905497660917,350.3975545235925,322.9871745138377
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.26,268.9794143529748,349.64833076214387,322.51339882219213
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.27,265.3682789398579,348.8985251055667,322.03938953323933
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.28,261.75714352674095,348.1481414184793,321.56514768915713
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.29,258.1460081136241,347.3971820011051,321.0906743217732
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.3,254.53487270050715,346.6456495887455,320.6159704546333
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.31,250.92373728739025,345.89354685122385,320.14103709494174
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.32,247.31260187427335,345.14087639228336,319.6658752465463
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.33,243.70146646115643,344.3876407489506,319.1904858999259
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.34,240.09033104803953,343.63384239086633,318.71487003547776
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.35,236.47919563492263,342.8794837195637,318.23902862358494
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.36,232.86806022180573,342.1245670677156,317.762962624435
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.37,229.2569248086888,341.36909469833006,317.2866729880359
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.38,225.6457893955719,340.61306880378595,316.8101606542227
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.39,222.03465398245498,339.85649150509346,316.33342655266694
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.4,218.42351856933809,339.0993648447904,315.8564716028846
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.41,214.8123831562212,338.34169080273045,315.37929671424183
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.42,211.2012477431043,337.58347127950645,314.90190278595674
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.43,207.59011232998736,336.8247081012792,314.4242907071021
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.44,203.97897691687047,336.0654030176553,313.94646135660673
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.45,200.36784150375354,335.3055577005049,313.46841560325015
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.46,196.75670609063664,334.5451737427106,312.99015430566294
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.47,193.14557067751974,333.7842531568619,312.51167831231834
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.48,189.53443526440284,333.0227963738854,312.0329884615276
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.49,185.92329985128592,332.26080524161455,311.5540855814299
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.5,182.31216443816902,331.49828102328723,311.0749704895854
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.51,178.70102902505212,330.7352248959626,310.59564399452705
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.52,175.0898936119352,329.9716380103004,310.1161063929387
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.53,171.4787581988183,329.2075213113265,309.63635947268324
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.54,167.86762278570137,328.44287570374036,309.15640351059
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.55,164.25648737258447,327.67770200206996,308.6762392733986
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.56,160.64535195946755,326.9120009262561,308.1958675175445
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.57,157.03421654635068,326.1457730990775,307.7152889891228
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.58,153.42308113323378,325.3790190440169,307.2345044238634
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.59,149.81194572011688,324.61173918304513,306.7535145470925
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.6,146.20081030699995,323.84393383429494,306.27232007370134
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.61,142.58967489388306,323.07560320964166,305.7909217081015
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.62,138.97853948076613,322.82145176028337,305.30932014418636
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.63,135.36740406764923,321.53736643359105,304.8275160652843
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.64,131.7562686545323,320.7674601513919,304.3455101441103
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.65,128.1451332414154,319.9970283260762,303.8633030427139
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.66,124.53399782829848,319.2260705981254,303.38089541242397
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.67,120.92286241518158,318.45458648489824,302.89828789379004
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.68,117.31172700206469,317.68257537738106,302.4154811165167
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.69,113.70059158894782,316.91003653680536,301.93247569939945
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.7,110.08945617583089,316.13696909111604,301.44927225024963
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.71,106.47832076271396,315.36337203488677,300.96587136579956
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.72,102.8671853495971,314.58924421111396,300.48227363437786
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.73,99.25604993648017,313.8145843305546,299.9984796252263
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.74,95.64491452336324,313.0393909491389,299.51448990519174
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.75,92.03377911024637,312.26366247014533,299.03030502529487
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.76,88.42264369712944,311.4873971394026,298.54592552592277
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.77,84.81150828401252,310.71059304034617,298.0613519359056
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.78,81.20037287089559,309.9332480891342,297.5765847724152
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.79,77.58923745777872,309.1553600295587,297.0916245408635
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.8,73.9781020446618,308.3769264277472,296.6064717347849
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.81,70.36696663154487,307.59794466664505,296.1211268357292
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.82,66.755831218428,306.81841194026737,295.6355903131356
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.83,63.14469580531107,306.03832524771633,295.14986262421047
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.84,59.533560392194204,305.2576813869211,294.6639442137945
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.85,55.92242497907728,304.47647694863923,294.1778355142279
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.86,52.31128956596035,303.69470830752005,293.6915369452086
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.87,48.70015415284348,302.91237161928933,293.2050489136437
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.88,45.089018739726555,302.12946280923126,292.7183718134964
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.89,41.47788332660963,301.3459775666442,292.2315060256265
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.9,37.8667479134927,300.5619113364765,291.74445191762385
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.91,34.25561250037583,299.7772593110442,291.2572098436372
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.92,30.644477087258906,298.9920164214178,290.76978014419683
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.93,27.03334167414198,298.20617732844323,290.28216314550275
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.94,23.42220626102511,297.4197364133985,289.7943591614814
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.95,19.81107084790824,296.6326877682627,289.3063684890227
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.96,16.199935434791314,295.84502518558435,288.81819141347626
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.97,12.588800021674388,295.05674214793135,288.32982820386405
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.98,8.977664608557461,294.26783181690485,287.8412791147788
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,0.99,5.366529195440592,293.47828702170835,287.3525443857243
elsayed_09_Fig7_KCS11_0p66,teqp,regenerador,1.0,1.7553937823236652,292.688100247231,286.863624240872
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.0,303.0530671026134,373.0,334.75238445717684
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.0,586.8413097642348,305.11558720190413,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.025,317.56465223537396,373.0,337.694704135473
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.025,573.9291291060024,304.39924728041103,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.05,332.0762373681345,373.0,340.6261651957592
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.05,561.01694844777,303.69903914539964,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.075,346.587822500895,373.0,343.2121255254966
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.075,548.1047677895377,303.01487832945554,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.1,361.0994076336556,373.0,343.6125299066982
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.1,535.1925871313053,302.3466509118678,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.125,375.61099276641613,373.0,344.025536063961
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.125,522.280406473073,301.69422292510524,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.15,390.1225778991767,373.0,344.4515449382773
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.15,509.36822581484057,301.0574378187802,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.175,404.6341630319372,373.0,344.89096134957276
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.175,496.45604515660824,300.43611987651497,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.2,419.1457481646978,373.0,345.344192595905
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.2,483.54386449837585,299.8300761928135,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.225,433.6573332974583,373.0,345.81164786885057
