tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.225,470.6316838401435,299.2390985401261,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.25,448.16891843021887,373.0,346.29373576004593
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.25,457.71950318191114,298.66296463164684,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.275,462.6805035629794,373.0,346.79086333055267
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.275,444.80732252367875,298.1014415521709,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.3,477.1920886957399,373.0,347.3034340679975
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.3,431.8951418654464,297.5542844237626,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.325,491.70367382850054,373.0,347.8318459621369
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.325,418.98296120721403,297.02124021796857,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.35,506.21525896126104,373.0,348.3764894517995
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.35,406.0707805489817,296.50204807554644,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.375,520.7268440940215,373.0,348.9377449496764
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.375,393.1585998907493,295.99644072117104,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.4,535.2384292267822,373.0,349.5159804951417
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.4,380.2464192325169,295.5041456157045,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.425,549.7500143595427,373.0,350.11154911090966
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.425,367.3342385742846,295.0248859877418,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.45,564.2615994923033,373.0,350.7247860351452
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.45,354.4220579160522,294.5583819550183,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.475,578.7731846250638,373.0,351.35600591187256
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.475,341.5098772578199,294.1043512847463,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.5,593.2847697578243,373.0,352.00549892903723
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.5,328.5976965995875,293.6625102428715,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.525,607.7963548905849,373.0,352.6735288631363
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.525,315.6855159413551,293.2325743916842,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.55,622.3079400233455,373.0,353.36032906333855
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.55,302.7733352831227,292.81425938838953,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.575,636.819525156106,373.0,354.0660989500764
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.575,289.86115462489045,292.4072818543282,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.6,651.3311102888665,373.0,354.7910008334884
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.6,276.94897396665806,292.0113593875474,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.625,665.842695421627,373.0,355.53515613257485
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.625,264.0367933084257,291.6262111849455,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.65,680.3542805543876,373.0,356.298642177414
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.65,251.12461265019328,291.251559083642,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.675,694.8658656871482,373.0,357.0814892869299
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.675,238.2124319919609,290.8871276697401,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.7,709.3774508199087,373.0,357.8836759771187
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.7,225.30025133372862,290.5326447238486,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.725,723.8890359526692,373.0,358.7051271847735
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.725,212.38807067549624,290.18784087595475,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.75,738.4006210854297,373.0,359.5457106415943
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.75,199.47589001726385,289.8524528942792,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.775,752.9122062181904,373.0,360.4052342459217
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.775,186.56370935903146,289.52621771937714,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.8,767.423791350951,373.0,361.28344365153043
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.8,173.65152870079908,289.20888005569554,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.825,781.9353764837115,373.0,362.1800197202366
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.825,160.7393480425668,288.900187964802,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.85,796.446961616472,373.0,363.0945786826891
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.85,147.82716738433442,288.5998943025958,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.875,810.9585467492325,373.0,364.02666795382265
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.875,134.91498672610203,288.3077568664296,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.9,825.4701318819932,373.0,364.9757684235161
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.9,122.00280606786964,288.0235385121599,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.925,839.9817170147537,373.0,365.94129287958197
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.925,109.09062540963725,287.74700725509086,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.95,854.4933021475142,373.0,366.922587299282
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.95,96.17844475140498,287.4779363472446,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,0.975,869.0048872802747,373.0,367.9189320324491
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,0.975,83.2662640931726,287.2161043367431,283.0
elsayed_09_Fig7_KCS11_0p66,teqp,hrvg,1.0,883.5164724130352,373.0,368.92954393852654
elsayed_09_Fig7_KCS11_0p66,teqp,condensador,1.0,70.35408343494021,286.5787449713786,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.0,394.7579853134406,369.12933878011006,343.00971535845764
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.01,391.03995812351434,368.3872560964017,342.46247684061666
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.02,387.3219309335881,367.644393221068,341.9148396345014
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.03,383.6039037436618,366.9007563557182,341.3668062076148
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.04,379.88587655373556,366.1563516274415,340.81837900377855
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.05,376.1678493638093,365.41118508936256,340.2695604432893
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.06,372.44982217388304,364.66526272117704,339.72035292306134
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.07,368.7317949839568,363.9185904296685,339.1707588167987
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.08,365.0137677940305,363.1711740491942,338.62078047648555
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.09,361.29574060410425,362.42301934215044,338.0704202276527
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.1,357.577713414178,361.6741320009512,337.5196803767485
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.11,353.85968622425173,360.9245176423904,336.96856320592434
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.12,350.1416590343255,360.1741818183816,336.41707097513313
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.13,346.42363184439927,359.42313000729007,335.8652059219874
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.14,342.705604654473,358.6713676183754,335.31297026189196
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.15,338.98757746454675,357.9188999914039,334.7603661881764
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.16,335.2695502746205,357.1657323969826,334.2073958722216
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.17,331.5515230846942,356.41187003687065,333.6540614635815
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.18,327.83349589476796,355.657318044273,333.10036509010956
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.19,324.1154687048417,354.90208148410727,332.5463088580723
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.2,320.39744151491544,354.1461653532529,331.99189485226924
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.21,316.6794143249892,353.3895745807774,331.6236811591525
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.22,312.9613871350629,352.63231402815495,330.88200175189564
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.23,309.24335994513666,351.87438848920885,330.3265267203072
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.24,305.5253327552104,351.11580269093776,329.77070204190795
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.25,301.80730556528414,350.3565612928346,329.21452969521
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.26,298.0892783753579,349.59666888745437,328.65801163882367
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.27,294.3712511854316,348.83613000039884,328.101149810092
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.28,290.65322399550536,348.0749490903702,327.5439461258292
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.29,286.93519680557915,347.3131305492061,326.98640248227764
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.3,283.2171696156529,346.55067870188054,326.42852075519414
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.31,279.49914242572663,345.7875978064832,325.8703027999273
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.32,275.78111523580037,345.02389205416586,325.31175045150013
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.33,272.0630880458741,344.2595655690599,324.75286552467884
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.34,268.34506085594785,343.49462240815876,324.1936498140474
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.35,264.6270336660216,342.72906656117107,323.63410509407134
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.36,260.9090064760953,341.96290195032867,323.07423311916
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.37,257.19097928616907,341.19613243239854,322.5140356237242
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.38,253.4729520962428,340.4287617906748,321.95351432222566
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.39,249.75492490631655,339.66079374603294,321.392670909209
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.4,246.03689771639029,338.89223194835506,320.83150706139867
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.41,242.31887052646402,338.1230799791627,320.2700244296148
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.42,238.60084333653776,337.3533413508277,319.7082246523962
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.43,234.8828161466115,336.5830195061627,319.1461093444194
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.44,231.16478895668524,335.8121178179627,318.58368010156187
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.45,227.44676176675898,335.0406395885157,318.0209385000694
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.46,223.72873457683272,334.2685880490594,317.45788609657416
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.47,220.0107073869065,333.4959663592038,316.89452442811205
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.48,216.29268019698023,332.72277760625826,316.33085501214623
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.49,212.57465300705397,331.9490248084041,315.7668793465742
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.5,208.8566258171277,331.1747109290485,315.20259890973966
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.51,205.13859862720145,330.3998388200179,314.63801516043253
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.52,201.42057143727519,329.62441125833277,314.0731295378885
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.53,197.70254424734892,328.84843095892626,313.50794346178355
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.54,193.98451705742266,328.0719005596607,312.94245833222215
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.55,190.2664898674964,327.29482262033173,312.3766755297211
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.56,186.54846267757014,326.51719912160485,311.8105964151895
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.57,182.8304354876439,325.73903346389733,311.2442223295062
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.58,179.11240829771765,324.9603274661846,310.67755459533487
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.59,175.3943811077914,324.18108336474336,310.1105945127399
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.6,171.67635391786513,323.4013033118189,309.5433428653763
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.61,167.95832672793887,322.6209893742198,308.9758019150041
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.62,164.2402995380126,321.84014353182556,308.4079724040295
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.63,160.52227234808635,321.0587676760192,307.8398555549171
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.64,156.8042451581601,320.27686360802574,307.27145257012006
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.65,153.08621796823383,319.49443304014704,306.7027646319982
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.66,149.36819077830756,318.7114775819666,306.1337929027308
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.67,145.6501635883813,317.9279987585646,305.56453852422294
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.68,141.93213639845504,317.1439979911598,304.9950026179999
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.69,138.21410920852884,316.3594766025731,304.4251862850974
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.7,134.49608201860258,315.5744358136594,303.8550906059411
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.71,130.77805482867632,314.78887674096137,303.28471664021436
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.72,127.06002763875006,314.0028003942556,302.71406542671923
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.73,123.3420004488238,313.21620767397076,302.1431379832233
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.74,119.62397325889754,312.4290993684836,301.5719353062967
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.75,115.90594606897128,311.64147615128076,301.0004583738042
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.76,112.18791887904501,310.8533385777449,300.42870813403295
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.77,108.46989168911875,310.064687081904,299.8566855228151
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.78,104.7518644991925,309.2755219740826,299.2843914499733
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.79,101.03383730926623,308.4858434383979,298.7118268032575
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.8,97.31581011933997,307.69565152225596,298.13899244841434
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.81,93.59778292941371,306.90494614607945,297.5658892286289
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.82,89.87975573948745,306.11372708593757,296.9925179642833
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.83,86.16172854956119,305.3219939761424,296.41887945269724
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.84,82.44370135963493,304.52974630358455,295.8449744678565
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.85,78.72567416970867,303.73698340321437,295.2708037601279
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.86,75.00764697978241,302.94370445330753,294.69636805596105
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.87,71.28961978985615,302.1499084705172,294.1216680575715
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.88,67.57159259992989,301.35559430468857,293.54670444261404
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.89,63.853565410003625,300.5607606334399,292.9714778638362
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.9,60.135538220077365,299.76540595648606,292.39598894871546
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.91,56.417511030151104,298.96952858970576,291.8202382990821
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.92,52.69948384022484,298.1731266589256,291.24422649072557
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.93,48.98145665029858,297.37619809342715,290.66795407254347
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.94,45.26342946037238,296.57874061914185,290.091421567863
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.95,41.54540227044612,295.780751751539,289.51462947065505
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.96,37.82737508051986,294.98222879201876,288.937578248978
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.97,34.1093478905936,294.1831688051792,288.36026834147106
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.98,30.391320700667336,293.3835686350069,287.7827001582097
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,0.99,26.673293510741075,292.5834253763228,287.2048740798901
elsayed_10_Fig7_KCS11_0p66,teqp,regenerador,1.0,22.955266320814815,291.7827343742779,286.6267904572703
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.0,344.17891282177237,373.0,343.00971535845764
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.0,439.8023254658817,297.88766182435677,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.025,354.7077578373002,373.0,345.12440696489597
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.025,430.527785032921,297.4971728900166,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.05,365.2366028528281,373.0,347.2329373755198
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.05,421.2532445999602,297.1139512290099,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.075,375.765447868356,373.0,349.33515407693307
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.075,411.9787041669995,296.7379002360975,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.1,386.2942928838838,373.0,351.4308973460688
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.1,402.7041637340387,296.36892154419917,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.125,396.8231378994117,373.0,353.3285053037591
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.125,393.4296233010779,296.00691524938446,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.15,407.3519829149396,373.0,353.6363072411878
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.15,384.1550828681172,295.6517801242621,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.175,417.88082793046743,373.0,353.95104809146306
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.175,374.8805424351564,295.3034132709681,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.2,428.4096729459953,373.0,354.2728820259904
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.2,365.6060020021957,294.9617130467217,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.225,438.9385179615232,373.0,354.60196297148366
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.225,356.3314615692349,294.62657376823336,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.25,449.46736297705104,373.0,354.9384451899474
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.25,347.0569211362741,294.2978914551762,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.275,459.9962079925789,373.0,355.2824832024782
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.275,337.7823807033134,293.97556111652835,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.3,470.52505300810674,373.0,355.6342299965551
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.3,328.50784027035263,293.6594771909516,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.325,481.0538980236346,373.0,355.99383911314067
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.325,319.2332998373919,293.34953450627694,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.35,491.58274303916244,373.0,356.36146208669237
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.35,309.95875940443113,293.0456275401515,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.375,502.11158805469034,373.0,356.7372489765263
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.375,300.6842189714704,292.7476516149212,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.4,512.6404330702183,373.0,357.1213478074819
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.4,291.40967853850964,292.455500336013,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.425,523.1692780857461,373.0,357.5139040118007
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.425,282.1351381055489,292.16907054490355,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.45,533.698123101274,373.0,357.9150604822058
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.45,272.8605976725881,291.8882574466327,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.475,544.2269681168018,373.0,358.3249559517298
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.475,263.5860572396274,291.61295739199744,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.5,554.7558131323296,373.0,358.7437254972496
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.5,254.3115168066666,291.3430674917883,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.525,565.2846581478575,373.0,359.17149988740726
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.525,245.0369763737058,291.07848560447155,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.55,575.8135031633855,373.0,359.60840369334505
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.55,235.76243594074506,290.81911016319793,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.575,586.3423481789132,373.0,360.0545570684708
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.575,226.48789550778434,290.56484094364583,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.6,596.8711931944412,373.0,360.51007340374326
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.6,217.21335507482357,290.3155781019604,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.625,607.400038209969,373.0,360.9750585240511
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.625,207.9388146418628,290.07122284906376,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.65,617.9288832254969,373.0,361.449611089771
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.65,198.66427420890204,289.8316796324303,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.675,628.4577282410248,373.0,361.9338215943071
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.675,189.38973377594127,289.59684944884503,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.7,638.9865732565526,373.0,362.42777136568134
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.7,180.11519334298055,289.36663838767595,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.725,649.5154182720805,373.0,362.931532186739
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.725,170.8406529100198,289.14095228662205,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.75,660.0442632876084,373.0,363.44516559946914
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.75,161.56611247705905,288.91969900250416,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.775,670.5731083031362,373.0,363.96872202275887
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.775,152.29157204409825,288.702786262555,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.8,681.1019533186641,373.0,364.5022403576796
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.8,143.0170316111375,288.49012443790826,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.825,691.6307983341919,373.0,365.0457473072239
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.825,133.74249117817675,288.2816246423714,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.85,702.1596433497198,373.0,365.59925648000797
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.85,124.467950745216,288.0771993432076,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.875,712.6884883652476,373.0,366.1627681344422
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.875,115.19341031225525,287.8767625693928,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.9,723.2173333807755,373.0,366.73626763830003
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.9,105.91886987929445,287.68022960660886,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.925,733.7461783963034,373.0,367.31972666917306
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.925,96.6443294463337,287.4875171881146,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.95,744.2750234118312,373.0,367.91310088260326
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.95,87.36978901337301,287.29854345253915,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,0.975,754.8038684273591,373.0,368.5163302773633
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,0.975,78.0952485804122,287.1132279632219,283.0
elsayed_10_Fig7_KCS11_0p66,teqp,hrvg,1.0,765.332713442887,373.0,369.1293387801164
elsayed_10_Fig7_KCS11_0p66,teqp,condensador,1.0,68.82070814745146,286.2530789295233,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.0,434.1333930948223,369.4836587571782,352.9506248418352
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.01,430.3042670835814,368.7320466030352,352.3069883537468
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.02,426.47514107234053,367.979501244934,351.6627222025127
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.03,422.6460150610997,367.22603163723045,351.01783125611337
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.04,418.81688904985884,366.471646160439,350.3723203292419
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.05,414.98776303861797,365.7163530872741,349.72619418381095
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.06,411.1586370273771,364.96016051733767,349.07945752944977
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.07,407.3295110161362,364.2030765030238,348.43211502399384
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.08,403.50038500489535,363.4451089991824,347.7841712739576
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.09,399.67125899365453,362.68626586418594,347.1356308347792
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.1,395.84213298241366,361.92655486095987,346.48649871177145
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.11,392.0130069711728,361.16598365798825,345.83677836040505
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.12,388.1838809599319,360.4045598302765,345.18647468630047
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.13,384.35475494869104,359.6422908614514,344.5355920461107
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.14,380.52562893745016,358.8791841402757,343.88413474781163
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.15,376.69650292620935,358.1152469690146,343.2321070511119
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.16,372.8673769149685,357.3504865577674,342.57951316784823
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.17,369.0382509037276,356.58491002827793,341.92635726237904
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.18,365.2091248924867,355.8185244142332,341.27264345195874
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.19,361.37999888124585,355.0513366620726,340.6183758071077
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.2,357.550872870005,354.283353631776,339.96355827705344
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.21,353.72174685876416,353.514582097631,339.3081950645825
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.22,349.8926208475233,352.7450287489711,338.6522898787876
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.23,346.0634948362824,351.97470019090053,337.9958466800747
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.24,342.23436882504154,351.20360294484885,337.3388693113545
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.25,338.40524281380067,350.43174344965666,336.68136157021235
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.26,334.5761168025598,349.6591280617217,336.0233272098894
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.27,330.7469907913189,348.8857630558965,335.3647699395889
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.28,326.91786478007805,348.1116546260363,334.7056934247769
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.29,323.08873876883723,347.33680888557774,334.0461012874699
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.3,319.25961275759636,346.56123186809,333.38599710651846
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.31,315.4304867463555,345.78492952780556,332.72538441787935
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.32,311.60136073511467,345.0079077401269,332.0642667148852
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.33,307.7722347238738,344.2301723021015,331.4026474485026
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.34,303.9431087126329,343.4517289328765,330.74053002758535
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.35,300.11398270139205,342.67258327411275,330.0779178187874
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.36,296.2848566901512,341.8927408903628,329.41481414767395
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.37,292.4557306789103,341.11220727119786,328.7512222981743
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.38,288.6266046676694,340.3309878259517,328.087145512841
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.39,284.79747865642855,339.54908789164995,327.42258699331603
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.4,280.9683526451877,338.76651272821147,326.7575499004276
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.41,277.13922663394686,337.9832675203635,326.0920373543805
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.42,273.310100622706,337.1993573777074,325.4260524349327
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.43,269.4809746114652,336.4147873349472,324.7595981815679
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.44,265.6518486002243,335.62956235208185,324.09267759364764
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.45,261.8227225889834,334.84368731457596,323.4252936305611
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.46,257.99359657774255,334.0571670334959,322.75744921186174
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.47,254.16447056650168,333.2700062456179,322.08914721738057
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.48,250.33534455526083,332.48220961335915,321.4203904873134
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.49,246.50621854401996,331.6937817243206,320.75118182437313
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.5,242.67709253277908,330.90472709546657,320.08152398669625
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.51,238.8479665215382,330.1150501639534,319.41141969870125
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.52,235.01884051029734,329.32475529646007,318.7408716429215
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.53,231.1897144990565,328.5338467843571,318.0698824632493
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.54,227.36058848781562,327.7423288445132,317.39845476449983
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.55,223.53146247657475,326.95020561911826,316.7265911124574
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.56,219.70233646533387,326.15748117546275,316.0542940339022
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.57,215.87321045409305,325.3641595056719,315.38156601662826
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.58,212.04408444285218,324.57024452639837,314.7084095094478
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.59,208.2149584316113,323.7757400784606,314.0348269221812
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.6,204.38583242037046,322.98064992642924,313.3608206256333
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.61,200.5567064091296,322.1849777581524,312.6863929515585
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.62,196.72758039788872,321.38872718668097,312.01154619261007
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.63,192.89845438664784,320.59190174062024,311.3362826018641
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.64,189.069328375407,319.7945048780124,310.66060439351907
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.65,185.24020236416612,318.99653997376436,309.9845137437166
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.66,181.41107635292525,318.1980103375737,309.308012286254
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.67,177.58195034168438,317.3989191870108,308.6311031173253
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.68,173.7528243304435,316.59926963955445,307.95378779283675
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.69,169.92369831920269,315.79906474701846,307.2760683287305
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.7,166.0945723079618,314.99830747793055,306.59794670079094
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.71,162.26544629672094,314.19700071645576,305.9194248444228
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.72,158.43632028548006,313.39514726124827,305.2405046544115
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.73,154.60719427423925,312.5927498242284,304.56118798466156
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.74,150.77806826299837,311.7898110291049,303.88147664790375
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.75,146.9489422517575,310.98633341132216,303.2013724153801
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.76,143.11981624051663,310.18231891164885,302.52087701649975
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.77,139.29069022927575,309.3777708835221,301.8399921384536
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.78,135.46156421803488,308.57269108269156,301.1587194284878
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.79,131.632438206794,307.7670816697043,300.47706048275023
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.8,127.80331219555313,306.96094470713206,299.7950168640659
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.81,123.97418618431226,306.15428215753906,299.1125900855547
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.82,120.14506017307144,305.3470958813261,298.42978161718577
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.83,116.31593416183057,304.5393876344516,297.74659288396003
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.84,112.4868081505897,303.7311590660097,297.0630252653269
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.85,108.65768213934888,302.9224117156776,296.37908009456856
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.86,104.828556128108,302.1131470109979,295.6947586581416
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.87,100.99943011686713,301.30336626452004,295.0100621949847
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.88,97.17030410562626,300.493070670757,294.32499189577766
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.89,93.34117809438538,299.68226130618723,293.63954890216485
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.9,89.51205208314451,298.8709391130222,292.95373430592775
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.91,85.68292607190364,298.05910491759676,292.26754914811903
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.92,81.85380006066276,297.2467594074128,291.58099441813783
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.93,78.02467404942189,296.4339031357805,290.894071052358
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.94,74.19554803818107,295.6205365161197,290.20677993494087
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.95,70.3664220269402,294.8066598175829,289.5191218925099
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.96,66.53729601569938,293.9922731604574,288.8310976990538
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.97,62.70817000445851,293.1773765113152,288.14270806948133
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.98,58.879043993217635,292.3619696779144,287.4539536608669
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,0.99,55.04991798197676,291.54605230383487,286.76483507062494
elsayed_11_Fig7_KCS11_0p66,teqp,regenerador,1.0,51.22079197073589,290.7296238628332,286.07535283511436
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.0,394.17379553602126,373.0,352.9506248418352
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.0,279.9676357420702,292.1029432068058,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.025,400.23084648337766,373.0,354.15152921511964
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.025,274.61375195821756,291.9409125466214,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.05,406.287897430734,373.0,355.35018550800237
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.05,269.2598681743649,291.78072553046644,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.075,412.3449483780904,373.0,356.5465604293661
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.075,263.9059843905123,291.6223623097793,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.1,418.40199932544675,373.0,357.7406200025929
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.1,258.5521006066597,291.465803125983,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.125,424.45905027280315,373.0,358.9323295485632
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.125,253.19821682280704,291.31102826361,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.15,430.5161012201595,373.0,360.1216536740087
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.15,247.8443330389544,291.1580181287906,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.175,436.5731521675159,373.0,361.3085562564098
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.175,242.4904492551018,291.0067532014488,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.2,442.63020311487224,373.0,362.18791870090377
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.2,237.13656547124916,290.8572140509876,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.225,448.68725406222865,373.0,362.37466661831695
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.225,231.78268168739655,290.70938136628433,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.25,454.744305009585,373.0,362.5637973953504
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.25,226.4287979035439,290.5632359562433,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.275,460.8013559569414,373.0,362.75533995145736
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.275,221.0749141196913,290.4187586039119,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.3,466.85840690429774,373.0,362.94932321308136
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.3,215.72103033583866,290.27593027037193,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.325,472.91545785165414,373.0,363.1457760654684
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.325,210.36714655198602,290.13473207228884,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.35,478.9725087990105,373.0,363.34472724298985
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.35,205.01326276813342,289.9951467006814,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.375,485.0295597463669,373.0,363.5462057752991
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.375,199.6593789842808,289.857152970421,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.4,491.0866106937233,373.0,363.75024000799993
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.4,194.30549520042814,289.7207336370369,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.425,497.14366164107963,373.0,363.9568585529478
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.425,188.95161141657553,289.5858702859436,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.45,503.200712588436,373.0,364.16608977513016
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.45,183.59772763272292,289.4525446740956,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.475,509.2577635357924,373.0,364.3779618543318
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.475,178.24384384887028,289.3207387764551,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.5,515.3148144831488,373.0,364.5925027498403
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.5,172.88996006501765,289.19043440211476,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.525,521.3718654305051,373.0,364.8097401542695
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.525,167.53607628116504,289.06161393751063,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.55,527.4289163778615,373.0,365.0297015468389
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.55,162.1821924973124,288.9342593960924,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.575,533.4859673252179,373.0,365.25241409009476
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.575,156.8283087134598,288.8083537497405,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.6,539.5430182725743,373.0,365.47790462582844
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.6,151.47442492960715,288.68387897447116,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.625,545.6000692199307,373.0,365.70619945111076
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.625,146.12054114575454,288.5608181233101,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.65,551.657120167287,373.0,365.9373247488026
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.65,140.7666573619019,288.43915403334614,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.675,557.7141711146434,373.0,366.1713066485272
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.675,135.41277357804927,288.31886973796486,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.7,563.7712220619998,373.0,366.40816950291673
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.7,130.05888979419666,288.19994842447403,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.725,569.828273009356,373.0,366.64793869996
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.725,124.70500601034402,288.08237342685584,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.75,575.8853239567125,373.0,366.8906380976617
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.75,119.35112222649141,287.96612849314494,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.775,581.9423749040689,373.0,367.13629130921964
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.775,113.99723844263877,287.85119652715355,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.8,587.9994258514253,373.0,367.38492143536155
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.8,108.64335465878614,287.7375620776736,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.825,594.0564767987817,373.0,367.6365506657603
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.825,103.28947087493353,287.6252088300118,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.85,600.1135277461381,373.0,367.89120077847053
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.85,97.93558709108092,287.5141209523262,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.875,606.1705786934943,373.0,368.14889278264803
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.875,92.58170330722828,287.4042826692684,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.9,612.2276296408508,373.0,368.4096467620354
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.9,87.22781952337564,287.2956784269036,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.925,618.2846805882072,373.0,368.67348243657494
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.925,81.873935739523,287.1882928093306,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.95,624.3417315355634,373.0,368.94041793017755
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.95,76.5200519556704,287.0821105778349,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,0.975,630.3987824829198,373.0,369.2104711934071
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,0.975,71.16616817181779,286.7511858204588,283.0
elsayed_11_Fig7_KCS11_0p66,teqp,hrvg,1.0,636.4558334302762,373.0,369.4836589616727
elsayed_11_Fig7_KCS11_0p66,teqp,condensador,1.0,65.81228438796515,285.6138920393077,283.0
elsayed_14_Fig3_15bar,teqp,regenerador,0.0,338.3488254720693,368.7968850807555,328.5372303896476
elsayed_14_Fig3_15bar,teqp,regenerador,0.01,334.8536547834471,368.07215781077207,328.1293987791294
elsayed_14_Fig3_15bar,teqp,regenerador,0.02,331.35848409482486,367.34683468136933,327.7213846457222
elsayed_14_Fig3_15bar,teqp,regenerador,0.03,327.8633134062027,366.6209184978238,327.3131887306841
elsayed_14_Fig3_15bar,teqp,regenerador,0.04,324.36814271758044,365.8944120123259,326.90481176933616
elsayed_14_Fig3_15bar,teqp,regenerador,0.05,320.87297202895826,365.1673179237225,326.4962544910811
elsayed_14_Fig3_15bar,teqp,regenerador,0.06,317.377801340336,364.4396388772437,326.0875176194134
elsayed_14_Fig3_15bar,teqp,regenerador,0.07,313.88263065171384,363.71137746097924,325.67860187193696
elsayed_14_Fig3_15bar,teqp,regenerador,0.08,310.3874599630916,362.98253620384315,325.26950796037823
elsayed_14_Fig3_15bar,teqp,regenerador,0.09,306.8922892744694,362.2531175911588,324.8602365905967
elsayed_14_Fig3_15bar,teqp,regenerador,0.1,303.3971185858472,361.52312404664946,324.45078846633896
elsayed_14_Fig3_15bar,teqp,regenerador,0.11,299.901947897225,360.79255794682206,324.04116427921554
elsayed_14_Fig3_15bar,teqp,regenerador,0.12,296.40677720860276,360.06142210825936,323.6313647184854
elsayed_14_Fig3_15bar,teqp,regenerador,0.13,292.9116065199806,359.3297177921632,323.2213904628569
elsayed_14_Fig3_15bar,teqp,regenerador,0.14,289.41643583135834,358.5974477158841,322.8112421917381
elsayed_14_Fig3_15bar,teqp,regenerador,0.15,285.92126514273616,357.8646141307018,322.40092057550265
elsayed_14_Fig3_15bar,teqp,regenerador,0.16,282.4260944541139,357.1312190215421,321.9904262793388
elsayed_14_Fig3_15bar,teqp,regenerador,0.17,278.93092376549174,356.397264419349,321.57975996266225
elsayed_14_Fig3_15bar,teqp,regenerador,0.18,275.43575307686956,355.6627522963974,321.1689222791294
elsayed_14_Fig3_15bar,teqp,regenerador,0.19,271.9405823882473,354.9276845657036,320.75791387663986
elsayed_14_Fig3_15bar,teqp,regenerador,0.2,268.4454116996251,354.1920630804049,320.34673539734575
elsayed_14_Fig3_15bar,teqp,regenerador,0.21,264.9502410110029,353.45588963354425,319.93538747766
elsayed_14_Fig3_15bar,teqp,regenerador,0.22,261.4550703223807,352.71916595524203,319.52387074825884
elsayed_14_Fig3_15bar,teqp,regenerador,0.23,257.9598996337585,351.9818937162937,319.112185834089
elsayed_14_Fig3_15bar,teqp,regenerador,0.24,254.4647289451363,351.24407452310146,318.7003333543684
elsayed_14_Fig3_15bar,teqp,regenerador,0.25,250.96955825651406,350.5057099190656,318.2883139225962
elsayed_14_Fig3_15bar,teqp,regenerador,0.26,247.47438756789188,349.76680138333677,317.8761281465482
elsayed_14_Fig3_15bar,teqp,regenerador,0.27,243.97921687926964,349.0273503299656,317.4637766282857
elsayed_14_Fig3_15bar,teqp,regenerador,0.28,240.48404619064746,348.28735810701454,317.05125996415035
elsayed_14_Fig3_15bar,teqp,regenerador,0.29,236.98887550202525,347.54682599563466,316.6385787447704
elsayed_14_Fig3_15bar,teqp,regenerador,0.3,233.49370481340304,346.8057552091014,316.2257335550581
elsayed_14_Fig3_15bar,teqp,regenerador,0.31,229.99853412478083,346.06414689180446,315.81272497420633
elsayed_14_Fig3_15bar,teqp,regenerador,0.32,226.50336343615862,345.322002118204,315.39955357569283
elsayed_14_Fig3_15bar,teqp,regenerador,0.33,223.0081927475364,344.57932189173664,314.9862199272741
elsayed_14_Fig3_15bar,teqp,regenerador,0.34,219.5130220589142,343.8361071436756,314.57272458984534
elsayed_14_Fig3_15bar,teqp,regenerador,0.35,216.01785137029202,343.0923587319535,314.1590681226946
elsayed_14_Fig3_15bar,teqp,regenerador,0.36,212.52268068166978,342.34807743992,313.7452510740741
elsayed_14_Fig3_15bar,teqp,regenerador,0.37,209.02750999304757,341.60326397507015,313.3312739883324
elsayed_14_Fig3_15bar,teqp,regenerador,0.38,205.53233930442536,340.85791896770206,312.9171374058626
elsayed_14_Fig3_15bar,teqp,regenerador,0.39,202.03716861580315,340.1120429695331,312.5028416706585
elsayed_14_Fig3_15bar,teqp,regenerador,0.4,198.54199792718094,339.3656364522536,312.16810663861673
elsayed_14_Fig3_15bar,teqp,regenerador,0.41,195.04682723855876,338.6186998060275,311.67377597961007
elsayed_14_Fig3_15bar,teqp,regenerador,0.42,191.55165654993655,337.87123334120787,311.25900668377255
elsayed_14_Fig3_15bar,teqp,regenerador,0.43,188.05648586131434,337.1232372736189,310.8440804995101
elsayed_14_Fig3_15bar,teqp,regenerador,0.44,184.56131517269213,336.3747117431787,310.42899793118175
elsayed_14_Fig3_15bar,teqp,regenerador,0.45,181.06614448406992,335.62565679835467,310.01375947731526
elsayed_14_Fig3_15bar,teqp,regenerador,0.46,177.5709737954477,334.8760723965343,309.5983656305982
elsayed_14_Fig3_15bar,teqp,regenerador,0.47,174.0758031068255,334.12595840400655,309.1828168778527
elsayed_14_Fig3_15bar,teqp,regenerador,0.48,170.5806324182033,333.3753145933189,308.7671132000262
elsayed_14_Fig3_15bar,teqp,regenerador,0.49,167.08546172958108,332.6241406412423,308.3512560721678
elsayed_14_Fig3_15bar,teqp,regenerador,0.5,163.59029104095887,331.8724361266783,307.9352454634074
elsayed_14_Fig3_15bar,teqp,regenerador,0.51,160.09512035233666,331.1202005284739,307.5190818369368
elsayed_14_Fig3_15bar,teqp,regenerador,0.52,156.59994966371445,330.36743322315556,307.10276564998435
elsayed_14_Fig3_15bar,teqp,regenerador,0.53,153.10477897509224,329.61413348258276,306.6862973537924
elsayed_14_Fig3_15bar,teqp,regenerador,0.54,149.60960828647003,328.8603004715038,306.26967739358935
elsayed_14_Fig3_15bar,teqp,regenerador,0.55,146.11443759784783,328.10593324524007,305.8529062085638
elsayed_14_Fig3_15bar,teqp,regenerador,0.56,142.61926690922562,327.3510307447167,305.43598423183454
elsayed_14_Fig3_15bar,teqp,regenerador,0.57,139.12409622060343,326.59559180248044,305.0189118904182
elsayed_14_Fig3_15bar,teqp,regenerador,0.58,135.62892553198122,325.839615124345,304.6016896051986
elsayed_14_Fig3_15bar,teqp,regenerador,0.59,132.13375484335901,325.08309930103525,304.18431779087155
elsayed_14_Fig3_15bar,teqp,regenerador,0.6,128.6385841547368,324.32604279815223,303.76679685862155
elsayed_14_Fig3_15bar,teqp,regenerador,0.61,125.1434134661146,323.56844395438696,303.3491272054042
elsayed_14_Fig3_15bar,teqp,regenerador,0.62,121.64824277749238,322.81030097825493,302.9313092310703
elsayed_14_Fig3_15bar,teqp,regenerador,0.63,118.15307208887018,322.05161194471214,302.5133433245216
elsayed_14_Fig3_15bar,teqp,regenerador,0.64,114.65790140024797,321.29237479164254,302.095229869183
elsayed_14_Fig3_15bar,teqp,regenerador,0.65,111.16273071162576,320.5325873162124,301.67696924209486
elsayed_14_Fig3_15bar,teqp,regenerador,0.66,107.66756002300355,319.7722471711046,301.25856181386905
elsayed_14_Fig3_15bar,teqp,regenerador,0.67,104.17238933438134,319.01135186059605,300.84000794864187
elsayed_14_Fig3_15bar,teqp,regenerador,0.68,100.6772186457591,318.24989873650276,300.4213080040266
