tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_14_Fig3_15bar,teqp,regenerador,0.69,97.18204795713694,317.4878849939654,300.0024623310664
elsayed_14_Fig3_15bar,teqp,regenerador,0.7,93.68687726851473,316.72530766709264,299.5834712741805
elsayed_14_Fig3_15bar,teqp,regenerador,0.71,90.19170657989253,315.96216362442925,299.16433517111176
elsayed_14_Fig3_15bar,teqp,regenerador,0.72,86.69653589127032,315.1984495642696,298.74505435287256
elsayed_14_Fig3_15bar,teqp,regenerador,0.73,83.2013652026481,314.43416200978925,298.32562914368424
elsayed_14_Fig3_15bar,teqp,regenerador,0.74,79.70619451402587,313.66929730400045,297.9060598609221
elsayed_14_Fig3_15bar,teqp,regenerador,0.75,76.21102382540369,312.903851604525,297.4863468150494
elsayed_14_Fig3_15bar,teqp,regenerador,0.76,72.71585313678145,312.168106867553,297.06649030955583
elsayed_14_Fig3_15bar,teqp,regenerador,0.77,69.22068244815927,311.37120089529685,296.6464906408892
elsayed_14_Fig3_15bar,teqp,regenerador,0.78,65.72551175953703,310.6039872240054,296.2263480983914
elsayed_14_Fig3_15bar,teqp,regenerador,0.79,62.23034107091485,309.83617522831634,295.80606296422025
elsayed_14_Fig3_15bar,teqp,regenerador,0.8,58.73517038229261,309.06776004495424,295.3856355132834
elsayed_14_Fig3_15bar,teqp,regenerador,0.81,55.23999969367043,308.2987366037033,294.9650660131571
elsayed_14_Fig3_15bar,teqp,regenerador,0.82,51.744829005048246,307.52909960060265,294.5443547240099
elsayed_14_Fig3_15bar,teqp,regenerador,0.83,48.24965831642601,306.7588434969806,294.12350189852543
elsayed_14_Fig3_15bar,teqp,regenerador,0.84,44.754487627803826,305.9879625125979,293.70250778138
elsayed_14_Fig3_15bar,teqp,regenerador,0.85,41.25931693918159,305.21645061773063,293.2813726108329
elsayed_14_Fig3_15bar,teqp,regenerador,0.86,37.764146250559406,304.4443015254031,292.86009661721334
elsayed_14_Fig3_15bar,teqp,regenerador,0.87,34.26897556193717,303.6715086833283,292.4386800187564
elsayed_14_Fig3_15bar,teqp,regenerador,0.88,30.773804873314987,302.8980652655593,292.0171230332224
elsayed_14_Fig3_15bar,teqp,regenerador,0.89,27.27863418469275,302.1239641638274,291.5954258651411
elsayed_14_Fig3_15bar,teqp,regenerador,0.9,23.783463496070567,301.3491979785781,291.1735887122303
elsayed_14_Fig3_15bar,teqp,regenerador,0.91,20.28829280744833,300.5737590096651,290.7516117639618
elsayed_14_Fig3_15bar,teqp,regenerador,0.92,16.793122118826147,299.79763924671124,290.32949520144973
elsayed_14_Fig3_15bar,teqp,regenerador,0.93,13.29795143020391,299.0208303594186,289.9072391973402
elsayed_14_Fig3_15bar,teqp,regenerador,0.94,9.802780741581728,298.2433236837977,289.48484391569554
elsayed_14_Fig3_15bar,teqp,regenerador,0.95,6.3076100529595465,297.4651102241681,289.0623095118728
elsayed_14_Fig3_15bar,teqp,regenerador,0.96,2.8124393643373082,296.68618061948234,288.6396361324059
elsayed_14_Fig3_15bar,teqp,regenerador,0.97,-0.6827313242848732,295.9065251529263,288.2168239148718
elsayed_14_Fig3_15bar,teqp,regenerador,0.98,-4.177902012907111,295.12613372986186,287.7938729877647
elsayed_14_Fig3_15bar,teqp,regenerador,0.99,-7.673072701529293,294.34499586743885,287.3707834703582
elsayed_14_Fig3_15bar,teqp,regenerador,1.0,-11.168243390151531,293.5631006817941,286.94755547256875
elsayed_14_Fig3_15bar,teqp,hrvg,0.0,264.70398903282853,373.0,328.5372303896476
elsayed_14_Fig3_15bar,teqp,condensador,0.0,709.3666530819428,314.0584265517713,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.025,282.53549282721593,373.0,332.0835495506986
elsayed_14_Fig3_15bar,teqp,condensador,0.025,693.2276621476324,312.95520857431353,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.05,300.3669966216034,373.0,332.56672974259106
elsayed_14_Fig3_15bar,teqp,condensador,0.05,677.0886712133218,311.8739793340893,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.075,318.1985004159908,373.0,333.06837073985366
elsayed_14_Fig3_15bar,teqp,condensador,0.075,660.9496802790114,310.81542359077457,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.1,336.0300042103782,373.0,333.5891795454015
elsayed_14_Fig3_15bar,teqp,condensador,0.1,644.8106893447009,309.78010386720194,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.125,353.8615080047656,373.0,334.1298722464146
elsayed_14_Fig3_15bar,teqp,condensador,0.125,628.6716984103905,308.76846482796276,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.15,371.69301179915306,373.0,334.69117041062566
elsayed_14_Fig3_15bar,teqp,condensador,0.15,612.5327074760801,307.78084270721155,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.175,389.52451559354046,373.0,335.27379885589323
elsayed_14_Fig3_15bar,teqp,condensador,0.175,596.3937165417695,306.81747180845036,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.2,407.35601938792786,373.0,335.87848110211456
elsayed_14_Fig3_15bar,teqp,condensador,0.2,580.254725607459,305.87849223860644,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.225,425.1875231823153,373.0,336.5059368843126
elsayed_14_Fig3_15bar,teqp,condensador,0.225,564.1157346731486,304.9639586996525,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.25,443.0190269767027,373.0,337.15687481864467
elsayed_14_Fig3_15bar,teqp,condensador,0.25,547.9767437388382,304.0738463746073,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.275,460.8505307710901,373.0,337.83198971501884
elsayed_14_Fig3_15bar,teqp,condensador,0.275,531.8377528045277,303.20805999391314,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.3,478.6820345654776,373.0,338.53195585757965
elsayed_14_Fig3_15bar,teqp,condensador,0.3,515.6987618702173,302.36644013677375,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.325,496.513538359865,373.0,339.2574209895968
elsayed_14_Fig3_15bar,teqp,condensador,0.325,499.5597709359068,301.5487709344533,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.35,514.3450421542524,373.0,340.00899973232225
elsayed_14_Fig3_15bar,teqp,condensador,0.35,483.4207800015963,300.75478328094744,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.375,532.1765459486398,373.0,340.78726584494297
elsayed_14_Fig3_15bar,teqp,condensador,0.375,467.28178906728584,299.98416608822515,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.4,550.0080497430272,373.0,341.59274575002405
elsayed_14_Fig3_15bar,teqp,condensador,0.4,451.1427981329754,299.23656767585874,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.425,567.8395535374146,373.0,342.42590870866087
elsayed_14_Fig3_15bar,teqp,condensador,0.425,435.00380719866496,298.51160227110813,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.45,585.6710573318021,373.0,343.28715973358277
elsayed_14_Fig3_15bar,teqp,condensador,0.45,418.8648162643545,297.80885437043935,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.475,603.5025611261894,373.0,344.1768298989707
elsayed_14_Fig3_15bar,teqp,condensador,0.475,402.725825330044,297.1278842186413,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.5,621.3340649205769,373.0,345.0951670142669
elsayed_14_Fig3_15bar,teqp,condensador,0.5,386.58683439573355,296.4682304807249,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.525,639.1655687149644,373.0,346.04232747160404
elsayed_14_Fig3_15bar,teqp,condensador,0.525,370.4478434614231,295.8294146787506,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.55,656.9970725093517,373.0,347.0183646757268
elsayed_14_Fig3_15bar,teqp,condensador,0.55,354.3088525271126,295.21094439450104,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.575,674.828576303739,373.0,348.02322199357434
elsayed_14_Fig3_15bar,teqp,condensador,0.575,338.1698615928022,294.61231634061045,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.6,692.6600800981266,373.0,349.0567227681687
elsayed_14_Fig3_15bar,teqp,condensador,0.6,322.0308706584917,294.03301990213373,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.625,710.491583892514,373.0,350.1185610879997
elsayed_14_Fig3_15bar,teqp,condensador,0.625,305.89187972418125,293.4725359405108,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.65,728.3230876869014,373.0,351.2082966284463
elsayed_14_Fig3_15bar,teqp,condensador,0.65,289.7528887898708,292.9303465269339,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.675,746.1545914812889,373.0,352.32534500535263
elsayed_14_Fig3_15bar,teqp,condensador,0.675,273.6138978555603,292.40592970539353,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.7,763.9860952756762,373.0,353.46897400569185
elsayed_14_Fig3_15bar,teqp,condensador,0.7,257.4749069212499,291.8987648252343,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.725,781.8175990700637,373.0,354.63829924566755
elsayed_14_Fig3_15bar,teqp,condensador,0.725,241.33591598693943,291.4083336658298,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.75,799.6491028644512,373.0,355.83228210797597
elsayed_14_Fig3_15bar,teqp,condensador,0.75,225.1969250526289,290.93412192452536,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.775,817.4806066588385,373.0,357.04972974060826
elsayed_14_Fig3_15bar,teqp,condensador,0.775,209.05793411831843,290.4756204837097,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.8,835.312110453226,373.0,358.2892973619594
elsayed_14_Fig3_15bar,teqp,condensador,0.8,192.91894318400796,290.03232663054547,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.825,853.1436142476133,373.0,359.5494929018547
elsayed_14_Fig3_15bar,teqp,condensador,0.825,176.77995224969754,289.60374498837746,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.85,870.9751180420008,373.0,360.82868532835005
elsayed_14_Fig3_15bar,teqp,condensador,0.85,160.64096131538713,289.1893886931597,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.875,888.8066218363882,373.0,362.12511303237034
elsayed_14_Fig3_15bar,teqp,condensador,0.875,144.5019703810766,288.788780732826,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.9,906.6381256307757,373.0,363.4368983298951
elsayed_14_Fig3_15bar,teqp,condensador,0.9,128.3629794467662,288.40145100047243,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.925,924.469629425163,373.0,364.7620618452879
elsayed_14_Fig3_15bar,teqp,condensador,0.925,112.22398851245566,288.02694317731687,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.95,942.3011332195504,373.0,366.0985401752422
elsayed_14_Fig3_15bar,teqp,condensador,0.95,96.08499757814525,287.66481004571324,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,0.975,960.1326370139378,373.0,367.4442050823837
elsayed_14_Fig3_15bar,teqp,condensador,0.975,79.94600664383483,287.31461586241505,283.0
elsayed_14_Fig3_15bar,teqp,hrvg,1.0,977.9641408083253,373.0,368.7968852308332
elsayed_14_Fig3_15bar,teqp,condensador,1.0,63.80701570952431,286.7525510294478,283.0
elsayed_15_Fig3_15bar,teqp,regenerador,0.0,337.539731146445,368.5657134056472,314.84991622543254
elsayed_15_Fig3_15bar,teqp,regenerador,0.01,334.15930355056014,367.8648552951717,314.57766226338043
elsayed_15_Fig3_15bar,teqp,regenerador,0.02,330.7788759546753,367.163440171073,314.30532084547286
elsayed_15_Fig3_15bar,teqp,regenerador,0.03,327.39844835879046,366.4614705754437,314.03289219531723
elsayed_15_Fig3_15bar,teqp,regenerador,0.04,324.0180207629057,365.75894900389403,313.7603765325363
elsayed_15_Fig3_15bar,teqp,regenerador,0.05,320.63759316702084,365.05587790533735,313.4877740758697
elsayed_15_Fig3_15bar,teqp,regenerador,0.06,317.257165571136,364.35225968175837,313.21508504254444
elsayed_15_Fig3_15bar,teqp,regenerador,0.07,313.87673797525116,363.6480966867116,312.9423096482776
elsayed_15_Fig3_15bar,teqp,regenerador,0.08,310.4963103793663,362.9433912192651,312.6694481072779
elsayed_15_Fig3_15bar,teqp,regenerador,0.09,307.1158827834815,362.23814554060334,312.3965006471229
elsayed_15_Fig3_15bar,teqp,regenerador,0.1,303.73545518759664,361.5323618582025,312.1681067025941
elsayed_15_Fig3_15bar,teqp,regenerador,0.11,300.35502759171186,360.82604233921023,311.8503487234685
elsayed_15_Fig3_15bar,teqp,regenerador,0.12,296.974599995827,360.11918909891097,311.5771447076411
elsayed_15_Fig3_15bar,teqp,regenerador,0.13,293.5941723999422,359.4118047031715,311.3038555936628
elsayed_15_Fig3_15bar,teqp,regenerador,0.14,290.21374480405734,358.70389016878283,311.0304815867798
elsayed_15_Fig3_15bar,teqp,regenerador,0.15,286.8333172081725,357.99544802768986,310.7570228907581
elsayed_15_Fig3_15bar,teqp,regenerador,0.16,283.45288961228766,357.28648019537485,310.48347970788353
elsayed_15_Fig3_15bar,teqp,regenerador,0.17,280.0724620164028,356.57698848449166,310.2098522389678
elsayed_15_Fig3_15bar,teqp,regenerador,0.18,276.692034420518,355.86697470917517,309.93614068335035
elsayed_15_Fig3_15bar,teqp,regenerador,0.19,273.3116068246332,355.15644063193486,309.662345238901
elsayed_15_Fig3_15bar,teqp,regenerador,0.2,269.93117922874836,354.44538796314197,309.3884661020243
elsayed_15_Fig3_15bar,teqp,regenerador,0.21,266.5507516328635,353.73381836049845,309.11450346766276
elsayed_15_Fig3_15bar,teqp,regenerador,0.22,263.1703240369787,353.0217334289542,308.840457529297
elsayed_15_Fig3_15bar,teqp,regenerador,0.23,259.78989644109384,352.30913471766956,308.566328478952
elsayed_15_Fig3_15bar,teqp,regenerador,0.24,256.40946884520906,351.59602372436206,308.2921165071972
elsayed_15_Fig3_15bar,teqp,regenerador,0.25,253.0290412493242,350.88240188967154,308.0178218031512
elsayed_15_Fig3_15bar,teqp,regenerador,0.26,249.64861365343936,350.168270599,307.7434445544812
elsayed_15_Fig3_15bar,teqp,regenerador,0.27,246.26818605755454,349.4536311813165,307.46898494740776
elsayed_15_Fig3_15bar,teqp,regenerador,0.28,242.8877584616697,348.7384849084227,307.1944431667002
elsayed_15_Fig3_15bar,teqp,regenerador,0.29,239.50733086578487,348.02283299419736,306.9198193974491
elsayed_15_Fig3_15bar,teqp,regenerador,0.3,236.12690326990003,347.306676593811,306.645113818044
elsayed_15_Fig3_15bar,teqp,regenerador,0.31,232.7464756740152,346.59001680289356,306.37032661114523
elsayed_15_Fig3_15bar,teqp,regenerador,0.32,229.36604807813038,345.8728546566893,306.0954579556507
elsayed_15_Fig3_15bar,teqp,regenerador,0.33,225.98562048224554,345.1551911291558,305.8205080290401
elsayed_15_Fig3_15bar,teqp,regenerador,0.34,222.6051928863607,344.4370271320433,305.54547700751573
elsayed_15_Fig3_15bar,teqp,regenerador,0.35,219.2247652904759,343.7183635139267,305.27036506585966
elsayed_15_Fig3_15bar,teqp,regenerador,0.36,215.84433769459105,342.9992010592069,304.99517237743305
elsayed_15_Fig3_15bar,teqp,regenerador,0.37,212.4639100987062,342.2795404870623,304.71989911417967
elsayed_15_Fig3_15bar,teqp,regenerador,0.38,209.0834825028214,341.55938245037106,304.4445454466284
elsayed_15_Fig3_15bar,teqp,regenerador,0.39,205.70305490693656,340.8387275345817,304.16911154389675
elsayed_15_Fig3_15bar,teqp,regenerador,0.4,202.32262731105172,340.1175762565478,303.8935975736926
elsayed_15_Fig3_15bar,teqp,regenerador,0.41,198.9421997151669,339.3959290633089,303.61800370231435
elsayed_15_Fig3_15bar,teqp,regenerador,0.42,195.56177211928207,338.67378633082967,303.3423300946572
elsayed_15_Fig3_15bar,teqp,regenerador,0.43,192.18134452339723,337.95114836269033,303.06657691421174
elsayed_15_Fig3_15bar,teqp,regenerador,0.44,188.8009169275124,337.2280153920159,302.7907443230695
elsayed_15_Fig3_15bar,teqp,regenerador,0.45,185.42048933162755,336.5043875669137,302.51483248192267
elsayed_15_Fig3_15bar,teqp,regenerador,0.46,182.04006173574274,335.7802649699294,302.23884155006766
elsayed_15_Fig3_15bar,teqp,regenerador,0.47,178.6596341398579,335.0556476007189,301.96277168540524
elsayed_15_Fig3_15bar,teqp,regenerador,0.48,175.2792065439731,334.3305353793933,301.6866230444461
elsayed_15_Fig3_15bar,teqp,regenerador,0.49,171.89877894808825,333.6049281450643,301.4103957823095
elsayed_15_Fig3_15bar,teqp,regenerador,0.5,168.5183513522034,332.87882565385775,301.1340900527271
elsayed_15_Fig3_15bar,teqp,regenerador,0.51,165.13792375631857,332.1522275771626,300.85770600804454
elsayed_15_Fig3_15bar,teqp,regenerador,0.52,161.75749616043373,331.4251334998149,300.5812437992234
elsayed_15_Fig3_15bar,teqp,regenerador,0.53,158.37706856454892,330.6975429182213,300.3047035758431
elsayed_15_Fig3_15bar,teqp,regenerador,0.54,154.99664096866408,329.9694552384094,300.0280854861031
elsayed_15_Fig3_15bar,teqp,regenerador,0.55,151.61621337277924,329.24086977400776,299.75138967682415
elsayed_15_Fig3_15bar,teqp,regenerador,0.56,148.2357857768944,328.51178574414644,299.474616293451
elsayed_15_Fig3_15bar,teqp,regenerador,0.57,144.85535818100962,327.7822022714493,299.1977654800529
elsayed_15_Fig3_15bar,teqp,regenerador,0.58,141.47493058512478,327.05211838082295,298.92083737932734
elsayed_15_Fig3_15bar,teqp,regenerador,0.59,138.09450298923994,326.3215329897664,298.64383213260004
elsayed_15_Fig3_15bar,teqp,regenerador,0.6,134.7140753933551,325.5904449220823,298.3667498798287
elsayed_15_Fig3_15bar,teqp,regenerador,0.61,131.33364779747026,324.8588528885672,298.0895907596061
elsayed_15_Fig3_15bar,teqp,regenerador,0.62,127.95322020158542,324.1267554930334,297.8123549081939
elsayed_15_Fig3_15bar,teqp,regenerador,0.63,124.57279260570061,323.3941512278813,297.53504246315174
elsayed_15_Fig3_15bar,teqp,regenerador,0.64,121.19236500981577,322.6610384713157,297.25765355861506
elsayed_15_Fig3_15bar,teqp,regenerador,0.65,117.81193741393093,321.9274154844747,296.9801883261073
elsayed_15_Fig3_15bar,teqp,regenerador,0.66,114.4315098180461,321.19328040844647,296.70264689913193
elsayed_15_Fig3_15bar,teqp,regenerador,0.67,111.05108222216126,320.4586312611826,296.4250294074779
elsayed_15_Fig3_15bar,teqp,regenerador,0.68,107.67065462627642,319.72346593430166,296.14733598018216
elsayed_15_Fig3_15bar,teqp,regenerador,0.69,104.29022703039163,318.98778218977793,295.8695667449219
elsayed_15_Fig3_15bar,teqp,regenerador,0.7,100.9097994345068,318.25157765651113,295.59172182801905
elsayed_15_Fig3_15bar,teqp,regenerador,0.71,97.52937183862196,317.51484982677306,295.3138013544374
elsayed_15_Fig3_15bar,teqp,regenerador,0.72,94.14894424273712,316.77759605253294,295.03580544778663
elsayed_15_Fig3_15bar,teqp,regenerador,0.73,90.7685166468523,316.0398135416403,294.7577342303208
elsayed_15_Fig3_15bar,teqp,regenerador,0.74,87.38808905096747,315.3014993538857,294.4795878229423
elsayed_15_Fig3_15bar,teqp,regenerador,0.75,84.00766145508263,314.5626503969092,294.2013663451986
elsayed_15_Fig3_15bar,teqp,regenerador,0.76,80.62723385919782,313.8232634219674,293.923069915288
elsayed_15_Fig3_15bar,teqp,regenerador,0.77,77.24680626331298,313.0833350195535,293.6446986500554
elsayed_15_Fig3_15bar,teqp,regenerador,0.78,73.86637866742814,312.34286161485284,293.36625266499664
elsayed_15_Fig3_15bar,teqp,regenerador,0.79,70.4859510715433,311.6018394630384,293.0877320742576
elsayed_15_Fig3_15bar,teqp,regenerador,0.8,67.10552347565846,312.16810675802964,292.8091369906353
elsayed_15_Fig3_15bar,teqp,regenerador,0.81,63.72509587977362,310.1181330593179,292.5304675255774
elsayed_15_Fig3_15bar,teqp,regenerador,0.82,60.344668283888836,309.37544042724807,292.25172378918376
elsayed_15_Fig3_15bar,teqp,regenerador,0.83,56.964240688004,308.63218226436084,291.97290589020645
elsayed_15_Fig3_15bar,teqp,regenerador,0.84,53.58381309211916,307.88835390495734,291.6940139360496
elsayed_15_Fig3_15bar,teqp,regenerador,0.85,50.20338549623432,307.14395047500847,291.4150480327704
elsayed_15_Fig3_15bar,teqp,regenerador,0.86,46.82295790034948,306.39896689301656,291.1360082850787
elsayed_15_Fig3_15bar,teqp,regenerador,0.87,43.44253030446464,305.65339786362324,290.8568947963361
elsayed_15_Fig3_15bar,teqp,regenerador,0.88,40.0621027085798,304.90723787088496,290.57770766855776
elsayed_15_Fig3_15bar,teqp,regenerador,0.89,36.68167511269496,304.1604811716191,290.29844700241097
elsayed_15_Fig3_15bar,teqp,regenerador,0.9,33.30124751681012,303.41312178849506,290.0191128972139
elsayed_15_Fig3_15bar,teqp,regenerador,0.91,29.92081992092534,302.66515350289865,289.7397054509369
elsayed_15_Fig3_15bar,teqp,regenerador,0.92,26.5403923250405,301.91656984752933,289.46022476019976
elsayed_15_Fig3_15bar,teqp,regenerador,0.93,23.15996472915566,301.1673640987425,289.18067092027184
elsayed_15_Fig3_15bar,teqp,regenerador,0.94,19.77953713327082,300.41752926862495,288.90104402742895
elsayed_15_Fig3_15bar,teqp,regenerador,0.95,16.39910953738604,299.6670580967699,288.62134416952705
elsayed_15_Fig3_15bar,teqp,regenerador,0.96,13.0186819415012,298.91594304190875,288.34157144026017
elsayed_15_Fig3_15bar,teqp,regenerador,0.97,9.63825434561636,298.1641762738362,288.0617259300887
elsayed_15_Fig3_15bar,teqp,regenerador,0.98,6.257826749731521,297.41174965913837,287.7818077270353
elsayed_15_Fig3_15bar,teqp,regenerador,0.99,2.8773991538466817,296.6586547630509,287.50181691830284
elsayed_15_Fig3_15bar,teqp,regenerador,1.0,-0.5030284420381577,295.904882827965,287.22175358974357
elsayed_15_Fig3_15bar,teqp,hrvg,0.0,281.07781554509523,373.0,314.84991622543254
elsayed_15_Fig3_15bar,teqp,condensador,0.0,1028.7702565992536,321.785449912475,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.025,305.1111629864791,373.0,319.78202996053113
elsayed_15_Fig3_15bar,teqp,condensador,0.025,1006.7293778622768,319.89725774466183,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.05,329.14451042786294,373.0,323.7560978061312
elsayed_15_Fig3_15bar,teqp,condensador,0.05,984.6884991253,318.0551835710547,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.075,353.1778578692468,373.0,324.1056784268359
elsayed_15_Fig3_15bar,teqp,condensador,0.075,962.6476203883232,316.2653713353272,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.1,377.2112053106307,373.0,324.4754216657393
elsayed_15_Fig3_15bar,teqp,condensador,0.1,940.6067416513464,314.53296413053954,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.125,401.24455275201456,373.0,324.8668962219513
elsayed_15_Fig3_15bar,teqp,condensador,0.125,918.5658629143696,312.8620772121905,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.15,425.2779001933984,373.0,325.2818033603636
elsayed_15_Fig3_15bar,teqp,condensador,0.15,896.5249841773928,311.25582134873997,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.175,449.31124763478226,373.0,325.7219843665435
elsayed_15_Fig3_15bar,teqp,condensador,0.175,874.484105440416,309.71635206872986,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.2,473.3445950761661,373.0,326.1894295499701
elsayed_15_Fig3_15bar,teqp,condensador,0.2,852.4432267034392,308.24494581084315,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.225,497.37794251754997,373.0,326.6862839001404
elsayed_15_Fig3_15bar,teqp,condensador,0.225,830.4023479664625,306.8420895835367,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.25,521.4112899589338,373.0,327.21485336117246
elsayed_15_Fig3_15bar,teqp,condensador,0.25,808.3614692294857,305.50757813401543,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.275,545.4446374003177,373.0,327.77760699921157
elsayed_15_Fig3_15bar,teqp,condensador,0.275,786.3205904925088,304.2406097930817,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.3,569.4779848417015,373.0,328.37717779114564
elsayed_15_Fig3_15bar,teqp,condensador,0.3,764.279711755532,303.03988634688943,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.325,593.5113322830854,373.0,329.0163595596422
elsayed_15_Fig3_15bar,teqp,condensador,0.325,742.2388330185552,301.903698072634,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.35,617.5446797244692,373.0,329.6980967251062
elsayed_15_Fig3_15bar,teqp,condensador,0.35,720.1979542815784,300.83001035929783,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.375,641.5780271658532,373.0,330.4254720171101
elsayed_15_Fig3_15bar,teqp,condensador,0.375,698.1570755446016,299.81653614290667,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.4,665.6113746072369,373.0,331.2016840232609
elsayed_15_Fig3_15bar,teqp,condensador,0.4,676.1161968076249,298.8608047452597,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.425,689.6447220486209,373.0,332.0300169659484
elsayed_15_Fig3_15bar,teqp,condensador,0.425,654.0753180706481,297.96021831139285,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.45,713.6780694900046,373.0,332.9138019770268
elsayed_15_Fig3_15bar,teqp,condensador,0.45,632.0344393336713,297.1121061587985,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.475,737.7114169313886,373.0,333.8563651043912
elsayed_15_Fig3_15bar,teqp,condensador,0.475,609.9935605966946,296.3137637973583,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.5,761.7447643727724,373.0,334.8609668945363
elsayed_15_Fig3_15bar,teqp,condensador,0.5,587.9526818597177,295.56249222802296,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.525,785.7781118141563,373.0,335.9307274649317
elsayed_15_Fig3_15bar,teqp,condensador,0.525,565.9118031227408,294.85562651740383,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.55,809.8114592555401,373.0,337.06853894612186
elsayed_15_Fig3_15bar,teqp,condensador,0.55,543.870924385764,294.1905624445145,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.575,833.844806696924,373.0,338.27696754165186
elsayed_15_Fig3_15bar,teqp,condensador,0.575,521.8300456487873,293.5647708673573,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.6,857.8781541383078,373.0,339.55814548021743
elsayed_15_Fig3_15bar,teqp,condensador,0.6,499.7891669118105,292.97581680729485,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.625,881.9115015796917,373.0,340.9136551923222
elsayed_15_Fig3_15bar,teqp,condensador,0.625,477.74828817483376,292.42136836060274,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.65,905.9448490210755,373.0,342.3444082903157
elsayed_15_Fig3_15bar,teqp,condensador,0.65,455.7074094378569,291.8992032720434,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.675,929.9781964624594,373.0,343.8505289343664
elsayed_15_Fig3_15bar,teqp,condensador,0.675,433.6665307008801,291.40721405064085,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.7,954.0115439038432,373.0,345.43124294929663
elsayed_15_Fig3_15bar,teqp,condensador,0.7,411.62565196390335,290.9434102442443,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.725,978.0448913452271,373.0,347.0847818532359
elsayed_15_Fig3_15bar,teqp,condensador,0.725,389.5847732269266,290.50591607437576,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.75,1002.0782387866111,373.0,348.8083147612859
elsayed_15_Fig3_15bar,teqp,condensador,0.75,367.5438944899497,290.09297237013936,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.775,1026.1115862279948,373.0,350.5979069234666
elsayed_15_Fig3_15bar,teqp,condensador,0.775,345.50301575297294,289.70293070982115,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.8,1050.1449336693788,373.0,352.44852540155847
elsayed_15_Fig3_15bar,teqp,condensador,0.8,323.4621370159962,289.33425160050666,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.825,1074.1782811107626,373.0,354.354085169456
elsayed_15_Fig3_15bar,teqp,condensador,0.825,301.4212582790194,288.98549844714915,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.85,1098.2116285521465,373.0,356.30755196119367
elsayed_15_Fig3_15bar,teqp,condensador,0.85,279.38037954204265,288.6553329550115,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.875,1122.2449759935303,373.0,358.30108861534325
elsayed_15_Fig3_15bar,teqp,condensador,0.875,257.33950080506577,288.3425126483857,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.9,1146.2783234349142,373.0,360.32624727923263
elsayed_15_Fig3_15bar,teqp,condensador,0.9,235.298622068089,288.04588067619954,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.925,1170.311670876298,373.0,362.3741939158816
elsayed_15_Fig3_15bar,teqp,condensador,0.925,213.25774333111212,287.7643642679096,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.95,1194.345018317682,373.0,364.435950684168
elsayed_15_Fig3_15bar,teqp,condensador,0.95,191.21686459413547,287.4969682894112,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,0.975,1218.3783657590657,373.0,366.50264002373376
elsayed_15_Fig3_15bar,teqp,condensador,0.975,169.1759858571586,287.24276936805364,283.0
elsayed_15_Fig3_15bar,teqp,hrvg,1.0,1242.4117132004496,373.0,368.5657135559924
elsayed_15_Fig3_15bar,teqp,condensador,1.0,147.13510712018183,287.00091206821804,283.0
elsayed_16_Fig3_15bar,teqp,regenerador,0.0,336.75862901323154,368.34169630578634,302.48393971241546
elsayed_16_Fig3_15bar,teqp,regenerador,0.01,333.39433269476217,367.64424926787626,302.33516336152917
elsayed_16_Fig3_15bar,teqp,regenerador,0.02,330.03003637629274,366.94625094181373,302.18635886522145
elsayed_16_Fig3_15bar,teqp,regenerador,0.03,326.66574005782337,366.24770383555614,302.03752625955184
elsayed_16_Fig3_15bar,teqp,regenerador,0.04,323.30144373935394,365.5486104114203,301.88866558037915
elsayed_16_Fig3_15bar,teqp,regenerador,0.05,319.93714742088457,364.84897308587387,301.73977686335996
elsayed_16_Fig3_15bar,teqp,regenerador,0.06,316.57285110241514,364.14879422930585,301.59086014395064
elsayed_16_Fig3_15bar,teqp,regenerador,0.07,313.2085547839458,363.4480761649466,301.4419154574075
elsayed_16_Fig3_15bar,teqp,regenerador,0.08,309.8442584654764,362.746821162246,301.29294283878545
elsayed_16_Fig3_15bar,teqp,regenerador,0.09,306.479962147007,362.0450314504238,301.14394232293955
elsayed_16_Fig3_15bar,teqp,regenerador,0.1,303.1156658285376,361.34270921611375,300.9949139445246
elsayed_16_Fig3_15bar,teqp,regenerador,0.11,299.7513695100682,360.6398565915498,300.84585773799677
elsayed_16_Fig3_15bar,teqp,regenerador,0.12,296.3870731915988,359.9364756686182,300.6967737376107
elsayed_16_Fig3_15bar,teqp,regenerador,0.13,293.0227768731294,359.2325689874753,300.54766197742305
elsayed_16_Fig3_15bar,teqp,regenerador,0.14,289.65848055466,358.5281375403364,300.398522491291
elsayed_16_Fig3_15bar,teqp,regenerador,0.15,286.2941842361906,357.8231838143662,300.2493553128727
elsayed_16_Fig3_15bar,teqp,regenerador,0.16,282.9298879177212,357.11770974115916,300.1001604756273
elsayed_16_Fig3_15bar,teqp,regenerador,0.17,279.5655915992518,356.41171709370855,299.9509380128153
elsayed_16_Fig3_15bar,teqp,regenerador,0.18,276.2012952807824,355.70520766531183,299.8016879574999
elsayed_16_Fig3_15bar,teqp,regenerador,0.19,272.83699896231303,354.998183198595,299.65241034254416
elsayed_16_Fig3_15bar,teqp,regenerador,0.2,269.4727026438436,354.290645385016,299.50310520061566
elsayed_16_Fig3_15bar,teqp,regenerador,0.21,266.10840632537423,353.5825958643377,299.35377256418155
elsayed_16_Fig3_15bar,teqp,regenerador,0.22,262.7441100069048,352.8740362242778,299.20441246551314
elsayed_16_Fig3_15bar,teqp,regenerador,0.23,259.37981368843543,352.1649679985899,299.0550249366835
elsayed_16_Fig3_15bar,teqp,regenerador,0.24,256.015517369966,351.45539267036867,298.90561000956916
elsayed_16_Fig3_15bar,teqp,regenerador,0.25,252.65122105149663,350.7453116654758,298.756167715849
elsayed_16_Fig3_15bar,teqp,regenerador,0.26,249.28692473302723,350.0347263569147,298.6066980870053
elsayed_16_Fig3_15bar,teqp,regenerador,0.27,245.92262841455783,349.3236380619116,298.45720115432334
elsayed_16_Fig3_15bar,teqp,regenerador,0.28,242.55833209608844,348.6120480416246,298.30767694889204
elsayed_16_Fig3_15bar,teqp,regenerador,0.29,239.19403577761904,347.89995750039003,298.15812550160496
elsayed_16_Fig3_15bar,teqp,regenerador,0.3,235.82973945914966,347.1873675849638,298.0085468431581
elsayed_16_Fig3_15bar,teqp,regenerador,0.31,232.46544314068024,346.47427938371527,297.85894100405216
elsayed_16_Fig3_15bar,teqp,regenerador,0.32,229.10114682221086,345.76069392579257,297.7093080145921
elsayed_16_Fig3_15bar,teqp,regenerador,0.33,225.73685050374146,345.0466121802533,297.5596479048872
elsayed_16_Fig3_15bar,teqp,regenerador,0.34,222.37255418527207,344.33203505516013,297.4099607048519
elsayed_16_Fig3_15bar,teqp,regenerador,0.35,219.0082578668027,343.61696339663956,297.26024644395625
elsayed_16_Fig3_15bar,teqp,regenerador,0.36,215.64396154833327,342.9013979879111,297.1105051521773
elsayed_16_Fig3_15bar,teqp,regenerador,0.37,212.2796652298639,342.1853395482621,296.96073685865133
elsayed_16_Fig3_15bar,teqp,regenerador,0.38,208.91536891139447,341.4687887320005,296.8109415697463
elsayed_16_Fig3_15bar,teqp,regenerador,0.39,205.5510725929251,340.7517461273517,296.66111932577684
elsayed_16_Fig3_15bar,teqp,regenerador,0.4,202.1867762744557,340.0342122553251,296.5112701660745
elsayed_16_Fig3_15bar,teqp,regenerador,0.41,198.8224799559863,339.3161875685248,296.36139412164664
elsayed_16_Fig3_15bar,teqp,regenerador,0.42,195.4581836375169,338.5976724499264,296.2114912191573
elsayed_16_Fig3_15bar,teqp,regenerador,0.43,192.0938873190475,337.87866721159463,296.0615614872474
elsayed_16_Fig3_15bar,teqp,regenerador,0.44,188.7295910005781,337.1591720933633,295.9116049539197
elsayed_16_Fig3_15bar,teqp,regenerador,0.45,185.3652946821087,336.4391872647687,295.76162214698195
elsayed_16_Fig3_15bar,teqp,regenerador,0.46,182.0009983636393,335.71871281090876,295.6116120940466
elsayed_16_Fig3_15bar,teqp,regenerador,0.47,178.63670204516993,334.99774875061297,295.4615753225302
elsayed_16_Fig3_15bar,teqp,regenerador,0.48,175.27240572670053,334.2762950199215,295.31151185965564
elsayed_16_Fig3_15bar,teqp,regenerador,0.49,171.90810940823113,333.55435147607886,295.1614217324499
elsayed_16_Fig3_15bar,teqp,regenerador,0.5,168.54381308976173,332.8319178950943,295.01130496774516
elsayed_16_Fig3_15bar,teqp,regenerador,0.51,165.17951677129233,332.10899397004437,294.8611615921809
elsayed_16_Fig3_15bar,teqp,regenerador,0.52,161.81522045282293,331.3855793093068,294.7109916321999
elsayed_16_Fig3_15bar,teqp,regenerador,0.53,158.45092413435353,330.661673434731,294.56079511405306
elsayed_16_Fig3_15bar,teqp,regenerador,0.54,155.08662781588413,329.9372757797426,294.41057206379605
elsayed_16_Fig3_15bar,teqp,regenerador,0.55,151.72233149741473,329.2123856873786,294.2603225072911
elsayed_16_Fig3_15bar,teqp,regenerador,0.56,148.35803517894533,328.4870024082596,294.11004647020684
elsayed_16_Fig3_15bar,teqp,regenerador,0.57,144.99373886047596,327.76112509846246,293.959743978019
elsayed_16_Fig3_15bar,teqp,regenerador,0.58,141.62944254200656,327.03475281789,293.80941505600947
elsayed_16_Fig3_15bar,teqp,regenerador,0.59,138.26514622353716,326.30788452527923,293.65905972926697
elsayed_16_Fig3_15bar,teqp,regenerador,0.6,134.90084990506776,325.5805190813627,293.50867802268766
elsayed_16_Fig3_15bar,teqp,regenerador,0.61,131.53655358659836,324.85265524088214,293.3582699609755
elsayed_16_Fig3_15bar,teqp,regenerador,0.62,128.17225726812896,324.12429165287324,293.20783556864063
elsayed_16_Fig3_15bar,teqp,regenerador,0.63,124.80796094965959,323.39542685749336,293.05737487000175
elsayed_16_Fig3_15bar,teqp,regenerador,0.64,121.44366463119019,322.666059283327,292.9068878891843
elsayed_16_Fig3_15bar,teqp,regenerador,0.65,118.07936831272079,321.93618724458463,292.7563746501228
elsayed_16_Fig3_15bar,teqp,regenerador,0.66,114.71507199425139,321.2058089382128,292.605835676559
elsayed_16_Fig3_15bar,teqp,regenerador,0.67,111.35077567578199,320.47492244088977,292.45526999204304
elsayed_16_Fig3_15bar,teqp,regenerador,0.68,107.98647935731259,319.7435257059263,292.30467811993276
elsayed_16_Fig3_15bar,teqp,regenerador,0.69,104.62218303884322,319.01161656004103,292.15406008339585
elsayed_16_Fig3_15bar,teqp,regenerador,0.7,101.25788672037382,318.2791927000394,292.00341590540665
elsayed_16_Fig3_15bar,teqp,regenerador,0.71,97.89359040190442,317.54625168935473,291.85274560875007
elsayed_16_Fig3_15bar,teqp,regenerador,0.72,94.52929408343502,316.8127909544858,291.7020492160193
elsayed_16_Fig3_15bar,teqp,regenerador,0.73,91.16499776496562,316.07880778128873,291.5513267496155
elsayed_16_Fig3_15bar,teqp,regenerador,0.74,87.80070144649622,315.3442993111535,291.40057823175033
elsayed_16_Fig3_15bar,teqp,regenerador,0.75,84.43640512802682,314.6092625370313,291.2498036844441
elsayed_16_Fig3_15bar,teqp,regenerador,0.76,81.07210880955742,313.8736942993312,291.0990031295262
elsayed_16_Fig3_15bar,teqp,regenerador,0.77,77.70781249108802,313.1375912816645,290.94817658863604
elsayed_16_Fig3_15bar,teqp,regenerador,0.78,74.34351617261865,312.4009500064365,290.7973240832224
elsayed_16_Fig3_15bar,teqp,regenerador,0.79,70.97921985414922,311.66376683028716,290.64644563454385
elsayed_16_Fig3_15bar,teqp,regenerador,0.8,67.61492353567985,312.16810670537075,290.4955412636686
elsayed_16_Fig3_15bar,teqp,regenerador,0.81,64.25062721721042,310.1877593444433,290.3446109914742
elsayed_16_Fig3_15bar,teqp,regenerador,0.82,60.88633089874105,309.44892687582217,290.1936548386496
elsayed_16_Fig3_15bar,teqp,regenerador,0.83,57.52203458027168,308.7095361823935,290.04267282569265
elsayed_16_Fig3_15bar,teqp,regenerador,0.84,54.15773826180225,307.9695827095249,289.8916649729121
elsayed_16_Fig3_15bar,teqp,regenerador,0.85,50.79344194333288,307.22906171951024,289.7406313004263
elsayed_16_Fig3_15bar,teqp,regenerador,0.86,47.42914562486345,306.48796826559885,289.58957182816374
elsayed_16_Fig3_15bar,teqp,regenerador,0.87,44.06484930639408,305.74629719357665,289.4384865758643
elsayed_16_Fig3_15bar,teqp,regenerador,0.88,40.70055298792465,305.00404313442294,289.2873755630772
elsayed_16_Fig3_15bar,teqp,regenerador,0.89,37.33625666945528,304.26120049786084,289.1362388108999
elsayed_16_Fig3_15bar,teqp,regenerador,0.9,33.97196035098585,303.51776346566015,288.98507633503414
elsayed_16_Fig3_15bar,teqp,regenerador,0.91,30.60766403251648,302.77372598472397,288.83388815619156
elsayed_16_Fig3_15bar,teqp,regenerador,0.92,27.243367714047054,302.02908175991695,288.6826742932429
elsayed_16_Fig3_15bar,teqp,regenerador,0.93,23.879071395577682,301.2838242466506,288.5314347649992
elsayed_16_Fig3_15bar,teqp,regenerador,0.94,20.51477507710831,300.53794664319105,288.38016958965295
elsayed_16_Fig3_15bar,teqp,regenerador,0.95,17.150478758638883,299.7914418827225,288.2288787854371
elsayed_16_Fig3_15bar,teqp,regenerador,0.96,13.786182440169512,299.04430262510175,288.0775623703974
elsayed_16_Fig3_15bar,teqp,regenerador,0.97,10.421886121700084,298.29652124859615,287.92622036239067
elsayed_16_Fig3_15bar,teqp,regenerador,0.98,7.057589803230712,297.5480898420786,287.77485277908687
elsayed_16_Fig3_15bar,teqp,regenerador,0.99,3.693293484761284,296.7990001872125,287.6234596379676
elsayed_16_Fig3_15bar,teqp,regenerador,1.0,0.3289971662919129,296.04924376875414,287.4720409563264
elsayed_16_Fig3_15bar,teqp,hrvg,0.0,318.7579126425121,373.0,302.48393971241546
elsayed_16_Fig3_15bar,teqp,condensador,0.0,1345.3341381728465,328.08911404362385,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.025,348.4795152043714,373.0,308.65183749565733
elsayed_16_Fig3_15bar,teqp,condensador,0.025,1317.843535990314,325.00120945854513,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.05,378.2011177662307,373.0,314.76791332721564
elsayed_16_Fig3_15bar,teqp,condensador,0.05,1290.3529338077817,321.9538383513684,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.075,407.92272032808995,373.0,318.12741858898033
elsayed_16_Fig3_15bar,teqp,condensador,0.075,1262.8623316252492,318.986411051965,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.1,437.64432288994925,373.0,318.3229796863617
elsayed_16_Fig3_15bar,teqp,condensador,0.1,1235.371729442717,316.1352264870159,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.125,467.3659254518085,373.0,318.53153052970185
elsayed_16_Fig3_15bar,teqp,condensador,0.125,1207.8811272601845,313.43081191409965,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.15,497.0875280136678,373.0,318.75439517893864
elsayed_16_Fig3_15bar,teqp,condensador,0.15,1180.3905250776522,310.8962122074888,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.175,526.8091305755271,373.0,318.99307728557056
elsayed_16_Fig3_15bar,teqp,condensador,0.175,1152.8999228951197,308.546352424788,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.2,556.5307331373864,373.0,319.2492898623481
elsayed_16_Fig3_15bar,teqp,condensador,0.2,1125.4093207125875,306.3883363474404,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.225,586.2523356992456,373.0,319.5249895154541
elsayed_16_Fig3_15bar,teqp,condensador,0.225,1097.918718530055,304.42239781113454,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.25,615.9739382611049,373.0,319.82242026783126
elsayed_16_Fig3_15bar,teqp,condensador,0.25,1070.4281163475227,302.6432174768497,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.275,645.6955408229642,373.0,320.14416160179695
elsayed_16_Fig3_15bar,teqp,condensador,0.275,1042.9375141649903,301.0413480140602,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.3,675.4171433848235,373.0,320.49318833089245
elsayed_16_Fig3_15bar,teqp,condensador,0.3,1015.446911982458,299.6045809153494,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.325,705.1387459466828,373.0,320.8729405562127
elsayed_16_Fig3_15bar,teqp,condensador,0.325,987.9563097999255,298.31914045535586,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.35,734.8603485085421,373.0,321.28740518562495
elsayed_16_Fig3_15bar,teqp,condensador,0.35,960.4657076173933,297.1706536842255,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.375,764.5819510704014,373.0,321.74121299221304
elsayed_16_Fig3_15bar,teqp,condensador,0.375,932.9751054348608,296.1448815951774,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.4,794.3035536322607,373.0,322.23974553088567
elsayed_16_Fig3_15bar,teqp,condensador,0.4,905.4845032523284,295.22823025039503,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.425,824.02515619412,373.0,322.7892614575469
elsayed_16_Fig3_15bar,teqp,condensador,0.425,877.993901069796,294.4080693653177,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.45,853.7467587559792,373.0,323.3970282027877
elsayed_16_Fig3_15bar,teqp,condensador,0.45,850.5032988872637,293.6729033485506,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.475,883.4683613178385,373.0,324.0714603408183
elsayed_16_Fig3_15bar,teqp,condensador,0.475,823.0126967047313,293.0124287181146,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.5,913.1899638796978,373.0,324.822249638839
elsayed_16_Fig3_15bar,teqp,condensador,0.5,795.5220945221989,292.417517163223,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.525,942.911566441557,373.0,325.6604663159353
elsayed_16_Fig3_15bar,teqp,condensador,0.525,768.0314923396666,291.88015147398556,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.55,972.6331690034164,373.0,326.5986023345356
elsayed_16_Fig3_15bar,teqp,condensador,0.55,740.5408901571341,291.3933277319616,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.575,1002.3547715652755,373.0,327.650510015851
elsayed_16_Fig3_15bar,teqp,condensador,0.575,713.0502879746018,290.9509573235971,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.6,1032.0763741271348,373.0,328.8311871841471
elsayed_16_Fig3_15bar,teqp,condensador,0.6,685.5596857920694,290.5477569052464,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.625,1061.7979766889941,373.0,330.15633238600776
elsayed_16_Fig3_15bar,teqp,condensador,0.625,658.0690836095371,290.1791494482635,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.65,1091.5195792508534,373.0,331.64162166726237
elsayed_16_Fig3_15bar,teqp,condensador,0.65,630.5784814270046,289.84116799507916,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.675,1121.2411818127127,373.0,333.3016579041511
elsayed_16_Fig3_15bar,teqp,condensador,0.675,603.0878792444722,289.5303750507911,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.7,1150.962784374572,373.0,335.1486003811854
elsayed_16_Fig3_15bar,teqp,condensador,0.7,575.59727706194,289.24378648659945,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.725,1180.684386936431,373.0,337.19056300012045
elsayed_16_Fig3_15bar,teqp,condensador,0.725,548.1066748794076,288.97880830208095,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.75,1210.4059894982906,373.0,339.4299506575473
elsayed_16_Fig3_15bar,teqp,condensador,0.75,520.6160726968751,288.73317923585955,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.775,1240.12759206015,373.0,341.8620026692371
elsayed_16_Fig3_15bar,teqp,condensador,0.775,493.12547051434274,288.50492660722574,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.8,1269.8491946220092,373.0,344.4738608577242
elsayed_16_Fig3_15bar,teqp,condensador,0.8,465.63486833181037,288.2923220437574,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.825,1299.5707971838683,373.0,347.24445906720854
elsayed_16_Fig3_15bar,teqp,condensador,0.825,438.1442661492781,288.0938496678101,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.85,1329.2923997457278,373.0,350.14541456212254
elsayed_16_Fig3_15bar,teqp,condensador,0.85,410.65366396674574,287.9081741428833,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.875,1359.014002307587,373.0,353.1428964063212
elsayed_16_Fig3_15bar,teqp,condensador,0.875,383.16306178421326,287.7341174332687,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.9,1388.7356048694462,373.0,356.2002030315007
elsayed_16_Fig3_15bar,teqp,condensador,0.9,355.6724596016809,287.5706378472424,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.925,1418.4572074313055,373.0,359.28059448745495
elsayed_16_Fig3_15bar,teqp,condensador,0.925,328.1818574191485,287.41680979758013,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.95,1448.1788099931648,373.0,362.34987121675874
elsayed_16_Fig3_15bar,teqp,condensador,0.95,300.69125523661614,287.27181033903184,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,0.975,1477.900412555024,373.0,365.37829909713815
elsayed_16_Fig3_15bar,teqp,condensador,0.975,273.2006530540839,287.1349050831725,283.0
elsayed_16_Fig3_15bar,teqp,hrvg,1.0,1507.6220151168834,373.0,368.3416964567322
elsayed_16_Fig3_15bar,teqp,condensador,1.0,245.7100508715514,287.005437703109,283.0
elsayed_13_Fig3_15bar,teqp,regenerador,0.0,339.4694424662984,369.1156268782802,342.95873683794105
elsayed_13_Fig3_15bar,teqp,regenerador,0.01,335.88467429586416,368.3722149717511,342.40869265470815
elsayed_13_Fig3_15bar,teqp,regenerador,0.02,332.2999061254299,367.62817564168796,341.8583263418517
elsayed_13_Fig3_15bar,teqp,regenerador,0.03,328.71513795499567,366.88351190972963,341.30763944428276
elsayed_13_Fig3_15bar,teqp,regenerador,0.04,325.1303697845614,366.1382267388334,340.7566334884057
elsayed_13_Fig3_15bar,teqp,regenerador,0.05,321.5456016141272,365.392323032986,340.2053099820866
elsayed_13_Fig3_15bar,teqp,regenerador,0.06,317.96083344369293,364.64580363689595,339.65367041462605
elsayed_13_Fig3_15bar,teqp,regenerador,0.07,314.3760652732587,363.8986713300647,339.1017162567168
elsayed_13_Fig3_15bar,teqp,regenerador,0.08,310.79129710282444,363.15092883317163,338.5494489604007
elsayed_13_Fig3_15bar,teqp,regenerador,0.09,307.2065289323902,362.4025788070121,337.9968699612733
elsayed_13_Fig3_15bar,teqp,regenerador,0.1,303.62176076195595,361.6536238597362,337.4439806694448
elsayed_13_Fig3_15bar,teqp,regenerador,0.11,300.0369925915217,360.90406653487827,336.89078248419406
elsayed_13_Fig3_15bar,teqp,regenerador,0.12,296.45222442108746,360.15390981407444,336.33727678174546
elsayed_13_Fig3_15bar,teqp,regenerador,0.13,292.8674562506532,359.4031551170907,335.78346492025605
elsayed_13_Fig3_15bar,teqp,regenerador,0.14,289.282688080219,358.6518053732541,335.2293482389098
elsayed_13_Fig3_15bar,teqp,regenerador,0.15,285.6979199097848,357.8998628717039,334.67492805783684
elsayed_13_Fig3_15bar,teqp,regenerador,0.16,282.11315173935054,357.1473297868401,334.120205678035
elsayed_13_Fig3_15bar,teqp,regenerador,0.17,278.52838356891624,356.39420828331197,333.56518238127967
elsayed_13_Fig3_15bar,teqp,regenerador,0.18,274.94361539848205,355.64050046069667,333.0098594300344
elsayed_13_Fig3_15bar,teqp,regenerador,0.19,271.3588472280478,354.8862083528246,332.4542380673469
elsayed_13_Fig3_15bar,teqp,regenerador,0.2,267.77407905761356,354.1313339273291,331.89831951674813
elsayed_13_Fig3_15bar,teqp,regenerador,0.21,264.1893108871793,353.3758790836208,331.34210498213366
elsayed_13_Fig3_15bar,teqp,regenerador,0.22,260.6045427167451,352.61984565464195,330.7855956476511
elsayed_13_Fig3_15bar,teqp,regenerador,0.23,257.0197745463108,351.8632354035104,330.22879267757116
elsayed_13_Fig3_15bar,teqp,regenerador,0.24,253.43500637587658,351.10605002392634,329.6716972161554
elsayed_13_Fig3_15bar,teqp,regenerador,0.25,249.85023820544234,350.3482911390191,329.1143103987404
elsayed_13_Fig3_15bar,teqp,regenerador,0.26,246.2654700350081,349.5899603004053,328.55663333550626
elsayed_13_Fig3_15bar,teqp,regenerador,0.27,242.68070186457385,348.8310589872037,327.99866709188893
elsayed_13_Fig3_15bar,teqp,regenerador,0.28,239.0959336941396,348.0715886050059,327.4404127288605
elsayed_13_Fig3_15bar,teqp,regenerador,0.29,235.51116552370536,347.3115504848072,326.8818712901164
elsayed_13_Fig3_15bar,teqp,regenerador,0.3,231.9263973532711,346.55094588187967,326.3230437960718
elsayed_13_Fig3_15bar,teqp,regenerador,0.31,228.34162918283687,345.7897759746076,325.76393124657557
elsayed_13_Fig3_15bar,teqp,regenerador,0.32,224.75686101240262,345.02804186326665,325.2045346201309
elsayed_13_Fig3_15bar,teqp,regenerador,0.33,221.17209284196838,344.26574456875215,324.6448548736949
elsayed_13_Fig3_15bar,teqp,regenerador,0.34,217.58732467153413,343.50288503125455,324.0848929424564
elsayed_13_Fig3_15bar,teqp,regenerador,0.35,214.0025565010999,342.73946410888135,323.5246492396214
elsayed_13_Fig3_15bar,teqp,regenerador,0.36,210.41778833066564,341.9754825762154,322.96412565617476
elsayed_13_Fig3_15bar,teqp,regenerador,0.37,206.8330201602314,341.2109411228214,322.4033225606369
elsayed_13_Fig3_15bar,teqp,regenerador,0.38,203.24825198979715,340.44584035168344,321.8422407988141
elsayed_13_Fig3_15bar,teqp,regenerador,0.39,199.6634838193629,339.6801807775845,321.2808811935303
elsayed_13_Fig3_15bar,teqp,regenerador,0.4,196.07871564892866,338.9139628254112,320.7192445443545
elsayed_13_Fig3_15bar,teqp,regenerador,0.41,192.49394747849445,338.1471868316796,320.1573316273135
elsayed_13_Fig3_15bar,teqp,regenerador,0.42,188.9091793080602,337.37985302960317,319.5951431945945
