tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_13_Fig3_15bar,teqp,regenerador,0.43,185.32441113762596,336.61196156818,319.0326799742349
elsayed_13_Fig3_15bar,teqp,regenerador,0.44,181.7396429671917,335.8435124940816,318.4699426697971
elsayed_13_Fig3_15bar,teqp,regenerador,0.45,178.15487479675747,335.07450575489923,317.90693196003514
elsayed_13_Fig3_15bar,teqp,regenerador,0.46,174.57010662632322,334.304941197012,317.3436484985412
elsayed_13_Fig3_15bar,teqp,regenerador,0.47,170.98533845588898,333.5348185631054,316.78009291338594
elsayed_13_Fig3_15bar,teqp,regenerador,0.48,167.40057028545473,332.7641374898687,316.2162658067056
elsayed_13_Fig3_15bar,teqp,regenerador,0.49,163.8158021150205,331.9928975056223,315.6521677574787
elsayed_13_Fig3_15bar,teqp,regenerador,0.5,160.23103394458624,331.22109802782825,315.0877993092441
elsayed_13_Fig3_15bar,teqp,regenerador,0.51,156.646265774152,330.4487383605254,314.5231609878764
elsayed_13_Fig3_15bar,teqp,regenerador,0.52,153.06149760371775,329.67581769164883,313.9582532873093
elsayed_13_Fig3_15bar,teqp,regenerador,0.53,149.4767294332835,328.90233509033186,313.39307667423276
elsayed_13_Fig3_15bar,teqp,regenerador,0.54,145.89196126284926,328.12828950492127,312.82763158690074
elsayed_13_Fig3_15bar,teqp,regenerador,0.55,142.30719309241502,327.35367975451834,312.26191843464034
elsayed_13_Fig3_15bar,teqp,regenerador,0.56,138.72242492198077,326.5785045374297,311.6959375973578
elsayed_13_Fig3_15bar,teqp,regenerador,0.57,135.13765675154656,325.8027624160842,311.12968942501914
elsayed_13_Fig3_15bar,teqp,regenerador,0.58,131.5528885811123,325.0264518197076,310.5631742371127
elsayed_13_Fig3_15bar,teqp,regenerador,0.59,127.96812041067807,324.2495710396278,309.99639232209415
elsayed_13_Fig3_15bar,teqp,regenerador,0.6,124.38335224024382,323.47211822567726,309.4293439368113
elsayed_13_Fig3_15bar,teqp,regenerador,0.61,120.79858406980958,322.69409138244646,308.86202930590815
elsayed_13_Fig3_15bar,teqp,regenerador,0.62,117.21381589937533,321.9154883653955,308.2944486212101
elsayed_13_Fig3_15bar,teqp,regenerador,0.63,113.62904772894109,321.1363068768319,307.72660204108115
elsayed_13_Fig3_15bar,teqp,regenerador,0.64,110.04427955850684,320.356544461718,307.15848968976866
elsayed_13_Fig3_15bar,teqp,regenerador,0.65,106.4595113880726,319.57619850333566,306.59011165663605
elsayed_13_Fig3_15bar,teqp,regenerador,0.66,102.87474321763835,318.79526621877625,306.02146799527014
elsayed_13_Fig3_15bar,teqp,regenerador,0.67,99.28997504720411,318.0137446542646,305.4525587235763
elsayed_13_Fig3_15bar,teqp,regenerador,0.68,95.70520687676984,317.2316306803068,304.88338382337406
elsayed_13_Fig3_15bar,teqp,regenerador,0.69,92.12043870633565,316.44892098665804,304.31394323347007
elsayed_13_Fig3_15bar,teqp,regenerador,0.7,88.5356705359014,315.66561207708696,303.744236862515
elsayed_13_Fig3_15bar,teqp,regenerador,0.71,84.95090236546716,314.8817002639631,303.1742645739337
elsayed_13_Fig3_15bar,teqp,regenerador,0.72,81.36613419503288,314.0971816626194,302.6040261923296
elsayed_13_Fig3_15bar,teqp,regenerador,0.73,77.78136602459864,313.31205218551935,302.0335215011172
elsayed_13_Fig3_15bar,teqp,regenerador,0.74,74.1965978541644,312.5263075361868,301.462750241593
elsayed_13_Fig3_15bar,teqp,regenerador,0.75,70.61182968373015,311.73994320292246,300.89171211198203
elsayed_13_Fig3_15bar,teqp,regenerador,0.76,67.0270615132959,310.9529544522744,300.32040676644425
elsayed_13_Fig3_15bar,teqp,regenerador,0.77,63.44229334286166,310.16533632649805,299.748833814056
elsayed_13_Fig3_15bar,teqp,regenerador,0.78,59.857525172427415,309.3770836195887,299.17699281774975
elsayed_13_Fig3_15bar,teqp,regenerador,0.79,56.27275700199317,308.588190897472,298.6048832932247
elsayed_13_Fig3_15bar,teqp,regenerador,0.8,52.687988831558926,307.7986524681244,298.03250470781586
elsayed_13_Fig3_15bar,teqp,regenerador,0.81,49.10322066112468,307.0084623827557,297.4598564793244
elsayed_13_Fig3_15bar,teqp,regenerador,0.82,45.51845249069049,306.2176144262237,296.8869379748189
elsayed_13_Fig3_15bar,teqp,regenerador,0.83,41.93368432025625,305.4261021085967,296.31374850938136
elsayed_13_Fig3_15bar,teqp,regenerador,0.84,38.348916149822,304.6339186563864,295.74028734482334
elsayed_13_Fig3_15bar,teqp,regenerador,0.85,34.76414797938776,303.84105700346424,295.16655368835546
elsayed_13_Fig3_15bar,teqp,regenerador,0.86,31.179379808953513,303.04750978163645,294.59254669120844
elsayed_13_Fig3_15bar,teqp,regenerador,0.87,27.594611638519268,302.2532693108583,294.0182654472145
elsayed_13_Fig3_15bar,teqp,regenerador,0.88,24.009843468085023,301.4583275890937,293.4437089913393
elsayed_13_Fig3_15bar,teqp,regenerador,0.89,20.42507529765078,300.66267628177803,292.86887629816044
elsayed_13_Fig3_15bar,teqp,regenerador,0.9,16.840307127216533,299.8663067110191,292.29376628029996
elsayed_13_Fig3_15bar,teqp,regenerador,0.91,13.255538956782289,299.0692098451401,291.7183777906587
elsayed_13_Fig3_15bar,teqp,regenerador,0.92,9.670770786348044,298.2713762811453,291.1427096053281
elsayed_13_Fig3_15bar,teqp,regenerador,0.93,6.086002615913742,297.4727962450359,290.56676044636583
elsayed_13_Fig3_15bar,teqp,regenerador,0.94,2.501234445479554,296.67345956624166,289.99052896146725
elsayed_13_Fig3_15bar,teqp,regenerador,0.95,-1.083533724954691,295.87335567113155,289.41401372797253
elsayed_13_Fig3_15bar,teqp,regenerador,0.96,-4.668301895388936,295.07247356809506,288.83721325109235
elsayed_13_Fig3_15bar,teqp,regenerador,0.97,-8.25307006582318,294.27080183346425,288.260125961612
elsayed_13_Fig3_15bar,teqp,regenerador,0.98,-11.837838236257426,293.4683285969268,287.6827502138736
elsayed_13_Fig3_15bar,teqp,regenerador,0.99,-15.42260640669167,292.6650415264021,287.10508428368627
elsayed_13_Fig3_15bar,teqp,regenerador,1.0,-19.007374577125915,291.860927812364,286.52712636616616
elsayed_13_Fig3_15bar,teqp,hrvg,0.0,270.02869770057885,373.0,342.95873683794105
elsayed_13_Fig3_15bar,teqp,condensador,0.0,396.54320999376506,304.457720463286,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.025,281.164833539511,373.0,344.56201952273847
elsayed_13_Fig3_15bar,teqp,condensador,0.025,386.63821372557663,303.8923688928784,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.05,292.3009693784432,373.0,345.0361486320847
elsayed_13_Fig3_15bar,teqp,condensador,0.05,376.7332174573882,303.3336331623418,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.075,303.43710521737535,373.0,345.5185577116381
elsayed_13_Fig3_15bar,teqp,condensador,0.075,366.8282211891998,302.7815496873115,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.1,314.57324105630755,373.0,346.00931185031806
elsayed_13_Fig3_15bar,teqp,condensador,0.1,356.92322492101135,302.23614786346957,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.125,325.7093768952397,373.0,346.5084706212776
elsayed_13_Fig3_15bar,teqp,condensador,0.125,347.0182286528229,301.69744918234653,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.15,336.84551273417185,373.0,347.01608786202604
elsayed_13_Fig3_15bar,teqp,condensador,0.15,337.11323238463456,301.1654700250093,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.175,347.981648573104,373.0,347.5322112880205
elsayed_13_Fig3_15bar,teqp,condensador,0.175,327.20823611644613,300.64021973346394,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.2,359.1177844120362,373.0,348.056881898878
elsayed_13_Fig3_15bar,teqp,condensador,0.2,317.3032398482577,300.1217018242046,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.225,370.25392025096835,373.0,348.5901345706652
elsayed_13_Fig3_15bar,teqp,condensador,0.225,307.3982435800693,299.6099143516748,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.25,381.39005608990055,373.0,349.13199573109836
elsayed_13_Fig3_15bar,teqp,condensador,0.25,297.49324731188085,299.10485016119276,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.275,392.5261919288327,373.0,349.68248414787513
elsayed_13_Fig3_15bar,teqp,condensador,0.275,287.5882510436924,298.6064971623347,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.3,403.66232776776485,373.0,350.24161192999054
elsayed_13_Fig3_15bar,teqp,condensador,0.3,277.683254775504,298.11483855506106,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.325,414.79846360669706,373.0,350.80938080259824
elsayed_13_Fig3_15bar,teqp,condensador,0.325,267.77825850731557,297.62985366771136,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.35,425.93459944562915,373.0,351.38578445418625
elsayed_13_Fig3_15bar,teqp,condensador,0.35,257.87326223912714,297.1515167637891,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.375,437.07073528456135,373.0,351.9708065566936
elsayed_13_Fig3_15bar,teqp,condensador,0.375,247.96826597093875,296.6797993206181,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.4,448.20687112349356,373.0,352.56442160224657
elsayed_13_Fig3_15bar,teqp,condensador,0.4,238.06326970275032,296.2146687796351,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.425,459.3430069624257,373.0,353.16659338214566
elsayed_13_Fig3_15bar,teqp,condensador,0.425,228.15827343456192,295.75608931606206,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.45,470.47914280135785,373.0,353.77727505821844
elsayed_13_Fig3_15bar,teqp,condensador,0.45,218.25327716637346,295.3040219738626,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.475,481.61527864029006,373.0,354.3964088454628
elsayed_13_Fig3_15bar,teqp,condensador,0.475,208.34828089818507,294.8584251526298,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.5,492.7514144792222,373.0,355.02392546555876
elsayed_13_Fig3_15bar,teqp,condensador,0.5,198.44328462999664,294.41925423153276,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.525,503.88755031815435,373.0,355.6597438489996
elsayed_13_Fig3_15bar,teqp,condensador,0.525,188.5382883618082,293.98646240034657,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.55,515.0236861570866,373.0,356.3037708012011
elsayed_13_Fig3_15bar,teqp,condensador,0.55,178.6332920936198,293.5600002457708,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.575,526.1598219960188,373.0,356.95590072324563
elsayed_13_Fig3_15bar,teqp,condensador,0.575,168.7282958254314,293.13981663995946,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.6,537.2959578349509,373.0,357.61601509019977
elsayed_13_Fig3_15bar,teqp,condensador,0.6,158.82329955724296,292.7258582267182,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.625,548.4320936738831,373.0,358.28398270313625
elsayed_13_Fig3_15bar,teqp,condensador,0.625,148.91830328905453,292.31806992854683,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.65,559.5682295128152,373.0,358.95965888910257
elsayed_13_Fig3_15bar,teqp,condensador,0.65,139.01330702086608,291.916395575997,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.675,570.7043653517474,373.0,359.64288593367144
elsayed_13_Fig3_15bar,teqp,condensador,0.675,129.10831075267765,291.5207751125591,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.7,581.8405011906796,373.0,360.333491927539
elsayed_13_Fig3_15bar,teqp,condensador,0.7,119.20331448448928,291.1311510998734,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.725,592.9766370296118,373.0,361.0312922748524
elsayed_13_Fig3_15bar,teqp,condensador,0.725,109.29831821630086,290.74746164588106,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.75,604.1127728685439,373.0,361.7360880841896
elsayed_13_Fig3_15bar,teqp,condensador,0.75,99.39332194811243,290.36964493927707,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.775,615.2489087074761,373.0,362.44766769565706
elsayed_13_Fig3_15bar,teqp,condensador,0.775,89.488325679924,289.99763785881265,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.8,626.3850445464083,373.0,363.1658045491864
elsayed_13_Fig3_15bar,teqp,condensador,0.8,79.58332941173558,289.63137699367377,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.825,637.5211803853404,373.0,363.8902600844706
elsayed_13_Fig3_15bar,teqp,condensador,0.825,69.6783331435472,289.27079705036795,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.85,648.6573162242726,373.0,364.62078213268467
elsayed_13_Fig3_15bar,teqp,condensador,0.85,59.77333687535878,288.9158330868095,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.875,659.7934520632048,373.0,365.35710571421197
elsayed_13_Fig3_15bar,teqp,condensador,0.875,49.868340607170296,288.56641878107627,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.9,670.929587902137,373.0,366.09895339899145
elsayed_13_Fig3_15bar,teqp,condensador,0.9,39.96334433898187,288.2224876638794,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.925,682.0657237410691,373.0,366.8460357383694
elsayed_13_Fig3_15bar,teqp,condensador,0.925,30.058348070793443,287.88397271657357,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.95,693.2018595800012,373.0,367.59805176969087
elsayed_13_Fig3_15bar,teqp,condensador,0.95,20.153351802605073,287.5508065325322,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,0.975,704.3379954189334,373.0,368.3546895945671
elsayed_13_Fig3_15bar,teqp,condensador,0.975,10.248355534416646,287.2229214015585,283.0
elsayed_13_Fig3_15bar,teqp,hrvg,1.0,715.4741312578656,373.0,369.11562702859175
elsayed_13_Fig3_15bar,teqp,condensador,1.0,0.34335926622821944,286.33576113117755,283.0
elsayed_12_Fig3_15bar,teqp,regenerador,0.0,342.0768283431149,369.8510185060156,358.5873985998784
elsayed_12_Fig3_15bar,teqp,regenerador,0.01,338.37867266884234,369.0838479137559,357.8820776053528
elsayed_12_Fig3_15bar,teqp,regenerador,0.02,334.68051699456976,368.316007970154,357.176216250145
elsayed_12_Fig3_15bar,teqp,regenerador,0.03,330.9823613202972,367.5475019833993,356.4698170548798
elsayed_12_Fig3_15bar,teqp,regenerador,0.04,327.2842056460246,366.77833319541355,355.762882490485
elsayed_12_Fig3_15bar,teqp,regenerador,0.05,323.586049971752,366.0085047815093,355.0554149778891
elsayed_12_Fig3_15bar,teqp,regenerador,0.06,319.8878942974794,365.2380198498574,354.34741688770015
elsayed_12_Fig3_15bar,teqp,regenerador,0.07,316.18973862320684,364.4668814324667,353.63889053985883
elsayed_12_Fig3_15bar,teqp,regenerador,0.08,312.49158294893425,363.6950925006551,352.92983820327186
elsayed_12_Fig3_15bar,teqp,regenerador,0.09,308.79342727466167,362.9226559563485,352.2202620951192
elsayed_12_Fig3_15bar,teqp,regenerador,0.1,305.0952716003891,362.1495746394514,351.51016437629187
elsayed_12_Fig3_15bar,teqp,regenerador,0.11,301.3971159261165,361.3758518175773,350.7995471588856
elsayed_12_Fig3_15bar,teqp,regenerador,0.12,297.69896025184386,360.6014891890003,350.0884125039711
elsayed_12_Fig3_15bar,teqp,regenerador,0.13,294.0008045775713,359.82648990014764,349.37676242195374
elsayed_12_Fig3_15bar,teqp,regenerador,0.14,290.3026489032987,359.0508566129562,348.66459886161743
elsayed_12_Fig3_15bar,teqp,regenerador,0.15,286.6044932290261,358.2745917029473,347.9519237266327
elsayed_12_Fig3_15bar,teqp,regenerador,0.16,282.9063375547535,357.49769758211204,347.23873936118736
elsayed_12_Fig3_15bar,teqp,regenerador,0.17,279.20818188048094,356.7201765894442,346.5250465546836
elsayed_12_Fig3_15bar,teqp,regenerador,0.18,275.51002620620835,355.9420309901836,345.8108475405464
elsayed_12_Fig3_15bar,teqp,regenerador,0.19,271.81187053193577,355.1632629755972,345.0961439954693
elsayed_12_Fig3_15bar,teqp,regenerador,0.2,268.1137148576632,354.38387465914616,344.3809376205771
elsayed_12_Fig3_15bar,teqp,regenerador,0.21,264.4155591833906,353.60386808164435,343.665229908111
elsayed_12_Fig3_15bar,teqp,regenerador,0.22,260.717403509118,352.8232452042495,342.94902235248935
elsayed_12_Fig3_15bar,teqp,regenerador,0.23,257.01924783484543,352.0420079105417,342.23231639593064
elsayed_12_Fig3_15bar,teqp,regenerador,0.24,253.32109216057285,351.26015800488733,341.5151134201868
elsayed_12_Fig3_15bar,teqp,regenerador,0.25,249.62293648630026,350.4776972113721,340.7974147456683
elsayed_12_Fig3_15bar,teqp,regenerador,0.26,245.92478081202768,349.6946271726782,340.079221630691
elsayed_12_Fig3_15bar,teqp,regenerador,0.27,242.22662513775506,348.9109494489115,339.36053526890913
elsayed_12_Fig3_15bar,teqp,regenerador,0.28,238.52846946348248,348.1266655163814,338.64135679475453
elsayed_12_Fig3_15bar,teqp,regenerador,0.29,234.83031378920992,347.34177676631185,337.9216872706769
elsayed_12_Fig3_15bar,teqp,regenerador,0.3,231.1321581149373,346.55628450351185,337.201527697308
elsayed_12_Fig3_15bar,teqp,regenerador,0.31,227.43400244066473,345.77018994497314,336.4808790068991
elsayed_12_Fig3_15bar,teqp,regenerador,0.32,223.73584676639211,344.9834942184136,335.75974206324986
elsayed_12_Fig3_15bar,teqp,regenerador,0.33,220.03769109211953,344.19619836075543,335.0381176605042
elsayed_12_Fig3_15bar,teqp,regenerador,0.34,216.33953541784695,343.4083033165374,334.3160065219132
elsayed_12_Fig3_15bar,teqp,regenerador,0.35,212.6413797435744,342.61980993626014,333.5934092985342
elsayed_12_Fig3_15bar,teqp,regenerador,0.36,208.9432240693018,341.83071897465675,332.87032656788455
elsayed_12_Fig3_15bar,teqp,regenerador,0.37,205.2450683950292,341.041031088898,332.14675883253665
elsayed_12_Fig3_15bar,teqp,regenerador,0.38,201.5469127207566,340.2507468367096,331.42270651866363
elsayed_12_Fig3_15bar,teqp,regenerador,0.39,197.84875704648402,339.4598666776774,330.6981699745165
elsayed_12_Fig3_15bar,teqp,regenerador,0.4,194.15060137221144,338.6683909582022,329.9731494688529
elsayed_12_Fig3_15bar,teqp,regenerador,0.41,190.45244569793886,337.8763199300198,329.2476451892903
elsayed_12_Fig3_15bar,teqp,regenerador,0.42,186.75429002366627,337.08365373275154,328.52165724060757
elsayed_12_Fig3_15bar,teqp,regenerador,0.43,183.0561343493937,336.29039239576827,327.7951856429672
elsayed_12_Fig3_15bar,teqp,regenerador,0.44,179.3579786751211,335.49653583649996,327.0682303300768
elsayed_12_Fig3_15bar,teqp,regenerador,0.45,175.6598230008485,334.70208385753057,326.3407911472722
elsayed_12_Fig3_15bar,teqp,regenerador,0.46,171.9616673265759,333.9070361440177,325.61286784952665
elsayed_12_Fig3_15bar,teqp,regenerador,0.47,168.26351165230335,333.11139226102176,324.8844600993818
elsayed_12_Fig3_15bar,teqp,regenerador,0.48,164.56535597803074,332.3151516507165,324.1555674682811
elsayed_12_Fig3_15bar,teqp,regenerador,0.49,160.86720030375815,331.518313629497,323.4261894211569
elsayed_12_Fig3_15bar,teqp,regenerador,0.5,157.16904462948557,330.7208773849671,322.6963253342548
elsayed_12_Fig3_15bar,teqp,regenerador,0.51,153.47088895521298,329.9228419730149,321.96597447754675
elsayed_12_Fig3_15bar,teqp,regenerador,0.52,149.7727332809404,329.12420631248165,321.23513601781303
elsayed_12_Fig3_15bar,teqp,regenerador,0.53,146.0745776066678,328.324969189237,320.50380901528234
elsayed_12_Fig3_15bar,teqp,regenerador,0.54,142.3764219323952,327.5251292396852,319.7719924209454
elsayed_12_Fig3_15bar,teqp,regenerador,0.55,138.67826625812262,326.72468495913995,319.03968507377607
elsayed_12_Fig3_15bar,teqp,regenerador,0.56,134.98011058385003,325.92363469230577,318.30688569783473
elsayed_12_Fig3_15bar,teqp,regenerador,0.57,131.28195490957748,325.1219766304419,317.57359289926956
elsayed_12_Fig3_15bar,teqp,regenerador,0.58,127.5837992353049,324.3197088072727,316.83980516320145
elsayed_12_Fig3_15bar,teqp,regenerador,0.59,123.88564356103231,323.5168290947283,316.1055208504927
elsayed_12_Fig3_15bar,teqp,regenerador,0.6,120.1874878867597,322.7133351985248,315.37073819437717
elsayed_12_Fig3_15bar,teqp,regenerador,0.61,116.48933221248711,321.909224653574,314.63545529707335
elsayed_12_Fig3_15bar,teqp,regenerador,0.62,112.79117653821453,321.10449481921125,313.8996701269843
elsayed_12_Fig3_15bar,teqp,regenerador,0.63,109.09302086394194,320.29914287424003,313.16338050985524
elsayed_12_Fig3_15bar,teqp,regenerador,0.64,105.39486518966933,319.4931658117838,312.42658413564203
elsayed_12_Fig3_15bar,teqp,regenerador,0.65,101.69670951539675,318.6865604339366,311.6892785434445
elsayed_12_Fig3_15bar,teqp,regenerador,0.66,97.99855384112416,317.8793233462071,310.95146112290695
elsayed_12_Fig3_15bar,teqp,regenerador,0.67,94.30039816685158,317.07145095175065,310.2131291087394
elsayed_12_Fig3_15bar,teqp,regenerador,0.68,90.602242492579,316.26293944537,309.4742795762055
elsayed_12_Fig3_15bar,teqp,regenerador,0.69,86.90408681830644,315.4537848072891,308.734909436436
elsayed_12_Fig3_15bar,teqp,regenerador,0.7,83.20593114403385,314.64398279668654,307.99501543156896
elsayed_12_Fig3_15bar,teqp,regenerador,0.71,79.50777546976127,313.83352894496994,307.25459412970963
elsayed_12_Fig3_15bar,teqp,regenerador,0.72,75.80961979548869,313.0224185488015,306.51364191968753
elsayed_12_Fig3_15bar,teqp,regenerador,0.73,72.11146412121604,312.21064666284195,305.77215500563796
elsayed_12_Fig3_15bar,teqp,regenerador,0.74,68.41330844694346,311.3982080964355,305.0301294013543
elsayed_12_Fig3_15bar,teqp,regenerador,0.75,64.71515277267088,310.5850973889268,304.28756092444763
elsayed_12_Fig3_15bar,teqp,regenerador,0.76,61.01699709839829,309.7713088288148,303.5444451902743
elsayed_12_Fig3_15bar,teqp,regenerador,0.77,57.31884142412571,308.95683642346035,302.80077760563944
elsayed_12_Fig3_15bar,teqp,regenerador,0.78,53.62068574985312,308.1416738987562,302.05655336226005
elsayed_12_Fig3_15bar,teqp,regenerador,0.79,49.92253007558054,307.3258146889717,301.3117674299875
elsayed_12_Fig3_15bar,teqp,regenerador,0.8,46.224374401307955,306.50925192721616,300.5664145497677
elsayed_12_Fig3_15bar,teqp,regenerador,0.81,42.52621872703537,305.6919784356368,299.8204892263353
elsayed_12_Fig3_15bar,teqp,regenerador,0.82,38.828063052762786,304.8739867152283,299.0739857206411
elsayed_12_Fig3_15bar,teqp,regenerador,0.83,35.1299073784902,304.0552689352631,298.326898041981
elsayed_12_Fig3_15bar,teqp,regenerador,0.84,31.431751704217618,303.23581692230795,297.5792199398364
elsayed_12_Fig3_15bar,teqp,regenerador,0.85,27.733596029945033,302.4156221488277,296.83094489983495
elsayed_12_Fig3_15bar,teqp,regenerador,0.86,24.03544035567245,301.59467572133406,296.0820661176251
elsayed_12_Fig3_15bar,teqp,regenerador,0.87,20.337284681399865,300.77296836845676,295.3325765172128
elsayed_12_Fig3_15bar,teqp,regenerador,0.88,16.63912900712728,299.9504904250979,294.5824687198707
elsayed_12_Fig3_15bar,teqp,regenerador,0.89,12.94097333285464,299.12723182940556,293.8317350427545
elsayed_12_Fig3_15bar,teqp,regenerador,0.9,9.242817658582055,298.30318209202017,293.08036748744667
elsayed_12_Fig3_15bar,teqp,regenerador,0.91,5.544661984309471,297.4783302970903,292.32835772940706
elsayed_12_Fig3_15bar,teqp,regenerador,0.92,1.8465063100368866,296.65266508032397,291.5756971070256
elsayed_12_Fig3_15bar,teqp,regenerador,0.93,-1.8516493642356977,295.826174614986,290.8223766102603
elsayed_12_Fig3_15bar,teqp,regenerador,0.94,-5.549805038508225,294.9988465959359,290.0683868688607
elsayed_12_Fig3_15bar,teqp,regenerador,0.95,-9.24796071278081,294.1706682230773,289.31371814015125
elsayed_12_Fig3_15bar,teqp,regenerador,0.96,-12.94611638705345,293.34162618419623,288.5583602963569
elsayed_12_Fig3_15bar,teqp,regenerador,0.97,-16.644272061326035,292.51170663714237,287.80230281146305
elsayed_12_Fig3_15bar,teqp,regenerador,0.98,-20.34242773559862,291.6808951913607,287.04553474759
elsayed_12_Fig3_15bar,teqp,regenerador,0.99,-24.040583409871203,290.8491768887429,286.28804474083466
elsayed_12_Fig3_15bar,teqp,regenerador,1.0,-27.738739084143788,290.01653618376554,285.5298209869816
elsayed_12_Fig3_15bar,teqp,hrvg,0.0,301.1005610978547,373.0,358.5873985998784
elsayed_12_Fig3_15bar,teqp,condensador,0.0,99.8090600402784,293.1653686089078,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.025,305.08675770273965,373.0,359.41278605667554
elsayed_12_Fig3_15bar,teqp,condensador,0.025,96.28354012544693,292.99053865670413,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.05,309.0729543076246,373.0,360.2374250426689
elsayed_12_Fig3_15bar,teqp,condensador,0.05,92.75802021061547,292.81637066050683,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.075,313.05915091250955,373.0,361.0613102512263
elsayed_12_Fig3_15bar,teqp,condensador,0.075,89.23250029578399,292.64286448933325,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.1,317.0453475173945,373.0,361.30329056782733
elsayed_12_Fig3_15bar,teqp,condensador,0.1,85.70698038095253,292.4700199667448,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.125,321.03154412227946,373.0,361.52691979726626
elsayed_12_Fig3_15bar,teqp,condensador,0.125,82.18146046612107,292.2978373378654,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.15,325.0177407271644,373.0,361.7513965628039
elsayed_12_Fig3_15bar,teqp,condensador,0.15,78.6559405512896,292.12631565732505,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.175,329.00393733204936,373.0,361.97671689567954
elsayed_12_Fig3_15bar,teqp,condensador,0.175,75.13042063645814,291.9554550856832,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.2,332.9901339369343,373.0,362.2028766879537
elsayed_12_Fig3_15bar,teqp,condensador,0.2,71.60490072162666,291.78525520920806,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.225,336.9763305418192,373.0,362.4298716915638
elsayed_12_Fig3_15bar,teqp,condensador,0.225,68.0793808067952,291.61571565768827,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.25,340.9625271467042,373.0,362.65769751724343
elsayed_12_Fig3_15bar,teqp,condensador,0.25,64.55386089196374,291.4468360162736,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.275,344.9487237515891,373.0,362.88634963331896
elsayed_12_Fig3_15bar,teqp,condensador,0.275,61.02834097713227,291.27861582623717,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.3,348.9349203564741,373.0,363.11582336486845
elsayed_12_Fig3_15bar,teqp,condensador,0.3,57.502821062300804,291.1110545839438,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.325,352.921116961359,373.0,363.3461141097907
elsayed_12_Fig3_15bar,teqp,condensador,0.325,53.97730114746934,290.94415173891247,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.35,356.90731356624394,373.0,363.5772162210511
elsayed_12_Fig3_15bar,teqp,condensador,0.35,50.45178123263788,290.7779066792545,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.375,360.8935101711289,373.0,363.80912535092665
elsayed_12_Fig3_15bar,teqp,condensador,0.375,46.92626131780641,290.6123187025695,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.4,364.87970677601385,373.0,364.04183589362066
elsayed_12_Fig3_15bar,teqp,condensador,0.4,43.40074140297494,290.4473876406959,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.425,368.86590338089877,373.0,364.27534249382126
elsayed_12_Fig3_15bar,teqp,condensador,0.425,39.875221488143474,290.2831121930004,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.45,372.85209998578375,373.0,364.5096395979664
elsayed_12_Fig3_15bar,teqp,condensador,0.45,36.34970157331201,290.1194918420292,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.475,376.8382965906687,373.0,364.7447214931302
elsayed_12_Fig3_15bar,teqp,condensador,0.475,32.82418165848054,289.95652580085346,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.5,380.8244931955536,373.0,364.9805823483582
elsayed_12_Fig3_15bar,teqp,condensador,0.5,29.298661743649077,289.7942132694892,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.525,384.8106898004386,373.0,365.2172161478514
elsayed_12_Fig3_15bar,teqp,condensador,0.525,25.773141828817614,289.63255343675894,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.55,388.7968864053235,373.0,365.4546167367878
elsayed_12_Fig3_15bar,teqp,condensador,0.55,22.247621913986137,289.4715457616361,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.575,392.78308301020843,373.0,365.6927778087826
elsayed_12_Fig3_15bar,teqp,condensador,0.575,18.722101999154688,289.31118959359867,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.6,396.7692796150934,373.0,365.93169290538526
elsayed_12_Fig3_15bar,teqp,condensador,0.6,15.196582084323211,289.15147956472475,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.625,400.7554762199784,373.0,366.17135541569456
elsayed_12_Fig3_15bar,teqp,condensador,0.625,11.671062169491748,288.99242195448164,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.65,404.7416728248633,373.0,366.4117585759967
elsayed_12_Fig3_15bar,teqp,condensador,0.65,8.145542254660285,288.8340119216401,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.675,408.72786942974824,373.0,366.6528954695803
elsayed_12_Fig3_15bar,teqp,condensador,0.675,4.620022339828807,288.67624869192116,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.7,412.7140660346332,373.0,366.8947590263897
elsayed_12_Fig3_15bar,teqp,condensador,0.7,1.0945024249973585,288.5191312415751,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.725,416.70026263951814,373.0,367.137342022989
elsayed_12_Fig3_15bar,teqp,condensador,0.725,-2.431017489834119,288.36265850750874,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.75,420.68645924440307,373.0,367.38063708242026
elsayed_12_Fig3_15bar,teqp,condensador,0.75,-5.956537404665582,288.2068293934689,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.775,424.67265584928805,373.0,367.62463667426795
elsayed_12_Fig3_15bar,teqp,condensador,0.775,-9.482057319497045,288.05164300242467,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.8,428.658852454173,373.0,367.8693329159692
elsayed_12_Fig3_15bar,teqp,condensador,0.8,-13.007577234328522,287.897097220505,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.825,432.6450490590579,373.0,368.1147187335637
elsayed_12_Fig3_15bar,teqp,condensador,0.825,-16.53309714915997,287.74319234001206,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.85,436.6312456639429,373.0,368.3607851264296
elsayed_12_Fig3_15bar,teqp,condensador,0.85,-20.05861706399145,287.5899260147618,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.875,440.6174422688278,373.0,368.6075244323548
elsayed_12_Fig3_15bar,teqp,condensador,0.875,-23.58413697882291,287.43729742113055,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.9,444.6036388737127,373.0,368.8549283421374
elsayed_12_Fig3_15bar,teqp,condensador,0.9,-27.109656893654375,287.2853052429986,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.925,448.5898354785977,373.0,369.10298839897274
elsayed_12_Fig3_15bar,teqp,condensador,0.925,-30.635176808485838,287.1339482304715,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.95,452.57603208348263,373.0,369.35169599794307
elsayed_12_Fig3_15bar,teqp,condensador,0.95,-34.160696723317315,286.9125902628999,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,0.975,456.56222868836755,373.0,369.60104238556335
elsayed_12_Fig3_15bar,teqp,condensador,0.975,-37.686216638148764,286.1282253558378,283.0
elsayed_12_Fig3_15bar,teqp,hrvg,1.0,460.54842529325254,373.0,369.8510186596415
elsayed_12_Fig3_15bar,teqp,condensador,1.0,-41.21173655298024,285.3430704189192,283.0
elsayed_17_Fig3_15bar,teqp,regenerador,0.0,559.6404164144258,418.3498425450778,318.4182452002826
elsayed_17_Fig3_15bar,teqp,regenerador,0.01,554.0982351409352,417.17475196390785,318.110008849174
elsayed_17_Fig3_15bar,teqp,regenerador,0.02,548.5560538674448,415.9980055671923,317.8016872505729
elsayed_17_Fig3_15bar,teqp,regenerador,0.03,543.0138725939543,414.81961769904166,317.4932805931213
elsayed_17_Fig3_15bar,teqp,regenerador,0.04,537.4716913204637,413.63960247969413,317.1847890635978
elsayed_17_Fig3_15bar,teqp,regenerador,0.05,531.9295100469733,412.4579738078599,316.8762128469089
elsayed_17_Fig3_15bar,teqp,regenerador,0.06,526.3873287734827,411.2747453629981,316.5675521260839
elsayed_17_Fig3_15bar,teqp,regenerador,0.07,520.8451474999922,410.0899306095871,316.25880708226487
elsayed_17_Fig3_15bar,teqp,regenerador,0.08,515.3029662265017,408.9035427914708,315.94997789469807
elsayed_17_Fig3_15bar,teqp,regenerador,0.09,509.76078495301124,407.71559494591526,315.64106474072656
elsayed_17_Fig3_15bar,teqp,regenerador,0.1,504.2186036795207,406.52609989681343,315.3320677957792
elsayed_17_Fig3_15bar,teqp,regenerador,0.11,498.6764224060302,405.3350702575818,315.02298723336554
elsayed_17_Fig3_15bar,teqp,regenerador,0.12,493.1342411325397,404.14251843766704,314.7138232250628
elsayed_17_Fig3_15bar,teqp,regenerador,0.13,487.5920598590492,402.9484566390987,314.40457594050605
elsayed_17_Fig3_15bar,teqp,regenerador,0.14,482.04987858555864,401.7528968607976,314.0952455473808
elsayed_17_Fig3_15bar,teqp,regenerador,0.15,476.50769731206816,400.5558508996922,313.7858322114122
elsayed_17_Fig3_15bar,teqp,regenerador,0.16,470.9655160385777,399.3573303522719,313.47633609635244
elsayed_17_Fig3_15bar,teqp,regenerador,0.17,465.42333476508713,398.1573466160833,313.16675736397275
elsayed_17_Fig3_15bar,teqp,regenerador,0.18,459.88115349159665,396.9559108911525,312.8570961740506
elsayed_17_Fig3_15bar,teqp,regenerador,0.19,454.33897221810616,395.7530341813405,312.5473526843592
elsayed_17_Fig3_15bar,teqp,regenerador,0.2,448.7967909446156,394.5487272956312,312.2375268348143
elsayed_17_Fig3_15bar,teqp,regenerador,0.21,443.25460967112514,393.34300084935194,312.1681065342929
elsayed_17_Fig3_15bar,teqp,regenerador,0.22,437.71242839763465,392.1358652653217,311.6176299640884
elsayed_17_Fig3_15bar,teqp,regenerador,0.23,432.1702471241441,390.9273307749425,311.3075588123706
elsayed_17_Fig3_15bar,teqp,regenerador,0.24,426.6280658506536,389.7174074192109,310.99740561942446
elsayed_17_Fig3_15bar,teqp,regenerador,0.25,421.08588457716314,388.5061050496705,310.6871715308149
elsayed_17_Fig3_15bar,teqp,regenerador,0.26,415.5437033036726,387.29343332930216,310.3768561904438
elsayed_17_Fig3_15bar,teqp,regenerador,0.27,410.00152203018206,386.079401733335,310.066459736473
elsayed_17_Fig3_15bar,teqp,regenerador,0.28,404.4593407566916,384.8640195500033,309.75598231178924
elsayed_17_Fig3_15bar,teqp,regenerador,0.29,398.9171594832011,383.64729588123055,309.44542405208335
elsayed_17_Fig3_15bar,teqp,regenerador,0.3,393.37497820971055,382.429239646191,309.1347850922362
elsayed_17_Fig3_15bar,teqp,regenerador,0.31,387.83279693622006,381.20985956993803,308.82406556496534
elsayed_17_Fig3_15bar,teqp,regenerador,0.32,382.2906156627296,379.9891642039924,308.5132656008062
elsayed_17_Fig3_15bar,teqp,regenerador,0.33,376.74843438923904,378.7671619087102,308.2023853280961
elsayed_17_Fig3_15bar,teqp,regenerador,0.34,371.20625311574855,377.5438608636686,307.89142487295936
elsayed_17_Fig3_15bar,teqp,regenerador,0.35,365.66407184225807,376.319269063752,307.5803843592888
elsayed_17_Fig3_15bar,teqp,regenerador,0.36,360.1218905687675,375.0933943209468,307.2692639087294
elsayed_17_Fig3_15bar,teqp,regenerador,0.37,354.57970929527704,373.86624426424174,306.9580636406605
elsayed_17_Fig3_15bar,teqp,regenerador,0.38,349.03752802178656,372.6378263397729,306.6467836721792
elsayed_17_Fig3_15bar,teqp,regenerador,0.39,343.495346748296,371.40814781093155,306.3354241180781
elsayed_17_Fig3_15bar,teqp,regenerador,0.4,337.9531654748055,370.17721575839596,306.0239850908316
elsayed_17_Fig3_15bar,teqp,regenerador,0.41,332.41098420131505,368.94503708014673,305.71246670057127
elsayed_17_Fig3_15bar,teqp,regenerador,0.42,326.8688029278245,367.711618491416,305.4008690550703
elsayed_17_Fig3_15bar,teqp,regenerador,0.43,321.32662165433396,366.47696652460723,305.0891922597232
elsayed_17_Fig3_15bar,teqp,regenerador,0.44,315.78444038084353,365.2410875291669,304.7774364175191
elsayed_17_Fig3_15bar,teqp,regenerador,0.45,310.242259107353,364.0039876714433,304.46560162903023
elsayed_17_Fig3_15bar,teqp,regenerador,0.46,304.70007783386245,362.76567293449614,304.15368799238166
elsayed_17_Fig3_15bar,teqp,regenerador,0.47,299.15789656037197,361.52614911790477,303.8416956032364
elsayed_17_Fig3_15bar,teqp,regenerador,0.48,293.6157152868815,360.2854218375501,303.5296245547664
elsayed_17_Fig3_15bar,teqp,regenerador,0.49,288.07353401339094,359.0434965253915,303.21747493763405
elsayed_17_Fig3_15bar,teqp,regenerador,0.5,282.53135273990046,357.8003784292451,302.9052468399658
elsayed_17_Fig3_15bar,teqp,regenerador,0.51,276.98917146640997,356.55607261257643,302.59294034733085
elsayed_17_Fig3_15bar,teqp,regenerador,0.52,271.44699019291943,355.3105839543003,302.2805555427128
elsayed_17_Fig3_15bar,teqp,regenerador,0.53,265.90480891942894,354.06391714863435,301.9680925064882
elsayed_17_Fig3_15bar,teqp,regenerador,0.54,260.3626276459384,352.81607670496265,301.65555131639894
elsayed_17_Fig3_15bar,teqp,regenerador,0.55,254.82044637244792,351.5670669477952,301.34293204752504
elsayed_17_Fig3_15bar,teqp,regenerador,0.56,249.27826509895738,350.31689201850537,301.0302347722585
elsayed_17_Fig3_15bar,teqp,regenerador,0.57,243.73608382546695,349.0655558693684,300.7174595602767
elsayed_17_Fig3_15bar,teqp,regenerador,0.58,238.1939025519764,347.8130622727752,300.4046064785141
elsayed_17_Fig3_15bar,teqp,regenerador,0.59,232.65172127848592,346.5594148120077,300.09167559112984
elsayed_17_Fig3_15bar,teqp,regenerador,0.6,227.10954000499538,345.3046168926697,299.77866695948313
elsayed_17_Fig3_15bar,teqp,regenerador,0.61,221.5673587315049,344.04867173321725,299.4655806420781
elsayed_17_Fig3_15bar,teqp,regenerador,0.62,216.02517745801435,342.79158237103354,299.1524166978411
elsayed_17_Fig3_15bar,teqp,regenerador,0.63,210.48299618452387,341.5333516625032,298.839175173088
elsayed_17_Fig3_15bar,teqp,regenerador,0.64,204.94081491103339,340.2739822844073,298.5258561208657
elsayed_17_Fig3_15bar,teqp,regenerador,0.65,199.39863363754284,339.0134767356286,298.21245958894684
elsayed_17_Fig3_15bar,teqp,regenerador,0.66,193.85645236405236,337.7518373392147,297.89898562058943
elsayed_17_Fig3_15bar,teqp,regenerador,0.67,188.31427109056182,336.4890662448337,297.5854342566744
elsayed_17_Fig3_15bar,teqp,regenerador,0.68,182.77208981707133,335.2251654316762,297.2718055350556
elsayed_17_Fig3_15bar,teqp,regenerador,0.69,177.22990854358085,333.96013671185773,296.9580994904949
elsayed_17_Fig3_15bar,teqp,regenerador,0.7,171.68772727009036,332.6939817344058,296.6443161546295
elsayed_17_Fig3_15bar,teqp,regenerador,0.71,166.14554599659982,331.42670198983024,296.330455555933
elsayed_17_Fig3_15bar,teqp,regenerador,0.72,160.60336472310934,330.1582988154483,296.0165177196799
elsayed_17_Fig3_15bar,teqp,regenerador,0.73,155.0611834496188,328.88877340144086,295.70250266790714
elsayed_17_Fig3_15bar,teqp,regenerador,0.74,149.5190021761283,327.61812679782133,295.3884104193748
elsayed_17_Fig3_15bar,teqp,regenerador,0.75,143.97682090263777,326.34635992232376,295.0742409895287
elsayed_17_Fig3_15bar,teqp,regenerador,0.76,138.43463962914728,325.07347356938436,294.75999439045654
elsayed_17_Fig3_15bar,teqp,regenerador,0.77,132.8924583556568,323.79946842029983,294.4456706308478
elsayed_17_Fig3_15bar,teqp,regenerador,0.78,127.35027708216626,322.5243450546673,294.1312697159568
elsayed_17_Fig3_15bar,teqp,regenerador,0.79,121.80809580867577,321.2481039632876,293.8167916475513
elsayed_17_Fig3_15bar,teqp,regenerador,0.8,116.26591453518523,319.9707455626247,293.5022364238769
elsayed_17_Fig3_15bar,teqp,regenerador,0.81,110.72373326169475,318.69227021103876,293.18760403960636
elsayed_17_Fig3_15bar,teqp,regenerador,0.82,105.18155198820426,317.4126782269041,292.872894485797
elsayed_17_Fig3_15bar,teqp,regenerador,0.83,99.63937071471378,316.13196990884825,292.55810774984593
elsayed_17_Fig3_15bar,teqp,regenerador,0.84,94.09718944122324,314.8501455583073,292.24324381543795
elsayed_17_Fig3_15bar,teqp,regenerador,0.85,88.55500816773275,313.5672055045956,291.9283026625043
elsayed_17_Fig3_15bar,teqp,regenerador,0.86,83.01282689424221,312.28315013275613,291.6132842671651
elsayed_17_Fig3_15bar,teqp,regenerador,0.87,77.47064562075172,310.99797991727684,291.29818860168723
elsayed_17_Fig3_15bar,teqp,regenerador,0.88,71.92846434726124,309.71169544623865,290.98301563442925
elsayed_17_Fig3_15bar,teqp,regenerador,0.89,66.3862830737707,308.42429747341885,290.6677653297889
elsayed_17_Fig3_15bar,teqp,regenerador,0.9,60.844101800280214,307.1357869469607,290.3524376481508
elsayed_17_Fig3_15bar,teqp,regenerador,0.91,55.30192052678967,305.84616507076936,290.0370325458323
elsayed_17_Fig3_15bar,teqp,regenerador,0.92,49.75973925329919,304.55543333604476,289.7215499750307
elsayed_17_Fig3_15bar,teqp,regenerador,0.93,44.2175579798087,303.2635935921603,289.4059898837628
elsayed_17_Fig3_15bar,teqp,regenerador,0.94,38.67537670631816,301.9706481017408,289.0903522158081
elsayed_17_Fig3_15bar,teqp,regenerador,0.95,33.13319543282773,300.6765996090218,288.7746369104648
elsayed_17_Fig3_15bar,teqp,regenerador,0.96,27.591014159337192,299.3814514135659,288.4588439032046
elsayed_17_Fig3_15bar,teqp,regenerador,0.97,22.04883288584665,298.0852074509518,288.1429731246892
elsayed_17_Fig3_15bar,teqp,regenerador,0.98,16.50665161235611,296.7878723809671,287.8270245014819
elsayed_17_Fig3_15bar,teqp,regenerador,0.99,10.96447033886568,295.4894516838664,287.5109979524051
elsayed_17_Fig3_15bar,teqp,regenerador,1.0,5.422289065375139,294.18995176529745,287.1948934001193
elsayed_17_Fig3_15bar,teqp,hrvg,0.0,181.08457998608162,423.0,318.4182452002826
elsayed_17_Fig3_15bar,teqp,condensador,0.0,1399.3981340966166,362.7782853058919,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.025,219.02081883945837,423.0,326.2938040032548
elsayed_17_Fig3_15bar,teqp,condensador,0.025,1365.196665472391,361.3635747525539,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.05,256.9570576928351,423.0,334.10948351488776
elsayed_17_Fig3_15bar,teqp,condensador,0.05,1330.9951968481655,359.877911070408,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.075,294.89329654621184,423.0,338.39810442143727
elsayed_17_Fig3_15bar,teqp,condensador,0.075,1296.79372822394,358.3177355453591,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.1,332.8295353995886,423.0,339.7919643054935
elsayed_17_Fig3_15bar,teqp,condensador,0.1,1262.5922595997147,356.67963445023156,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.125,370.76577425296534,423.0,341.2850774073556
elsayed_17_Fig3_15bar,teqp,condensador,0.125,1228.3907909754892,354.96047142018386,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.15,408.70201310634206,423.0,342.8819954137878
elsayed_17_Fig3_15bar,teqp,condensador,0.15,1194.1893223512636,353.1575503934681,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.175,446.63825195971884,423.0,344.586630230328
elsayed_17_Fig3_15bar,teqp,condensador,0.175,1159.987853727038,351.2688248578766,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.2,484.57449081309557,423.0,346.40202673335517
elsayed_17_Fig3_15bar,teqp,condensador,0.2,1125.7863851028126,349.2931405995465,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.225,522.5107296664723,423.0,348.3301144876207
elsayed_17_Fig3_15bar,teqp,condensador,0.225,1091.584916478587,347.23051368634617,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.25,560.4469685198491,423.0,350.37144158395023
elsayed_17_Fig3_15bar,teqp,condensador,0.25,1057.3834478543617,345.08243284220157,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.275,598.3832073732258,423.0,352.52490657058905
elsayed_17_Fig3_15bar,teqp,condensador,0.275,1023.1819792301361,342.8521582141106,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.3,636.3194462266026,423.0,354.78750134305454
elsayed_17_Fig3_15bar,teqp,condensador,0.3,988.9805106059107,340.5449870677979,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.325,674.2556850799792,423.0,357.1540925679228
elsayed_17_Fig3_15bar,teqp,condensador,0.325,954.7790419816852,338.1684422310554,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.35,712.1919239333561,423.0,359.6172685026241
elsayed_17_Fig3_15bar,teqp,condensador,0.35,920.5775733574596,335.7323362262966,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.375,750.1281627867328,423.0,362.1672826029327
elsayed_17_Fig3_15bar,teqp,condensador,0.375,886.3761047332341,333.24866970242954,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.4,788.0644016401095,423.0,364.7921289344081
elsayed_17_Fig3_15bar,teqp,condensador,0.4,852.1746361090087,330.7313398164313,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.425,826.0006404934862,423.0,367.4777623427627
elsayed_17_Fig3_15bar,teqp,condensador,0.425,817.9731674847832,328.1956651548571,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.45,863.9368793468631,423.0,370.20848180674153
elsayed_17_Fig3_15bar,teqp,condensador,0.45,783.7716988605576,325.6577611715422,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.475,901.8731182002398,423.0,372.967450234673
elsayed_17_Fig3_15bar,teqp,condensador,0.475,749.5702302363322,323.1338435368492,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.5,939.8093570536165,423.0,375.73731898292107
elsayed_17_Fig3_15bar,teqp,condensador,0.5,715.3687616121067,320.63953489947943,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.525,977.7455959069932,423.0,378.50089904214684
elsayed_17_Fig3_15bar,teqp,condensador,0.525,681.1672929878812,318.1892610211886,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.55,1015.6818347603701,423.0,381.24180733103043
elsayed_17_Fig3_15bar,teqp,condensador,0.55,646.9658243636557,315.79578714992425,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.575,1053.6180736137467,423.0,383.94502991607135
elsayed_17_Fig3_15bar,teqp,condensador,0.575,612.7643557394302,313.4699371182239,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.6,1091.5543124671235,423.0,386.5973486561504
elsayed_17_Fig3_15bar,teqp,condensador,0.6,578.5628871152047,311.220469273251,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.625,1129.4905513205003,423.0,389.1876125935692
elsayed_17_Fig3_15bar,teqp,condensador,0.625,544.3614184909793,309.05410237344836,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.65,1167.426790173877,423.0,391.70684614515403
elsayed_17_Fig3_15bar,teqp,condensador,0.65,510.1599498667538,306.9756445884276,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.675,1205.3630290272536,423.0,394.14822427816046
elsayed_17_Fig3_15bar,teqp,condensador,0.675,475.95848124252825,304.98818835357497,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.7,1243.2992678806304,423.0,396.5069296212748
elsayed_17_Fig3_15bar,teqp,condensador,0.7,441.75701261830284,303.0933368422449,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.725,1281.2355067340072,423.0,398.7799469848815
elsayed_17_Fig3_15bar,teqp,condensador,0.725,407.5555439940773,301.29143694181715,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.75,1319.171745587384,423.0,400.9658109278099
elsayed_17_Fig3_15bar,teqp,condensador,0.75,373.35407536985167,299.5818010862782,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.775,1357.107984440761,423.0,403.06434571466264
elsayed_17_Fig3_15bar,teqp,condensador,0.775,339.1526067456264,297.96290788948414,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.8,1395.0442232941373,423.0,405.07641316476867
elsayed_17_Fig3_15bar,teqp,condensador,0.8,304.95113812140085,296.4325791983366,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.825,1432.9804621475141,423.0,407.00368107369513
elsayed_17_Fig3_15bar,teqp,condensador,0.825,270.7496694971753,294.9881315865343,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.85,1470.916701000891,423.0,408.8484211213182
elsayed_17_Fig3_15bar,teqp,condensador,0.85,236.5482008729498,293.6265028123057,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.875,1508.8529398542678,423.0,410.6133373157323
elsayed_17_Fig3_15bar,teqp,condensador,0.875,202.34673224872427,292.344361639371,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.9,1546.7891787076446,423.0,412.30142469447185
elsayed_17_Fig3_15bar,teqp,condensador,0.9,168.14526362449874,291.13818920757876,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.925,1584.725417561021,423.0,413.91585479483575
elsayed_17_Fig3_15bar,teqp,condensador,0.925,133.9437950002732,290.00436041122464,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.95,1622.6616564143978,423.0,415.4598878941137
elsayed_17_Fig3_15bar,teqp,condensador,0.95,99.74232637604791,288.93919818415884,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,0.975,1660.5978952677747,423.0,416.936801897982
elsayed_17_Fig3_15bar,teqp,condensador,0.975,65.54085775182239,287.9390248866592,283.0
elsayed_17_Fig3_15bar,teqp,hrvg,1.0,1698.5341341211515,423.0,418.34984263598125
elsayed_17_Fig3_15bar,teqp,condensador,1.0,31.33938912759686,287.00020215156906,283.0
elsayed_19_Fig3_15bar,teqp,regenerador,0.0,293.5917552334645,328.5874539524818,301.1546921986154
elsayed_19_Fig3_15bar,teqp,regenerador,0.01,292.18439355590675,328.30067421053457,301.01500743283304
elsayed_19_Fig3_15bar,teqp,regenerador,0.02,290.7770318783491,328.01379574447435,300.8752982140048
elsayed_19_Fig3_15bar,teqp,regenerador,0.03,289.36967020079135,327.7268188517961,300.7355645703668
elsayed_19_Fig3_15bar,teqp,regenerador,0.04,287.9623085232336,327.43974382831465,300.59580653000233
elsayed_19_Fig3_15bar,teqp,regenerador,0.05,286.5549468456759,327.1525709681708,300.4560241208408
elsayed_19_Fig3_15bar,teqp,regenerador,0.06,285.1475851681182,326.86530056383424,300.31621737065757
elsayed_19_Fig3_15bar,teqp,regenerador,0.07,283.7402234905605,326.5779329061124,300.17638630707467
elsayed_19_Fig3_15bar,teqp,regenerador,0.08,282.33286181300275,326.2904682841508,300.0365309575613
elsayed_19_Fig3_15bar,teqp,regenerador,0.09,280.9255001354451,326.0029069854415,299.8966513494324
elsayed_19_Fig3_15bar,teqp,regenerador,0.1,279.51813845788735,325.7152492958254,299.756747509851
elsayed_19_Fig3_15bar,teqp,regenerador,0.11,278.1107767803296,325.4274954994992,299.616819465826
elsayed_19_Fig3_15bar,teqp,regenerador,0.12,276.70341510277194,325.13964587901876,299.47686724421476
elsayed_19_Fig3_15bar,teqp,regenerador,0.13,275.2960534252142,324.85170071530445,299.33689087172127
elsayed_19_Fig3_15bar,teqp,regenerador,0.14,273.8886917476565,324.5636602876442,299.1968903748968
elsayed_19_Fig3_15bar,teqp,regenerador,0.15,272.48133007009875,324.27552487370053,299.05686578014087
elsayed_19_Fig3_15bar,teqp,regenerador,0.16,271.0739683925411,323.98729474951267,298.9168171137004
