tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_19_Fig3_15bar,teqp,regenerador,0.17,269.66660671498335,323.69897018950206,298.77674440167044
elsayed_19_Fig3_15bar,teqp,regenerador,0.18,268.2592450374256,323.410551466478,298.6366476699939
elsayed_19_Fig3_15bar,teqp,regenerador,0.19,266.8518833598679,323.122038851638,298.4965269444617
elsayed_19_Fig3_15bar,teqp,regenerador,0.2,265.4445216823102,322.83343261457696,298.3563822507132
elsayed_19_Fig3_15bar,teqp,regenerador,0.21,264.0371600047525,322.54473302328773,298.21621361423615
elsayed_19_Fig3_15bar,teqp,regenerador,0.22,262.62979832719475,322.2559403441665,298.0760210603679
elsayed_19_Fig3_15bar,teqp,regenerador,0.23,261.2224366496371,321.9670548420175,297.93580461429275
elsayed_19_Fig3_15bar,teqp,regenerador,0.24,259.81507497207934,321.67807678005596,297.7955643010446
elsayed_19_Fig3_15bar,teqp,regenerador,0.25,258.4077132945216,321.38900641991273,297.6553001455064
elsayed_19_Fig3_15bar,teqp,regenerador,0.26,257.00035161696394,321.0998440216385,297.5150121724104
elsayed_19_Fig3_15bar,teqp,regenerador,0.27,255.5929899394062,320.8105898437082,297.3747004061221
elsayed_19_Fig3_15bar,teqp,regenerador,0.28,254.18562826184848,320.5212441430204,297.2343648714641
elsayed_19_Fig3_15bar,teqp,regenerador,0.29,252.77826658429078,320.2318071744107,297.0940055925392
elsayed_19_Fig3_15bar,teqp,regenerador,0.3,251.37090490673307,319.9422791925272,296.9536225934926
elsayed_19_Fig3_15bar,teqp,regenerador,0.31,249.96354322917534,319.65266044946486,296.81321587605385
elsayed_19_Fig3_15bar,teqp,regenerador,0.32,248.5561815516176,319.36295119477427,296.672785476501
elsayed_19_Fig3_15bar,teqp,regenerador,0.33,247.1488198740599,319.0731516787104,296.5323314274051
elsayed_19_Fig3_15bar,teqp,regenerador,0.34,245.7414581965022,318.78326214839433,296.39185375501324
elsayed_19_Fig3_15bar,teqp,regenerador,0.35,244.33409651894448,318.49328284980544,296.2513524806758
elsayed_19_Fig3_15bar,teqp,regenerador,0.36,242.92673484138678,318.20321402737454,296.1108276282146
elsayed_19_Fig3_15bar,teqp,regenerador,0.37,241.51937316382907,317.9130559239904,295.9702792207383
elsayed_19_Fig3_15bar,teqp,regenerador,0.38,240.11201148627134,317.6228087810015,295.82970728120443
elsayed_19_Fig3_15bar,teqp,regenerador,0.39,238.7046498087136,317.3324728382186,295.68911233242005
elsayed_19_Fig3_15bar,teqp,regenerador,0.4,237.2972881311559,317.042048333918,295.5484933970411
elsayed_19_Fig3_15bar,teqp,regenerador,0.41,235.8899264535982,316.751535504846,295.40785099757295
elsayed_19_Fig3_15bar,teqp,regenerador,0.42,234.48256477604048,316.4609345862183,295.2671851563704
elsayed_19_Fig3_15bar,teqp,regenerador,0.43,233.07520309848277,316.17024581172547,295.1264958956384
elsayed_19_Fig3_15bar,teqp,regenerador,0.44,231.66784142092507,315.8794694135339,294.9857832374318
elsayed_19_Fig3_15bar,teqp,regenerador,0.45,230.26047974336734,315.5886056222908,294.8450472036546
elsayed_19_Fig3_15bar,teqp,regenerador,0.46,228.8531180658096,315.2976546671239,294.7042878160621
elsayed_19_Fig3_15bar,teqp,regenerador,0.47,227.44575638825194,315.0066167756448,294.5635050962581
elsayed_19_Fig3_15bar,teqp,regenerador,0.48,226.0383947106942,314.71549217395216,294.42269906569805
elsayed_19_Fig3_15bar,teqp,regenerador,0.49,224.63103303313648,314.42428108663233,294.2818697456882
elsayed_19_Fig3_15bar,teqp,regenerador,0.5,223.22367135557877,314.13298373676406,294.1410171573837
elsayed_19_Fig3_15bar,teqp,regenerador,0.51,221.81630967802107,313.84160034591673,294.00014132179217
elsayed_19_Fig3_15bar,teqp,regenerador,0.52,220.40894800046334,313.5501311341559,293.85924225977067
elsayed_19_Fig3_15bar,teqp,regenerador,0.53,219.0015863229056,313.25857632004323,293.71831999202806
elsayed_19_Fig3_15bar,teqp,regenerador,0.54,217.5942246453479,312.96693612063774,293.5773745391242
elsayed_19_Fig3_15bar,teqp,regenerador,0.55,216.1868629677902,312.67521075149915,293.4364059214696
elsayed_19_Fig3_15bar,teqp,regenerador,0.56,214.77950129023247,312.383400598457,293.29541415932624
elsayed_19_Fig3_15bar,teqp,regenerador,0.57,213.3721396126748,312.1681067665377,293.1543992728081
elsayed_19_Fig3_15bar,teqp,regenerador,0.58,211.96477793511707,311.79952575879975,293.0133612818793
elsayed_19_Fig3_15bar,teqp,regenerador,0.59,210.55741625755934,311.50746183634647,292.8723002063574
elsayed_19_Fig3_15bar,teqp,regenerador,0.6,209.15005458000164,311.21531379950386,292.7312160659102
elsayed_19_Fig3_15bar,teqp,regenerador,0.61,207.74269290244393,310.92308185693724,292.59010938005827
elsayed_19_Fig3_15bar,teqp,regenerador,0.62,206.3353312248862,310.63076620953706,292.44897916817325
elsayed_19_Fig3_15bar,teqp,regenerador,0.63,204.92796954732847,310.33836706347,292.3078259494794
elsayed_19_Fig3_15bar,teqp,regenerador,0.64,203.52060786977077,310.0458846207695,292.1666497430534
elsayed_19_Fig3_15bar,teqp,regenerador,0.65,202.11324619221307,309.7533190818881,292.0254505678236
elsayed_19_Fig3_15bar,teqp,regenerador,0.66,200.70588451465534,309.46067064599794,291.88422844257065
elsayed_19_Fig3_15bar,teqp,regenerador,0.67,199.2985228370976,309.1679395107865,291.74298338592826
elsayed_19_Fig3_15bar,teqp,regenerador,0.68,197.8911611595399,308.87512587246,291.60171541638243
elsayed_19_Fig3_15bar,teqp,regenerador,0.69,196.4837994819822,308.58222992574116,291.46042455227087
elsayed_19_Fig3_15bar,teqp,regenerador,0.7,195.0764378044245,308.28925186387255,291.3191108117857
elsayed_19_Fig3_15bar,teqp,regenerador,0.71,193.6690761268668,307.9961918786136,291.1777742129703
elsayed_19_Fig3_15bar,teqp,regenerador,0.72,192.26171444930907,307.70305016024514,291.0364147737226
elsayed_19_Fig3_15bar,teqp,regenerador,0.73,190.85435277175134,307.40982689756527,290.89503251179167
elsayed_19_Fig3_15bar,teqp,regenerador,0.74,189.44699109419363,307.1165222778946,290.7536274447807
elsayed_19_Fig3_15bar,teqp,regenerador,0.75,188.03962941663593,306.82313648707037,290.61219959014596
elsayed_19_Fig3_15bar,teqp,regenerador,0.76,186.6322677390782,306.5296697094519,290.4707489651968
elsayed_19_Fig3_15bar,teqp,regenerador,0.77,185.22490606152047,306.236122127916,290.3292755870956
elsayed_19_Fig3_15bar,teqp,regenerador,0.78,183.81754438396277,305.9424939238612,290.1877794728586
elsayed_19_Fig3_15bar,teqp,regenerador,0.79,182.41018270640507,305.6487852772034,290.0462606393549
elsayed_19_Fig3_15bar,teqp,regenerador,0.8,181.00282102884734,305.35499636637667,289.9047191033075
elsayed_19_Fig3_15bar,teqp,regenerador,0.81,179.5954593512896,305.06112736833484,289.76315488129285
elsayed_19_Fig3_15bar,teqp,regenerador,0.82,178.18809767373193,304.7671784585476,289.6215679897409
elsayed_19_Fig3_15bar,teqp,regenerador,0.83,176.7807359961742,304.4731498110009,289.479958444935
elsayed_19_Fig3_15bar,teqp,regenerador,0.84,175.3733743186165,304.17904159819835,289.3383262630121
elsayed_19_Fig3_15bar,teqp,regenerador,0.85,173.9660126410588,303.8848539911571,289.19667146169826
elsayed_19_Fig3_15bar,teqp,regenerador,0.86,172.55865096350107,303.59058715940614,289.0549940533725
elsayed_19_Fig3_15bar,teqp,regenerador,0.87,171.15128928594334,303.29624127099135,288.9132940554642
elsayed_19_Fig3_15bar,teqp,regenerador,0.88,169.74392760838563,303.0018164924655,288.77157148352387
elsayed_19_Fig3_15bar,teqp,regenerador,0.89,168.33656593082793,302.7073129888931,288.6298263531568
elsayed_19_Fig3_15bar,teqp,regenerador,0.9,166.9292042532702,302.4127309238469,288.48805867958635
elsayed_19_Fig3_15bar,teqp,regenerador,0.91,165.5218425757125,302.118070459406,288.3462684778246
elsayed_19_Fig3_15bar,teqp,regenerador,0.92,164.11448089815477,301.8233317561573,288.20445576284607
elsayed_19_Fig3_15bar,teqp,regenerador,0.93,162.70711922059706,301.52851497265635,288.06262054948246
elsayed_19_Fig3_15bar,teqp,regenerador,0.94,161.29975754303936,301.2336202673976,287.92076285241893
elsayed_19_Fig3_15bar,teqp,regenerador,0.95,159.89239586548163,300.93864779617377,287.77888268619563
elsayed_19_Fig3_15bar,teqp,regenerador,0.96,158.48503418792393,300.64359771405657,287.6369800652083
elsayed_19_Fig3_15bar,teqp,regenerador,0.97,157.0776725103662,300.3484701718368,287.49505500370725
elsayed_19_Fig3_15bar,teqp,regenerador,0.98,155.6703108328085,300.05326532362085,287.35310701579834
elsayed_19_Fig3_15bar,teqp,regenerador,0.99,154.26294915525077,299.7579833185555,287.2111371154421
elsayed_19_Fig3_15bar,teqp,regenerador,1.0,152.85558747769306,299.4626243051677,287.0691448164551
elsayed_19_Fig3_15bar,teqp,hrvg,0.0,312.38369670832975,333.0,301.1546921986154
elsayed_19_Fig3_15bar,teqp,condensador,0.0,908.5620825869008,295.32582998181,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.025,330.2295049640094,333.0,304.87049191606616
elsayed_19_Fig3_15bar,teqp,condensador,0.025,891.9433500423567,294.81292416639604,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.05,348.075313219689,333.0,308.56829677023234
elsayed_19_Fig3_15bar,teqp,condensador,0.05,875.3246174978126,294.3331347684795,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.075,365.9211214753687,333.0,312.2474470266447
elsayed_19_Fig3_15bar,teqp,condensador,0.075,858.7058849532684,293.8839986374656,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.1,383.7669297310483,333.0,315.90719978644535
elsayed_19_Fig3_15bar,teqp,condensador,0.1,842.0871524087243,293.4632131106052,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.125,401.61273798672795,333.0,318.0874583476372
elsayed_19_Fig3_15bar,teqp,condensador,0.125,825.4684198641802,293.0686350804789,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.15,419.4585462424076,333.0,318.20185695317184
elsayed_19_Fig3_15bar,teqp,condensador,0.15,808.849687319636,292.6982766457441,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.175,437.3043544980872,333.0,318.32067162042074
elsayed_19_Fig3_15bar,teqp,condensador,0.175,792.2309547750918,292.3502996991684,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.2,455.15016275376684,333.0,318.44416126709143
elsayed_19_Fig3_15bar,teqp,condensador,0.2,775.6122222305478,292.02300715401765,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.225,472.9959710094465,333.0,318.57260486920484
elsayed_19_Fig3_15bar,teqp,condensador,0.225,758.9934896860036,291.71483815768846,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.25,490.84177926512615,333.0,318.7063025727315
elsayed_19_Fig3_15bar,teqp,condensador,0.25,742.3747571414594,291.4243564055237,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.275,508.6875875208058,333.0,318.84557909125954
elsayed_19_Fig3_15bar,teqp,condensador,0.275,725.7560245969153,291.1502434356169,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.3,526.5333957764855,333.0,318.99078523413016
elsayed_19_Fig3_15bar,teqp,condensador,0.3,709.1372920523712,290.89128867936785,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.325,544.379204032165,333.0,319.1423006188296
elsayed_19_Fig3_15bar,teqp,condensador,0.325,692.518559507827,290.64638229062916,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.35,562.2250122878447,333.0,319.3005365016272
elsayed_19_Fig3_15bar,teqp,condensador,0.35,675.899826963283,290.4145063874013,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.375,580.0708205435244,333.0,319.4659386526667
elsayed_19_Fig3_15bar,teqp,condensador,0.375,659.2810944187388,290.1947282061562,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.4,597.916628799204,333.0,319.6389913403428
elsayed_19_Fig3_15bar,teqp,condensador,0.4,642.6623618741946,289.9861915168773,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.425,615.7624370548835,333.0,319.8202211232463
elsayed_19_Fig3_15bar,teqp,condensador,0.425,626.0436293296505,289.78811200094725,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.45,633.6082453105632,333.0,320.0102006733597
elsayed_19_Fig3_15bar,teqp,condensador,0.45,609.4248967851064,289.599769269474,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.475,651.4540535662429,333.0,320.20955394342553
elsayed_19_Fig3_15bar,teqp,condensador,0.475,592.8061642405623,289.4205019763509,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.5,669.2998618219226,333.0,320.41896110073094
elsayed_19_Fig3_15bar,teqp,condensador,0.5,576.1874316960182,289.24970320207376,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.525,687.1456700776022,333.0,320.6391651579483
elsayed_19_Fig3_15bar,teqp,condensador,0.525,559.568699151474,289.0868145790437,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.55,704.9914783332819,333.0,320.8709768891592
elsayed_19_Fig3_15bar,teqp,condensador,0.55,542.9499666069298,288.9313216015052,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.575,722.8372865889614,333.0,321.1152832038104
elsayed_19_Fig3_15bar,teqp,condensador,0.575,526.3312340623856,288.78275201731935,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.6,740.6830948446411,333.0,321.3730541928772
elsayed_19_Fig3_15bar,teqp,condensador,0.6,509.7125015178416,288.64066957848604,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.625,758.5289031003208,333.0,321.64535153068783
elsayed_19_Fig3_15bar,teqp,condensador,0.625,493.0937689732974,288.50467273502903,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.65,776.3747113560004,333.0,321.9333374965953
elsayed_19_Fig3_15bar,teqp,condensador,0.65,476.4750364287533,288.37438980996745,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.675,794.2205196116801,333.0,322.2382848853159
elsayed_19_Fig3_15bar,teqp,condensador,0.675,459.8563038842091,288.24947724745874,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.7,812.0663278673596,333.0,322.56158644073855
elsayed_19_Fig3_15bar,teqp,condensador,0.7,443.23757133966507,288.1296179675705,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.725,829.9121361230393,333.0,322.9047663958254
elsayed_19_Fig3_15bar,teqp,condensador,0.725,426.6188387951209,288.0145185333432,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.75,847.757944378719,333.0,323.2694907307073
elsayed_19_Fig3_15bar,teqp,condensador,0.75,410.0001062505768,287.9039056872966,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.775,865.6037526343987,333.0,323.65757856201805
elsayed_19_Fig3_15bar,teqp,condensador,0.775,393.3813737060326,287.79752673703223,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.8,883.4495608900781,333.0,324.07101068619
elsayed_19_Fig3_15bar,teqp,condensador,0.8,376.76264116148843,287.69514707500593,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.825,901.2953691457578,333.0,324.51194236233175
elsayed_19_Fig3_15bar,teqp,condensador,0.825,360.1439086169444,287.59654810497256,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.85,919.1411774014375,333.0,324.9827074290302
elsayed_19_Fig3_15bar,teqp,condensador,0.85,343.5251760724002,287.50152668548725,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.875,936.9869856571172,333.0,325.48582493937414
elsayed_19_Fig3_15bar,teqp,condensador,0.875,326.906443527856,287.40989330351965,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.9,954.8327939127969,333.0,326.0239999832238
elsayed_19_Fig3_15bar,teqp,condensador,0.9,310.28771098331197,287.3214715538255,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.925,972.6786021684763,333.0,326.6001197880056
elsayed_19_Fig3_15bar,teqp,condensador,0.925,293.6689784387678,287.23609634067645,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.95,990.524410424156,333.0,327.21724170953064
elsayed_19_Fig3_15bar,teqp,condensador,0.95,277.05024589422374,287.15361436704114,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,0.975,1008.3702186798357,333.0,327.8785760386083
elsayed_19_Fig3_15bar,teqp,condensador,0.975,260.43151334967956,287.07388093764445,283.0
elsayed_19_Fig3_15bar,teqp,hrvg,1.0,1026.2160269355154,333.0,328.5874541400109
elsayed_19_Fig3_15bar,teqp,condensador,1.0,243.8127808051354,286.84971783573565,283.0
elsayed_18_Fig3_15bar,teqp,regenerador,0.0,292.2021041530201,328.91560706534193,315.406307183199
elsayed_18_Fig3_15bar,teqp,regenerador,0.01,290.4187040506285,328.5521529023721,315.1174455905538
elsayed_18_Fig3_15bar,teqp,regenerador,0.02,288.6353039482369,328.18854108609554,314.8284849200787
elsayed_18_Fig3_15bar,teqp,regenerador,0.03,286.8519038458453,327.82477221714504,314.539425439245
elsayed_18_Fig3_15bar,teqp,regenerador,0.04,285.0685037434537,327.46084689187956,314.25026741745336
elsayed_18_Fig3_15bar,teqp,regenerador,0.05,283.2851036410621,327.0967657023967,313.96101111761897
elsayed_18_Fig3_15bar,teqp,regenerador,0.06,281.5017035386705,326.7325292365524,313.67165680360114
elsayed_18_Fig3_15bar,teqp,regenerador,0.07,279.71830343627886,326.36813807797444,313.38220473663665
elsayed_18_Fig3_15bar,teqp,regenerador,0.08,277.9349033338873,326.0035928060788,313.0926551760413
elsayed_18_Fig3_15bar,teqp,regenerador,0.09,276.15150323149567,325.63889399608433,312.8030083792132
elsayed_18_Fig3_15bar,teqp,regenerador,0.1,274.36810312910404,325.2740422190284,312.51326460163875
elsayed_18_Fig3_15bar,teqp,regenerador,0.11,272.5847030267125,324.9090380417804,312.2234241118658
elsayed_18_Fig3_15bar,teqp,regenerador,0.12,270.80130292432085,324.5438820270574,312.1681064318295
elsayed_18_Fig3_15bar,teqp,regenerador,0.13,269.0179028219292,324.17857473343855,311.64345391073175
elsayed_18_Fig3_15bar,teqp,regenerador,0.14,267.23450271953766,323.8131167153779,311.3533247269734
elsayed_18_Fig3_15bar,teqp,regenerador,0.15,265.45110261714603,323.44750852321874,311.06309981139475
elsayed_18_Fig3_15bar,teqp,regenerador,0.16,263.6677025147544,323.08175070320794,310.7727794081107
elsayed_18_Fig3_15bar,teqp,regenerador,0.17,261.8843024123628,322.7158437975081,310.4823637593592
elsayed_18_Fig3_15bar,teqp,regenerador,0.18,260.1009023099712,322.34978834421236,310.1918531055018
elsayed_18_Fig3_15bar,teqp,regenerador,0.19,258.3175022075796,321.9835848773586,309.90124768503154
elsayed_18_Fig3_15bar,teqp,regenerador,0.2,256.534102105188,321.61723392649196,309.6105477345743
elsayed_18_Fig3_15bar,teqp,regenerador,0.21,254.7507020027964,321.25073601831645,309.3197534888943
elsayed_18_Fig3_15bar,teqp,regenerador,0.22,252.96730190040478,320.8840916749547,309.02886518089724
elsayed_18_Fig3_15bar,teqp,regenerador,0.23,251.18390179801318,320.51730141253074,308.7378830416364
elsayed_18_Fig3_15bar,teqp,regenerador,0.24,249.40050169562159,320.15036574682915,308.44680730031314
elsayed_18_Fig3_15bar,teqp,regenerador,0.25,247.61710159322996,319.78328518713414,308.1556381842817
elsayed_18_Fig3_15bar,teqp,regenerador,0.26,245.83370149083837,319.4160602393884,307.86437591905394
elsayed_18_Fig3_15bar,teqp,regenerador,0.27,244.05030138844677,319.04869140556775,307.5730207283002
elsayed_18_Fig3_15bar,teqp,regenerador,0.28,242.26690128605514,318.68117918369035,307.2815728338479
elsayed_18_Fig3_15bar,teqp,regenerador,0.29,240.48350118366355,318.3135240678253,306.99003245745223
elsayed_18_Fig3_15bar,teqp,regenerador,0.3,238.70010108127195,317.9457265481046,306.69839981378334
elsayed_18_Fig3_15bar,teqp,regenerador,0.31,236.91670097888033,317.5777871107315,306.40667512129016
elsayed_18_Fig3_15bar,teqp,regenerador,0.32,235.13330087648873,317.20970623798763,306.1148585945794
elsayed_18_Fig3_15bar,teqp,regenerador,0.33,233.3499007740971,316.84148440824555,305.82295044614574
elsayed_18_Fig3_15bar,teqp,regenerador,0.34,231.5665006717055,316.47312209597345,305.5309508869245
elsayed_18_Fig3_15bar,teqp,regenerador,0.35,229.78310056931392,316.1046197717456,305.238860126042
elsayed_18_Fig3_15bar,teqp,regenerador,0.36,227.99970046692232,315.73597790224886,304.9466783708218
elsayed_18_Fig3_15bar,teqp,regenerador,0.37,226.2163003645307,315.3671969502909,304.6544058267864
elsayed_18_Fig3_15bar,teqp,regenerador,0.38,224.43290026213907,314.99827737480723,304.3620426976623
elsayed_18_Fig3_15bar,teqp,regenerador,0.39,222.6495001597475,314.6292196308659,304.0695891853811
elsayed_18_Fig3_15bar,teqp,regenerador,0.4,220.86610005735588,314.2600241696747,303.7770454900855
elsayed_18_Fig3_15bar,teqp,regenerador,0.41,219.08269995496428,313.89069143858967,303.4844118101298
elsayed_18_Fig3_15bar,teqp,regenerador,0.42,217.2992998525727,313.52122188111196,303.19168834208557
elsayed_18_Fig3_15bar,teqp,regenerador,0.43,215.51589975018106,313.15161593690163,302.8988752807402
elsayed_18_Fig3_15bar,teqp,regenerador,0.44,213.73249964778944,312.781874041761,302.60597281910617
elsayed_18_Fig3_15bar,teqp,regenerador,0.45,211.94909954539784,312.41199681601347,302.31298114841985
elsayed_18_Fig3_15bar,teqp,regenerador,0.46,210.16569944300625,312.168106432684,302.019900458145
elsayed_18_Fig3_15bar,teqp,regenerador,0.47,208.38229934061462,311.67183695387627,301.72673093597575
elsayed_18_Fig3_15bar,teqp,regenerador,0.48,206.59889923822305,311.30155553757635,301.43347276784004
elsayed_18_Fig3_15bar,teqp,regenerador,0.49,204.81549913583143,310.93114029230105,301.14012613790186
elsayed_18_Fig3_15bar,teqp,regenerador,0.5,203.0320990334398,310.56059163097905,300.8466912285638
elsayed_18_Fig3_15bar,teqp,regenerador,0.51,201.2486989310482,310.1899099627319,300.5531682204704
elsayed_18_Fig3_15bar,teqp,regenerador,0.52,199.4652988286566,309.81909569287603,300.25955729250904
elsayed_18_Fig3_15bar,teqp,regenerador,0.53,197.681898726265,309.4481492229271,299.9658586218157
elsayed_18_Fig3_15bar,teqp,regenerador,0.54,195.8984986238734,309.07707095059953,299.67207238377307
elsayed_18_Fig3_15bar,teqp,regenerador,0.55,194.1150985214818,308.70586126980965,299.3781987520169
elsayed_18_Fig3_15bar,teqp,regenerador,0.56,192.33169841909017,308.33452057067484,299.08423789843727
elsayed_18_Fig3_15bar,teqp,regenerador,0.57,190.5482983166986,307.96304923951624,298.7901899931808
elsayed_18_Fig3_15bar,teqp,regenerador,0.58,188.76489821430698,307.5914476588562,298.4960552046529
elsayed_18_Fig3_15bar,teqp,regenerador,0.59,186.98149811191536,307.2197162074214,298.2018336995232
elsayed_18_Fig3_15bar,teqp,regenerador,0.6,185.19809800952376,306.8478552601399,297.90752564184453
elsayed_18_Fig3_15bar,teqp,regenerador,0.61,183.41469790713217,306.47586518814006,297.613131196313
elsayed_18_Fig3_15bar,teqp,regenerador,0.62,181.63129780474054,306.10374635875047,297.31865052403094
elsayed_18_Fig3_15bar,teqp,regenerador,0.63,179.84789770234894,305.7314991354965,297.02408378357626
elsayed_18_Fig3_15bar,teqp,regenerador,0.64,178.06449759995735,305.35912387809924,296.7294311341426
elsayed_18_Fig3_15bar,teqp,regenerador,0.65,176.28109749756572,304.9866209424706,296.43469273157007
elsayed_18_Fig3_15bar,teqp,regenerador,0.66,174.4976973951741,304.61399068071285,296.1398687303861
elsayed_18_Fig3_15bar,teqp,regenerador,0.67,172.71429729278253,304.2412334411137,295.84495928339345
elsayed_18_Fig3_15bar,teqp,regenerador,0.68,170.9308971903909,303.8683495681406,295.54996454166763
elsayed_18_Fig3_15bar,teqp,regenerador,0.69,169.1474970879993,303.49533940243833,295.25488465456453
elsayed_18_Fig3_15bar,teqp,regenerador,0.7,167.36409698560772,303.12220328082753,294.95971976971504
elsayed_18_Fig3_15bar,teqp,regenerador,0.71,165.5806968832161,302.7489415357417,294.6644700330316
elsayed_18_Fig3_15bar,teqp,regenerador,0.72,163.7972967808245,302.37555449725136,294.36913558870543
elsayed_18_Fig3_15bar,teqp,regenerador,0.73,162.0138966784329,302.0020424907923,294.0737165792114
elsayed_18_Fig3_15bar,teqp,regenerador,0.74,160.23049657604128,301.62840583585347,293.7782131453062
elsayed_18_Fig3_15bar,teqp,regenerador,0.75,158.44709647364968,301.2546448520216,293.4826254260308
elsayed_18_Fig3_15bar,teqp,regenerador,0.76,156.66369637125806,300.8807598522833,293.18695355871074
elsayed_18_Fig3_15bar,teqp,regenerador,0.77,154.88029626886646,300.50675114643656,292.8911976789569
elsayed_18_Fig3_15bar,teqp,regenerador,0.78,153.09689616647486,300.1326190403836,292.59535792066697
elsayed_18_Fig3_15bar,teqp,regenerador,0.79,151.31349606408324,299.7583638361225,292.29943441602506
elsayed_18_Fig3_15bar,teqp,regenerador,0.8,149.53009596169164,299.3839858317353,292.0034272955023
elsayed_18_Fig3_15bar,teqp,regenerador,0.81,147.74669585930002,299.0094853213761,291.70733668785846
elsayed_18_Fig3_15bar,teqp,regenerador,0.82,145.96329575690845,298.63486259525916,291.411162720141
elsayed_18_Fig3_15bar,teqp,regenerador,0.83,144.17989565451683,298.2601179396435,291.1149055176856
elsayed_18_Fig3_15bar,teqp,regenerador,0.84,142.39649555212523,297.885251636821,290.81856520411543
elsayed_18_Fig3_15bar,teqp,regenerador,0.85,140.6130954497336,297.5102639651019,290.52214190134237
elsayed_18_Fig3_15bar,teqp,regenerador,0.86,138.829695347342,297.1351551987969,290.2256357295661
elsayed_18_Fig3_15bar,teqp,regenerador,0.87,137.04629524495041,296.7599256082031,289.9290468072715
elsayed_18_Fig3_15bar,teqp,regenerador,0.88,135.2628951425588,296.38457545958596,289.6323752512309
elsayed_18_Fig3_15bar,teqp,regenerador,0.89,133.4794950401672,296.0091050151612,289.33562117650064
elsayed_18_Fig3_15bar,teqp,regenerador,0.9,131.69609493777557,295.63351453307695,289.0387846964146
elsayed_18_Fig3_15bar,teqp,regenerador,0.91,129.91269483538397,295.2578042673933,288.74186592497534
elsayed_18_Fig3_15bar,teqp,regenerador,0.92,128.12929473299238,294.88197446806174,288.4448649673463
elsayed_18_Fig3_15bar,teqp,regenerador,0.93,126.34589463060075,294.50602538090357,288.14778193478884
elsayed_18_Fig3_15bar,teqp,regenerador,0.94,124.56249452820916,294.12995724758656,287.8506169334497
elsayed_18_Fig3_15bar,teqp,regenerador,0.95,122.77909442581756,293.75377030560196,287.55337006800335
elsayed_18_Fig3_15bar,teqp,regenerador,0.96,120.99569432342597,293.37746478823806,287.2560414415387
elsayed_18_Fig3_15bar,teqp,regenerador,0.97,119.21229422103434,293.0010409245543,286.95863115542977
elsayed_18_Fig3_15bar,teqp,regenerador,0.98,117.42889411864275,292.62449894209834,286.6611393093351
elsayed_18_Fig3_15bar,teqp,regenerador,0.99,115.64549401625112,292.247839055904,286.3635660011951
elsayed_18_Fig3_15bar,teqp,regenerador,1.0,113.86209391385952,291.87106148512026,286.0659113272316
elsayed_18_Fig3_15bar,teqp,hrvg,0.0,283.78184402981,333.0,315.406307183199
elsayed_18_Fig3_15bar,teqp,condensador,0.0,425.5827086983712,291.23393624305714,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.025,291.43290075509606,333.0,316.9786142596505
elsayed_18_Fig3_15bar,teqp,condensador,0.025,418.48523678942877,291.0848503702968,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.05,299.08395748038214,333.0,318.5479262943627
elsayed_18_Fig3_15bar,teqp,condensador,0.05,411.3877648804863,290.9385512049778,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.075,306.7350142056682,333.0,320.11419667567725
elsayed_18_Fig3_15bar,teqp,condensador,0.075,404.29029297154386,290.7949771170234,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.1,314.38607093095436,333.0,321.6773770146985
elsayed_18_Fig3_15bar,teqp,condensador,0.1,397.19282106260135,290.65406843944646,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.125,322.03712765624044,333.0,323.23741711501367
elsayed_18_Fig3_15bar,teqp,condensador,0.125,390.0953491536589,290.515766260772,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.15,329.6881843815265,333.0,323.76379378317534
elsayed_18_Fig3_15bar,teqp,condensador,0.15,382.99787724471645,290.38001301064014,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.175,337.3392411068126,333.0,323.87312241783917
elsayed_18_Fig3_15bar,teqp,condensador,0.175,375.900405335774,290.24675212939724,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.2,344.9902978320987,333.0,323.98439568090646
elsayed_18_Fig3_15bar,teqp,condensador,0.2,368.8029334268315,290.11592903589644,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.225,352.64135455738483,333.0,324.09766021792353
elsayed_18_Fig3_15bar,teqp,condensador,0.225,361.70546151788903,289.98748899645904,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.25,360.2924112826709,333.0,324.21296386391344
elsayed_18_Fig3_15bar,teqp,condensador,0.25,354.6079896089466,289.8613800237844,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.275,367.943468007957,333.0,324.3303556183475
elsayed_18_Fig3_15bar,teqp,condensador,0.275,347.51051770000413,289.7375497888675,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.3,375.5945247332431,333.0,324.44988616289874
elsayed_18_Fig3_15bar,teqp,condensador,0.3,340.4130457910617,289.6159475650518,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.325,383.24558145852916,333.0,324.57160698846405
elsayed_18_Fig3_15bar,teqp,condensador,0.325,333.3155738821192,289.4965246828795,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.35,390.89663818381524,333.0,324.6955710977578
elsayed_18_Fig3_15bar,teqp,condensador,0.35,326.2181019731768,289.3792324175028,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.375,398.5476949091013,333.0,324.8218332635172
elsayed_18_Fig3_15bar,teqp,condensador,0.375,319.1206300642343,289.2640236108644,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.4,406.19875163438746,333.0,324.9504488939507
elsayed_18_Fig3_15bar,teqp,condensador,0.4,312.0231581552918,289.1508521133466,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.425,413.84980835967355,333.0,325.0814756665423
elsayed_18_Fig3_15bar,teqp,condensador,0.425,304.92568624634936,289.0396729328416,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.45,421.5008650849596,333.0,325.21497221501704
elsayed_18_Fig3_15bar,teqp,condensador,0.45,297.8282143374069,288.9304411996547,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.475,429.1519218102457,333.0,325.3509988208516
elsayed_18_Fig3_15bar,teqp,condensador,0.475,290.73074242846445,288.823115661581,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.5,436.8029785355318,333.0,325.48961721900673
elsayed_18_Fig3_15bar,teqp,condensador,0.5,283.63327051952194,288.717652237042,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.525,444.45403526081793,333.0,325.6308908479237
elsayed_18_Fig3_15bar,teqp,condensador,0.525,276.5357986105795,288.6140113287452,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.55,452.105091986104,333.0,325.7748841518122
elsayed_18_Fig3_15bar,teqp,condensador,0.55,269.43832670163704,288.5121522881626,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.575,459.7561487113901,333.0,325.92166414623875
elsayed_18_Fig3_15bar,teqp,condensador,0.575,262.3408547926946,288.41203565214715,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.6,467.4072054366762,333.0,326.07129838850085
elsayed_18_Fig3_15bar,teqp,condensador,0.6,255.24338288375213,288.31362348845784,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.625,475.05826216196226,333.0,326.2238570590666
elsayed_18_Fig3_15bar,teqp,condensador,0.625,248.14591097480965,288.216878440154,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.65,482.7093188872484,333.0,326.37941086232263
elsayed_18_Fig3_15bar,teqp,condensador,0.65,241.0484390658672,288.1217642206429,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.675,490.3603756125345,333.0,326.5380334601406
elsayed_18_Fig3_15bar,teqp,condensador,0.675,233.95096715692472,288.0282445351407,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.7,498.01143233782057,333.0,326.6997989167875
elsayed_18_Fig3_15bar,teqp,condensador,0.7,226.8534952479823,287.93628533313085,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.725,505.66248906310665,333.0,326.8647838221111
elsayed_18_Fig3_15bar,teqp,condensador,0.725,219.7560233390398,287.8458526673572,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.75,513.3135457883927,333.0,327.033066074957
elsayed_18_Fig3_15bar,teqp,condensador,0.75,212.65855143009736,287.7569129493188,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.775,520.9646025136789,333.0,327.20472542542757
elsayed_18_Fig3_15bar,teqp,condensador,0.775,205.56107952115488,287.66943386986026,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.8,528.615659238965,333.0,327.3798431697409
elsayed_18_Fig3_15bar,teqp,condensador,0.8,198.4636076122124,287.58338460281027,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.825,536.266715964251,333.0,327.55850222615857
elsayed_18_Fig3_15bar,teqp,condensador,0.825,191.36613570326998,287.49873384087135,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.85,543.9177726895371,333.0,327.7407879094147
elsayed_18_Fig3_15bar,teqp,condensador,0.85,184.2686637943275,287.4154517048917,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.875,551.5688294148232,333.0,327.92678628271636
elsayed_18_Fig3_15bar,teqp,condensador,0.875,177.17119188538504,287.3335086261717,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.9,559.2198861401093,333.0,328.11658528831794
elsayed_18_Fig3_15bar,teqp,condensador,0.9,170.07371997644256,287.2528763081015,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.925,566.8709428653954,333.0,328.3102748881547
elsayed_18_Fig3_15bar,teqp,condensador,0.925,162.97624806750008,287.173526720022,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.95,574.5219995906814,333.0,328.50794600054655
elsayed_18_Fig3_15bar,teqp,condensador,0.95,155.87877615855768,287.0954326353905,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,0.975,582.1730563159676,333.0,328.70969208277813
elsayed_18_Fig3_15bar,teqp,condensador,0.975,148.78130424961518,287.01856749448916,283.0
elsayed_18_Fig3_15bar,teqp,hrvg,1.0,589.8241130412537,333.0,328.91560727913463
elsayed_18_Fig3_15bar,teqp,condensador,1.0,141.68383234067272,285.8635466300413,283.0
elsayed_20_Fig2_10bar,teqp,regenerador,0.0,323.36727917288374,368.73221933587007,322.6199767979186
elsayed_20_Fig2_10bar,teqp,regenerador,0.01,319.98599376851587,368.01231614618416,322.5581998183078
elsayed_20_Fig2_10bar,teqp,regenerador,0.02,316.60470836414794,367.291874425581,322.4966396549355
elsayed_20_Fig2_10bar,teqp,regenerador,0.03,313.22342295978007,366.570895702337,322.4352956543654
elsayed_20_Fig2_10bar,teqp,regenerador,0.04,309.84213755541214,365.8493814572101,322.374167188333
elsayed_20_Fig2_10bar,teqp,regenerador,0.05,306.46085215104426,365.12733312297553,322.31325409413904
elsayed_20_Fig2_10bar,teqp,regenerador,0.06,303.07956674667633,364.4047520808067,322.2525546559019
elsayed_20_Fig2_10bar,teqp,regenerador,0.07,299.69828134230846,363.68163965651416,322.19206876231675
elsayed_20_Fig2_10bar,teqp,regenerador,0.08,296.31699593794053,362.9579971405533,322.131795866693
elsayed_20_Fig2_10bar,teqp,regenerador,0.09,292.93571053357266,362.23382576904726,322.0717350167377
elsayed_20_Fig2_10bar,teqp,regenerador,0.1,289.5544251292048,361.50912672843765,322.0118857955885
elsayed_20_Fig2_10bar,teqp,regenerador,0.11,286.17313972483686,360.78390165418546,321.9522475272695
elsayed_20_Fig2_10bar,teqp,regenerador,0.12,282.791854320469,360.05815063019656,321.82901384443915
elsayed_20_Fig2_10bar,teqp,regenerador,0.13,279.41056891610106,359.3318752755666,321.4379319656211
elsayed_20_Fig2_10bar,teqp,regenerador,0.14,276.0292835117332,358.60507653609704,321.04670750278564
elsayed_20_Fig2_10bar,teqp,regenerador,0.15,272.64799810736525,357.87775529550595,320.6553408936461
elsayed_20_Fig2_10bar,teqp,regenerador,0.16,269.2667127029974,357.14991242475304,320.26383256387254
elsayed_20_Fig2_10bar,teqp,regenerador,0.17,265.88542729862945,356.42154873798006,319.8721829425447
elsayed_20_Fig2_10bar,teqp,regenerador,0.18,262.5041418942616,355.69266500019626,319.4803924499418
elsayed_20_Fig2_10bar,teqp,regenerador,0.19,259.1228564898937,354.9632619117986,319.0884615070779
elsayed_20_Fig2_10bar,teqp,regenerador,0.2,255.74157108552578,354.23334012148297,318.6963905295851
elsayed_20_Fig2_10bar,teqp,regenerador,0.21,252.36028568115788,353.50290021896524,318.30417991460587
elsayed_20_Fig2_10bar,teqp,regenerador,0.22,248.97900027678998,352.7719427353233,317.91183006373035
elsayed_20_Fig2_10bar,teqp,regenerador,0.23,245.59771487242207,352.04046814223574,317.51934137364736
elsayed_20_Fig2_10bar,teqp,regenerador,0.24,242.21642946805417,351.3084768510506,317.12671423612085
elsayed_20_Fig2_10bar,teqp,regenerador,0.25,238.8351440636863,350.5759692118768,316.7339490379655
elsayed_20_Fig2_10bar,teqp,regenerador,0.26,235.45385865931837,349.8429455126351,316.34104616102104
elsayed_20_Fig2_10bar,teqp,regenerador,0.27,232.0725732549505,349.1094059780782,315.94800598212544
elsayed_20_Fig2_10bar,teqp,regenerador,0.28,228.69128785058257,348.37535076877793,315.5548288730865
elsayed_20_Fig2_10bar,teqp,regenerador,0.29,225.3100024462147,347.6407799800692,315.16151520065307
elsayed_20_Fig2_10bar,teqp,regenerador,0.3,221.9287170418468,346.9056936409744,314.7680653264861
elsayed_20_Fig2_10bar,teqp,regenerador,0.31,218.5474316374789,346.17009171307615,314.3744796071254
elsayed_20_Fig2_10bar,teqp,regenerador,0.32,215.166146233111,345.43397408935886,313.9807583939613
elsayed_20_Fig2_10bar,teqp,regenerador,0.33,211.7848608287431,344.6973405930143,313.58690203319435
elsayed_20_Fig2_10bar,teqp,regenerador,0.34,208.4035754243752,343.96019097620217,313.19291086580847
elsayed_20_Fig2_10bar,teqp,regenerador,0.35,205.02229002000732,343.22252491877174,312.7987852275298
elsayed_20_Fig2_10bar,teqp,regenerador,0.36,201.64100461563942,342.4843420269421,312.40452544879173
elsayed_20_Fig2_10bar,teqp,regenerador,0.37,198.25971921127152,341.7456418319434,312.01013185469634
elsayed_20_Fig2_10bar,teqp,regenerador,0.38,194.87843380690362,341.0064237886013,311.6156047649759
elsayed_20_Fig2_10bar,teqp,regenerador,0.39,191.49714840253571,340.26668727389233,311.22094449378073
elsayed_20_Fig2_10bar,teqp,regenerador,0.4,188.1158629981678,339.5264315854317,310.826150850267
elsayed_20_Fig2_10bar,teqp,regenerador,0.41,184.7345775937999,338.78565593993835,310.4312251379804
elsayed_20_Fig2_10bar,teqp,regenerador,0.42,181.353292189432,338.0443594716249,310.0361671529942
elsayed_20_Fig2_10bar,teqp,regenerador,0.43,177.9720067850641,337.302541230551,309.6409771907586
elsayed_20_Fig2_10bar,teqp,regenerador,0.44,174.5907213806962,336.5602001847179,309.24565553534137
elsayed_20_Fig2_10bar,teqp,regenerador,0.45,171.2094359763283,335.817335203148,308.85020246836416
elsayed_20_Fig2_10bar,teqp,regenerador,0.46,167.8281505719604,335.0739450778019,308.45461826498627
elsayed_20_Fig2_10bar,teqp,regenerador,0.47,164.44686516759253,334.3300285043573,308.0589031945765
elsayed_20_Fig2_10bar,teqp,regenerador,0.48,161.06557976322463,333.58558408524937,307.66305752065693
elsayed_20_Fig2_10bar,teqp,regenerador,0.49,157.68429435885673,332.8406103280779,307.26708150084636
elsayed_20_Fig2_10bar,teqp,regenerador,0.5,154.30300895448883,332.09510564321414,306.8709753868013
elsayed_20_Fig2_10bar,teqp,regenerador,0.51,150.92172355012093,331.3490683416832,306.47473942416144
elsayed_20_Fig2_10bar,teqp,regenerador,0.52,147.54043814575303,330.60249663299635,306.0783738524824
elsayed_20_Fig2_10bar,teqp,regenerador,0.53,144.15915274138513,329.8553886235035,305.6818789051772
elsayed_20_Fig2_10bar,teqp,regenerador,0.54,140.77786733701723,329.10774231108354,305.2852548094481
elsayed_20_Fig2_10bar,teqp,regenerador,0.55,137.39658193264933,328.35955558898814,304.88850178622283
elsayed_20_Fig2_10bar,teqp,regenerador,0.56,134.01529652828143,327.61082623800706,304.49162005008293
elsayed_20_Fig2_10bar,teqp,regenerador,0.57,130.63401112391355,326.8615519203213,304.0946098091949
elsayed_20_Fig2_10bar,teqp,regenerador,0.58,127.25272571954565,326.1117301919297,303.69747126523765
elsayed_20_Fig2_10bar,teqp,regenerador,0.59,123.87144031517775,325.3613584831014,303.30020461332595
elsayed_20_Fig2_10bar,teqp,regenerador,0.6,120.49015491080985,324.6104341044181,302.9028100419345
elsayed_20_Fig2_10bar,teqp,regenerador,0.61,117.10886950644195,323.85895424210304,302.5052877328183
elsayed_20_Fig2_10bar,teqp,regenerador,0.62,113.72758410207405,323.10691595509735,302.10763786093173
elsayed_20_Fig2_10bar,teqp,regenerador,0.63,110.34629869770615,322.3543161720237,301.70986059434324
elsayed_20_Fig2_10bar,teqp,regenerador,0.64,106.96501329333825,321.6011516880852,301.3119560941519
elsayed_20_Fig2_10bar,teqp,regenerador,0.65,103.58372788897034,320.8474191618557,300.91392451439543
elsayed_20_Fig2_10bar,teqp,regenerador,0.66,100.20244248460244,320.09311511197603,300.51576600195995
elsayed_20_Fig2_10bar,teqp,regenerador,0.67,96.82115708023454,319.3382359137675,300.1174806964855
elsayed_20_Fig2_10bar,teqp,regenerador,0.68,93.43987167586664,318.5827777957333,299.71906873027075
elsayed_20_Fig2_10bar,teqp,regenerador,0.69,90.0585862714988,317.82673683595647,299.3205302281496
elsayed_20_Fig2_10bar,teqp,regenerador,0.7,86.6773008671309,317.0701089584077,298.92186531068836
elsayed_20_Fig2_10bar,teqp,regenerador,0.71,83.296015462763,316.3128899291338,298.5230740811111
elsayed_20_Fig2_10bar,teqp,regenerador,0.72,79.9147300583951,315.5550753523445,298.36270245925965
elsayed_20_Fig2_10bar,teqp,regenerador,0.73,76.53344465402719,314.796660666386,297.7251130969468
elsayed_20_Fig2_10bar,teqp,regenerador,0.74,73.15215924965929,314.03764113959994,297.3259435223013
elsayed_20_Fig2_10bar,teqp,regenerador,0.75,69.77087384529136,313.27801186606786,296.92664799923847
elsayed_20_Fig2_10bar,teqp,regenerador,0.76,66.38958844092349,312.51776776123444,296.5272265976226
elsayed_20_Fig2_10bar,teqp,regenerador,0.77,63.00830303655556,311.75690355741796,296.12767937899656
elsayed_20_Fig2_10bar,teqp,regenerador,0.78,59.62701763218769,310.99541379917906,295.72800639646005
elsayed_20_Fig2_10bar,teqp,regenerador,0.79,56.24573222781976,310.2332928385942,295.3282076945382
elsayed_20_Fig2_10bar,teqp,regenerador,0.8,52.864446823451885,309.4705348303655,294.9282833090532
elsayed_20_Fig2_10bar,teqp,regenerador,0.81,49.483161419083956,308.7071337268328,294.52823326699183
elsayed_20_Fig2_10bar,teqp,regenerador,0.82,46.10187601471608,307.9430832728279,294.1280575863631
elsayed_20_Fig2_10bar,teqp,regenerador,0.83,42.72059061034821,307.1783770004162,293.7277562760618
elsayed_20_Fig2_10bar,teqp,regenerador,0.84,39.33930520598028,306.4130082234804,293.3273293357204
elsayed_20_Fig2_10bar,teqp,regenerador,0.85,35.95801980161241,305.6469700321888,292.9267767555624
elsayed_20_Fig2_10bar,teqp,regenerador,0.86,32.57673439724448,304.88025529215537,292.526098516249
elsayed_20_Fig2_10bar,teqp,regenerador,0.87,29.195448992876607,304.1128566192542,292.12529458872336
elsayed_20_Fig2_10bar,teqp,regenerador,0.88,25.814163588508677,303.34476640344985,291.72436493405075
elsayed_20_Fig2_10bar,teqp,regenerador,0.89,22.432878184140804,302.575976782282,291.3233095032528
elsayed_20_Fig2_10bar,teqp,regenerador,0.9,19.051592779772875,301.8064796386682,290.92212823714146
elsayed_20_Fig2_10bar,teqp,regenerador,0.91,15.670307375405002,301.0362665963672,290.520821066145
elsayed_20_Fig2_10bar,teqp,regenerador,0.92,12.289021971037073,300.26532901270207,290.11938791013074
elsayed_20_Fig2_10bar,teqp,regenerador,0.93,8.9077365666692,299.49365797187994,289.7178286782253
elsayed_20_Fig2_10bar,teqp,regenerador,0.94,5.526451162301328,298.72124427818557,289.31614326862683
elsayed_20_Fig2_10bar,teqp,regenerador,0.95,2.145165757933455,297.948078449012,288.91433156841833
elsayed_20_Fig2_10bar,teqp,regenerador,0.96,-1.2361196464344744,298.3627023712338,288.51239345315855
elsayed_20_Fig2_10bar,teqp,regenerador,0.97,-4.617405050802347,296.3994509766872,288.11032878747926
elsayed_20_Fig2_10bar,teqp,regenerador,0.98,-7.998690455170276,295.6239688693703,287.70813742409575
elsayed_20_Fig2_10bar,teqp,regenerador,0.99,-11.379975859538149,294.8476936834544,287.3058192011606
elsayed_20_Fig2_10bar,teqp,regenerador,1.0,-14.761261263906079,294.0706143932549,286.9033739521168
elsayed_20_Fig2_10bar,teqp,hrvg,0.0,219.73290805454585,373.0,322.6199767979186
elsayed_20_Fig2_10bar,teqp,condensador,0.0,755.2952053684305,323.5546691301121,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.025,239.36513350691712,373.0,323.2770465315619
elsayed_20_Fig2_10bar,teqp,condensador,0.025,737.1719231956563,322.2254265953927,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.05,258.9973589592884,373.0,323.9584832364653
elsayed_20_Fig2_10bar,teqp,condensador,0.05,719.0486410228822,320.90603637361545,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.075,278.62958441165966,373.0,324.6650120629752
elsayed_20_Fig2_10bar,teqp,condensador,0.075,700.925358850108,319.59862266680557,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.1,298.26180986403097,373.0,325.39734265734376
elsayed_20_Fig2_10bar,teqp,condensador,0.1,682.8020766773337,318.3051817573074,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.125,317.89403531640227,373.0,326.15616486109275
elsayed_20_Fig2_10bar,teqp,condensador,0.125,664.6787945045595,317.02756235395526,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.15,337.5262607687735,373.0,326.94214061966807
elsayed_20_Fig2_10bar,teqp,condensador,0.15,646.5555123317854,315.76746305520646,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.175,357.1584862211448,373.0,327.75589948617517
elsayed_20_Fig2_10bar,teqp,condensador,0.175,628.4322301590112,314.5264199628062,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.2,376.7907116735161,373.0,328.59803037479276
elsayed_20_Fig2_10bar,teqp,condensador,0.2,610.308947986237,313.3058050789479,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.225,396.4229371258874,373.0,329.46907451515006
elsayed_20_Fig2_10bar,teqp,condensador,0.225,592.1856658134627,312.1068263425017,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.25,416.05516257825866,373.0,330.3695161976343
elsayed_20_Fig2_10bar,teqp,condensador,0.25,574.0623836406886,310.9305304092011,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.275,435.68738803062996,373.0,331.29977436795195
elsayed_20_Fig2_10bar,teqp,condensador,0.275,555.9391014679144,309.7778076945922,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.3,455.3196134830012,373.0,332.2601938049189
elsayed_20_Fig2_10bar,teqp,condensador,0.3,537.8158192951402,308.6493991973489,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.325,474.9518389353725,373.0,333.25103418715383
elsayed_20_Fig2_10bar,teqp,condensador,0.325,519.692537122366,307.5459046469917,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.35,494.58406438774375,373.0,334.2724598553496
elsayed_20_Fig2_10bar,teqp,condensador,0.35,501.5692549495918,306.467791557866,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.375,514.2162898401151,373.0,335.3245297956843
elsayed_20_Fig2_10bar,teqp,condensador,0.375,483.4459727768176,305.41540482992747,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.4,533.8485152924864,373.0,336.40718579394417
elsayed_20_Fig2_10bar,teqp,condensador,0.4,465.32269060404343,304.38897675882527,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.425,553.4807407448576,373.0,337.52024209591394
elsayed_20_Fig2_10bar,teqp,condensador,0.425,447.1994084312692,303.3886359804167,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.45,573.112966197229,373.0,338.663373482883
elsayed_20_Fig2_10bar,teqp,condensador,0.45,429.07612625849504,302.4144188504943,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.475,592.7451916496002,373.0,339.8361076893513
elsayed_20_Fig2_10bar,teqp,condensador,0.475,410.95284408572087,301.46627681901475,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.5,612.3774171019714,373.0,341.0378115268574
elsayed_20_Fig2_10bar,teqp,condensador,0.5,392.82956191294664,300.54408678311074,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.525,632.0096425543428,373.0,342.2676856394856
elsayed_20_Fig2_10bar,teqp,condensador,0.525,374.7062797401724,299.6476580022282,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.55,651.641868006714,373.0,343.5247562442135
elsayed_20_Fig2_10bar,teqp,condensador,0.55,356.58299756739825,298.77674079278677,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.575,671.2740934590853,373.0,344.8078698013665
elsayed_20_Fig2_10bar,teqp,condensador,0.575,338.4597153946241,297.9310333883744,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.6,690.9063189114565,373.0,346.1156903150241
elsayed_20_Fig2_10bar,teqp,condensador,0.6,320.33643322184986,297.1101885711074,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.625,710.5385443638279,373.0,347.4466991470352
elsayed_20_Fig2_10bar,teqp,condensador,0.625,302.2131510490757,296.31381975381476,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.65,730.1707698161991,373.0,348.7991980094295
elsayed_20_Fig2_10bar,teqp,condensador,0.65,284.08986887630147,295.54150645678266,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.675,749.8029952685705,373.0,350.1713155158369
elsayed_20_Fig2_10bar,teqp,condensador,0.675,265.96658670352724,294.7927992799398,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.7,769.4352207209417,373.0,351.5610169027985
elsayed_20_Fig2_10bar,teqp,condensador,0.7,247.84330453075313,294.067224347611,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.725,789.067446173313,373.0,352.96611884312637
elsayed_20_Fig2_10bar,teqp,condensador,0.725,229.7200223579789,293.3642889222086,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.75,808.6996716256843,373.0,354.384306311703
elsayed_20_Fig2_10bar,teqp,condensador,0.75,211.59674018520468,292.6834802506355,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.775,828.3318970780556,373.0,355.8131542409032
elsayed_20_Fig2_10bar,teqp,condensador,0.775,193.47345801243046,292.02427653645236,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.8,847.964122530427,373.0,357.2501517813329
elsayed_20_Fig2_10bar,teqp,condensador,0.8,175.35017583965634,291.3861442358481,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.825,867.5963479827981,373.0,358.6927293039582
elsayed_20_Fig2_10bar,teqp,condensador,0.825,157.22689366688212,290.7685425281927,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.85,887.2285734351694,373.0,360.1382869411474
elsayed_20_Fig2_10bar,teqp,condensador,0.85,139.1036114941079,290.17092620452604,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.875,906.8607988875407,373.0,361.5842244735234
