tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_20_Fig2_10bar,teqp,condensador,0.875,120.98032932133378,289.59274694379127,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.9,926.493024339912,373.0,363.02797099566743
elsayed_20_Fig2_10bar,teqp,condensador,0.9,102.85704714855956,289.0334565716436,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.925,946.1252497922833,373.0,364.4670138264326
elsayed_20_Fig2_10bar,teqp,condensador,0.925,84.73376497578533,288.49250743718056,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.95,965.7574752446545,373.0,365.8989256507522
elsayed_20_Fig2_10bar,teqp,condensador,0.95,66.61048280301122,287.96935562117176,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,0.975,985.3897006970259,373.0,367.3213896736925
elsayed_20_Fig2_10bar,teqp,condensador,0.975,48.487200630237,287.46346083210216,283.0
elsayed_20_Fig2_10bar,teqp,hrvg,1.0,1005.0219261493971,373.0,368.73221946593117
elsayed_20_Fig2_10bar,teqp,condensador,1.0,30.363918457462773,286.79320024562026,283.0
elsayed_21_Fig2_10bar,teqp,regenerador,0.0,321.44922317905514,368.2879885959991,303.918901038109
elsayed_21_Fig2_10bar,teqp,regenerador,0.01,318.0676411689338,367.5681727272139,303.754699077118
elsayed_21_Fig2_10bar,teqp,regenerador,0.02,314.6860591588125,366.847818698798,303.5904652873992
elsayed_21_Fig2_10bar,teqp,regenerador,0.03,311.30447714869115,366.12692802923704,303.42619971041853
elsayed_21_Fig2_10bar,teqp,regenerador,0.04,307.9228951385698,365.40550218822045,303.26190238740867
elsayed_21_Fig2_10bar,teqp,regenerador,0.05,304.5413131284485,364.68354259000677,303.0975733593684
elsayed_21_Fig2_10bar,teqp,regenerador,0.06,301.15973111832716,363.9610506096791,302.93321266706226
elsayed_21_Fig2_10bar,teqp,regenerador,0.07,297.7781491082058,363.2380275664157,302.768820351022
elsayed_21_Fig2_10bar,teqp,regenerador,0.08,294.39656709808446,362.5144747392635,302.6043964515455
elsayed_21_Fig2_10bar,teqp,regenerador,0.09,291.01498508796317,361.79039385253037,302.43994100869855
elsayed_21_Fig2_10bar,teqp,regenerador,0.1,287.6334030778418,361.0657850801671,302.2754540623142
elsayed_21_Fig2_10bar,teqp,regenerador,0.11,284.25182106772047,360.34065005594294,302.1109356519935
elsayed_21_Fig2_10bar,teqp,regenerador,0.12,280.8702390575992,359.61498996407033,301.9463858171042
elsayed_21_Fig2_10bar,teqp,regenerador,0.13,277.48865704747783,358.88880571119773,301.7818045967834
elsayed_21_Fig2_10bar,teqp,regenerador,0.14,274.1070750373565,358.16209826147053,301.61719202993675
elsayed_21_Fig2_10bar,teqp,regenerador,0.15,270.7254930272352,357.4348685252059,301.4525481552381
elsayed_21_Fig2_10bar,teqp,regenerador,0.16,267.34391101711384,356.7071173582742,301.2878730111311
elsayed_21_Fig2_10bar,teqp,regenerador,0.17,263.9623290069925,355.9788455619697,301.1231666358271
elsayed_21_Fig2_10bar,teqp,regenerador,0.18,260.5807469968712,355.25005387846306,300.95842906730866
elsayed_21_Fig2_10bar,teqp,regenerador,0.19,257.19916498674985,354.5207429983033,300.7936603433271
elsayed_21_Fig2_10bar,teqp,regenerador,0.2,253.8175829766285,353.7909135510479,300.62886050140395
elsayed_21_Fig2_10bar,teqp,regenerador,0.21,250.43600096650718,353.0605661088745,300.4640295788312
elsayed_21_Fig2_10bar,teqp,regenerador,0.22,247.05441895638586,352.3297011847549,300.2991676126712
elsayed_21_Fig2_10bar,teqp,regenerador,0.23,243.6728369462645,351.59831923168036,300.13427463975705
elsayed_21_Fig2_10bar,teqp,regenerador,0.24,240.2912549361432,350.8664206417023,299.9693506966927
elsayed_21_Fig2_10bar,teqp,regenerador,0.25,236.90967292602187,350.13400574501384,299.80439581985365
elsayed_21_Fig2_10bar,teqp,regenerador,0.26,233.52809091590052,349.40107480897655,299.6394100453868
elsayed_21_Fig2_10bar,teqp,regenerador,0.27,230.14650890577917,348.667628037118,299.4743934092102
elsayed_21_Fig2_10bar,teqp,regenerador,0.28,226.76492689565785,347.9336655681008,299.30934594701495
elsayed_21_Fig2_10bar,teqp,regenerador,0.29,223.38334488553653,347.19918747464595,299.14426769426314
elsayed_21_Fig2_10bar,teqp,regenerador,0.3,220.00176287541518,346.4641937624283,298.97915868619054
elsayed_21_Fig2_10bar,teqp,regenerador,0.31,216.62018086529386,345.7286843689304,298.8140189578043
elsayed_21_Fig2_10bar,teqp,regenerador,0.32,213.23859885517254,344.9926591622591,298.6488485438859
elsayed_21_Fig2_10bar,teqp,regenerador,0.33,209.8570168450512,344.2561179399234,298.483647478988
elsayed_21_Fig2_10bar,teqp,regenerador,0.34,206.47543483492987,343.51906042756764,298.36270209414374
elsayed_21_Fig2_10bar,teqp,regenerador,0.35,203.09385282480855,342.7814862776747,298.3627025682853
elsayed_21_Fig2_10bar,teqp,regenerador,0.36,199.7122708146872,342.04339506820685,297.98786072056663
elsayed_21_Fig2_10bar,teqp,regenerador,0.37,196.33068880456588,341.30478630122104,297.82253739276746
elsayed_21_Fig2_10bar,teqp,regenerador,0.38,192.94910679444456,340.56565940142855,297.657183582682
elsayed_21_Fig2_10bar,teqp,regenerador,0.39,189.5675247843232,339.8260137147099,297.4917993247486
elsayed_21_Fig2_10bar,teqp,regenerador,0.4,186.1859427742019,339.08584850658,297.3263846513891
elsayed_21_Fig2_10bar,teqp,regenerador,0.41,182.80436076408057,338.3451629606103,297.16093959542775
elsayed_21_Fig2_10bar,teqp,regenerador,0.42,179.42277875395922,337.6039561767897,296.9954641895476
elsayed_21_Fig2_10bar,teqp,regenerador,0.43,176.0411967438379,336.8622271698399,296.829958464584
elsayed_21_Fig2_10bar,teqp,regenerador,0.44,172.65961473371655,336.1199748712767,296.664422454754
elsayed_21_Fig2_10bar,teqp,regenerador,0.45,169.27803272359523,335.3771981124332,296.4988561907582
elsayed_21_Fig2_10bar,teqp,regenerador,0.46,165.89645071347388,334.6338956459013,296.3332597044025
elsayed_21_Fig2_10bar,teqp,regenerador,0.47,162.51486870335256,333.89006612794714,296.1676330270843
elsayed_21_Fig2_10bar,teqp,regenerador,0.48,159.13328669323124,333.1457081191538,296.001976189976
elsayed_21_Fig2_10bar,teqp,regenerador,0.49,155.7517046831099,332.4008200842547,295.83628922402727
elsayed_21_Fig2_10bar,teqp,regenerador,0.5,152.37012267298857,331.6554003893408,295.67057215996425
elsayed_21_Fig2_10bar,teqp,regenerador,0.51,148.98854066286725,330.90944729970454,295.5048250282887
elsayed_21_Fig2_10bar,teqp,regenerador,0.52,145.6069586527459,330.16295897761336,295.33904785928036
elsayed_21_Fig2_10bar,teqp,regenerador,0.53,142.22537664262458,329.4159334800194,295.1732406829957
elsayed_21_Fig2_10bar,teqp,regenerador,0.54,138.84379463250323,328.6683687561855,295.0074035292681
elsayed_21_Fig2_10bar,teqp,regenerador,0.55,135.4622126223819,327.9202626453352,294.84153642770815
elsayed_21_Fig2_10bar,teqp,regenerador,0.56,132.08063061226056,327.17161287460976,294.67563940770555
elsayed_21_Fig2_10bar,teqp,regenerador,0.57,128.69904860213927,326.42241705286887,294.50971249842513
elsayed_21_Fig2_10bar,teqp,regenerador,0.58,125.31746659201792,325.6726726760721,294.3437557288122
elsayed_21_Fig2_10bar,teqp,regenerador,0.59,121.9358845818966,324.9223771160614,294.17776912758876
elsayed_21_Fig2_10bar,teqp,regenerador,0.6,118.55430257177525,324.1715276220836,294.0117527232555
elsayed_21_Fig2_10bar,teqp,regenerador,0.61,115.17272056165393,323.4201213169848,293.84570654409066
elsayed_21_Fig2_10bar,teqp,regenerador,0.62,111.79113855153258,322.6681551942014,293.6796306181527
elsayed_21_Fig2_10bar,teqp,regenerador,0.63,108.40955654141126,321.9156261146664,293.5135249732784
elsayed_21_Fig2_10bar,teqp,regenerador,0.64,105.02797453128994,321.1625308036111,293.3473896370824
elsayed_21_Fig2_10bar,teqp,regenerador,0.65,101.6463925211686,320.40886584729265,293.1812246369593
elsayed_21_Fig2_10bar,teqp,regenerador,0.66,98.26481051104727,319.6546276896006,293.015030000083
elsayed_21_Fig2_10bar,teqp,regenerador,0.67,94.88322850092592,318.8998126285789,292.84880575340657
elsayed_21_Fig2_10bar,teqp,regenerador,0.68,91.5016464908046,318.14441681284524,292.68255192366223
elsayed_21_Fig2_10bar,teqp,regenerador,0.69,88.12006448068328,317.388436237897,292.51626853736366
elsayed_21_Fig2_10bar,teqp,regenerador,0.7,84.73848247056196,316.63186674231724,292.3499556208023
elsayed_21_Fig2_10bar,teqp,regenerador,0.71,81.35690046044061,315.8747040038713,292.1836132000504
elsayed_21_Fig2_10bar,teqp,regenerador,0.72,77.97531845031929,315.1169435354846,292.01724130096073
elsayed_21_Fig2_10bar,teqp,regenerador,0.73,74.59373644019794,314.3585806811101,291.85083994916596
elsayed_21_Fig2_10bar,teqp,regenerador,0.74,71.21215443007662,313.5996106114748,291.6844091700798
elsayed_21_Fig2_10bar,teqp,regenerador,0.75,67.83057241995527,312.840028319719,291.51794898889517
elsayed_21_Fig2_10bar,teqp,regenerador,0.76,64.44899040983398,312.07982861689135,291.35145943058683
elsayed_21_Fig2_10bar,teqp,regenerador,0.77,61.06740839971263,311.31900612732966,291.18494051991064
elsayed_21_Fig2_10bar,teqp,regenerador,0.78,57.685826389591284,310.5575552839258,291.01839228140227
elsayed_21_Fig2_10bar,teqp,regenerador,0.79,54.304244379469935,309.79547032323694,290.8518147393788
elsayed_21_Fig2_10bar,teqp,regenerador,0.8,50.92266236934864,309.0327452804813,290.68520791793816
elsayed_21_Fig2_10bar,teqp,regenerador,0.81,47.541080359227294,308.2693739843905,290.51857184096093
elsayed_21_Fig2_10bar,teqp,regenerador,0.82,44.159498349106,307.50535005193365,290.3519065321074
elsayed_21_Fig2_10bar,teqp,regenerador,0.83,40.77791633898465,306.7406668828885,290.1852120148193
elsayed_21_Fig2_10bar,teqp,regenerador,0.84,37.396334328863304,305.9753176542828,290.01848831232064
elsayed_21_Fig2_10bar,teqp,regenerador,0.85,34.014752318741955,305.2092953146881,289.85173544761653
elsayed_21_Fig2_10bar,teqp,regenerador,0.86,30.633170308620663,304.44259258321676,289.68495344349293
elsayed_21_Fig2_10bar,teqp,regenerador,0.87,27.251588298499314,303.6752019241429,289.51814232251854
elsayed_21_Fig2_10bar,teqp,regenerador,0.88,23.870006288377965,302.9071155701177,289.3513021090297
elsayed_21_Fig2_10bar,teqp,regenerador,0.89,20.488424278256673,302.13832549715875,289.18443282118864
elsayed_21_Fig2_10bar,teqp,regenerador,0.9,17.106842268135324,301.3688234198671,289.0175344828891
elsayed_21_Fig2_10bar,teqp,regenerador,0.91,13.725260258013975,300.5986007881854,288.8506071158812
elsayed_21_Fig2_10bar,teqp,regenerador,0.92,10.343678247892626,299.8276487795568,288.6836507419764
elsayed_21_Fig2_10bar,teqp,regenerador,0.93,6.962096237771334,299.0559582920423,288.5166653821284
elsayed_21_Fig2_10bar,teqp,regenerador,0.94,3.580514227649985,298.36270222219196,288.34965105739053
elsayed_21_Fig2_10bar,teqp,regenerador,0.95,0.19893221752869295,297.5103240332502,288.18260778859906
elsayed_21_Fig2_10bar,teqp,regenerador,0.96,-3.182649792592656,296.73636059706024,288.01553559637335
elsayed_21_Fig2_10bar,teqp,regenerador,0.97,-6.564231802714005,295.96161933733913,287.84843450111794
elsayed_21_Fig2_10bar,teqp,regenerador,0.98,-9.945813812835354,295.18608964669227,287.68130452301887
elsayed_21_Fig2_10bar,teqp,regenerador,0.99,-13.327395822956646,294.40976059394535,287.51414568204734
elsayed_21_Fig2_10bar,teqp,regenerador,1.0,-16.708977833077995,293.63262091644964,287.3469579979583
elsayed_21_Fig2_10bar,teqp,hrvg,0.0,275.08993348528105,373.0,303.918901038109
elsayed_21_Fig2_10bar,teqp,condensador,0.0,1362.5965835939464,342.136849106435,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.025,305.72972912245757,373.0,306.0536838032612
elsayed_21_Fig2_10bar,teqp,condensador,0.025,1333.4152126458778,339.4102022097251,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.05,336.36952475963403,373.0,306.33175563937164
elsayed_21_Fig2_10bar,teqp,condensador,0.05,1304.233841697809,336.60505082289376,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.075,367.00932039681055,373.0,306.6299598887129
elsayed_21_Fig2_10bar,teqp,condensador,0.075,1275.0524707497402,333.7401207716748,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.1,397.64911603398707,373.0,306.95043753362546
elsayed_21_Fig2_10bar,teqp,condensador,0.1,1245.8710998016716,330.83876672484655,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.125,428.28891167116353,373.0,307.29561499938495
elsayed_21_Fig2_10bar,teqp,condensador,0.125,1216.689728853603,327.92811557260575,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.15,458.92870730834,373.0,307.6682434579245
elsayed_21_Fig2_10bar,teqp,condensador,0.15,1187.5083579055342,325.03761720843715,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.175,489.5685029455165,373.0,308.07144546511705
elsayed_21_Fig2_10bar,teqp,condensador,0.175,1158.3269869574656,322.19717754077436,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.2,520.208298582693,373.0,308.5087675977698
elsayed_21_Fig2_10bar,teqp,condensador,0.2,1129.1456160093967,319.4351896747009,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.225,550.8480942198696,373.0,308.9842369215669
elsayed_21_Fig2_10bar,teqp,condensador,0.225,1099.9642450613283,316.7767934979322,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.25,581.487889857046,373.0,309.5024211874808
elsayed_21_Fig2_10bar,teqp,condensador,0.25,1070.7828741132594,314.2426228276641,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.275,612.1276854942225,373.0,310.0684959019414
elsayed_21_Fig2_10bar,teqp,condensador,0.275,1041.6015031651907,311.8481455133911,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.3,642.767481131399,373.0,310.6883035890126
elsayed_21_Fig2_10bar,teqp,condensador,0.3,1012.420132217122,309.6035661431835,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.325,673.4072767685755,373.0,311.3684166254951
elsayed_21_Fig2_10bar,teqp,condensador,0.325,983.2387612690534,307.51416357806363,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.35,704.047072405752,373.0,312.11618447118326
elsayed_21_Fig2_10bar,teqp,condensador,0.35,954.0573903209847,305.58090881053374,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.375,734.6868680429285,373.0,312.9397625792422
elsayed_21_Fig2_10bar,teqp,condensador,0.375,924.876019372916,303.8012216381688,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.4,765.326663680105,373.0,313.8481095026197
elsayed_21_Fig2_10bar,teqp,condensador,0.4,895.6946484248472,302.16975773950736,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.425,795.9664593172815,373.0,314.85093649171836
elsayed_21_Fig2_10bar,teqp,condensador,0.425,866.5132774767785,300.6791557031163,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.45,826.6062549544581,373.0,315.95859383214736
elsayed_21_Fig2_10bar,teqp,condensador,0.45,837.3319065287099,299.320704503179,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.475,857.2460505916345,373.0,317.1818694795203
elsayed_21_Fig2_10bar,teqp,condensador,0.475,808.1505355806412,298.08490867983625,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.5,887.885846228811,373.0,318.53168414496486
elsayed_21_Fig2_10bar,teqp,condensador,0.5,778.9691646325724,296.9619487034321,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.525,918.5256418659876,373.0,320.0186601733092
elsayed_21_Fig2_10bar,teqp,condensador,0.525,749.7877936845036,295.9420383615585,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.55,949.165437503164,373.0,321.6525599463282
elsayed_21_Fig2_10bar,teqp,condensador,0.55,720.606422736435,295.0156887099634,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.575,979.8052331403403,373.0,323.44158547563944
elsayed_21_Fig2_10bar,teqp,condensador,0.575,691.4250517883663,294.17389155586557,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.6,1010.4450287775169,373.0,325.3915685841539
elsayed_21_Fig2_10bar,teqp,condensador,0.6,662.2436808402977,293.4082353285528,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.625,1041.0848244146935,373.0,327.5050895638929
elsayed_21_Fig2_10bar,teqp,condensador,0.625,633.0623098922289,292.71096783722186,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.65,1071.72462005187,373.0,329.78060350345936
elsayed_21_Fig2_10bar,teqp,condensador,0.65,603.8809389441602,292.0750191330157,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.675,1102.3644156890466,373.0,332.2116827355612
elsayed_21_Fig2_10bar,teqp,condensador,0.675,574.6995679960914,291.49399387649123,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.7,1133.004211326223,373.0,334.78651346866366
elsayed_21_Fig2_10bar,teqp,condensador,0.7,545.5181970480229,290.96214326705854,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.725,1163.6440069633993,373.0,337.48779392777885
elsayed_21_Fig2_10bar,teqp,condensador,0.725,516.3368260999541,290.4743263688481,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.75,1194.2838026005759,373.0,340.29315745462424
elsayed_21_Fig2_10bar,teqp,condensador,0.75,487.15545515188546,290.0259616837206,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.775,1224.9235982377525,373.0,343.1761768286909
elsayed_21_Fig2_10bar,teqp,condensador,0.775,457.9740842038167,289.61297747459383,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.8,1255.563393874929,373.0,346.10787017082816
elsayed_21_Fig2_10bar,teqp,condensador,0.8,428.7927132557479,289.231760847286,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.825,1286.2031895121054,373.0,349.0585307482222
elsayed_21_Fig2_10bar,teqp,condensador,0.825,399.61134230767937,288.87910991727296,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.85,1316.842985149282,373.0,351.9995887466019
elsayed_21_Fig2_10bar,teqp,condensador,0.85,370.4299713596106,288.55218824830064,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.875,1347.4827807864585,373.0,354.9052152577942
elsayed_21_Fig2_10bar,teqp,condensador,0.875,341.24860041154193,288.2484819457976,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.9,1378.122576423635,373.0,357.75345570016924
elsayed_21_Fig2_10bar,teqp,condensador,0.9,312.06722946347327,287.96576375660396,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.925,1408.7623720608115,373.0,360.5268072056791
elsayed_21_Fig2_10bar,teqp,condensador,0.925,282.8858585154044,287.70205620745935,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.95,1439.4021676979878,373.0,363.2122794428753
elsayed_21_Fig2_10bar,teqp,condensador,0.95,253.70448756733595,287.4556033460039,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,0.975,1470.0419633351644,373.0,365.80106794307187
elsayed_21_Fig2_10bar,teqp,condensador,0.975,224.52311661926706,287.22484344375766,283.0
elsayed_21_Fig2_10bar,teqp,hrvg,1.0,1500.681758972341,373.0,368.2879886641376
elsayed_21_Fig2_10bar,teqp,condensador,1.0,195.3417456711984,287.00838526955556,283.0
elsayed_22_Fig5_32bar,teqp,regenerador,0.0,573.442731541595,418.8870807536804,354.8713342509484
elsayed_22_Fig5_32bar,teqp,regenerador,0.01,567.5253915091462,417.7183188212034,354.2170190470967
elsayed_22_Fig5_32bar,teqp,regenerador,0.02,561.6080514766974,416.5471864242217,353.562134998634
elsayed_22_Fig5_32bar,teqp,regenerador,0.03,555.6907114442486,415.3737096240352,352.90668620395576
elsayed_22_Fig5_32bar,teqp,regenerador,0.04,549.7733714117998,414.1979140218608,352.25067671758853
elsayed_22_Fig5_32bar,teqp,regenerador,0.05,543.8560313793511,413.01982476667075,351.5941105503689
elsayed_22_Fig5_32bar,teqp,regenerador,0.06,537.9386913469023,411.83946655651556,350.93699167063056
elsayed_22_Fig5_32bar,teqp,regenerador,0.07,532.0213513144535,410.6568636479519,350.27932400150826
elsayed_22_Fig5_32bar,teqp,regenerador,0.08,526.1040112820046,409.472039858949,349.6211114264638
elsayed_22_Fig5_32bar,teqp,regenerador,0.09,520.1866712495558,408.2850185740635,348.96235778453115
elsayed_22_Fig5_32bar,teqp,regenerador,0.1,514.269331217107,407.09582274894524,348.30306687305654
elsayed_22_Fig5_32bar,teqp,regenerador,0.11,508.35199118465823,405.90447491459963,347.6432424474523
elsayed_22_Fig5_32bar,teqp,regenerador,0.12,502.4346511522095,404.710997181404,346.98288822143826
elsayed_22_Fig5_32bar,teqp,regenerador,0.13,496.5173111197607,403.5154112428694,346.3220078672755
elsayed_22_Fig5_32bar,teqp,regenerador,0.14,490.59997108731187,402.3177383805998,345.6606050159882
elsayed_22_Fig5_32bar,teqp,regenerador,0.15,484.68263105486307,401.1179994623046,344.9986832575785
elsayed_22_Fig5_32bar,teqp,regenerador,0.16,478.7652910224143,399.9162149536056,344.3362461412293
elsayed_22_Fig5_32bar,teqp,regenerador,0.17,472.8479509899655,398.712404913349,343.6732971754947
elsayed_22_Fig5_32bar,teqp,regenerador,0.18,466.9306109575167,397.50658899952685,343.00983982848174
elsayed_22_Fig5_32bar,teqp,regenerador,0.19,461.0132709250679,396.2987864710303,342.34587752801065
elsayed_22_Fig5_32bar,teqp,regenerador,0.2,455.0959308926191,395.08901618980815,341.952455770676
elsayed_22_Fig5_32bar,teqp,regenerador,0.21,449.17859086017035,393.87729662243635,341.01645157969534
elsayed_22_Fig5_32bar,teqp,regenerador,0.22,443.26125082772154,392.6636458423144,340.3509945869762
elsayed_22_Fig5_32bar,teqp,regenerador,0.23,437.34391079527273,391.44808153042146,339.68504595326743
elsayed_22_Fig5_32bar,teqp,regenerador,0.24,431.426570762824,390.2306209767165,339.0186089075534
elsayed_22_Fig5_32bar,teqp,regenerador,0.25,425.5092307303752,389.01128108090364,338.35168663943233
elsayed_22_Fig5_32bar,teqp,regenerador,0.26,419.5918906979264,387.7900783529969,337.6842822992285
elsayed_22_Fig5_32bar,teqp,regenerador,0.27,413.67455066547757,386.5670289136084,337.0163989980924
elsayed_22_Fig5_32bar,teqp,regenerador,0.28,407.75721063302876,385.3421484939536,336.3480398080838
elsayed_22_Fig5_32bar,teqp,regenerador,0.29,401.83987060057996,384.1154524355609,335.6792077622544
elsayed_22_Fig5_32bar,teqp,regenerador,0.3,395.92253056813115,382.88695568968154,335.0099058547097
elsayed_22_Fig5_32bar,teqp,regenerador,0.31,390.0051905356824,381.656672816387,334.34013704066535
elsayed_22_Fig5_32bar,teqp,regenerador,0.32,384.0878505032336,380.4246179855145,333.66990423649133
elsayed_22_Fig5_32bar,teqp,regenerador,0.33,378.1705104707848,379.1908049669317,332.99921031962555
elsayed_22_Fig5_32bar,teqp,regenerador,0.34,372.253170438336,377.95524714225274,332.3280581291407
elsayed_22_Fig5_32bar,teqp,regenerador,0.35,366.33583040588724,376.7179574910318,331.65645046441193
elsayed_22_Fig5_32bar,teqp,regenerador,0.36,360.41849037343843,375.47894864645593,330.98439008709613
elsayed_22_Fig5_32bar,teqp,regenerador,0.37,354.5011503409896,374.2382328436978,330.3118797193456
elsayed_22_Fig5_32bar,teqp,regenerador,0.38,348.5838103085408,372.99582120188506,329.6389220446248
elsayed_22_Fig5_32bar,teqp,regenerador,0.39,342.666470276092,371.7517260821216,328.96551970749124
elsayed_22_Fig5_32bar,teqp,regenerador,0.4,336.7491302436432,370.50595793136864,328.2916753135309
elsayed_22_Fig5_32bar,teqp,regenerador,0.41,330.8317902111945,369.2585272776367,327.6173914292819
elsayed_22_Fig5_32bar,teqp,regenerador,0.42,324.9144501787457,368.0094442073455,326.94267058213853
elsayed_22_Fig5_32bar,teqp,regenerador,0.43,318.9971101462969,366.7587183782844,326.26751526024304
elsayed_22_Fig5_32bar,teqp,regenerador,0.44,313.0797701138481,365.50635953356834,325.591927912357
elsayed_22_Fig5_32bar,teqp,regenerador,0.45,307.1624300813993,364.25237547398905,324.91591094771695
elsayed_22_Fig5_32bar,teqp,regenerador,0.46,301.2450900489505,362.99677530579356,324.23946673587074
elsayed_22_Fig5_32bar,teqp,regenerador,0.47,295.32775001650174,361.7395667156339,323.5625976064923
elsayed_22_Fig5_32bar,teqp,regenerador,0.48,289.41040998405293,360.4807571252572,322.8853058491754
elsayed_22_Fig5_32bar,teqp,regenerador,0.49,283.4930699516041,359.2203534863262,322.20759371319934
elsayed_22_Fig5_32bar,teqp,regenerador,0.5,277.5757299191553,357.95836226761156,321.5294634097468
elsayed_22_Fig5_32bar,teqp,regenerador,0.51,271.6583898867065,356.6947894448749,320.8509171025388
elsayed_22_Fig5_32bar,teqp,regenerador,0.52,265.7410498542577,355.4296404930602,320.17195692160414
elsayed_22_Fig5_32bar,teqp,regenerador,0.53,259.8237098218089,354.1629203633131,319.49258495199354
elsayed_22_Fig5_32bar,teqp,regenerador,0.54,253.90636978936016,352.8946334891194,318.81280323776264
elsayed_22_Fig5_32bar,teqp,regenerador,0.55,247.98902975691135,351.6247837577916,318.1326137975021
elsayed_22_Fig5_32bar,teqp,regenerador,0.56,242.07168972446254,350.3533745029598,317.4520185830117
elsayed_22_Fig5_32bar,teqp,regenerador,0.57,236.1543496920138,349.08040848852005,316.771019501798
elsayed_22_Fig5_32bar,teqp,regenerador,0.58,230.237009659565,347.80588789276845,316.0896184275267
elsayed_22_Fig5_32bar,teqp,regenerador,0.59,224.31966962711618,346.5298142901163,315.4078171902126
elsayed_22_Fig5_32bar,teqp,regenerador,0.6,218.40232959466738,345.25218863982855,314.72561757574505
elsayed_22_Fig5_32bar,teqp,regenerador,0.61,212.48498956221863,343.9730112537067,314.0430213253743
elsayed_22_Fig5_32bar,teqp,regenerador,0.62,206.56764952976982,342.69228178899345,313.36003013517904
elsayed_22_Fig5_32bar,teqp,regenerador,0.63,200.65030949732102,341.4099992203202,312.67664565548455
elsayed_22_Fig5_32bar,teqp,regenerador,0.64,194.7329694648722,340.1261618181996,311.99286949015067
elsayed_22_Fig5_32bar,teqp,regenerador,0.65,188.8156294324234,338.84076712483557,311.3087031970253
elsayed_22_Fig5_32bar,teqp,regenerador,0.66,182.8982893999746,337.5538119284769,310.624147783361
elsayed_22_Fig5_32bar,teqp,regenerador,0.67,176.9809493675258,336.2652922362232,309.9392057121192
elsayed_22_Fig5_32bar,teqp,regenerador,0.68,171.063609335077,334.97520324522407,309.2538778944747
elsayed_22_Fig5_32bar,teqp,regenerador,0.69,165.1462693026283,333.68353931214176,308.56816569236213
elsayed_22_Fig5_32bar,teqp,regenerador,0.7,159.2289292701795,332.39029392083114,307.88207041698
elsayed_22_Fig5_32bar,teqp,regenerador,0.71,153.3115892377307,331.09545964808393,307.19559332791727
elsayed_22_Fig5_32bar,teqp,regenerador,0.72,147.39424920528188,329.7990281273697,306.50873563223615
elsayed_22_Fig5_32bar,teqp,regenerador,0.73,141.47690917283307,328.50099001043657,305.82149848350673
elsayed_22_Fig5_32bar,teqp,regenerador,0.74,135.55956914038427,327.2013349306496,305.13388298079616
elsayed_22_Fig5_32bar,teqp,regenerador,0.75,129.64222910793546,325.9000514450354,304.4458901676052
elsayed_22_Fig5_32bar,teqp,regenerador,0.76,123.72488907548671,324.5971270124746,303.75752103074933
elsayed_22_Fig5_32bar,teqp,regenerador,0.77,117.80754904303791,323.29254792647333,303.0687764991906
elsayed_22_Fig5_32bar,teqp,regenerador,0.78,111.8902090105891,321.9862992720531,302.37965744280643
elsayed_22_Fig5_32bar,teqp,regenerador,0.79,105.9728689781403,320.67836487062743,301.6901646710996
elsayed_22_Fig5_32bar,teqp,regenerador,0.8,100.05552894569149,319.36872722305753,301.0002989318407
elsayed_22_Fig5_32bar,teqp,regenerador,0.81,94.13818891324269,318.0573674499259,300.31006090964763
elsayed_22_Fig5_32bar,teqp,regenerador,0.82,88.220848880794,316.74426522545735,299.61945122771675
elsayed_22_Fig5_32bar,teqp,regenerador,0.83,82.30350884834519,315.42939871504706,298.92847043389764
elsayed_22_Fig5_32bar,teqp,regenerador,0.84,76.38616881589638,314.11274449931113,298.23711901884946
elsayed_22_Fig5_32bar,teqp,regenerador,0.85,70.46882878344758,312.79427750133243,297.54539739831785
elsayed_22_Fig5_32bar,teqp,regenerador,0.86,64.55148875099877,311.4739709067739,296.8533059179167
elsayed_22_Fig5_32bar,teqp,regenerador,0.87,58.63414871855002,310.15179607999545,296.16084485021037
elsayed_22_Fig5_32bar,teqp,regenerador,0.88,52.71680868610122,308.8277224754804,295.46801439278335
elsayed_22_Fig5_32bar,teqp,regenerador,0.89,46.79946865365241,307.5017175443297,294.7748146662201
elsayed_22_Fig5_32bar,teqp,regenerador,0.9,40.882128621203606,306.1737466355627,294.0812457120011
elsayed_22_Fig5_32bar,teqp,regenerador,0.91,34.9647885887548,304.84377289201143,293.3873074902982
elsayed_22_Fig5_32bar,teqp,regenerador,0.92,29.047448556305994,303.51175714050686,292.6929998776772
elsayed_22_Fig5_32bar,teqp,regenerador,0.93,23.13010852385719,302.1776577761318,291.9983226646956
elsayed_22_Fig5_32bar,teqp,regenerador,0.94,17.212768491408497,300.84143064027216,291.3032755533974
elsayed_22_Fig5_32bar,teqp,regenerador,0.95,11.295428458959691,299.5030288921886,290.60785815469546
elsayed_22_Fig5_32bar,teqp,regenerador,0.96,5.378088426510885,298.16240287386677,289.9120699856442
elsayed_22_Fig5_32bar,teqp,regenerador,0.97,-0.5392516059379204,296.8194999678925,289.2159104663973
elsayed_22_Fig5_32bar,teqp,regenerador,0.98,-6.456591638386726,295.4742644531839,288.5193789185823
elsayed_22_Fig5_32bar,teqp,regenerador,0.99,-12.373931670835532,294.12663732941934,287.82247455782306
elsayed_22_Fig5_32bar,teqp,regenerador,1.0,-18.291271703284337,292.77655618194973,287.1251964980956
elsayed_22_Fig5_32bar,teqp,hrvg,0.0,360.24959033200105,423.0,354.8713342509484
elsayed_22_Fig5_32bar,teqp,condensador,0.0,738.6558149979459,322.33392260699515,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.025,381.07899133619185,423.0,359.03757598379036
elsayed_22_Fig5_32bar,teqp,condensador,0.025,720.9318736205538,321.04261657044145,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.05,401.90839234038265,423.0,363.17930432833657
elsayed_22_Fig5_32bar,teqp,condensador,0.05,703.2079322431617,319.76255994109783,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.075,422.73779334457345,423.0,367.2953175592116
elsayed_22_Fig5_32bar,teqp,condensador,0.075,685.4839908657697,318.4956331270903,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.1,443.5671943487643,423.0,371.3843315294207
elsayed_22_Fig5_32bar,teqp,condensador,0.1,667.7600494883776,317.24358866674163,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.125,464.3965953529551,423.0,373.4425521625778
elsayed_22_Fig5_32bar,teqp,condensador,0.125,650.0361081109855,316.00803462225053,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.15,485.2259963571459,423.0,374.3294759206663
elsayed_22_Fig5_32bar,teqp,condensador,0.15,632.3121667335935,314.7904367878934,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.175,506.0553973613367,423.0,375.24818159577615
elsayed_22_Fig5_32bar,teqp,condensador,0.175,614.5882253562013,313.5921097143627,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.2,526.8847983655276,423.0,376.1991067660044
elsayed_22_Fig5_32bar,teqp,condensador,0.2,596.8642839788092,312.4142176267779,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.225,547.7141993697184,423.0,377.1825841487031
elsayed_22_Fig5_32bar,teqp,condensador,0.225,579.1403426014172,311.257776400236,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.25,568.5436003739092,423.0,378.1988294607494
elsayed_22_Fig5_32bar,teqp,condensador,0.25,561.4164012240251,310.1236576146653,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.275,589.3730013781,423.0,379.2479298383312
elsayed_22_Fig5_32bar,teqp,condensador,0.275,543.692459846633,309.01259427553225,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.3,610.2024023822908,423.0,380.3298316786933
elsayed_22_Fig5_32bar,teqp,condensador,0.3,525.968518469241,307.9251878018533,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.325,631.0318033864816,423.0,381.44433169708043
elsayed_22_Fig5_32bar,teqp,condensador,0.325,508.2445770918489,306.86191591183837,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.35,651.8612043906724,423.0,382.5910646944857
elsayed_22_Fig5_32bar,teqp,condensador,0.35,490.52063571445683,305.82314108291223,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.375,672.6906053948632,423.0,383.7694975299081
elsayed_22_Fig5_32bar,teqp,condensador,0.375,472.79669433706476,304.80911937281354,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.4,693.520006399054,423.0,384.97892169419464
elsayed_22_Fig5_32bar,teqp,condensador,0.4,455.07275295967264,303.8200087888834,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.425,714.3494074032448,423.0,386.2184488879605
elsayed_22_Fig5_32bar,teqp,condensador,0.425,437.34881158228063,302.85587921655866,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.45,735.1788084074356,423.0,387.4870083774141
elsayed_22_Fig5_32bar,teqp,condensador,0.45,419.6248702048885,301.91671968745,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.475,756.0082094116265,423.0,388.7833474738475
elsayed_22_Fig5_32bar,teqp,condensador,0.475,401.90092882749644,301.00244480304775,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.5,776.8376104158172,423.0,390.1060344238402
elsayed_22_Fig5_32bar,teqp,condensador,0.5,384.1769874501044,300.11290796987697,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.525,797.6670114200081,423.0,391.45346436775594
elsayed_22_Fig5_32bar,teqp,condensador,0.525,366.4530460727123,299.2479025904982,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.55,818.4964124241989,423.0,392.8238681684643
elsayed_22_Fig5_32bar,teqp,condensador,0.55,348.7291046953202,298.40717136765403,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.575,839.3258134283897,423.0,394.2153244390819
elsayed_22_Fig5_32bar,teqp,condensador,0.575,331.0051633179282,297.5904124274179,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.6,860.1552144325804,423.0,395.6257739792039
elsayed_22_Fig5_32bar,teqp,condensador,0.6,313.2812219405361,296.7972847614226,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.625,880.9846154367713,423.0,397.0530378766625
elsayed_22_Fig5_32bar,teqp,condensador,0.625,295.557280563144,296.02741347584225,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.65,901.8140164409621,423.0,398.49483685525036
elsayed_22_Fig5_32bar,teqp,condensador,0.65,277.8333391857519,295.2803944959807,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.675,922.6434174451529,423.0,399.9488132260432
elsayed_22_Fig5_32bar,teqp,condensador,0.675,260.1093978083598,294.55579887248155,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.7,943.4728184493437,423.0,401.4125540278269
elsayed_22_Fig5_32bar,teqp,condensador,0.7,242.3854564309678,293.85317652443416,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.725,964.3022194535345,423.0,402.8836159319271
elsayed_22_Fig5_32bar,teqp,condensador,0.725,224.66151505357573,293.17206159930083,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.75,985.1316204577253,423.0,404.3595481065916
elsayed_22_Fig5_32bar,teqp,condensador,0.75,206.93757367618366,292.51197062503275,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.775,1005.9610214619161,423.0,405.83791810781753
elsayed_22_Fig5_32bar,teqp,condensador,0.775,189.2136322987916,291.8724125926494,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.8,1026.790422466107,423.0,407.31633425509244
elsayed_22_Fig5_32bar,teqp,condensador,0.8,171.48969092139941,291.2528866037596,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.825,1047.6198234702977,423.0,408.7924674687693
elsayed_22_Fig5_32bar,teqp,condensador,0.825,153.76574954400746,290.65288567931293,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.85,1068.4492244744883,423.0,410.26407143413087
elsayed_22_Fig5_32bar,teqp,condensador,0.85,136.0418081666154,290.07189901840064,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.875,1089.2786254786793,423.0,411.7290001087006
elsayed_22_Fig5_32bar,teqp,condensador,0.875,118.31786678922322,289.5094136879663,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.9,1110.1080264828702,423.0,413.185222553733
elsayed_22_Fig5_32bar,teqp,condensador,0.9,100.59392541183115,288.9649168960051,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.925,1130.937427487061,423.0,414.6308358521298
elsayed_22_Fig5_32bar,teqp,condensador,0.925,82.86998403443909,288.43789694949027,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.95,1151.7668284912518,423.0,416.0640736687843
elsayed_22_Fig5_32bar,teqp,condensador,0.95,65.14604265704702,287.9278450866318,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,0.975,1172.5962294954425,423.0,417.48331347037504
elsayed_22_Fig5_32bar,teqp,condensador,0.975,47.42210127965495,287.4342566865773,283.0
elsayed_22_Fig5_32bar,teqp,hrvg,1.0,1193.4256304996334,423.0,418.88708075390406
elsayed_22_Fig5_32bar,teqp,condensador,1.0,29.698159902262887,286.65093177851645,283.0
elsayed_24_Fig5_32bar,teqp,regenerador,0.0,753.825419019943,458.2529523800145,308.56297546451896
elsayed_24_Fig5_32bar,teqp,regenerador,0.01,746.3770521127285,456.7618725574734,308.35482281042835
elsayed_24_Fig5_32bar,teqp,regenerador,0.02,738.9286852055141,455.2666960259433,308.14663492032435
elsayed_24_Fig5_32bar,teqp,regenerador,0.03,731.4803182982996,453.7674791588175,307.93841182945795
elsayed_24_Fig5_32bar,teqp,regenerador,0.04,724.0319513910852,452.264277214296,307.7301535726373
elsayed_24_Fig5_32bar,teqp,regenerador,0.05,716.5835844838707,450.7571443580179,307.5218601842278
elsayed_24_Fig5_32bar,teqp,regenerador,0.06,709.1352175766563,449.24613368687295,307.3135316981459
elsayed_24_Fig5_32bar,teqp,regenerador,0.07,701.6868506694418,447.73129725360104,307.10516814785984
elsayed_24_Fig5_32bar,teqp,regenerador,0.08,694.2384837622274,446.21268608699535,306.89676956638465
elsayed_24_Fig5_32bar,teqp,regenerador,0.09,686.7901168550129,444.6903502140354,306.6883359862817
elsayed_24_Fig5_32bar,teqp,regenerador,0.1,679.3417499477985,443.1643386801119,306.47986743965436
elsayed_24_Fig5_32bar,teqp,regenerador,0.11,671.893383040584,441.63469956867704,306.2713639581476
elsayed_24_Fig5_32bar,teqp,regenerador,0.12,664.4450161333696,440.10148002017814,306.0628255729423
elsayed_24_Fig5_32bar,teqp,regenerador,0.13,656.9966492261551,438.5647262502732,305.8542523147555
elsayed_24_Fig5_32bar,teqp,regenerador,0.14,649.5482823189407,437.0244835673739,305.64564421383596
elsayed_24_Fig5_32bar,teqp,regenerador,0.15,642.0999154117262,435.4807963895266,305.4370012999621
elsayed_24_Fig5_32bar,teqp,regenerador,0.16,634.6515485045118,433.9337082622013,305.22832360243734
elsayed_24_Fig5_32bar,teqp,regenerador,0.17,627.2031815972973,432.3832618696518,305.0196111500919
elsayed_24_Fig5_32bar,teqp,regenerador,0.18,619.7548146900829,430.82949905534434,304.81086397127314
elsayed_24_Fig5_32bar,teqp,regenerador,0.19,612.3064477828684,429.2724608332723,304.60208209385013
elsayed_24_Fig5_32bar,teqp,regenerador,0.2,604.858080875654,427.7121874032834,304.3932655452032
elsayed_24_Fig5_32bar,teqp,regenerador,0.21,597.4097139684395,426.14871816393503,304.1844143522268
elsayed_24_Fig5_32bar,teqp,regenerador,0.22,589.9613470612251,424.5820917258325,303.9755285413233
elsayed_24_Fig5_32bar,teqp,regenerador,0.23,582.5129801540106,423.01234592407513,303.76660813840203
elsayed_24_Fig5_32bar,teqp,regenerador,0.24,575.0646132467962,421.4395178302942,303.55765316887096
elsayed_24_Fig5_32bar,teqp,regenerador,0.25,567.6162463395817,419.86364376421415,303.34866365764276
elsayed_24_Fig5_32bar,teqp,regenerador,0.26,560.1678794323673,418.2847593047622,303.1396396291226
elsayed_24_Fig5_32bar,teqp,regenerador,0.27,552.7195125251528,416.70289930072175,302.93058110720807
elsayed_24_Fig5_32bar,teqp,regenerador,0.28,545.2711456179384,415.1180978809431,302.7214881152892
elsayed_24_Fig5_32bar,teqp,regenerador,0.29,537.8227787107239,413.5303884641188,302.5123606762386
elsayed_24_Fig5_32bar,teqp,regenerador,0.3,530.3744118035095,411.9398037681206,302.303198812412
elsayed_24_Fig5_32bar,teqp,regenerador,0.31,522.926044896295,410.34637582100413,302.0940025456471
elsayed_24_Fig5_32bar,teqp,regenerador,0.32,515.4776779890806,408.75013596242303,301.88477189725364
elsayed_24_Fig5_32bar,teqp,regenerador,0.33,508.0293110818661,407.1511148624897,301.67550688801265
elsayed_24_Fig5_32bar,teqp,regenerador,0.34,500.5809441746517,405.5493425197932,301.4662075381767
elsayed_24_Fig5_32bar,teqp,regenerador,0.35,493.1325772674372,403.9448482757328,301.2568738674608
elsayed_24_Fig5_32bar,teqp,regenerador,0.36,485.6842103602228,402.337660816772,301.0475058950399
elsayed_24_Fig5_32bar,teqp,regenerador,0.37,478.23584345300833,400.72780818309394,300.8381036395455
elsayed_24_Fig5_32bar,teqp,regenerador,0.38,470.7874765457939,399.11531777428917,300.62866711906446
elsayed_24_Fig5_32bar,teqp,regenerador,0.39,463.33910963857943,397.5002163550875,300.4191963511293
elsayed_24_Fig5_32bar,teqp,regenerador,0.4,455.890742731365,395.8825300606932,300.20969135272065
elsayed_24_Fig5_32bar,teqp,regenerador,0.41,448.44237582415053,394.2622844017182,300.0001521402351
elsayed_24_Fig5_32bar,teqp,regenerador,0.42,440.9940089169361,392.63950426873805,299.7905787328202
elsayed_24_Fig5_32bar,teqp,regenerador,0.43,433.54564200972163,391.0142139364444,299.5809711392558
elsayed_24_Fig5_32bar,teqp,regenerador,0.44,426.0972751025072,389.3864370674086,299.37132937749897
elsayed_24_Fig5_32bar,teqp,regenerador,0.45,418.64890819529273,387.75619671545127,299.1616534616864
elsayed_24_Fig5_32bar,teqp,regenerador,0.46,411.2005412880783,386.12351532862124,298.95194340586585
elsayed_24_Fig5_32bar,teqp,regenerador,0.47,403.75217438086383,384.48841475177835,298.7421992227161
elsayed_24_Fig5_32bar,teqp,regenerador,0.48,396.3038074736494,382.8509162317387,298.532420924543
elsayed_24_Fig5_32bar,teqp,regenerador,0.49,388.85544056643494,381.21104040754835,298.3226085231538
elsayed_24_Fig5_32bar,teqp,regenerador,0.5,381.4070736592205,379.56880732983257,298.1127620297577
elsayed_24_Fig5_32bar,teqp,regenerador,0.51,373.95870675200604,377.92423645107027,297.9028814549629
elsayed_24_Fig5_32bar,teqp,regenerador,0.52,366.5103398447916,376.2773466230184,297.6929668087701
elsayed_24_Fig5_32bar,teqp,regenerador,0.53,359.06197293757714,374.6281561057938,297.4830181005694
elsayed_24_Fig5_32bar,teqp,regenerador,0.54,351.6136060303627,372.97668256293866,297.2730353391352
elsayed_24_Fig5_32bar,teqp,regenerador,0.55,344.1652391231482,371.3229430620253,297.0630185326212
elsayed_24_Fig5_32bar,teqp,regenerador,0.56,336.71687221593373,369.66695407396656,296.8529676885547
elsayed_24_Fig5_32bar,teqp,regenerador,0.57,329.2685053087194,368.00873147199866,296.64288281383506
elsayed_24_Fig5_32bar,teqp,regenerador,0.58,321.82013840150495,366.34829053039687,296.4327639147231
elsayed_24_Fig5_32bar,teqp,regenerador,0.59,314.37177149429044,364.6856459229043,296.22261099683976
elsayed_24_Fig5_32bar,teqp,regenerador,0.6,306.923404587076,363.0208117209399,296.0124240651607
elsayed_24_Fig5_32bar,teqp,regenerador,0.61,299.47503767986154,361.35380139160935,295.8022031240088
elsayed_24_Fig5_32bar,teqp,regenerador,0.62,292.0266707726471,359.68462779555836,295.5919481770527
elsayed_24_Fig5_32bar,teqp,regenerador,0.63,284.57830386543264,358.01330318472077,295.38165922729854
elsayed_24_Fig5_32bar,teqp,regenerador,0.64,277.1299369582182,356.3398392000341,295.17133627708307
elsayed_24_Fig5_32bar,teqp,regenerador,0.65,269.68157005100375,354.66424686916764,294.960979328074
elsayed_24_Fig5_32bar,teqp,regenerador,0.66,262.2332031437893,352.98653660436156,294.75058838125636
elsayed_24_Fig5_32bar,teqp,regenerador,0.67,254.7848362365748,351.3067182024047,294.5401634369338
elsayed_24_Fig5_32bar,teqp,regenerador,0.68,247.33646932936034,349.6248008357988,294.32970449472026
elsayed_24_Fig5_32bar,teqp,regenerador,0.69,239.88810242214595,347.94079306424976,294.11921155353156
elsayed_24_Fig5_32bar,teqp,regenerador,0.7,232.4397355149315,346.25470281678554,293.90868461158425
elsayed_24_Fig5_32bar,teqp,regenerador,0.71,224.99136860771705,344.5665374151143,293.6981236663856
elsayed_24_Fig5_32bar,teqp,regenerador,0.72,217.5430017005026,342.8763035460455,293.4875287147302
elsayed_24_Fig5_32bar,teqp,regenerador,0.73,210.09463479328815,341.1840072926124,293.2768997526925
elsayed_24_Fig5_32bar,teqp,regenerador,0.74,202.6462678860737,339.489654116179,293.0662367756201
elsayed_24_Fig5_32bar,teqp,regenerador,0.75,195.19790097885925,337.7932488715727,292.8555397781309
elsayed_24_Fig5_32bar,teqp,regenerador,0.76,187.7495340716448,336.0947958124258,292.64480875409924
elsayed_24_Fig5_32bar,teqp,regenerador,0.77,180.30116716443035,334.394298600883,292.4340436966586
elsayed_24_Fig5_32bar,teqp,regenerador,0.78,172.8528002572159,332.69176032008573,292.22324459818975
elsayed_24_Fig5_32bar,teqp,regenerador,0.79,165.40443335000145,330.987183489934,292.01241145031133
elsayed_24_Fig5_32bar,teqp,regenerador,0.8,157.956066442787,329.28057008666093,291.8015442438825
elsayed_24_Fig5_32bar,teqp,regenerador,0.81,150.50769953557256,327.57192156682163,291.5906429689858
elsayed_24_Fig5_32bar,teqp,regenerador,0.82,143.0593326283581,325.8612388963844,291.3797076149277
elsayed_24_Fig5_32bar,teqp,regenerador,0.83,135.61096572114366,324.14852258571875,291.168738170226
elsayed_24_Fig5_32bar,teqp,regenerador,0.84,128.1625988139292,322.43377273131557,290.95773462260837
elsayed_24_Fig5_32bar,teqp,regenerador,0.85,120.71423190671476,320.716989065291,290.74669695900076
elsayed_24_Fig5_32bar,teqp,regenerador,0.86,113.26586499950031,318.99817101370974,290.5356251655197
elsayed_24_Fig5_32bar,teqp,regenerador,0.87,105.81749809228586,317.27731776504066,290.32451922747214
elsayed_24_Fig5_32bar,teqp,regenerador,0.88,98.36913118507141,315.55442835009967,290.1133791293371
elsayed_24_Fig5_32bar,teqp,regenerador,0.89,90.92076427785696,313.82950173506543,289.9022048547665
elsayed_24_Fig5_32bar,teqp,regenerador,0.9,83.47239737064251,312.1025369316527,289.6909963865732
elsayed_24_Fig5_32bar,teqp,regenerador,0.91,76.02403046342806,310.37353311383833,289.47975370656724
elsayed_24_Fig5_32bar,teqp,regenerador,0.92,68.57566355621361,308.64248977300855,289.268476796159
elsayed_24_Fig5_32bar,teqp,regenerador,0.93,61.12729664899916,306.9094068700959,289.0571656354853
elsayed_24_Fig5_32bar,teqp,regenerador,0.94,53.678929741784714,305.1742850398117,288.84582020398346
elsayed_24_Fig5_32bar,teqp,regenerador,0.95,46.230562834570264,303.4371257921958,288.63444048027065
elsayed_24_Fig5_32bar,teqp,regenerador,0.96,38.782195927355815,301.69793176603554,288.4230264421527
elsayed_24_Fig5_32bar,teqp,regenerador,0.97,31.333829020141366,299.9567070071968,288.21157806301767
elsayed_24_Fig5_32bar,teqp,regenerador,0.98,23.885462112926916,298.21345728598374,288.00009532520494
elsayed_24_Fig5_32bar,teqp,regenerador,0.99,16.437095205712467,296.4681904562414,287.78857819884564
elsayed_24_Fig5_32bar,teqp,regenerador,1.0,8.988728298498017,294.7209168605939,287.577026659168
elsayed_24_Fig5_32bar,teqp,hrvg,0.0,135.24565361196503,463.0,308.56297546451896
elsayed_24_Fig5_32bar,teqp,condensador,0.0,1657.4948088884785,371.5235319008527,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.025,182.48652507377622,463.0,318.45981450636395
elsayed_24_Fig5_32bar,teqp,condensador,0.025,1616.8526409588496,370.34245398003065,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.05,229.72739653558745,463.0,328.27111931244457
elsayed_24_Fig5_32bar,teqp,condensador,0.05,1576.2104730292208,369.0954791871991,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.075,276.9682679973986,463.0,337.9900401830693
elsayed_24_Fig5_32bar,teqp,condensador,0.075,1535.568305099592,367.7777842193828,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.1,324.20913945920984,463.0,347.6079773013724
elsayed_24_Fig5_32bar,teqp,condensador,0.1,1494.926137169963,366.38422156575314,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.125,371.45001092102103,463.0,357.11458965737086
elsayed_24_Fig5_32bar,teqp,condensador,0.125,1454.2839692403345,364.9093335694932,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.15,418.6908823828322,463.0,366.4976959665128
elsayed_24_Fig5_32bar,teqp,condensador,0.15,1413.6418013107057,363.34739057990674,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.175,465.93175384464337,463.0,373.506846040158
elsayed_24_Fig5_32bar,teqp,condensador,0.175,1372.9996333810768,361.69245532041083,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.2,513.1726253064546,463.0,375.5694618375864
elsayed_24_Fig5_32bar,teqp,condensador,0.2,1332.357465451448,359.93848853914676,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.225,560.4134967682659,463.0,377.7982625405012
elsayed_24_Fig5_32bar,teqp,condensador,0.225,1291.7152975218191,358.079507855616,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.25,607.654368230077,463.0,380.1957287904737
elsayed_24_Fig5_32bar,teqp,condensador,0.25,1251.0731295921903,356.10981572176036,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.275,654.8952396918883,463.0,382.76075905437483
elsayed_24_Fig5_32bar,teqp,condensador,0.275,1210.4309616625615,354.0243156118166,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.3,702.1361111536994,463.0,385.4880598876034
elsayed_24_Fig5_32bar,teqp,condensador,0.3,1169.7887937329326,351.8189263193393,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.325,749.3769826155107,463.0,388.3677156449262
elsayed_24_Fig5_32bar,teqp,condensador,0.325,1129.1466258033038,349.4911113185693,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.35,796.6178540773218,463.0,391.38503068754864
elsayed_24_Fig5_32bar,teqp,condensador,0.35,1088.5044578736752,347.04050774966174,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.375,843.858725539133,463.0,394.5207243602895
elsayed_24_Fig5_32bar,teqp,condensador,0.375,1047.862289944046,344.46962838445626,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.4,891.0995970009443,463.0,397.7515198663998
elsayed_24_Fig5_32bar,teqp,condensador,0.4,1007.2201220144174,341.78456519147136,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.425,938.3404684627554,463.0,401.0511151692067
elsayed_24_Fig5_32bar,teqp,condensador,0.425,966.5779540847886,338.9955838863846,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.45,985.5813399245667,463.0,404.39144995952984
elsayed_24_Fig5_32bar,teqp,condensador,0.45,925.9357861551597,336.1174639213223,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.475,1032.8222113863778,463.0,407.7441295622115
elsayed_24_Fig5_32bar,teqp,condensador,0.475,885.293618225531,333.1694344998925,283.0
