tag,motor,equipo,f,h,T_caliente,T_frio
elsayed_24_Fig5_32bar,teqp,hrvg,0.5,1080.063082848189,463.0,411.08182862209645
elsayed_24_Fig5_32bar,teqp,condensador,0.5,844.6514502959021,330.17459593206075,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.525,1127.3039543100003,463.0,414.37950672514916
elsayed_24_Fig5_32bar,teqp,condensador,0.525,804.0092823662733,327.15882664200285,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.55,1174.5448257718115,463.0,417.6153138812114
elsayed_24_Fig5_32bar,teqp,condensador,0.55,763.3671144366444,324.1492890645763,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.575,1221.7856972336226,463.0,420.77112701260086
elsayed_24_Fig5_32bar,teqp,condensador,0.575,722.7249465070157,321.17277472069725,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.6,1269.0265686954338,463.0,423.83272669048625
elsayed_24_Fig5_32bar,teqp,condensador,0.6,682.0827785773869,318.25416235331477,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.625,1316.2674401572451,463.0,426.78967773062055
elsayed_24_Fig5_32bar,teqp,condensador,0.625,641.440610647758,315.4152145743291,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.65,1363.5083116190563,463.0,429.6349939704542
elsayed_24_Fig5_32bar,teqp,condensador,0.65,600.7984427181291,312.6738538773178,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.675,1410.7491830808676,463.0,432.3646780977913
elsayed_24_Fig5_32bar,teqp,condensador,0.675,560.1562747885002,310.0438947405488,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.7,1457.9900545426785,463.0,434.97721211363415
elsayed_24_Fig5_32bar,teqp,condensador,0.7,519.5141068588716,307.5351674058808,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.725,1505.23092600449,463.0,437.47305341435947
elsayed_24_Fig5_32bar,teqp,condensador,0.725,478.8719389292428,305.15389613685414,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.75,1552.471797466301,463.0,439.8541729771637
elsayed_24_Fig5_32bar,teqp,condensador,0.75,438.22977099961395,302.9032106858436,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.775,1599.7126689281124,463.0,442.1236547160113
elsayed_24_Fig5_32bar,teqp,condensador,0.775,397.5876030699851,300.7836951655414,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.8,1646.9535403899235,463.0,444.28535966688315
elsayed_24_Fig5_32bar,teqp,condensador,0.8,356.94543514035627,298.7939112592759,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.825,1694.1944118517347,463.0,446.34365770832727
elsayed_24_Fig5_32bar,teqp,condensador,0.825,316.30326721072765,296.93086273924615,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.85,1741.4352833135458,463.0,448.30321570621743
elsayed_24_Fig5_32bar,teqp,condensador,0.85,275.6610992810988,295.19039149441346,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.875,1788.6761547753572,463.0,450.1688365145905
elsayed_24_Fig5_32bar,teqp,condensador,0.875,235.01893135146975,293.56750225950117,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.9,1835.9170262371683,463.0,451.9453392512162
elsayed_24_Fig5_32bar,teqp,condensador,0.9,194.3767634218409,292.0566309724359,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.925,1883.1578976989797,463.0,453.6374726805627
elsayed_24_Fig5_32bar,teqp,condensador,0.925,153.73459549221207,290.6518479249368,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.95,1930.3987691607906,463.0,455.2498545373975
elsayed_24_Fig5_32bar,teqp,condensador,0.95,113.09242756258345,289.3470361558881,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,0.975,1977.639640622602,463.0,456.78693140507
elsayed_24_Fig5_32bar,teqp,condensador,0.975,72.45025963295461,288.1360196353488,283.0
elsayed_24_Fig5_32bar,teqp,hrvg,1.0,2024.880512084413,463.0,458.25295253664865
elsayed_24_Fig5_32bar,teqp,condensador,1.0,31.808091703325772,287.0126701402462,283.0
elsayed_23_Fig5_32bar,teqp,regenerador,0.0,571.3413953305455,418.3649050372386,309.99213132567525
elsayed_23_Fig5_32bar,teqp,regenerador,0.01,565.5501988054863,417.2211920847236,309.77286788351665
elsayed_23_Fig5_32bar,teqp,regenerador,0.02,559.759002280427,416.07521106230956,309.5535466624182
elsayed_23_Fig5_32bar,teqp,regenerador,0.03,553.9678057553677,414.92698641678555,309.3341677721265
elsayed_23_Fig5_32bar,teqp,regenerador,0.04,548.1766092303085,413.7765421726914,309.1147313216548
elsayed_23_Fig5_32bar,teqp,regenerador,0.05,542.3854127052492,412.6239019367688,308.89523741928076
elsayed_23_Fig5_32bar,teqp,regenerador,0.06,536.59421618019,411.46908890436515,308.67568617254864
elsayed_23_Fig5_32bar,teqp,regenerador,0.07,530.8030196551307,410.31212586269857,308.4560776882709
elsayed_23_Fig5_32bar,teqp,regenerador,0.08,525.0118231300714,409.15303519609967,308.2364120725279
elsayed_23_Fig5_32bar,teqp,regenerador,0.09,519.2206266050122,407.99183889015427,308.0166894306699
elsayed_23_Fig5_32bar,teqp,regenerador,0.1,513.4294300799529,406.82855853577473,307.7969098673179
elsayed_23_Fig5_32bar,teqp,regenerador,0.11,507.63823355489365,405.66321533306007,307.57707348636353
elsayed_23_Fig5_32bar,teqp,regenerador,0.12,501.8470370298344,404.4958300949346,307.3571803909679
elsayed_23_Fig5_32bar,teqp,regenerador,0.13,496.0558405047751,403.32642325057225,307.13723068504464
elsayed_23_Fig5_32bar,teqp,regenerador,0.14,490.26464397971586,402.1550148485744,306.91722446736156
elsayed_23_Fig5_32bar,teqp,regenerador,0.15,484.4734474546566,400.9816245614253,306.6971618404174
elsayed_23_Fig5_32bar,teqp,regenerador,0.16,478.68225092959733,399.80627168390646,306.4770429048502
elsayed_23_Fig5_32bar,teqp,regenerador,0.17,472.89105440453807,398.62897514141497,306.25686775989635
elsayed_23_Fig5_32bar,teqp,regenerador,0.18,467.0998578794788,397.4497534886352,306.0366365043941
elsayed_23_Fig5_32bar,teqp,regenerador,0.19,461.30866135441954,396.26862491283634,305.81634923646334
elsayed_23_Fig5_32bar,teqp,regenerador,0.2,455.5174648293603,395.08560723547737,305.5960060535053
elsayed_23_Fig5_32bar,teqp,regenerador,0.21,449.726268304301,393.90071791554476,305.37560705220517
elsayed_23_Fig5_32bar,teqp,regenerador,0.22,443.93507177924175,392.7139740464569,305.15515232853147
elsayed_23_Fig5_32bar,teqp,regenerador,0.23,438.1438752541825,391.5253923642972,304.93464197773795
elsayed_23_Fig5_32bar,teqp,regenerador,0.24,432.3526787291232,390.3349892430632,304.7140760943649
elsayed_23_Fig5_32bar,teqp,regenerador,0.25,426.56148220406396,389.14278069806124,304.4934547722389
elsayed_23_Fig5_32bar,teqp,regenerador,0.26,420.7702856790047,387.9487823860362,304.2727781044743
elsayed_23_Fig5_32bar,teqp,regenerador,0.27,414.97908915394544,386.7530096055177,304.05204618347506
elsayed_23_Fig5_32bar,teqp,regenerador,0.28,409.1878926288861,385.5554772969319,303.831259100934
elsayed_23_Fig5_32bar,teqp,regenerador,0.29,403.3966961038269,384.3562000424493,303.6104169478353
elsayed_23_Fig5_32bar,teqp,regenerador,0.3,397.60549957876765,383.1551920655729,303.3895198144532
elsayed_23_Fig5_32bar,teqp,regenerador,0.31,391.8143030537084,381.9524672304585,303.16856779035635
elsayed_23_Fig5_32bar,teqp,regenerador,0.32,386.0231065286491,380.7480390409375,302.9475609644052
elsayed_23_Fig5_32bar,teqp,regenerador,0.33,380.2319100035898,379.541920641466,302.72649942475397
elsayed_23_Fig5_32bar,teqp,regenerador,0.34,374.44071347853054,378.3341248075107,302.5053832588535
elsayed_23_Fig5_32bar,teqp,regenerador,0.35,368.64951695347133,377.1246639567363,302.28421255344836
elsayed_23_Fig5_32bar,teqp,regenerador,0.36,362.85832042841207,375.91355013668317,302.0629873945816
elsayed_23_Fig5_32bar,teqp,regenerador,0.37,357.0671239033528,374.7007951960127,301.8417078675924
elsayed_23_Fig5_32bar,teqp,regenerador,0.38,351.2759273782935,373.48640973249076,301.6203740571188
elsayed_23_Fig5_32bar,teqp,regenerador,0.39,345.4847308532342,372.2704056783141,301.39898604709754
elsayed_23_Fig5_32bar,teqp,regenerador,0.4,339.69353432817496,371.0527930870392,301.1775439207656
elsayed_23_Fig5_32bar,teqp,regenerador,0.41,333.90233780311576,369.83358212991584,300.9560477606596
elsayed_23_Fig5_32bar,teqp,regenerador,0.42,328.1111412780565,368.61278258576164,300.7344976486197
elsayed_23_Fig5_32bar,teqp,regenerador,0.43,322.3199447529972,367.39040382191314,300.51289366578635
elsayed_23_Fig5_32bar,teqp,regenerador,0.44,316.5287482279379,366.16645483499383,300.2912358926036
elsayed_23_Fig5_32bar,teqp,regenerador,0.45,310.73755170287865,364.940944722987,300.06952440881935
elsayed_23_Fig5_32bar,teqp,regenerador,0.46,304.9463551778194,363.71388079110477,299.8477592934865
elsayed_23_Fig5_32bar,teqp,regenerador,0.47,299.1551586527601,362.4852713562878,299.6259406249629
elsayed_23_Fig5_32bar,teqp,regenerador,0.48,293.36396212770086,361.25512365349607,299.40406848091186
elsayed_23_Fig5_32bar,teqp,regenerador,0.49,287.5727656026416,360.0234446025833,299.1821429383055
elsayed_23_Fig5_32bar,teqp,regenerador,0.5,281.78156907758233,358.7902406864991,298.9601640729691
elsayed_23_Fig5_32bar,teqp,regenerador,0.51,275.99037255252307,357.5555179426819,298.7381319612808
elsayed_23_Fig5_32bar,teqp,regenerador,0.52,270.1991760274638,356.31928195384336,298.5160466778243
elsayed_23_Fig5_32bar,teqp,regenerador,0.53,264.40797950240454,355.08153784114745,298.29390829700435
elsayed_23_Fig5_32bar,teqp,regenerador,0.54,258.6167829773453,353.84229024153285,298.0717168910482
elsayed_23_Fig5_32bar,teqp,regenerador,0.55,252.82558645228596,352.6015433173503,297.8494725348452
elsayed_23_Fig5_32bar,teqp,regenerador,0.56,247.0343899272267,351.3593007261528,297.6271752991493
elsayed_23_Fig5_32bar,teqp,regenerador,0.57,241.2431934021675,350.1155656161626,297.40482525573793
elsayed_23_Fig5_32bar,teqp,regenerador,0.58,235.45199687710823,348.870340611326,297.1824224753666
elsayed_23_Fig5_32bar,teqp,regenerador,0.59,229.66080035204897,347.6236277969545,296.9599670281042
elsayed_23_Fig5_32bar,teqp,regenerador,0.6,223.8696038269897,346.37542870478495,296.73745898333226
elsayed_23_Fig5_32bar,teqp,regenerador,0.61,218.07840730193044,345.1257442953139,296.5148984097472
elsayed_23_Fig5_32bar,teqp,regenerador,0.62,212.28721077687118,343.87457494360245,296.2922853753596
elsayed_23_Fig5_32bar,teqp,regenerador,0.63,206.4960142518119,342.6219204180931,296.0696199474957
elsayed_23_Fig5_32bar,teqp,regenerador,0.64,200.70481772675265,341.36777986278656,295.8469021927983
elsayed_23_Fig5_32bar,teqp,regenerador,0.65,194.91362120169333,340.112151776491,295.62413217722434
elsayed_23_Fig5_32bar,teqp,regenerador,0.66,189.12242467663407,338.85503399113134,295.40130996605023
elsayed_23_Fig5_32bar,teqp,regenerador,0.67,183.3312281515748,337.5964236487968,295.1784356238673
elsayed_23_Fig5_32bar,teqp,regenerador,0.68,177.54003162651554,336.33631717742037,294.95550921458727
elsayed_23_Fig5_32bar,teqp,regenerador,0.69,171.74883510145634,335.07471026504226,294.73253080143934
elsayed_23_Fig5_32bar,teqp,regenerador,0.7,165.95763857639707,333.8115978325643,294.50950044697146
elsayed_23_Fig5_32bar,teqp,regenerador,0.71,160.1664420513378,332.546974004921,294.28641821305143
elsayed_23_Fig5_32bar,teqp,regenerador,0.72,154.37524552627855,331.2808320805778,294.06328416086734
elsayed_23_Fig5_32bar,teqp,regenerador,0.73,148.58404900121928,330.0131644992594,293.840098350927
elsayed_23_Fig5_32bar,teqp,regenerador,0.74,142.79285247616002,328.743962807815,293.6168608430598
elsayed_23_Fig5_32bar,teqp,regenerador,0.75,137.0016559511007,327.4732176241152,293.39357169641636
elsayed_23_Fig5_32bar,teqp,regenerador,0.76,131.21045942604144,326.2009186028798,293.17023096946974
elsayed_23_Fig5_32bar,teqp,regenerador,0.77,125.41926290098218,324.9270543808956,292.9468387200133
elsayed_23_Fig5_32bar,teqp,regenerador,0.78,119.62806637592291,323.65161255615567,292.723395005166
elsayed_23_Fig5_32bar,teqp,regenerador,0.79,113.83686985086365,322.37457962629367,292.4998998813667
elsayed_23_Fig5_32bar,teqp,regenerador,0.8,108.04567332580439,321.0959409471987,292.2763534043805
elsayed_23_Fig5_32bar,teqp,regenerador,0.81,102.25447680074512,319.81568068179234,292.05275562929415
elsayed_23_Fig5_32bar,teqp,regenerador,0.82,96.46328027568592,318.5337817468815,291.829106610519
elsayed_23_Fig5_32bar,teqp,regenerador,0.83,90.67208375062665,317.25022575748335,291.60540640179
elsayed_23_Fig5_32bar,teqp,regenerador,0.84,84.88088722556739,315.964992965161,291.3816550561682
elsayed_23_Fig5_32bar,teqp,regenerador,0.85,79.08969070050813,314.67806220012756,291.15785262603754
elsayed_23_Fig5_32bar,teqp,regenerador,0.86,73.29849417544881,313.38941080038364,290.9339991631075
elsayed_23_Fig5_32bar,teqp,regenerador,0.87,67.50729765038955,312.09901454427194,290.71009471841154
elsayed_23_Fig5_32bar,teqp,regenerador,0.88,61.71610112533028,310.8068475763122,290.4861393423056
elsayed_23_Fig5_32bar,teqp,regenerador,0.89,55.92490460027102,309.5128823294392,290.26213308651364
elsayed_23_Fig5_32bar,teqp,regenerador,0.9,50.13370807521176,308.21708944295375,290.03807599597707
elsayed_23_Fig5_32bar,teqp,regenerador,0.91,44.342511550152494,306.91943767598417,289.81396812121085
elsayed_23_Fig5_32bar,teqp,regenerador,0.92,38.55131502509323,305.61989381623204,289.58980951020055
elsayed_23_Fig5_32bar,teqp,regenerador,0.93,32.76011850003397,304.3184225837774,289.3656002096085
elsayed_23_Fig5_32bar,teqp,regenerador,0.94,26.968921974974705,303.014986529721,289.14134026577415
elsayed_23_Fig5_32bar,teqp,regenerador,0.95,21.177725449915442,301.70954592941786,288.9170297243665
elsayed_23_Fig5_32bar,teqp,regenerador,0.96,15.38652892485618,300.4020586700769,288.69266863038496
elsayed_23_Fig5_32bar,teqp,regenerador,0.97,9.595332399796916,299.0924801324853,288.4682570281583
elsayed_23_Fig5_32bar,teqp,regenerador,0.98,3.8041358747376535,297.7807630666248,288.24379496134543
elsayed_23_Fig5_32bar,teqp,regenerador,0.99,-1.9870606503216095,296.4668574609487,288.0192824729357
elsayed_23_Fig5_32bar,teqp,regenerador,1.0,-7.7782571753808725,295.1507104101847,287.79471960525086
elsayed_23_Fig5_32bar,teqp,hrvg,0.0,305.69130799156954,423.0,309.99213132567525
elsayed_23_Fig5_32bar,teqp,condensador,0.0,1406.4332648445165,346.05619346591334,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.025,340.52939625357857,423.0,317.1734399930256
elsayed_23_Fig5_32bar,teqp,condensador,0.025,1376.1510046195688,343.372594686448,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.05,375.3674845155876,423.0,324.2876137070729
elsayed_23_Fig5_32bar,teqp,condensador,0.05,1345.868744394621,340.5843526671463,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.075,410.20557277759656,423.0,331.3293354419492
elsayed_23_Fig5_32bar,teqp,condensador,0.075,1315.5864841696732,337.7046010587359,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.1,445.0436610396056,423.0,338.29228726264483
elsayed_23_Fig5_32bar,teqp,condensador,0.1,1285.3042239447254,334.7520431638511,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.125,479.8817493016146,423.0,345.16904432305176
elsayed_23_Fig5_32bar,teqp,condensador,0.125,1255.021963719778,331.75092974016565,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.15,514.7198375636236,423.0,351.9509313173303
elsayed_23_Fig5_32bar,teqp,condensador,0.15,1224.73970349483,328.7303100092942,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.175,549.5579258256327,423.0,353.43195992065523
elsayed_23_Fig5_32bar,teqp,condensador,0.175,1194.4574432698823,325.7225110688462,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.2,584.3960140876417,423.0,353.9429541103206
elsayed_23_Fig5_32bar,teqp,condensador,0.2,1164.1751830449346,322.7610124895781,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.225,619.2341023496506,423.0,354.49896509732844
elsayed_23_Fig5_32bar,teqp,condensador,0.225,1133.8929228199868,319.87807531702737,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.25,654.0721906116596,423.0,355.1055851210509
elsayed_23_Fig5_32bar,teqp,condensador,0.25,1103.610662595039,317.10256114367013,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.275,688.9102788736686,423.0,355.7692066506368
elsayed_23_Fig5_32bar,teqp,condensador,0.275,1073.3284023700912,314.4583059203089,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.3,723.7483671356777,423.0,356.49711833936533
elsayed_23_Fig5_32bar,teqp,condensador,0.3,1043.0461421451437,311.9632210688589,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.325,758.5864553976867,423.0,357.29759276570024
elsayed_23_Fig5_32bar,teqp,condensador,0.325,1012.7638819201958,309.6291084367673,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.35,793.4245436596957,423.0,358.1799510997898
elsayed_23_Fig5_32bar,teqp,condensador,0.35,982.4816216952481,307.4620334803754,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.375,828.2626319217047,423.0,359.15458290024554
elsayed_23_Fig5_32bar,teqp,condensador,0.375,952.1993614703003,305.4630583209786,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.4,863.1007201837137,423.0,360.2328905534652
elsayed_23_Fig5_32bar,teqp,condensador,0.4,921.9171012453526,303.6291508529657,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.425,897.9388084457228,423.0,361.4271190242591
elsayed_23_Fig5_32bar,teqp,condensador,0.425,891.6348410204048,301.95413047066035,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.45,932.7768967077318,423.0,362.75002633694635
elsayed_23_Fig5_32bar,teqp,condensador,0.45,861.352580795457,300.4295590672431,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.475,967.6149849697408,423.0,364.2143512010714
elsayed_23_Fig5_32bar,teqp,condensador,0.475,831.0703205705094,299.04552991741934,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.5,1002.4530732317498,423.0,365.832054405268
elsayed_23_Fig5_32bar,teqp,condensador,0.5,800.7880603455616,297.79132942626273,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.525,1037.2911614937589,423.0,367.6133361234016
elsayed_23_Fig5_32bar,teqp,condensador,0.525,770.5058001206138,296.6559648277018,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.55,1072.129249755768,423.0,369.56548891214527
elsayed_23_Fig5_32bar,teqp,condensador,0.55,740.223539895666,295.62856755559756,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.575,1106.9673380177767,423.0,371.6917080904843
elsayed_23_Fig5_32bar,teqp,condensador,0.575,709.9412796707184,294.69868269266817,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.6,1141.8054262797857,423.0,373.9900305528347
elsayed_23_Fig5_32bar,teqp,condensador,0.6,679.6590194457706,293.85646582997487,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.625,1176.643514541795,423.0,376.4526101662399
elsayed_23_Fig5_32bar,teqp,condensador,0.625,649.3767592208228,293.09279369761873,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.65,1211.481602803804,423.0,379.06551031487345
elsayed_23_Fig5_32bar,teqp,condensador,0.65,619.094498995875,292.3993246248026,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.675,1246.319691065813,423.0,381.80912269530177
elsayed_23_Fig5_32bar,teqp,condensador,0.675,588.8122387709273,291.7685070331312,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.7,1281.1577793278218,423.0,384.6592046013093
elsayed_23_Fig5_32bar,teqp,condensador,0.7,558.5299785459796,291.19355843249116,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.725,1315.9958675898308,423.0,387.58840011693775
elsayed_23_Fig5_32bar,teqp,condensador,0.725,528.2477183210318,290.66842358864943,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.75,1350.8339558518398,423.0,390.568014161364
elsayed_23_Fig5_32bar,teqp,condensador,0.75,497.96545809608415,290.18772160466096,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.775,1385.672044113849,423.0,393.5697707576984
elsayed_23_Fig5_32bar,teqp,condensador,0.775,467.6831978711364,289.74668740622116,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.8,1420.5101323758581,423.0,396.5673212694501
elsayed_23_Fig5_32bar,teqp,condensador,0.8,437.4009376461886,289.3411080562841,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.825,1455.348220637867,423.0,399.53734168806085
elsayed_23_Fig5_32bar,teqp,condensador,0.825,407.11867742124093,288.9672677685059,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.85,1490.186308899876,423.0,402.4601785103762
elsayed_23_Fig5_32bar,teqp,condensador,0.85,376.83641719629304,288.6218873895665,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.875,1525.024397161885,423.0,405.3200611746414
elsayed_23_Fig5_32bar,teqp,condensador,0.875,346.55415697134526,288.3020758737676,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.9,1559.862485423894,423.0,408.1049872945312
elsayed_23_Fig5_32bar,teqp,condensador,0.9,316.2718967463975,288.00528246625544,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.925,1594.700573685903,423.0,410.8063775807637
elsayed_23_Fig5_32bar,teqp,condensador,0.925,285.9896365214497,287.7292543402723,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.95,1629.538661947912,423.0,413.4186116562387
elsayed_23_Fig5_32bar,teqp,condensador,0.95,255.70737629650216,287.4719993334815,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,0.975,1664.376750209921,423.0,415.93852303920767
elsayed_23_Fig5_32bar,teqp,condensador,0.975,225.42511607155438,287.2317541557411,283.0
elsayed_23_Fig5_32bar,teqp,hrvg,1.0,1699.21483847193,423.0,418.36490503744443
elsayed_23_Fig5_32bar,teqp,condensador,1.0,195.1428558466066,287.0069549654422,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.0,394.75927165243695,369.13019768644546,343.00988415901605
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.01,391.04145104058637,368.38815602530144,342.4626831538549
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.02,387.3236304287357,367.6453342593177,341.9150835139427
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.03,383.60580981688514,366.9017385890297,341.3670877062874
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.04,379.88798920503456,366.1573751404684,340.8186981742214
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.05,376.170168593184,365.4122499657174,340.26991733755796
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.06,372.45234798133333,364.66636904344807,339.7207475927345
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.07,368.73452736948275,363.9197382794366,339.17119131298483
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.08,365.01670675763216,363.17236350704724,338.6212508498289
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.09,361.2988861457816,362.4242504877028,338.0709285283379
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.1,357.58106553393094,361.6754049128569,337.52022665451034
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.11,353.86324492208036,360.9258323983599,336.96914751005
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.12,350.14542431022977,360.1755384951964,336.4176933544708
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.13,346.42760369837913,359.42452868082205,335.8658664249501
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.14,342.70978308652855,358.6728083635991,335.31366893646515
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.15,338.99196247467796,357.9203828824125,334.76110308192335
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.16,335.2741418628274,357.1672575070035,334.20817103228876
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.17,331.55632125097674,356.413437438282,333.6548749367051
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.18,327.83850063912615,355.65892780861617,333.1012169226202
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.19,324.12068002727557,354.9037336821044,332.54719909590216
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.2,320.4028594154249,354.147860054822,331.99282354095646
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.21,316.68503880357434,353.39131185504345,331.62368082446517
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.22,312.96721819172376,352.6340939434724,330.88300747736724
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.23,309.2493975798732,351.87621111316884,330.3275710309472
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.24,305.53157696802253,351.11766809038727,329.77178498173663
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.25,301.81375635617195,350.3584695338898,329.2156513078837
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.26,298.09593574432137,349.59862003551586,328.65917196763684
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.27,294.3781151324707,348.8381241201664,328.1023488979853
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.28,290.66029452062014,348.07698624585817,327.54518401539434
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.29,286.94247390876956,347.31521080375757,326.98767921576325
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.3,283.224653296919,346.5528021181825,326.42983637450897
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.31,279.50683268506833,345.7897644465808,325.87165734664893
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.32,275.78901207321775,345.02610197947837,325.31314396687765
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.33,272.07119146136716,344.26181884039363,324.75429804964045
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.34,268.3533708495165,343.49691908572686,324.19512138920334
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.35,264.63555023766594,342.7314067046035,323.635615759721
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.36,260.91772962581535,341.9652856186882,323.0757829152961
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.37,257.19990901396477,341.1985596841999,322.5156245900401
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.38,253.48208840211416,340.43123268389303,321.9551424981177
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.39,249.76426779026355,339.6633083381264,321.39433833378445
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.4,246.04644717841293,338.8947902962789,320.83321377347903
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.41,242.32862656656235,338.1256821393807,320.27177046774335
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.42,238.61080595471176,337.3559873793324,319.71001005483487
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.43,234.89298534286115,336.585709458491,319.14793414917034
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.44,231.17516473101054,335.8148517492113,318.5855443463601
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.45,227.45734411915996,335.04341755335753,318.02284222239103
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.46,223.73952350730934,334.27141010176064,317.4598293336404
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.47,220.02170289545876,333.49883255364097,316.8965072168989
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.48,216.30388228360815,332.7256879959361,316.33287738938526
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.49,212.58606167175756,331.951979446481,315.76894134876056
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.5,208.86824105990695,331.17770986824894,315.20470057313486
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.51,205.15042044805634,330.4028821129204,314.64015652107213
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.52,201.43259983620575,329.62749895713154,314.0753106315867
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.53,197.71477922435514,328.8515631155359,313.5101643241394
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.54,193.99695861250453,328.07507722573314,312.9447189986228
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.55,190.27913800065394,327.2980438472759,312.3789760353487
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.56,186.56131738880333,326.52046496061007,311.8129367950275
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.57,182.84349677695278,325.7423439659503,311.246602618343
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.58,179.12567616510216,324.96368268209346,310.679974827763
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.59,175.40785555325155,324.1844833451573,310.1130547231903
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.6,171.69003494140097,323.4047481072522,309.54584308808074
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.61,167.97221432955035,322.62447903507217,308.97834218403017
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.62,164.25439371769974,321.8436781084099,308.4105527532774
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.63,160.53657310584916,321.06234721858215,307.84247601812785
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.64,156.81875249399855,320.28048816677364,307.27411318088036
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.65,153.10093188214793,319.498102665272,306.7054654237451
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.66,149.38311127029735,318.71519232367075,306.13653390875885
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.67,145.66529065844674,317.9317586670937,305.56731977768976
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.68,141.94747004659612,317.1478031168267,304.9978241519326
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.69,138.22964943474557,316.3633269957859,304.42804813239866
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.7,134.51182882289498,315.57833152495425,303.85799279939505
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.71,130.79400821104434,314.7928178210335,303.2876592124936
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.72,127.07618759919376,314.0067868939903,302.71704841039013
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.73,123.35836698734317,313.2202396444777,302.1461614107547
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.74,119.64054637549253,312.43317686113164,301.57499921006377
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.75,115.92272576364195,311.6455992177339,301.00356278609684
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.76,112.20490515179137,310.8575072700021,300.43185308706376
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.77,108.48708453994072,310.0689014523328,299.85987104871276
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.78,104.76926392809014,309.27978207546295,299.287617580819
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.79,101.05144331623956,308.4901493239517,298.7150935710677
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.8,97.33362270438892,307.70000324573834,298.14229988515535
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.81,93.61580209253833,306.90934376175164,297.5692373662252
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.82,89.89798148068775,306.1181706486641,296.9959068346233
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.83,86.18016086883716,305.3264835414265,296.4223090876427
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.84,82.46234025698658,304.5342819276192,295.8484448992499
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.85,78.74451964513594,303.741565142936,295.27431501980146
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.86,75.02669903328535,302.9483323664545,294.69992017574367
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.87,71.30887842143477,302.1545826156837,294.1252610692988
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.88,67.59105780958413,301.36031474138787,293.5503383781365
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.89,63.873237197733545,300.5655274221662,292.97515275502667
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.9,60.15541658588296,299.7702191587818,292.39970482748197
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.91,56.43759597403232,298.974388268228,291.8239951973747
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.92,52.719775362181736,298.17803287752196,291.2480244405456
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.93,49.00195475033115,297.3811509172079,290.67179310595685
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.94,45.28413413848057,296.58374011456067,290.0953017170003
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.95,41.56631352662998,295.78579798647417,289.5185507677494
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.96,37.84849291477934,294.987321835859,288.9415407263376
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.97,34.13067230292876,294.1883087289014,288.3642720315151
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.98,30.412851691078174,293.38875551130104,287.78674509347496
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,0.99,26.695031079227533,292.5886592796623,287.2089602930423
elsayed_26_Fig7_KCS11_0p66,teqp,regenerador,1.0,22.97721046737695,291.7880153810322,286.6309179811141
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.0,344.17975206080854,373.0,343.00988415901605
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.0,439.8336966898567,297.88923064315674,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.025,354.7089419985528,373.0,345.1246444570013
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.025,430.55885701757285,297.4987049252228,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.05,365.23813193629707,373.0,347.2332431385372
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.05,421.28401734528904,297.1154472652796,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.075,375.7673218740413,373.0,349.33552767441495
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.075,412.0091776730052,296.73936105509955,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.1,386.29651181178554,373.0,351.43133832497995
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.1,402.7343380007213,296.3703479235295,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.125,396.8257017495298,373.0,353.32857942425244
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.125,393.4594983284375,296.0083079611915,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.15,407.35489168727406,373.0,353.6363932289182
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.15,384.18465865615366,295.65313993512603,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.175,417.8840816250183,373.0,353.9511464432179
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.175,374.90981898386985,295.3047409366746,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.2,428.4132715627626,373.0,354.2729932545798
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.2,365.634979311586,294.9630093268389,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.225,438.94246150050685,373.0,354.6020876044485
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.225,356.36013963930213,294.62783940345884,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.25,449.47165143825106,373.0,354.93858376998634
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.25,347.08529996701833,294.29912718119357,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.275,460.0008413759953,373.0,355.2826362876134
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.275,337.81046029473447,293.9767676617349,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.3,470.5300313137396,373.0,355.6343981590453
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.3,328.53562062245066,293.6606552673664,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.325,481.05922125148385,373.0,355.9940229402987
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.325,319.2607809501668,293.3506848230789,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.35,491.58841118922805,373.0,356.3616621798826
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.35,309.98594127788294,293.04675079363824,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.375,502.1176011269723,373.0,356.73746595101454
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.375,300.7111016055991,292.7487484898714,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.4,512.6467910647166,373.0,357.1215822916991
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.4,291.4362619333153,292.4565715063113,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.425,523.1759810024608,373.0,357.5141566470906
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.425,282.1614222610315,292.170116673945,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.45,533.7051709402051,373.0,357.91533192136467
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.45,272.8865825887476,291.8892791857012,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.475,544.2343608779494,373.0,358.32524685894776
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.475,263.61174291646375,291.6139553806123,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.5,554.7635508156936,373.0,358.744036547913
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.5,254.33690324417992,291.3440423572362,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.525,565.2927407534379,373.0,359.1718317645452
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.525,245.06206357189606,291.07943796386326,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.55,575.8219306911822,373.0,359.60875709042506
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.55,235.78722389961223,290.82004061769595,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.575,586.3511206289263,373.0,360.05493268309993
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.575,226.51238422732843,290.56575008365155,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.6,596.8803105666706,373.0,360.51047194299065
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.6,217.23754455504456,290.316466509646,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.625,607.4095005044148,373.0,360.97548069633666
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.625,207.96270488276073,290.07209108905823,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.65,617.9386904421592,373.0,361.45005760623553
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.65,198.68786521047687,289.8325282588505,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.675,628.4678803799034,373.0,361.9342931680923
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.675,189.41302553819304,289.5976790044209,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.7,638.9970703176476,373.0,362.4282687088088
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.7,180.13818586590924,289.36744940159946,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.725,649.5262602553919,373.0,362.932056008592
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.725,170.86334619362538,289.1417452945378,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.75,660.0554501931362,373.0,363.4457166046703
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.75,161.58850652134151,288.9204744866428,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.775,670.5846401308804,373.0,363.9693009087493
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.775,152.31366684905765,288.70354471240523,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.8,681.1138300686247,373.0,364.50284781341446
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.8,143.03882717677385,288.490866346255,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.825,691.6430200063689,373.0,365.0463840097934
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.825,133.76398750449005,288.2823504836106,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.85,702.1722099441131,373.0,365.5999230927281
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.85,124.48914783220619,288.07790956746777,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.875,712.7013998818575,373.0,366.16346530379644
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.875,115.21430815992233,287.8774576283262,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.9,723.2305898196016,373.0,366.73699599358315
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.9,105.93946848763846,287.68090993596445,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.925,733.759779757346,373.0,367.32048681627066
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.925,96.66462881535466,287.4881832123564,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.95,744.2889696950901,373.0,367.9138934040464
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.95,87.38978914307086,287.2991955856091,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,0.975,754.8181596328344,373.0,368.5171557285454
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,0.975,78.114949470787,287.11386660813827,283.0
elsayed_26_Fig7_KCS11_0p66,teqp,hrvg,1.0,765.3473495705787,373.0,369.1301976864514
elsayed_26_Fig7_KCS11_0p66,teqp,condensador,1.0,68.84010979850314,286.2571994270404,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.0,339.47230605277736,369.1164392742398,342.95932941740494
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.01,335.8876922677832,368.37305914662335,342.4093136947131
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.02,332.30307848278903,367.6290516476033,341.85897587356175
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.03,328.7184646977949,366.8844197984247,341.3083174986459
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.04,325.1338509128007,366.13916656166094,340.7573400961579
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.05,321.5492371278066,365.3932948409276,340.20604517375716
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.06,317.9646233428124,364.64680748057015,339.6544342205395
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.07,314.38000955781825,363.89970725974035,339.1025087069971
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.08,310.79539577282407,363.1519968987765,338.5502700849761
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.09,307.21078198782993,362.40367905814065,337.9977197898793
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.1,303.62616820283574,361.6547563456661,337.4448592316279
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.11,300.0415544178416,360.90523130457797,336.89168980931817
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.12,296.4569406328474,360.1551069162146,336.3382128989921
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.13,292.8723268478533,359.40438460005475,335.7844298586313
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.14,289.2877130628591,358.653067285107,335.2303420272458
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.15,285.70309927786496,357.90115726033036,334.6759507247978
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.16,282.1184854928708,357.1486566998359,334.12125725212064
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.17,278.53387170787664,356.3955677680292,333.5662628908293
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.18,274.94925792288245,355.6418925642634,333.0109689032306
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.19,271.3646441378883,354.8876331221519,332.4553765322215
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.2,267.78003035289413,354.13279140912454,331.8994870011826
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.21,264.1954165679,353.3773693244017,331.3433015138677
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.22,260.6108027829058,352.6213687007465,330.7868212542844
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.23,257.0261889979117,351.8647913011114,330.23004738656846
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.24,253.4415752129175,351.1076388190466,329.6729810548509
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.25,249.85696142792335,350.34991287754025,329.11562339427144
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.26,246.2723476429292,349.5916150280855,328.5579755150297
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.27,242.68773385793503,348.8327467496908,328.0000384823699
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.28,239.10312007294087,348.073309447852,327.44181335716235
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.29,235.5185062879467,347.31330445348027,326.8833011829843
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.3,231.93389250295257,346.5527330217817,326.32450298015056
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.31,228.34927871795838,345.7915963310902,325.7654197484126
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.32,224.76466493296422,345.0298954816426,325.2060524661799
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.33,221.18005114797006,344.26763149431525,324.6464020903203
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.34,217.5954373629759,343.5048053092951,324.0864695559398
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.35,214.01082357798174,342.7414177847016,323.52625527616664
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.36,210.4262097929876,341.9774696951484,322.9657611419114
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.37,206.84159600799345,341.21296173024734,322.40498752162705
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.38,203.25698222299926,340.4478944930475,321.8439352610578
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.39,199.6723684380051,339.6822684984167,321.28260518297026
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.4,196.08775465301093,338.9160841713437,320.72099808688216
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.41,192.5031408680168,338.1493418484688,320.1591147487754
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.42,188.91852708302264,337.38204176314673,319.59695592079686
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.43,185.33391329802848,336.6141840645382,319.03452233095015
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.44,181.74929951303432,335.8457687995003,318.47181468276943
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.45,178.16468572804015,335.0767959158329,317.90883365498723
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.46,174.580071943046,334.30726526014007,317.3455799011818
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.47,170.99545815805183,333.53717657536106,316.7820540494128
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.48,167.41084437305767,332.766529498463,316.21825670181556
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.49,163.8262305880635,331.9953235580643,315.654188437373
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.5,160.24161680306935,331.2235581719549,315.0898497996299
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.51,156.6570030180752,330.45123264452536,314.52524131448916
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.52,153.07238923308103,329.67834616409,313.9603634759039
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.53,149.48777544808686,328.9048978001901,313.3952167506003
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.54,145.9031616630927,328.1308865016045,312.82980157687
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.55,142.31854787809854,327.3563110879145,312.2641183640905
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.56,138.73393409310438,326.58117025790807,311.69816749222383
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.57,135.14932030811025,325.80546257454836,311.1319493113
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.58,131.5647065231161,325.02918646762305,310.56546414088075
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.59,127.98009273812193,324.25234022905744,309.9987122695032
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.6,124.39547895312776,323.47492200931305,309.43169395410615
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.61,120.8108651681336,322.6969298136486,308.8644094194326
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.62,117.22625138313944,321.9183614982315,308.296858857415
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.63,113.64163759814525,321.1392147661103,307.7290424265382
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.64,110.05702381315109,320.35948716303545,307.16096025117696
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.65,106.47241002815693,319.5791760731155,306.5926124208327
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.66,102.88779624316277,318.7982787143122,306.023998989243
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.67,99.3031824581686,318.0167921337654,305.4551199744667
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.68,95.71856867317445,317.234713202946,304.88597535848675
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.69,92.13395488818031,316.4520386126189,304.3165650803293
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.7,88.54934110318615,315.6687648676156,303.74688904879457
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.71,84.96472731819199,314.8848882814185,303.176947127529
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.72,81.38011353319786,314.10040497052836,302.606739141354
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.73,77.79549974820367,313.31531084863343,302.03626487391256
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.74,74.21088596320953,312.52960162054023,301.46552406674647
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.75,70.62627217821534,311.7432727758947,300.8945164183355
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.76,67.04165839322116,310.9563195826464,300.3232415831113
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.77,63.45704460822702,310.16873708452755,299.7516991704347
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.78,59.87243082323283,309.3805200770686,299.1798887435392
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.79,56.2878170382387,308.5916631278031,298.6078098184375
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.8,52.70320325324451,307.80216054639897,298.0354618627945
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.81,49.11858946825038,307.01200638582185,297.4628442947612
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.82,45.533975683256244,306.22119443276694,296.88995648176723
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.83,41.949361898262055,305.4297181992226,296.3167977392753
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.84,38.36474811326792,304.63757091370803,295.74336732949746
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.85,34.78013432827373,303.844745512191,295.16966446005927
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.86,31.1955205432796,303.05123462866385,294.5956882826276
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.87,27.61090675828541,302.25703058536675,294.0214378914918
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.88,24.026292973291277,301.46212538264444,293.4469123220915
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.89,20.441679188297087,300.6665106884204,292.8721105495003
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.9,16.857065403302954,299.8701778273978,292.2970314868597
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.91,13.272451618308764,299.0731177706033,291.72167398761115
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.92,9.687837833314632,298.2753211178867,291.1460368284073
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.93,6.103224048320442,297.47677809817014,290.57011873188327
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.94,2.518610263326309,296.6774785439656,289.99391834636236
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.95,-1.0660035216678239,295.8774118848464,289.4174342498149
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.96,-4.650617306662014,295.07656713254187,288.84066494811344
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.97,-8.235231091656146,294.2749328668688,288.2636088727342
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.98,-11.819844876650336,293.47249722114645,287.6862643787361
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,0.99,-15.404458661644469,292.6692478670773,287.1086297426735
elsayed_25_Fig7_KCS11_0p55,teqp,regenerador,1.0,-18.98907244663866,291.86517199908246,286.53070316044176
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.0,270.0315837078123,373.0,342.95932941740494
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.0,396.56779265171014,304.45948725004786,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.025,281.16794383150307,373.0,344.56215078822703
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.025,386.6625960252629,303.89410837500697,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.05,292.3043039551939,373.0,345.0362918407647
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.05,376.75739939881566,303.335345513091,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.075,303.4406640788847,373.0,345.51871320941257
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.075,366.85220277236846,302.7832351003567,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.1,314.57702420257556,373.0,346.00947999325547
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.1,356.94700614592125,302.2378060591255,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.125,325.71338432626635,373.0,346.50865176713165
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.125,347.041809519474,301.69908137364524,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.15,336.8497444499572,373.0,347.0162823698239
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.15,337.1366128930268,301.1670759647046,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.175,347.986104573648,373.0,347.5324195172741
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.175,327.2314162665796,300.64179968207065,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.2,359.12246469733884,373.0,348.0571042091848
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.2,317.3262196401323,300.12325605423564,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.225,370.25882482102963,373.0,348.590371320214
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.225,307.4210230136851,299.61144314946466,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.25,381.3951849447204,373.0,349.1322472774447
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.25,297.5158263872379,299.10635382252116,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.275,392.5315450684113,373.0,349.68275084469946
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.275,287.61062976079063,298.60797599380606,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.3,403.6679051921021,373.0,350.2418941287695
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.3,277.7054331343434,298.1162928725313,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.325,414.8042653157929,373.0,350.8096788505117
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.325,267.8002365078962,297.63128379336086,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.35,425.9406254394837,373.0,351.3860986934876
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.35,257.89503988144895,297.1529230281772,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.375,437.07698556317456,373.0,351.9711373225
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.375,247.98984325500174,296.6811820606913,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.4,448.2133456868654,373.0,352.5647692237149
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.4,238.08464662855448,296.21602833641975,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.425,459.3497058105562,373.0,353.16695817979445
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.425,228.17945000210727,295.75742603675894,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.45,470.486065934247,373.0,353.7776573434121
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.45,218.27425337566004,295.3053362089189,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.475,481.6224260579378,373.0,354.39680891905977
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.475,208.36905674921283,294.8597172548605,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.5,492.75878618162864,373.0,355.02434361706884
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.5,198.4638601227656,294.42052455746835,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.525,503.8951463053195,373.0,355.66018035509586
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.525,188.55866349631836,293.9877113076781,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.55,515.0315064290103,373.0,356.30422592474315
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.55,178.65346686987112,293.5612280944602,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.575,526.1678665527011,373.0,356.9563747117894
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.575,168.74827024342395,293.1410237899095,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.6,537.3042266763919,373.0,357.61650817539004
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.6,158.8430736169767,292.727045038811,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.625,548.4405868000827,373.0,358.2844950987814
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.625,148.93787699052945,292.3192367637582,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.65,559.5769469237736,373.0,358.96019079019817
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.65,139.03268036408224,291.9175427923929,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.675,570.7133070474644,373.0,359.64343751510097
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.675,129.12748373763498,291.5219030726921,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.7,581.8496671711551,373.0,360.3340633442148
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.7,119.22228711118782,291.13226016111344,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.725,592.986027294846,373.0,361.03188365814293
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.725,109.31709048474056,290.74855216422543,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.75,604.1223874185368,373.0,361.7366995423978
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.75,99.41189385829335,290.3707172696549,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.775,615.2587475422276,373.0,362.44829931325006
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.775,89.50669723184609,289.99869235529195,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.8,626.3951076659184,373.0,363.1664563848537
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.8,79.60150060539883,289.63241400336074,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.825,637.5314677896092,373.0,363.8909321706709
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.825,69.69630397895168,289.2718169221791,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.85,648.6678279133,373.0,364.6214744748842
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.85,59.79110735250441,288.91683616582026,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.875,659.8041880369909,373.0,365.35781828993197
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.875,49.885910726057205,288.5674054081394,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.9,670.9405481606817,373.0,366.0996861573796
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.9,39.98071409960994,288.2234581780217,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.925,682.0769082843726,373.0,366.8467885995717
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.925,30.075517473162733,287.88492745170134,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.95,693.2132684080634,373.0,367.59882462453805
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.95,20.170320846715526,287.55174582028695,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,0.975,704.3496285317542,373.0,368.3554823042008
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,0.975,10.26512422026832,287.2238455693337,283.0
elsayed_25_Fig7_KCS11_0p55,teqp,hrvg,1.0,715.485988655445,373.0,369.1164394245528
elsayed_25_Fig7_KCS11_0p55,teqp,condensador,1.0,0.3599275938210553,286.3393356738378,283.0
