T_fuente,P_alta,P_baja,x_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,T_bub,T_dew,estado_filtro,q2,q4,T2,T_sat_L,T9_amb,margen_O1,margen_O2,margen_S5,margen_O5,criterio_ligante,margen_ligante,al_filo_O1,convergio,clasificacion,eta,mensaje
380.0,2800.0,1010.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.3347227701135685,0.9662101377611672,372.3218708981869,312.58505752224363,313.7391052932799,0.0662101377611672,-1.1540477710362893,7.678129101813113,0.3337227701135685,O2,-1.1540477710362893,False,True,CORREGIBLE,0.0814512962424788,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.7391052932799, esperado=<= 312.585 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,830.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.2769553054675318,0.956350769101842,374.2506654073219,305.77666471317,307.18554934803035,0.0563507691018421,-1.4088846348603283,5.74933459267811,0.2759553054675318,O2,-1.4088846348603283,False,True,CORREGIBLE,0.0968534414880279,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.18554934803035, esperado=<= 305.777 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,2800.0,730.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.334803741258097,0.9590461261526674,372.3294285843001,301.5075142610947,305.4723639632279,0.0590461261526673,-3.964849702133222,7.670571415699896,0.333803741258097,O2,-3.964849702133222,False,True,CORREGIBLE,0.0996517731645101,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.4723639632279, esperado=<= 301.508 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,2800.0,1290.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.3347708170805757,0.972109467178042,372.32635522353496,321.5889322204312,321.9489877665883,0.072109467178042,-0.3600555461571275,7.673644776465039,0.3337708170805757,O2,-0.3600555461571275,False,True,CORREGIBLE,0.0639688303270411,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.9489877665883, esperado=<= 321.589 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,1150.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.2769549919825716,0.964541551153871,374.2506419312389,317.28699026962204,317.7017891665782,0.0645415511538709,-0.4147988969561424,5.749358068761069,0.2759549919825716,O2,-0.4147988969561424,False,True,CORREGIBLE,0.0772497004050737,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.7017891665782, esperado=<= 317.287 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,1470.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.277033704717911,0.9708362270377352,374.25653740468016,326.6500927539884,322.15508274951543,0.0708362270377351,4.495010004472931,5.743462595319841,0.276033704717911,O1,0.0708362270377351,False,True,KALINA,0.0591805835288585,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,935.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.2110509906172038,0.9524099605045528,376.0576725597835,309.8666446026718,310.5829241459947,0.0524099605045527,-0.7162795433229121,3.942327440216502,0.2100509906172038,O2,-0.7162795433229121,False,True,CORREGIBLE,0.0881060760848307,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.5829241459947, esperado=<= 309.867 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3600.0,1295.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.2111022796416127,0.9620821497334536,376.0606952738923,321.736182249446,318.26665325537925,0.0620821497334536,3.4695289940667067,3.939304726107707,0.2101022796416127,O1,0.0620821497334536,False,True,KALINA,0.0676582996955386,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,1655.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.2111499915263795,0.9690828856928744,376.0635076730184,331.40837480943134,318.5271251742274,0.0690828856928744,12.881249635203917,3.936492326981579,0.2101499915263795,O1,0.0690828856928744,False,True,KALINA,0.0513819494424451,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1040.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.1322363875952092,0.946958958118826,377.69436591529,313.63097657165366,313.6520625420811,0.046958958118826,-0.0210859704274639,2.30563408471005,0.1312363875952092,O2,-0.0210859704274639,True,True,CORREGIBLE,0.0663509818243436,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.6520625420811, esperado=<= 313.631 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4500.0,1620.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-11213.6 fuera de dominio a P=1.62e+06 Pa, x=0.7117"
380.0,4500.0,1170.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-9663.8 fuera de dominio a P=1.17e+06 Pa, x=0.7117"
380.0,4500.0,2070.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-11218.7 fuera de dominio a P=2.07e+06 Pa, x=0.7117"
380.0,4000.0,1840.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.1322748496494104,0.9665995878860484,377.69610616589296,335.80255931962864,314.2221469519153,0.0665995878860484,21.580412367713336,2.3038938341070434,0.1312748496494103,O1,0.0665995878860484,False,True,KALINA,0.0365838197867394,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,2800.0,730.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.4413889481671608,0.9594205831936568,371.231530159865,298.14776374991334,305.71593190595854,0.0594205831936567,-7.568168156045203,8.768469840135026,0.4403889481671608,O2,-7.568168156045203,False,True,CORREGIBLE,0.0802775647889994,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.71593190595854, esperado=<= 298.148 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1440.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.1322616454195459,0.9585117534269032,377.69550870324514,325.8387335973935,314.0720256278291,0.058511753426903,11.766707969564436,2.304491296754861,0.1312616454195459,O1,0.058511753426903,False,True,KALINA,0.0492741163348953,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,2800.0,1010.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.4300094346841682,0.9671910900127092,370.0760541930695,309.06336371906934,310.4355084636275,0.0671910900127092,-1.3721447445581705,9.923945806930533,0.4290094346841682,O2,-1.3721447445581705,False,True,CORREGIBLE,0.0845657637851049,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.4355084636275, esperado=<= 309.063 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,1150.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.3783837473280209,0.9650611493919086,372.17276651861687,313.69223714197034,314.5510497682647,0.0650611493919085,-0.858812626294366,7.827233481383132,0.3773837473280209,O2,-0.858812626294366,False,True,CORREGIBLE,0.0837402189399979,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.5510497682647, esperado=<= 313.692 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,830.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.3784819044653932,0.9561547392145644,372.18050980060553,302.3561132887016,305.0535540502762,0.0561547392145642,-2.697440761574626,7.819490199394465,0.3774819044653932,O2,-2.697440761574626,False,True,CORREGIBLE,0.1027538064579405,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.0535540502762, esperado=<= 302.356 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,2800.0,1290.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.4299941582338853,0.9730227741591614,370.0745411993698,317.9248767563488,318.74152436532137,0.0730227741591613,-0.8166476089725734,9.925458800630167,0.4289941582338853,O2,-0.8166476089725734,False,True,CORREGIBLE,0.0677259566398374,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.74152436532137, esperado=<= 317.925 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,3200.0,1470.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.3784429728321489,0.9715010367776606,372.1774382215189,322.90131224184825,323.1709229446438,0.0715010367776606,-0.2696107027955463,7.822561778481088,0.3774429728321489,O2,-0.2696107027955463,False,True,CORREGIBLE,0.0657052794569762,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.1709229446438, esperado=<= 322.901 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3600.0,935.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.3199976530744806,0.9513520212310606,374.1973272925956,306.3859725913226,307.4634047201795,0.0513520212310605,-1.0774321288568558,5.802672707404383,0.3189976530744806,O2,-1.0774321288568558,False,True,CORREGIBLE,0.0996897874975146,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.4634047201795, esperado=<= 306.386 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3600.0,1295.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.3199910893463341,0.9620209305038488,374.1969216447839,318.0697114378951,318.422633185606,0.0620209305038487,-0.3529217477109228,5.803078355216144,0.3189910893463341,O2,-0.3529217477109228,False,True,CORREGIBLE,0.0794701257862723,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.422633185606, esperado=<= 318.070 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
380.0,3600.0,1655.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.3200888261935024,0.969401336831662,374.2029630582921,327.576601627842,323.6918947170317,0.0694013368316619,3.88470691081028,5.797036941707916,0.3190888261935024,O1,0.0694013368316619,False,True,KALINA,0.0608756391528971,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1040.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.2506209368692968,0.9451938155773554,376.0746309764989,310.09326561447136,310.6951666445253,0.0451938155773553,-0.6019010300539094,3.925369023501105,0.2496209368692968,O2,-0.6019010300539094,True,True,CORREGIBLE,0.0917832212599366,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.6951666445253, esperado=<= 310.093 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.2506803759124515,0.9578217368853188,376.07745014336,322.10377608185905,319.79374809492407,0.0578217368853188,2.310027986934984,3.922549856640046,0.2496803759124515,O1,0.0578217368853188,False,True,KALINA,0.0706276209158895,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1840.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.2507434037072272,0.9664971497350834,376.080440212867,331.8910994483421,320.0950081046568,0.0664971497350833,11.796091343685362,3.9195597871329824,0.2497434037072272,O1,0.0664971497350833,False,True,KALINA,0.053600514210337,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1170.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.138204071184014,0.935512590925788,378.1265720781064,314.3191676752517,313.927170069543,0.0355125909257879,0.3919976057086956,1.873427921893665,0.137204071184014,O1,0.0355125909257879,True,True,KALINA,0.0634098466565338,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1620.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.1382265745525841,0.9505799192722146,378.1273083606664,326.72198212257393,314.1268969214503,0.0505799192722146,12.595085201123652,1.8726916393335955,0.1372265745525841,O1,0.0505799192722146,False,True,KALINA,0.0465178153568364,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,2070.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.1382351733867155,0.9613389401992072,378.1275897178762,336.8445519685802,314.2763299559357,0.0613389401992071,22.56822201264453,1.8724102821237807,0.1372351733867155,O1,0.0613389401992071,False,True,KALINA,0.0341518616253843,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,2800.0,730.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,0.5680236418575023,0.9590751569513578,372.2528472884544,295.4522575063449,305.7316698108159,0.0590751569513577,-10.279412304470952,7.747152711545596,0.4309763581424977,O2,-10.279412304470952,False,True,CORREGIBLE,0.034425025645375,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.7316698108159, esperado=<= 295.452 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,2800.0,1010.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,0.5275037632584427,0.9680662184564592,367.47641648513707,306.214959307915,307.4921774097013,0.0680662184564593,-1.277218101786275,12.523583514862937,0.4714962367415573,O2,-1.277218101786275,False,True,CORREGIBLE,0.0859978604111129,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.4921774097013, esperado=<= 306.215 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,1150.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.4822117323914135,0.9652482756857984,369.7575946288966,310.7744555748154,311.7210057218492,0.0652482756857982,-0.9465501470337472,10.242405371103416,0.4812117323914135,O2,-0.9465501470337472,False,True,CORREGIBLE,0.0869636805703876,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.72100572184917, esperado=<= 310.774 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,2800.0,1290.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,0.5274158144679564,0.9739848532115124,367.46707199694765,314.9410474164186,315.8588888818595,0.0739848532115124,-0.9178414654409152,12.532928003052348,0.4715841855320436,O2,-0.9178414654409152,False,True,CORREGIBLE,0.0693654634728021,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.8588888818595, esperado=<= 314.941 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,830.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.4867050116230473,0.9553505840297656,370.1379214814148,299.6033388434543,305.01815194245194,0.0553505840297654,-5.414813098997627,9.862078518585236,0.4857050116230473,O2,-5.414813098997627,False,True,CORREGIBLE,0.100643559636686,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.01815194245194, esperado=<= 299.603 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,3600.0,935.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.0981e+08 fuera de dominio a P=3.6e+06 Pa, x=0.8088"
380.0,3600.0,1295.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.12141e+08 fuera de dominio a P=3.6e+06 Pa, x=0.8088"
380.0,3600.0,1655.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.11259e+08 fuera de dominio a P=3.6e+06 Pa, x=0.8088"
380.0,3200.0,1470.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.4822039728314303,0.9720885542875756,369.7569453324609,319.8364203419658,320.3953872836331,0.0720885542875755,-0.558966941667336,10.24305466753907,0.4812039728314303,O2,-0.558966941667336,False,True,CORREGIBLE,0.0694227103995409,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.3953872836331, esperado=<= 319.836 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1440.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.3718745579406655,0.9564716035616292,374.17086281678826,319.05213334480845,319.3419258540166,0.0564716035616292,-0.289792509208155,5.829137183211742,0.3708745579406655,O2,-0.289792509208155,False,True,CORREGIBLE,0.0816165148619428,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.3419258540166, esperado=<= 319.052 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1040.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.3718875064882603,0.9425142373200472,374.17150953004943,307.22967307736644,308.02020932588954,0.0425142373200472,-0.7905362485230967,5.828490469950566,0.3708875064882603,O2,-0.7905362485230967,True,True,CORREGIBLE,0.1025580434302167,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.02020932588954, esperado=<= 307.230 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1170.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.2764571692519556,0.932451451972102,376.58816046316105,311.3917644025093,311.7855953744136,0.0324514519721019,-0.3938309719042649,3.4118395368389542,0.2754571692519556,O2,-0.3938309719042649,True,True,CORREGIBLE,0.0924538206522038,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.78559537441356, esperado=<= 311.392 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1840.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.3719967336780633,0.9660446370751646,374.1769663124806,328.6696025318722,325.5523247829642,0.0660446370751646,3.117277748908009,5.823033687519398,0.3709967336780633,O1,0.0660446370751646,False,True,KALINA,0.0625074006089193,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,2070.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.276603613077629,0.96020074828991,376.5932443758786,333.53067697421005,320.88449375755386,0.0602007482899099,12.646183216656198,3.406755624121331,0.275603613077629,O1,0.0602007482899099,False,True,KALINA,0.0534045542393837,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1620.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.2765325112984241,0.9485104123677736,376.590775682089,323.59219692832164,320.5622304941833,0.0485104123677735,3.0299664341383163,3.4092243179109687,0.2755325112984241,O1,0.0485104123677735,True,True,KALINA,0.070643173045714,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,2800.0,730.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.6933170884599446,0.958499715338988,373.6192493828124,293.2563533755708,305.7590625213918,0.0584997153389879,-12.50270914582103,6.380750617187573,0.3056829115400554,O3,,False,True,INVIABLE,-0.0471406071514916,"[INVIABLE] O3: potencia neta no positiva: el ciclo no genera trabajo útil (medido=-12.888744870174023, esperado=> 0 kW). Causa probable: Wt <= Wp para esos parámetros. Sugerencia: revisar P_alta/P_baja, eta_t/eta_p o m_b
  - [CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (r"
380.0,3200.0,830.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.63216598606827,0.9558691421340654,371.2472123103301,297.35200143838733,305.12282275031976,0.0558691421340653,-7.770821311932423,8.752787689669901,0.36683401393173,O2,-7.770821311932423,False,True,CORREGIBLE,0.0476724483919742,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.12282275031976, esperado=<= 297.352 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,2800.0,1010.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.6277171855358941,0.9685164163273458,364.3220290606459,303.8708266625146,304.8953436403627,0.0685164163273457,-1.0245169778480658,15.677970939354111,0.3712828144641059,O2,-1.0245169778480658,False,True,CORREGIBLE,0.0865406353391333,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=304.8953436403627, esperado=<= 303.871 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,2800.0,1290.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.6274970301250918,0.9748964787270498,364.2966027848887,312.4651082228493,313.27942194716934,0.0748964787270497,-0.8143137243200158,15.703397215111297,0.3715029698749081,O2,-0.8143137243200158,False,True,CORREGIBLE,0.0698024899379003,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.27942194716934, esperado=<= 312.465 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,3200.0,1150.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.588984896110418,0.9646015609620436,366.8166082824745,308.3628498542931,309.19299475542914,0.0646015609620437,-0.830144901136066,13.183391717525524,0.4100151038895819,O2,-0.830144901136066,False,True,CORREGIBLE,0.088569393938111,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.19299475542914, esperado=<= 308.363 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,3600.0,1295.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.33971e+07 fuera de dominio a P=3.6e+06 Pa, x=0.8570"
380.0,3600.0,935.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,0.5463449376492859,0.9457722669537152,369.3688621149768,301.2700021176965,304.5153374587593,0.0457722669537152,-3.2453353410627983,10.63113788502318,0.452655062350714,O2,-3.2453353410627983,True,True,CORREGIBLE,0.1089183088447569,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=304.5153374587593, esperado=<= 301.270 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3600.0,1655.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.35123e+07 fuera de dominio a P=3.6e+06 Pa, x=0.8570"
380.0,3200.0,1470.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.5888999547007935,0.972369873672978,366.80901458645735,317.2814172234588,317.8786401923662,0.072369873672978,-0.5972229689074311,13.190985413542649,0.4101000452992065,O2,-0.5972229689074311,False,True,CORREGIBLE,0.0711439288670729,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.8786401923662, esperado=<= 317.281 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1440.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.4965033001872639,0.953895947390708,371.8166607060018,316.51005951370416,316.9498361989129,0.053895947390708,-0.4397766852087557,8.183339293998188,0.4955033001872639,O2,-0.4397766852087557,False,True,CORREGIBLE,0.0873354718422267,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=316.9498361989129, esperado=<= 316.510 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1040.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.4966343265283838,0.9383653616766374,371.8235700745144,304.8707795324198,305.61373977615096,0.0383653616766374,-0.7429602437311473,8.17642992548565,0.4956343265283838,O2,-0.7429602437311473,True,True,CORREGIBLE,0.1082366946585492,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.61373977615096, esperado=<= 304.871 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1840.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.496593746315808,0.9648368899634522,371.8214296710047,325.9616294864498,326.12257028141795,0.0648368899634521,-0.1609407949681554,8.178570328995306,0.495593746315808,O2,-0.1609407949681554,False,True,CORREGIBLE,0.0683314306258104,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.12257028141795, esperado=<= 325.962 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1170.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.4186555073364436,0.9281032829957938,374.65992389291057,308.9707923796871,309.4851334420833,0.0281032829957937,-0.51434106239617,5.340076107089431,0.4176555073364436,O2,-0.51434106239617,True,True,CORREGIBLE,0.1043398068519347,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.4851334420833, esperado=<= 308.971 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4500.0,2070.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.4188118671589388,0.958172737633726,374.6657061961277,330.73239165919875,327.0288610732008,0.0581727376337259,3.703530585997953,5.334293803872356,0.4178118671589388,O1,0.0581727376337259,False,True,KALINA,0.0628800987180169,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1620.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.418659437165963,0.9452441363565768,374.66006917301786,320.9738355573346,321.15523864135395,0.0452441363565767,-0.1814030840193368,5.33993082698214,0.417659437165963,O2,-0.1814030840193368,True,True,CORREGIBLE,0.082414562480854,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.15523864135395, esperado=<= 320.974 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,2800.0,730.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.463429685450821,0.9498880648536644,387.4528418084549,301.5075142610947,306.58287761606147,0.0498880648536642,-5.075363354966783,12.547158191545066,0.462429685450821,O2,-5.075363354966783,True,True,CORREGIBLE,0.1052388771274258,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=306.58287761606147, esperado=<= 301.508 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,2800.0,1010.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.4633032811581126,0.9584431129482855,387.43504783241474,312.58505752224363,314.6445124932858,0.0584431129482855,-2.059454971042157,12.56495216758526,0.4623032811581126,O2,-2.059454971042157,False,True,CORREGIBLE,0.085643570401317,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.6445124932858, esperado=<= 312.585 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3200.0,830.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.4232972870893395,0.9494260246752476,388.7356473209636,305.77666471317,308.1302932800188,0.0494260246752474,-2.3536285668487835,11.264352679036447,0.4222972870893395,O2,-2.3536285668487835,True,True,CORREGIBLE,0.1063834776598166,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.1302932800188, esperado=<= 305.777 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,2800.0,1290.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.4633163213692966,0.9660226266806088,387.4368832848914,321.5889322204312,322.8409136963232,0.0660226266806086,-1.2519814758920234,12.563116715108606,0.4623163213692966,O2,-1.2519814758920234,False,True,CORREGIBLE,0.0681016972022272,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.8409136963232, esperado=<= 321.589 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3200.0,1150.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.4232458429911678,0.9577224148674136,388.7292277370016,317.28699026962204,318.62767757942095,0.0577224148674135,-1.3406873097989092,11.270772262998378,0.4222458429911678,O2,-1.3406873097989092,False,True,CORREGIBLE,0.0858031371869513,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.62767757942095, esperado=<= 317.287 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3200.0,1470.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.4233224786386338,0.9651646566792764,388.7387912451345,326.6500927539884,327.1419110144927,0.0651646566792764,-0.4918182605043171,11.26120875486555,0.4223224786386338,O2,-0.4918182605043171,False,True,CORREGIBLE,0.0671946381067284,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.1419110144927, esperado=<= 326.650 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3600.0,935.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.3829596792378489,0.9485757523341594,390.14826202924615,309.8666446026718,311.58977867430906,0.0485757523341593,-1.7231340716372756,9.851737970753843,0.3819596792378489,O2,-1.7231340716372756,True,True,CORREGIBLE,0.1053249528552415,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.58977867430906, esperado=<= 309.867 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3600.0,1295.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.3829824753364488,0.956771122156872,390.15074678703365,321.736182249446,322.4078018646031,0.056771122156872,-0.6716196151571125,9.849253212966346,0.3819824753364488,O2,-0.6716196151571125,False,True,CORREGIBLE,0.083700597289688,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.4078018646031, esperado=<= 321.736 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3600.0,1655.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.3831046177411826,0.964159514072271,390.1640632476493,331.40837480943134,329.204767079246,0.0641595140722709,2.203607730185354,9.835936752350676,0.3821046177411826,O1,0.0641595140722709,False,True,KALINA,0.0643265100485184,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1040.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.3411159943339833,0.9471587420690544,391.6198074841438,313.63097657165366,314.7677544749119,0.0471587420690542,-1.1367779032582348,8.380192515856209,0.3401159943339833,O2,-1.1367779032582348,True,True,CORREGIBLE,0.102314786669074,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.7677544749119, esperado=<= 313.631 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1440.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.3412057713060416,0.9554355525987076,391.6282566016334,325.8387335973935,325.885694164456,0.0554355525987075,-0.0469605670624559,8.371743398366618,0.3402057713060416,O2,-0.0469605670624559,False,True,CORREGIBLE,0.0795808243327078,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.88569416445597, esperado=<= 325.839 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4000.0,1840.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.3413162270587142,0.9628701727926472,391.63865532845546,335.80255931962864,326.7813331510321,0.0628701727926472,9.02122616859657,8.361344671544543,0.3403162270587142,O1,0.0628701727926472,False,True,KALINA,0.0607596915638825,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1170.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.2847933707517654,0.9445253165102876,393.4689376382343,317.924031559729,318.37125568538266,0.0445253165102876,-0.4472241256536904,6.531062361765692,0.2837933707517654,O2,-0.4472241256536904,True,True,CORREGIBLE,0.0951181574544821,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.37125568538266, esperado=<= 317.924 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,1620.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.284902371530003,0.9531707966029898,393.4773510155541,330.53832954259616,323.2342552576037,0.0531707966029897,7.304074284992453,6.52264898444588,0.283902371530003,O1,0.0531707966029897,False,True,KALINA,0.072449891362478,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,2070.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.2849809014587989,0.960808177550204,393.4834143971909,340.8513886755629,323.60254448096435,0.060808177550204,17.24884419459852,6.516585602809073,0.2839809014587989,O1,0.060808177550204,False,True,KALINA,0.0549930553201351,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,2800.0,730.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.561619278309697,0.9501569379504672,387.0302612478987,298.14776374991334,306.8132874405408,0.050156937950467,-8.66552369062748,12.969738752101309,0.4373807216903029,O2,-8.66552369062748,False,True,CORREGIBLE,0.0910236203834088,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=306.8132874405408, esperado=<= 298.148 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,2800.0,1010.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.5497927339194597,0.959525035661028,385.2081827955621,309.06336371906934,311.0794263316581,0.059525035661028,-2.016062612588769,14.791817204437962,0.4492072660805403,O2,-2.016062612588769,False,True,CORREGIBLE,0.0870309753212127,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.0794263316581, esperado=<= 309.063 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,2800.0,1290.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.5497829544752327,0.9668309988430568,385.20669522019176,317.9248767563488,319.37953266309574,0.0668309988430567,-1.4546559067469502,14.793304779808238,0.4492170455247672,O2,-1.4546559067469502,False,True,CORREGIBLE,0.0697230718346746,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.37953266309574, esperado=<= 317.925 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3200.0,830.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.5133609276396435,0.9508971322021968,386.4340986598231,302.3561132887016,305.8324075375847,0.0508971322021967,-3.4762942488831072,13.565901340176936,0.4856390723603565,O2,-3.4762942488831072,False,True,CORREGIBLE,0.1089976822506887,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.8324075375847, esperado=<= 302.356 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3200.0,1150.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.5132143453707972,0.9588850564064484,386.41441558936816,313.69223714197034,315.2002658557336,0.0588850564064483,-1.508028713763224,13.58558441063184,0.4857856546292027,O2,-1.508028713763224,False,True,CORREGIBLE,0.0885959911952958,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.20026585573356, esperado=<= 313.692 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3600.0,1295.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.4766722627131496,0.9579118097901932,387.8182734194288,318.0697114378951,319.10627961834155,0.0579118097901931,-1.0365681804464657,12.181726580571194,0.4756722627131496,O2,-1.0365681804464657,False,True,CORREGIBLE,0.0882080843688053,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.10627961834155, esperado=<= 318.070 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3600.0,935.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.476739328395024,0.9499279879719056,387.8260904849458,306.3859725913226,308.1547873458327,0.0499279879719054,-1.7688147545100603,12.17390951505422,0.475739328395024,O2,-1.7688147545100603,True,True,CORREGIBLE,0.1094120071891256,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.1547873458327, esperado=<= 306.386 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3200.0,1470.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.5132325215254379,0.9660503057512662,386.4168558070013,322.90131224184825,323.81557342554555,0.0660503057512661,-0.914261183697306,13.583144192998702,0.4857674784745621,O2,-0.914261183697306,False,True,CORREGIBLE,0.0703802179851305,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.81557342554555, esperado=<= 322.901 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3600.0,1655.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.4767584255461877,0.965051472021936,387.8283167536517,327.576601627842,327.9863085485479,0.0650514720219359,-0.4097069207059576,12.171683246348266,0.4757584255461877,O2,-0.4097069207059576,False,True,CORREGIBLE,0.0691252524639264,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.9863085485479, esperado=<= 327.577 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.4389812144776653,0.9564584130603913,389.3356952109507,322.10377608185905,322.6996399830171,0.0564584130603911,-0.5958639011580544,10.66430478904931,0.4379812144776653,O2,-0.5958639011580544,False,True,CORREGIBLE,0.086316458104635,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.6996399830171, esperado=<= 322.104 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1040.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.4389700723554377,0.9482458809058132,389.3345812533004,310.09326561447136,311.4534786322841,0.0482458809058131,-1.3602130178127254,10.665418746699572,0.4379700723554377,O2,-1.3602130178127254,True,True,CORREGIBLE,0.1083997080722839,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.4534786322841, esperado=<= 310.093 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1840.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.4391235894144541,0.9637028679106056,389.34993357353954,331.8910994483421,331.0073663786932,0.0637028679106055,0.8837330696489403,10.650066426460455,0.4381235894144541,O1,0.0637028679106055,False,True,KALINA,0.0664773547927604,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1170.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.3884284534118118,0.945105065010055,391.2897749197795,314.3191676752517,315.19892376219275,0.0451050650100549,-0.879756086941029,8.710225080220482,0.3874284534118118,O2,-0.879756086941029,True,True,CORREGIBLE,0.1050207689356937,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.19892376219275, esperado=<= 314.319 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
