T_fuente,P_alta,P_baja,x_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,T_bub,T_dew,estado_filtro,q2,q4,T2,T_sat_L,T9_amb,margen_O1,margen_O2,margen_S5,margen_O5,criterio_ligante,margen_ligante,al_filo_O1,convergio,clasificacion,eta,mensaje
400.0,2800.0,730.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,0.6727341668482524,0.94905278842644,388.78713608012646,295.4522575063449,307.01049713853484,0.0490527884264399,-11.558239632189895,11.21286391987354,0.3262658331517476,O2,-11.558239632189895,True,True,CORREGIBLE,0.0604624508067712,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.01049713853484, esperado=<= 295.452 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,1620.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.3885323676946438,0.953920589077958,391.2982341257261,326.72198212257393,326.796117817978,0.053920589077958,-0.0741356954040384,8.70176587427386,0.3875323676946438,O2,-0.0741356954040384,False,True,CORREGIBLE,0.0817178240859722,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.796117817978, esperado=<= 326.722 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
400.0,4500.0,2070.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.3886688238540859,0.9614828366081096,391.3093475606376,336.8445519685802,328.26103100571925,0.0614828366081097,8.583520962860973,8.690652439362395,0.3876688238540859,O1,0.0614828366081097,False,True,KALINA,0.062343427961724,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,2800.0,1010.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,0.638098047313807,0.9607659281739104,382.76752581171854,306.214959307915,307.9176683757362,0.0607659281739104,-1.7027090678211607,17.232474188281458,0.3609019526861929,O2,-1.7027090678211607,False,True,CORREGIBLE,0.0879401069131282,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.9176683757362, esperado=<= 306.215 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,2800.0,1290.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,0.6379855843725843,0.9677706954729626,382.7486329015788,314.9410474164186,316.2874958683024,0.0677706954729625,-1.3464484518837594,17.251367098421213,0.3610144156274156,O2,-1.3464484518837594,False,True,CORREGIBLE,0.0704930925417988,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=316.28749586830236, esperado=<= 314.941 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3200.0,1150.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.6051920010892475,0.9602088069294972,383.8296812904345,310.7744555748154,312.1467852214073,0.060208806929497,-1.3723296465918793,16.170318709565493,0.3938079989107524,O2,-1.3723296465918793,False,True,CORREGIBLE,0.090289366774125,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.1467852214073, esperado=<= 310.774 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3200.0,830.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.609463054445765,0.9521340985458178,384.4638079249912,299.6033388434543,305.86089743773186,0.0521340985458177,-6.257558594277555,15.536192075008785,0.389536945554235,O2,-6.257558594277555,False,True,CORREGIBLE,0.1059447911529012,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.86089743773186, esperado=<= 299.603 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3200.0,1470.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.6051479977606719,0.9670772116847132,383.8231960286548,319.8364203419658,320.8247111359656,0.0670772116847132,-0.9882907939997948,16.17680397134518,0.3938520022393281,O2,-0.9882907939997948,False,True,CORREGIBLE,0.0721559072379883,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.8247111359656, esperado=<= 319.836 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3600.0,1295.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,0.5726176238103728,0.9591666197078264,385.19072942891097,315.0835759763687,316.1470968596476,0.0591666197078263,-1.0635208832788976,14.80927057108903,0.4263823761896271,O2,-1.0635208832788976,False,True,CORREGIBLE,0.0909368395052982,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=316.1470968596476, esperado=<= 315.084 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3600.0,935.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,0.5727812160290692,0.9512930966846064,385.21148763782537,303.5764110980361,305.1095480909827,0.0512930966846064,-1.533136992946595,14.788512362174629,0.4262187839709308,O2,-1.533136992946595,False,True,CORREGIBLE,0.1121336274575285,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.1095480909827, esperado=<= 303.576 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3600.0,1655.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,0.5726442165511704,0.966067579519206,385.19410283911344,324.43197075402685,325.0836477727521,0.066067579519206,-0.6516770187252519,14.80589716088656,0.4263557834488296,O2,-0.6516770187252519,False,True,CORREGIBLE,0.0721296550911071,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.0836477727521, esperado=<= 324.432 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1040.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.539320634833034,0.9491749901031552,386.74556178017934,307.22967307736644,308.4996274456531,0.0491749901031551,-1.269954368286676,13.254438219820656,0.4596793651669659,O2,-1.269954368286676,True,True,CORREGIBLE,0.1122641375912437,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.4996274456531, esperado=<= 307.230 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1440.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.5392376914189401,0.9575108566048184,386.7366180400926,319.05213334480845,319.8253040733433,0.0575108566048183,-0.7731707285348648,13.263381959907406,0.4597623085810599,O2,-0.7731707285348648,False,True,CORREGIBLE,0.0903839502312447,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.8253040733433, esperado=<= 319.052 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,1170.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.4948455673621524,0.945274965509662,388.8059523648752,311.3917644025093,312.3508949258003,0.0452749655096619,-0.9591305232909804,11.194047635124775,0.4938455673621524,O2,-0.9591305232909804,True,True,CORREGIBLE,0.1109237552465948,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.3508949258003, esperado=<= 311.392 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1840.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.539335322997226,0.9646183386597194,386.7471459357526,328.6696025318722,329.0022284197029,0.0646183386597193,-0.3326258878306589,13.2528540642474,0.459664677002774,O2,-0.3326258878306589,False,True,CORREGIBLE,0.0708620992510593,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.0022284197029, esperado=<= 328.670 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,1620.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.4948647529068352,0.9545542353872982,388.8076193707398,323.59219692832164,324.0194563942293,0.0545542353872982,-0.4272594659076389,11.192380629260184,0.4938647529068352,O2,-0.4272594659076389,False,True,CORREGIBLE,0.0880992715542857,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.0194563942293, esperado=<= 323.592 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,2800.0,730.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.7826265567435258,0.9478384038760796,390.7971113870412,293.2563533755708,307.32975806351743,0.0478384038760796,-14.073404687946663,9.202888612958816,0.2163734432564742,O2,-14.073404687946663,True,True,CORREGIBLE,0.0127839506529362,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.32975806351743, esperado=<= 293.256 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,2070.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.4950391153636985,0.9621553572894616,388.8227760394634,333.53067697421005,332.58340779087604,0.0621553572894616,0.947269183334015,11.177223960536594,0.4940391153636985,O1,0.0621553572894616,False,True,KALINA,0.0677803740126545,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,2800.0,1010.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.7284003839759262,0.962243174650408,379.9654733678939,303.8708266625146,305.1554932083503,0.0622431746504078,-1.2846665458357052,20.03452663210612,0.2705996160240738,O2,-1.2846665458357052,False,True,CORREGIBLE,0.0885016760992252,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.1554932083503, esperado=<= 303.871 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3200.0,830.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.7346184931565618,0.9505136384807628,387.0356638630263,297.35200143838733,306.06350606170787,0.0505136384807627,-8.711504623320536,12.964336136973714,0.2643815068434382,O2,-8.711504623320536,False,True,CORREGIBLE,0.0697462832865858,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=306.06350606170787, esperado=<= 297.352 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3600.0,935.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.29 K, P=3.6e+06 Pa, x=0.8570"
400.0,2800.0,1290.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.7282310210566741,0.9689029083660208,379.9330083698196,312.4651082228493,313.54605885444505,0.0689029083660207,-1.0809506315957265,20.066991630180382,0.2707689789433258,O2,-1.0809506315957265,False,True,CORREGIBLE,0.0707973024083127,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.54605885444505, esperado=<= 312.465 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3600.0,1295.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.29 K, P=3.6e+06 Pa, x=0.8570"
400.0,3600.0,1655.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.29 K, P=3.6e+06 Pa, x=0.8570"
400.0,3200.0,1150.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.6995992852279174,0.961736087626039,380.8212270407327,308.3628498542931,309.4511413209416,0.0617360876260389,-1.0882914666484569,19.17877295926729,0.2994007147720826,O2,-1.0882914666484569,False,True,CORREGIBLE,0.0913539327660402,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.45114132094153, esperado=<= 308.363 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4000.0,1040.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.6427633004619977,0.9496104054634528,383.6800014553322,304.8707795324198,305.89164516722246,0.0496104054634528,-1.0208656348026466,16.319998544667783,0.3562366995380023,O2,-1.0208656348026466,True,True,CORREGIBLE,0.1148961258516353,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.89164516722246, esperado=<= 304.871 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,3200.0,1470.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.6994943981998609,0.968301390804401,380.803727757044,317.2814172234588,318.1442341770901,0.068301390804401,-0.8628169536312953,19.196272242956013,0.2995056018001391,O2,-0.8628169536312953,False,True,CORREGIBLE,0.0731042572228275,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.1442341770901, esperado=<= 317.281 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1440.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.6425815325402127,0.9584764301976644,383.6583900887868,316.51005951370416,317.23732422839885,0.0584764301976643,-0.7272647146946838,16.341609911213197,0.3564184674597873,O2,-0.7272647146946838,False,True,CORREGIBLE,0.092891696810264,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.23732422839885, esperado=<= 316.510 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4000.0,1840.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.6426169052363345,0.9655915771819564,383.6625940892227,325.9616294864498,326.4189214546224,0.0655915771819563,-0.4572919681725693,16.337405910777306,0.3563830947636655,O2,-0.4572919681725693,False,True,CORREGIBLE,0.0735685843153978,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.41892145462236, esperado=<= 325.962 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,1620.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.6046485229192454,0.9548101788706448,385.8375958861653,320.9738355573346,321.4896203963777,0.0548101788706446,-0.5157848390430786,14.162404113834668,0.3943514770807546,O2,-0.5157848390430786,False,True,CORREGIBLE,0.0919971126143301,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.4896203963777, esperado=<= 320.974 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,1170.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.6047285559644727,0.0,385.8451434693306,308.9707923796871,309.8079643103658,-0.9,-0.8371719306786645,14.154856530669406,0.3942714440355273,O2,-0.8371719306786645,False,True,CORREGIBLE,0.1147516587674249,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.8079643103658, esperado=<= 308.971 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,2070.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.6047768233260473,0.96271646973225,385.8496969476833,330.73239165919875,330.9489993913369,0.06271646973225,-0.2166077321381294,14.1503030523167,0.3942231766739527,O2,-0.2166077321381294,False,True,CORREGIBLE,0.0719331028785696,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=330.9489993913369, esperado=<= 330.732 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,2800.0,730.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.5838464614369788,0.9407164800329308,405.5980486373719,301.5075142610947,307.9285383094118,0.0407164800329307,-6.421024048317122,14.401951362628154,0.4151535385630212,O2,-6.421024048317122,True,True,CORREGIBLE,0.1057855635572988,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.9285383094118, esperado=<= 301.508 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3200.0,830.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.5448441843544024,0.9400397446062586,405.8170541625025,305.77666471317,309.1470749399508,0.0400397446062585,-3.3704102267807343,14.182945837497527,0.4541558156455976,O2,-3.3704102267807343,True,True,CORREGIBLE,0.1089060635974132,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.14707493995076, esperado=<= 305.777 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,2800.0,1290.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.5836339259838641,0.9609842508466928,405.5658498095656,321.5889322204312,323.9227107099448,0.0609842508466927,-2.3337784895136338,14.434150190434366,0.4153660740161359,O2,-2.3337784895136338,False,True,CORREGIBLE,0.0680625033026455,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.9227107099448, esperado=<= 321.589 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,2800.0,1010.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.583663453040726,0.951671787781754,405.5703234757795,312.58505752224363,315.74200425642624,0.051671787781754,-3.156946734182611,14.429676524220495,0.415336546959274,O2,-3.156946734182611,False,True,CORREGIBLE,0.0854847529014592,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.74200425642624, esperado=<= 312.585 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,3200.0,1150.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.5447422117455712,0.9507333891808806,405.8018467292708,317.28699026962204,319.62654774385084,0.0507333891808805,-2.3395574742287977,14.198153270729222,0.4542577882544287,O2,-2.3395574742287977,False,True,CORREGIBLE,0.0877214251800691,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.62654774385084, esperado=<= 317.287 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,3200.0,1470.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.5447796385902494,0.9599549453394088,405.8074282845994,326.6500927539884,328.12573577577746,0.0599549453394087,-1.4756430217890966,14.19257171540056,0.4542203614097506,O2,-1.4756430217890966,False,True,CORREGIBLE,0.0694106861341806,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.12573577577746, esperado=<= 326.650 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,3600.0,935.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.5094088184670097,0.9393742984676678,406.3480225562856,309.8666446026718,312.5513397349025,0.0393742984676678,-2.684695132230729,13.65197744371443,0.4895911815329903,O2,-2.684695132230729,True,True,CORREGIBLE,0.1100965670748213,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.5513397349025, esperado=<= 309.867 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3600.0,1295.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.5093826507315263,0.9497984579315716,406.3442961403634,321.736182249446,323.3512445250363,0.0497984579315715,-1.6150622755903328,13.65570385963656,0.4896173492684736,O2,-1.6150622755903328,True,True,CORREGIBLE,0.0880825936757913,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.3512445250363, esperado=<= 321.736 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1040.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.4758433189727543,0.9384758878134968,407.1021731414798,313.63097657165366,315.7046847040297,0.0384758878134968,-2.073708132376055,12.897826858520204,0.4748433189727543,O2,-2.073708132376055,True,True,CORREGIBLE,0.1099926537240807,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.7046847040297, esperado=<= 313.631 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3600.0,1655.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.5094827252045981,0.9589289304251968,406.3585476749535,331.40837480943134,332.1205426285558,0.0589289304251968,-0.7121678191244882,13.641452325046489,0.4895172747954018,O2,-0.7121678191244882,False,True,CORREGIBLE,0.0689134657281009,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=332.1205426285558, esperado=<= 331.408 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1440.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.475887534687959,0.9486719241454812,407.10806068717017,325.8387335973935,326.804060288516,0.0486719241454811,-0.9653266911224704,12.891939312829834,0.474887534687959,O2,-0.9653266911224704,True,True,CORREGIBLE,0.0871213187817634,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.804060288516, esperado=<= 325.839 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
420.0,4000.0,1840.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.476042147141038,0.9577384253303012,407.1286511277266,335.80255931962864,335.8252637721621,0.057738425330301,-0.0227044525334463,12.87134887227336,0.475042147141038,O2,-0.0227044525334463,False,True,CORREGIBLE,0.0671369999207562,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=335.8252637721621, esperado=<= 335.803 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,1170.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.4348476720360753,0.9369612359779316,408.2605031732211,317.924031559729,319.31115044287054,0.0369612359779314,-1.387118883141568,11.739496826778918,0.4338476720360752,O2,-1.387118883141568,True,True,CORREGIBLE,0.1082658646088533,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.31115044287054, esperado=<= 317.924 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4500.0,1620.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.4349743537565217,0.9469452654432056,408.27569222187446,330.53832954259616,330.76785826398964,0.0469452654432054,-0.2295287213934784,11.724307778125535,0.4339743537565217,O2,-0.2295287213934784,True,True,CORREGIBLE,0.0842446636900713,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=330.76785826398964, esperado=<= 330.538 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,2800.0,730.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.679126114964383,0.9405398866239456,406.0642379885699,298.14776374991334,308.29686520081344,0.0405398866239457,-10.149101450900105,13.935762011430086,0.319873885035617,O2,-10.149101450900105,True,True,CORREGIBLE,0.0950530104363824,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.29686520081344, esperado=<= 298.148 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4500.0,2070.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.4351355789500521,0.9559785202835074,408.295028832312,340.8513886755629,333.4254551568356,0.0559785202835073,7.425933518727277,11.704971167687972,0.4341355789500521,O1,0.0559785202835073,False,True,KALINA,0.0643177584987916,"KALINA: régimen Kalina genuino y admisible, sin fallas."
420.0,2800.0,1010.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.6669372039674113,0.9520888362674929,404.13313221414046,309.06336371906934,311.9059689422302,0.0520888362674927,-2.842605223160831,15.86686778585954,0.3320627960325887,O2,-2.842605223160831,False,True,CORREGIBLE,0.0861023977526724,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.9059689422302, esperado=<= 309.063 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,2800.0,1290.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.6668412256655545,0.9613002362208376,404.1177995397978,317.9248767563488,320.2009751927419,0.0613002362208374,-2.276098436393113,15.882200460202228,0.3321587743344455,O2,-2.276098436393113,False,True,CORREGIBLE,0.0685940512112638,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.2009751927419, esperado=<= 317.925 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3200.0,1150.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.6300504786282333,0.9513021498268256,404.07836793410416,313.69223714197034,315.9441369919596,0.0513021498268254,-2.251899849989286,15.921632065895835,0.3689495213717667,O2,-2.251899849989286,False,True,CORREGIBLE,0.08930899783714,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.9441369919596, esperado=<= 313.692 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3200.0,830.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.6302458426860806,0.9408019071867574,404.1094198959611,302.3561132887016,306.7276184194185,0.0408019071867573,-4.371505130716912,15.890580104038918,0.3687541573139193,O2,-4.371505130716912,True,True,CORREGIBLE,0.1106457696026005,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=306.7276184194185, esperado=<= 302.356 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3600.0,935.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.597145013796356,0.9403231822128748,404.4165667484576,306.3859725913226,308.8563708088687,0.0403231822128747,-2.4703982175460624,15.583433251542374,0.401854986203644,O2,-2.4703982175460624,True,True,CORREGIBLE,0.1127131703286379,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.8563708088687, esperado=<= 306.386 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3200.0,1470.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.6300263546800701,0.9603822316508064,404.0745334642119,322.90131224184825,324.55412334792425,0.0603822316508063,-1.6528111060760011,15.925466535788075,0.3689736453199299,O2,-1.6528111060760011,False,True,CORREGIBLE,0.0710262745129795,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.55412334792425, esperado=<= 322.901 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,3600.0,1295.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.5970299828576435,0.9505040892711352,404.3990085168055,318.0697114378951,319.8013650572272,0.0505040892711352,-1.7316536193321213,15.600991483194548,0.4019700171423565,O2,-1.7316536193321213,False,True,CORREGIBLE,0.0906870362769383,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.8013650572272, esperado=<= 318.070 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3600.0,1655.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.5970729835816307,0.9594563357815604,404.405571955801,327.576601627842,328.67695599492026,0.0594563357815605,-1.100354367078296,15.594428044198992,0.4019270164183692,O2,-1.100354367078296,False,True,CORREGIBLE,0.0716872033658935,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.67695599492026, esperado=<= 327.577 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4000.0,1040.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.5661412217803115,0.9395713047686562,405.0068299761867,310.09326561447136,312.1299139650951,0.0395713047686562,-2.03664835062375,14.99317002381332,0.4328587782196885,O2,-2.03664835062375,True,True,CORREGIBLE,0.1135785793993848,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.1299139650951, esperado=<= 310.093 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.5661008787988726,0.949488402679588,405.0010616617503,322.10377608185905,323.36996834632043,0.0494884026795878,-1.266192264461381,14.998938338249673,0.4328991212011274,O2,-1.266192264461381,True,True,CORREGIBLE,0.0908607170152984,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.36996834632043, esperado=<= 322.104 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4500.0,1170.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.5286292986790996,0.9381623110555604,406.0335478147492,314.3191676752517,315.8697441386326,0.0381623110555603,-1.550576463380878,13.966452185250771,0.4703707013209004,O2,-1.550576463380878,True,True,CORREGIBLE,0.1132983944834119,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.8697441386326, esperado=<= 314.319 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1840.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.566207298808857,0.95834724618796,405.0162785255272,331.8910994483421,332.492697711114,0.0583472461879599,-0.6015982627718586,14.98372147447276,0.432792701191143,O2,-0.6015982627718586,False,True,CORREGIBLE,0.0711398226953475,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=332.492697711114, esperado=<= 331.891 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
420.0,2800.0,730.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=307.05 K, P=7.3e+05 Pa, x=0.4326"
420.0,4500.0,1620.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.5286778328795362,0.947850375569202,406.0397874585313,326.72198212257393,327.4611516458286,0.047850375569202,-0.7391695232546454,13.960212541468708,0.4703221671204638,O2,-0.7391695232546454,True,True,CORREGIBLE,0.0896785912018447,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.4611516458286, esperado=<= 326.722 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,2070.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.5288566700241552,0.956652189562631,406.0627848987925,336.8445519685802,336.87566455522057,0.0566521895626309,-0.0311125866403472,13.937215101207528,0.4701433299758448,O2,-0.0311125866403472,False,True,CORREGIBLE,0.0690832968631091,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=336.87566455522057, esperado=<= 336.845 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,2800.0,1010.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,0.7514044717938251,0.9525100643044748,402.738637810386,306.214959307915,308.4939260915206,0.0525100643044746,-2.278966783605597,17.261362189614033,0.2475955282061749,O2,-2.278966783605597,False,True,CORREGIBLE,0.0869097285361072,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.4939260915206, esperado=<= 306.215 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,2800.0,1290.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,CUBIERTO,0.751222300141668,0.9616199066766464,402.7076262443606,314.9410474164186,316.8678927477611,0.0616199066766464,-1.92684533134252,17.292373755639403,0.2477776998583319,O2,-1.92684533134252,False,True,CORREGIBLE,0.0690144212485102,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=316.8678927477611, esperado=<= 314.941 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3200.0,830.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.7211718588563543,0.941273336319688,403.09494954454,299.6033388434543,306.89627847495524,0.0412733363196881,-7.292939631500928,16.905050455460014,0.2778281411436457,O2,-7.292939631500928,True,True,CORREGIBLE,0.1079640511219556,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=306.89627847495524, esperado=<= 299.603 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,3200.0,1150.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.7166040967683681,0.9519153069947136,402.3105317852906,310.7744555748154,312.66599149736743,0.0519153069947134,-1.8915359225520088,17.689468214709393,0.2823959032316319,O2,-1.8915359225520088,False,True,CORREGIBLE,0.0904946545921124,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.66599149736743, esperado=<= 310.774 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,3600.0,935.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,0.6863929141144368,0.9413722721683024,402.3906328182948,303.5764110980361,305.586770306207,0.0413722721683024,-2.0103592081708825,17.60936718170518,0.3126070858855632,O2,-2.0103592081708825,True,True,CORREGIBLE,0.114903095834899,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.586770306207, esperado=<= 303.576 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
420.0,3200.0,1470.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,CUBIERTO,0.716520660103306,0.9608422216858924,402.2961786981279,319.8364203419658,321.3478358985951,0.0608422216858922,-1.5114155566293448,17.703821301872097,0.282479339896694,O2,-1.5114155566293448,False,True,CORREGIBLE,0.0720097217849116,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.3478358985951, esperado=<= 319.836 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3600.0,1295.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,0.6861927827948665,0.95128550010223,402.3572821517563,315.0835759763687,316.6287189993445,0.0512855001022298,-1.5451430229758216,17.642717848243706,0.3128072172051335,O2,-1.5451430229758216,False,True,CORREGIBLE,0.0925646098561687,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=316.6287189993445, esperado=<= 315.084 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3600.0,1655.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,0.6861784324882134,0.9600401470940676,402.3548908670296,324.43197075402685,325.5698194714992,0.0600401470940674,-1.137848717472366,17.64510913297039,0.3128215675117866,O2,-1.137848717472366,False,True,CORREGIBLE,0.0734792891659784,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.5698194714992, esperado=<= 324.432 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1040.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.658228569890207,0.9407952022314796,402.7709571607752,307.22967307736644,308.9562055079113,0.0407952022314797,-1.7265324305448644,17.22904283922486,0.340771430109793,O2,-1.7265324305448644,True,True,CORREGIBLE,0.1163799547528146,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.9562055079113, esperado=<= 307.230 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1440.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.6581038613312364,0.9504062240245548,402.7514204175991,319.05213334480845,320.28674412672905,0.0504062240245547,-1.234610781920594,17.248579582400907,0.3408961386687635,O2,-1.234610781920594,False,True,CORREGIBLE,0.0934856495833321,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.28674412672905, esperado=<= 319.052 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4000.0,1840.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.6581547875160559,0.959032934987848,402.75939805985246,328.6696025318722,329.4688074973708,0.0590329349878481,-0.7992049654985749,17.240601940147542,0.340845212483944,O2,-0.7992049654985749,False,True,CORREGIBLE,0.0738132421099656,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.4688074973708, esperado=<= 328.670 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,1170.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.6245448859141286,0.9394965599942724,403.61976027898896,311.3917644025093,312.79971844309483,0.0394965599942724,-1.4079540405855369,16.380239721011037,0.3744551140858714,O2,-1.4079540405855369,True,True,CORREGIBLE,0.11699130950432,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=312.79971844309483, esperado=<= 311.392 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4500.0,1620.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.6245102720991573,0.9488713627490364,403.6148888633001,323.59219692832164,324.4737416534742,0.0488713627490362,-0.881544725152537,16.38511113669989,0.3744897279008427,O2,-0.881544725152537,True,True,CORREGIBLE,0.0933857078032737,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.4737416534742, esperado=<= 323.592 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,2070.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.6246407273267082,0.9574189615337364,403.6332507348537,333.53067697421005,333.9402374472321,0.0574189615337364,-0.4095604730220543,16.366749265146325,0.3743592726732918,O2,-0.4095604730220543,False,True,CORREGIBLE,0.0729701287905495,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.9402374472321, esperado=<= 333.531 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,2800.0,730.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.8883668883790166,0.939092522223142,410.1450002995808,293.2563533755708,309.8533402540052,0.0390925222231419,-16.59698687843445,9.854999700419173,0.1106331116209834,O2,-16.59698687843445,True,True,CORREGIBLE,0.0417708824917831,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.8533402540052, esperado=<= 293.256 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,2800.0,1010.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.8367749772462905,0.952955385113726,401.3229268048016,303.8708266625146,305.52559301440954,0.0529553851137258,-1.6547663518949207,18.67707319519843,0.1622250227537095,O2,-1.6547663518949207,False,True,CORREGIBLE,0.0883011167324451,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.52559301440954, esperado=<= 303.871 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
