T_fuente,P_alta,P_baja,x_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,T_bub,T_dew,estado_filtro,q2,q4,T2,T_sat_L,T9_amb,margen_O1,margen_O2,margen_S5,margen_O5,criterio_ligante,margen_ligante,al_filo_O1,convergio,clasificacion,eta,mensaje
420.0,2800.0,1290.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,CUBIERTO,0.8365489007765081,0.9619559620410246,401.2813617976073,312.4651082228493,313.9262612209116,0.0619559620410246,-1.461152998062289,18.718638202392757,0.1624510992234918,O2,-1.461152998062289,False,True,CORREGIBLE,0.0698765551191906,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.9262612209116, esperado=<= 312.465 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3200.0,830.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.8363381201093717,0.9398075874409028,406.35495666947344,297.35200143838733,307.4238653854857,0.0398075874409028,-10.071863947098391,13.645043330526562,0.1626618798906283,O2,-10.071863947098391,True,True,CORREGIBLE,0.0810359152893891,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.4238653854857, esperado=<= 297.352 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3600.0,935.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.79 K, P=3.6e+06 Pa, x=0.8570"
420.0,3600.0,1295.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.74 K, P=3.6e+06 Pa, x=0.8570"
420.0,3200.0,1150.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.8044460129514633,0.952592074122136,400.4573527846931,308.3628498542931,309.7873990057131,0.0525920741221358,-1.424549151420024,19.54264721530689,0.1945539870485366,O2,-1.424549151420024,False,True,CORREGIBLE,0.0915409793556303,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.7873990057131, esperado=<= 308.363 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,3600.0,1655.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.73 K, P=3.6e+06 Pa, x=0.8570"
420.0,3200.0,1470.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,CUBIERTO,0.804304259713447,0.9613495964690713,400.4304146354667,317.2814172234588,318.4901369606781,0.0613495964690712,-1.208719737219326,19.56958536453328,0.194695740286553,O2,-1.208719737219326,False,True,CORREGIBLE,0.0726672869709237,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.4901369606781, esperado=<= 317.281 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1040.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.7523312504330747,0.942196743377134,400.3102140658092,304.8707795324198,306.1768532724002,0.0421967433771338,-1.306073739980377,19.68978593419081,0.2466687495669253,O2,-1.306073739980377,True,True,CORREGIBLE,0.1187643979475673,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=306.1768532724002, esperado=<= 304.871 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1440.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.7521301350885738,0.9514686965526178,400.2746588147705,316.51005951370416,317.5334012926676,0.0514686965526177,-1.0233417789634132,19.725341185229468,0.2468698649114261,O2,-1.0233417789634132,False,True,CORREGIBLE,0.0954613483038472,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.5334012926676, esperado=<= 316.510 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,1170.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.7229594109271197,0.9409982984015612,400.91134368076814,308.9707923796871,310.0863337419562,0.0409982984015612,-1.1155413622690844,19.08865631923186,0.2760405890728803,O2,-1.1155413622690844,True,True,CORREGIBLE,0.1199008768147593,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.0863337419562, esperado=<= 308.971 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4000.0,1840.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,CUBIERTO,0.7521269313180694,0.959829688963216,400.2740924909589,325.9616294864498,326.7246646234154,0.0598296889632158,-0.7630351369655841,19.72590750904112,0.2468730686819306,O2,-0.7630351369655841,False,True,CORREGIBLE,0.0756348531461581,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.7246646234154, esperado=<= 325.962 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,1620.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.7228443656040596,0.9500516520740286,400.8930568926317,320.9738355573346,321.7791051530505,0.0500516520740286,-0.8052695957159131,19.10694310736835,0.2761556343959404,O2,-0.8052695957159131,False,True,CORREGIBLE,0.0960515570486117,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.7791051530505, esperado=<= 320.974 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,2070.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.7229194682544854,0.958315410842389,400.90499406067937,330.73239165919875,331.2484875240583,0.058315410842389,-0.5160958648595511,19.09500593932063,0.2760805317455146,O2,-0.5160958648595511,False,True,CORREGIBLE,0.0756431169986065,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=331.2484875240583, esperado=<= 330.732 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,2800.0,730.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.7437329044353354,0.934471244252398,426.8744441618972,301.5075142610947,310.1653004470138,0.034471244252398,-8.657786185919122,13.125555838102857,0.2552670955646646,O2,-8.657786185919122,True,True,CORREGIBLE,0.1014601630678824,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.1653004470138, esperado=<= 301.508 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,2800.0,1010.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.7433708308744558,0.9469046073198344,426.8341183079825,312.58505752224363,317.5704568777911,0.0469046073198342,-4.985399355547486,13.16588169201748,0.2556291691255442,O2,-4.985399355547486,True,True,CORREGIBLE,0.0811465087864153,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.5704568777911, esperado=<= 312.585 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,2800.0,1290.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,CUBIERTO,0.7432352015834773,0.957327629331388,426.8190034240291,321.5889322204312,325.72648212973576,0.057327629331388,-4.137549909304596,13.18099657597088,0.2557647984165226,O2,-4.137549909304596,False,True,CORREGIBLE,0.0642469880852547,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.72648212973576, esperado=<= 321.589 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3200.0,830.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.689707368845606,0.9332907163280596,426.0691407884966,305.77666471317,310.6938856490026,0.0332907163280594,-4.917220935832575,13.930859211503387,0.309292631154394,O2,-4.917220935832575,True,True,CORREGIBLE,0.1063758398295016,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.6938856490026, esperado=<= 305.777 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3200.0,1150.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.68950662380253,0.9456380704835587,426.044229127586,317.28699026962204,321.14596215051097,0.0456380704835587,-3.85897188088893,13.955770872414009,0.3094933761974699,O2,-3.85897188088893,True,True,CORREGIBLE,0.0853250766833546,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.14596215051097, esperado=<= 317.287 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3200.0,1470.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,CUBIERTO,0.6894783311823591,0.9560803672226704,426.0407172760469,326.6500927539884,329.62180628281993,0.0560803672226702,-2.971713528831572,13.959282723953097,0.3095216688176408,O2,-2.971713528831572,False,True,CORREGIBLE,0.0676585579093799,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.62180628281993, esperado=<= 326.650 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3600.0,935.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.6463694985821055,0.9322274262194328,425.65677252430913,309.8666446026718,313.8930513810937,0.0322274262194326,-4.026406778421915,14.343227475690869,0.3526305014178945,O2,-4.026406778421915,True,True,CORREGIBLE,0.1084921326030162,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.8930513810937, esperado=<= 309.867 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3600.0,1295.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.6462300072284424,0.9444465196547144,425.6383941666504,321.736182249446,324.6665959009047,0.0444465196547143,-2.930413651458764,14.361605833349644,0.3527699927715576,O2,-2.930413651458764,True,True,CORREGIBLE,0.0870777936196304,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.6665959009047, esperado=<= 321.736 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3600.0,1655.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,CUBIERTO,0.6462274058921602,0.9548891529313036,425.6380513936877,331.40837480943134,333.4134876345344,0.0548891529313035,-2.0051128251030264,14.361948606312351,0.3527725941078398,O2,-2.0051128251030264,False,True,CORREGIBLE,0.0692527177987344,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.41348763453436, esperado=<= 331.408 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4000.0,1040.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.6091766733999474,0.9310474364158546,425.5161848628857,313.63097657165366,316.90471073848886,0.0310474364158546,-3.2737341668351974,14.483815137114275,0.3898233266000526,O2,-3.2737341668351974,True,True,CORREGIBLE,0.1113055860416953,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=316.90471073848886, esperado=<= 313.631 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4000.0,1440.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.6091550098877929,0.9431366875984726,425.51325789870015,325.8387335973935,327.98045244587604,0.0431366875984725,-2.141718848482526,14.486742101299852,0.3898449901122071,O2,-2.141718848482526,True,True,CORREGIBLE,0.0887230475605865,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.98045244587604, esperado=<= 325.839 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4500.0,1170.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.5681947693659724,0.9293475523050302,425.6857988729933,317.924031559729,320.39767612900164,0.0293475523050301,-2.4736445692726647,14.314201127006696,0.4308052306340276,O2,-2.4736445692726647,True,True,CORREGIBLE,0.1121442221079049,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.39767612900164, esperado=<= 317.924 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4500.0,1620.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.5682635435293313,0.9412876902391668,425.6950461839899,330.53832954259616,331.83218836536105,0.0412876902391667,-1.2938588227648893,14.304953816010084,0.4307364564706687,O2,-1.2938588227648893,True,True,CORREGIBLE,0.08859701670632,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=331.83218836536105, esperado=<= 330.538 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4000.0,1840.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.6092681675344077,0.9535823076999892,425.52854589936777,335.80255931962864,336.98266619165474,0.0535823076999891,-1.1801068720261014,14.47145410063223,0.3897318324655923,O2,-1.1801068720261014,False,True,CORREGIBLE,0.069545562491592,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=336.98266619165474, esperado=<= 335.803 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4500.0,2070.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.5684502796131298,0.9517505666489824,425.7201533027142,340.8513886755629,341.1345347412328,0.0517505666489824,-0.2831460656698823,14.279846697285793,0.4305497203868702,O2,-0.2831460656698823,False,True,CORREGIBLE,0.0684675787126594,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=341.13453474123276, esperado=<= 340.851 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,2800.0,730.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.8426480988965019,0.9342782819110104,427.70153324666825,298.14776374991334,311.0344302289078,0.0342782819110102,-12.88666647899447,12.298466753331752,0.156351901103498,O2,-12.88666647899447,True,True,CORREGIBLE,0.0934236510834712,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.0344302289078, esperado=<= 298.148 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,2800.0,1010.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.8299005211383838,0.9470009967671036,426.3132833330188,309.06336371906934,313.3446980559353,0.0470009967671035,-4.281334336865939,13.686716666981226,0.1690994788616162,O2,-4.281334336865939,True,True,CORREGIBLE,0.0815221803258429,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.3446980559353, esperado=<= 309.063 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,2800.0,1290.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,CUBIERTO,0.8296791312297154,0.9574046296601156,426.2887604856419,317.9248767563488,321.6274250582608,0.0574046296601157,-3.702548301911975,13.711239514358113,0.1693208687702846,O2,-3.702548301911975,False,True,CORREGIBLE,0.0643692919985766,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.62742505826077, esperado=<= 317.925 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3200.0,830.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.7759598873803432,0.9335001221728192,425.26951349696975,302.3561132887016,308.1761352972662,0.0335001221728191,-5.820022008564649,14.73048650303025,0.2230401126196568,O2,-5.820022008564649,True,True,CORREGIBLE,0.1070346231809886,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=308.1761352972662, esperado=<= 302.356 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3200.0,1150.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.7756450294851693,0.945803500377145,425.22998603315136,313.69223714197034,317.13942684575966,0.0458035003771449,-3.44718970378932,14.770013966848635,0.2233549705148306,O2,-3.44718970378932,True,True,CORREGIBLE,0.085686483535866,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.13942684575966, esperado=<= 313.692 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3200.0,1470.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,CUBIERTO,0.7755389158984906,0.9562104585827824,425.2166577763767,322.90131224184825,325.73832562860275,0.0562104585827824,-2.8370133867545064,14.783342223623322,0.2234610841015094,O2,-2.8370133867545064,False,True,CORREGIBLE,0.067887429187616,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.73832562860275, esperado=<= 322.901 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3600.0,935.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.7332165610262361,0.9325382152512744,424.5846646128554,306.3859725913226,309.891288630592,0.0325382152512743,-3.505316039269303,15.41533538714458,0.2657834389737639,O2,-3.505316039269303,True,True,CORREGIBLE,0.110985206031753,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.89128863059193, esperado=<= 306.386 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3600.0,1295.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.7330093212235387,0.944687054490699,424.55661843757554,318.0697114378951,320.8243434757003,0.0446870544906989,-2.7546320378052087,15.443381562424465,0.2659906787764613,O2,-2.7546320378052087,True,True,CORREGIBLE,0.0889308921399479,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.8243434757003, esperado=<= 318.070 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4000.0,1040.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.6973273752026726,0.9314634709375824,424.2117711215349,310.09326561447136,313.047593078889,0.0314634709375823,-2.954327464417645,15.788228878465077,0.3016726247973273,O2,-2.954327464417645,True,True,CORREGIBLE,0.1135827495070911,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.047593078889, esperado=<= 310.093 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
440.0,4000.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.6972107999455186,0.9434558437617808,424.1953919828736,322.10377608185905,324.2777179814258,0.0434558437617808,-2.173941899566728,15.804608017126384,0.3017892000544814,O2,-2.173941899566728,True,True,CORREGIBLE,0.0908475904725681,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.2777179814258, esperado=<= 322.104 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3600.0,1655.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,CUBIERTO,0.732987536887134,0.9550747884690908,424.5536696557999,327.576601627842,329.6912798383349,0.0550747884690907,-2.114678210492912,15.446330344200078,0.2660124631128659,O2,-2.114678210492912,False,True,CORREGIBLE,0.0704408370218219,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.6912798383349, esperado=<= 327.577 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4000.0,1840.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,CUBIERTO,0.6972613536033536,0.953827447606232,424.2024952438997,331.8910994483421,333.39371843491267,0.053827447606232,-1.5026189865705533,15.797504756100295,0.3017386463966464,O2,-1.5026189865705533,False,True,CORREGIBLE,0.0716892355401618,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.39371843491267, esperado=<= 331.891 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4500.0,1170.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.6583755458039275,0.9299048137501476,424.1126447526416,314.3191676752517,316.69112878048605,0.0299048137501476,-2.371961105234334,15.887355247358355,0.3406244541960724,O2,-2.371961105234334,True,True,CORREGIBLE,0.1154173828718067,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=316.69112878048605, esperado=<= 314.319 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4500.0,1620.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.6583571948055115,0.9417094950764412,424.11004874587616,326.72198212257393,328.2745307429871,0.041709495076441,-1.5525486204131766,15.889951254123844,0.3406428051944885,O2,-1.5525486204131766,True,True,CORREGIBLE,0.0918433731058138,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.2745307429871, esperado=<= 326.722 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4500.0,2070.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,0.6584879877928222,0.952070773187354,424.1285505438422,336.8445519685802,337.68430095766536,0.0520707731873539,-0.8397489890851375,15.87144945615779,0.3405120122071777,O2,-0.8397489890851375,False,True,CORREGIBLE,0.0718615882625992,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=337.68430095766536, esperado=<= 336.845 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,2800.0,895.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,0.8647811779448012,0.9436483863400646,419.67086662280286,302.10417627873977,307.4155608629108,0.0436483863400646,-5.311384584171037,20.329133377197135,0.1342188220551987,O2,-5.311384584171037,True,True,CORREGIBLE,0.0921231055081507,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.4155608629108, esperado=<= 302.104 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,2800.0,1400.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,0.864302559695866,0.9620439183006344,419.6097049072048,317.98766947119924,320.4928466672379,0.0620439183006343,-2.5051771960386877,20.39029509279516,0.134697440304134,O2,-2.5051771960386877,False,True,CORREGIBLE,0.059957048275584,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.4928466672379, esperado=<= 317.988 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3200.0,1025.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,0.8561534589117011,0.941642782079594,423.6824595377059,306.7250699062719,309.6020908251894,0.041642782079594,-2.8770209189174807,16.31754046229412,0.1428465410882988,O2,-2.8770209189174807,True,True,CORREGIBLE,0.0947292004900243,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.6020908251894, esperado=<= 306.725 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3600.0,935.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=495.47 K, P=3.6e+06 Pa, x=0.8088"
440.0,3600.0,1295.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=495.47 K, P=3.6e+06 Pa, x=0.8088"
440.0,3600.0,1655.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=495.47 K, P=3.6e+06 Pa, x=0.8088"
440.0,2800.0,1960.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,0.864219809278311,0.9785867806685882,419.5991219207762,331.2568511341135,333.17062412878965,0.0785867806685881,-1.913772994676151,20.400878079223787,0.134780190721689,O2,-1.913772994676151,False,True,CORREGIBLE,0.0325347423177219,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.17062412878965, esperado=<= 331.257 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3200.0,2240.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=470.90 K, P=2.24e+06 Pa, x=0.8834"
440.0,3200.0,1600.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,0.8558024500994026,0.9603133585773148,423.6369806364482,323.10641393162086,325.30406447130025,0.0603133585773149,-2.197650539679387,16.363019363551757,0.1431975499005974,O2,-2.197650539679387,False,True,CORREGIBLE,0.0618456633330031,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.30406447130025, esperado=<= 323.106 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4000.0,1040.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.7864781258868213,0.9318768708701172,422.9553650790803,307.22967307736644,309.6111686776881,0.0318768708701172,-2.3814956003216707,17.04463492091969,0.2125218741131787,O2,-2.3814956003216707,True,True,CORREGIBLE,0.115640587015211,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.6111686776881, esperado=<= 307.230 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4000.0,1440.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.7862718822993136,0.9437723012765092,422.9250024725524,319.05213334480845,320.9463677082539,0.0437723012765092,-1.8942343634454344,17.074997527447636,0.2127281177006864,O2,-1.8942343634454344,True,True,CORREGIBLE,0.0924889854655811,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.9463677082539, esperado=<= 319.052 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4500.0,1170.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.7498062509190216,0.9304800673401116,422.5522669509082,311.3917644025093,313.38174856254864,0.0304800673401114,-1.9899841600393413,17.447733049091823,0.2491937490809783,O2,-1.9899841600393413,True,True,CORREGIBLE,0.1181918619685913,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.38174856254864, esperado=<= 311.392 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4000.0,1840.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,CUBIERTO,0.7864086065384411,0.9540658800700332,422.94513193729233,328.6696025318722,330.1354411943309,0.0540658800700333,-1.4658386624586797,17.05486806270767,0.2125913934615588,O2,-1.4658386624586797,False,True,CORREGIBLE,0.0716745334791428,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=330.1354411943309, esperado=<= 328.670 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4500.0,1620.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.7497033975217795,0.9421438426501106,422.5367827753607,323.59219692832164,325.0615675219366,0.0421438426501106,-1.46937059361494,17.463217224639322,0.2492966024782205,O2,-1.46937059361494,True,True,CORREGIBLE,0.0943036193870761,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.0615675219366, esperado=<= 323.592 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4500.0,2070.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,CUBIERTO,0.749776958679643,0.9523997140471616,422.5478572959351,333.53067697421005,334.5344694016594,0.0523997140471617,-1.0037924274493548,17.452142704064954,0.249223041320357,O2,-1.0037924274493548,False,True,CORREGIBLE,0.074232311445765,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=334.5344694016594, esperado=<= 333.531 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,2800.0,895.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,0.890100595865343,0.9459763328100655,410.4181222668563,299.818412005247,307.2395239439024,0.0459763328100655,-7.421111938655372,29.5818777331437,0.108899404134657,O2,-7.421111938655372,True,True,CORREGIBLE,0.0934019464325017,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=307.2395239439024, esperado=<= 299.818 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,2800.0,1400.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,0.8861350331831476,0.9635780205338952,409.7911872134584,315.4629813535824,317.05965203394703,0.063578020533895,-1.5966706803646389,30.20881278654161,0.1128649668168524,O2,-1.5966706803646389,False,True,CORREGIBLE,0.0622245590015504,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.05965203394703, esperado=<= 315.463 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,2800.0,1960.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,0.8860372724260749,0.9793922062074224,409.7756322080834,328.5013783215091,329.758339728429,0.0793922062074222,-1.256961406919913,30.224367791916563,0.1129627275739251,O2,-1.256961406919913,False,True,CORREGIBLE,0.0337546011036422,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.758339728429, esperado=<= 328.501 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
440.0,3200.0,1025.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,0.8792625136888599,0.9442404186808192,413.6375422236328,304.37353445802484,306.16964696542874,0.0442404186808191,-1.7961125074039046,26.362457776367197,0.1197374863111401,O2,-1.7961125074039046,True,True,CORREGIBLE,0.0982157743759892,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=306.16964696542874, esperado=<= 304.374 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3200.0,1600.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,0.8788985094534989,0.9619184309676132,413.5792988429638,320.49638432361223,321.9164383203767,0.061918430967613,-1.420053996764466,26.42070115703621,0.1201014905465011,O2,-1.420053996764466,False,True,CORREGIBLE,0.0641076543215875,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.9164383203767, esperado=<= 320.496 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3200.0,2240.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,0.8789122058869052,0.9782704662420392,413.5814914786666,334.0177799132004,335.0566046281762,0.0782704662420392,-1.0388247149758172,26.418508521333365,0.1200877941130947,O2,-1.0388247149758172,False,True,CORREGIBLE,0.0348156993409733,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=335.0566046281762, esperado=<= 334.018 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,3600.0,1150.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,0.87206143729102,0.942138838521874,416.9506505959619,308.3628498542931,310.0267863040456,0.042138838521874,-1.663936449752498,23.04934940403808,0.1269385627089799,O2,-1.663936449752498,True,True,CORREGIBLE,0.1009463470497681,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.0267863040456, esperado=<= 308.363 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4000.0,2000.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.37 K, P=2e+06 Pa, x=0.8570"
440.0,4000.0,2800.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=447.38 K, P=2.8e+06 Pa, x=0.9350"
440.0,3600.0,1800.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,0.8718099940371595,0.960210147605384,416.9103440497292,325.0883577736552,326.33877672825537,0.0602101476053841,-1.2504189546002067,23.08965595027081,0.1271900059628404,O2,-1.2504189546002067,False,True,CORREGIBLE,0.0658535814837674,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.33877672825537, esperado=<= 325.088 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,3600.0,2520.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,0.8719331833960956,0.9771034940451024,416.9300946795606,339.0585992091692,339.8842408359696,0.0771034940451023,-0.8256416268004614,23.06990532043937,0.1270668166039044,O2,-0.8256416268004614,False,True,CORREGIBLE,0.0358025748818408,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=339.8842408359696, esperado=<= 339.059 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4000.0,1280.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,0.8651549765148336,0.9401391582696034,419.93122241126713,312.18333661124166,313.7134432920062,0.0401391582696033,-1.5301066807645611,20.06877758873287,0.1338450234851663,O2,-1.5301066807645611,True,True,CORREGIBLE,0.1031326680722813,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.7134432920062, esperado=<= 312.183 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
440.0,4500.0,1170.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.8424677332176844,0.9310840043076014,420.9793805322042,308.9707923796871,310.46911059271343,0.0310840043076013,-1.498318213026323,19.020619467795825,0.1565322667823155,O2,-1.498318213026323,True,True,CORREGIBLE,0.1207463789748411,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.46911059271343, esperado=<= 308.971 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
440.0,4500.0,2070.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.77 K, P=2.07e+06 Pa, x=0.8570"
440.0,4500.0,1620.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,CUBIERTO,0.8422896442542605,0.9425986778997232,420.9504379837016,320.9738355573346,322.1763018385145,0.0425986778997232,-1.202466281179909,19.04956201629841,0.1567103557457395,O2,-1.202466281179909,True,True,CORREGIBLE,0.0963193569361846,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.1763018385145, esperado=<= 320.974 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,2800.0,895.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,0.8508575724134326,0.940074060510617,437.3542805069381,308.35062924037453,315.1412040838267,0.040074060510617,-6.790574843452191,22.645719493061904,0.1481424275865673,O2,-6.790574843452191,True,True,CORREGIBLE,0.0860162160001306,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=315.1412040838267, esperado=<= 308.351 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,2800.0,1400.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,0.8504599845841462,0.9597264065256568,437.3202577442164,324.7378431118839,329.9551299346027,0.0597264065256567,-5.217286822718847,22.67974225578365,0.1485400154158538,O2,-5.217286822718847,False,True,CORREGIBLE,0.0558697155976144,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.9551299346027, esperado=<= 324.738 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,2800.0,1960.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,0.8504438596774806,0.97732105385893,437.3188771985147,338.4886179670887,342.31100938266536,0.07732105385893,-3.8223914155766474,22.681122801485287,0.1485561403225194,O2,-3.8223914155766474,False,True,CORREGIBLE,0.0302774974155538,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=342.31100938266536, esperado=<= 338.489 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,3200.0,1025.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,0.8414912462664592,0.9378753591302004,441.9941903427171,313.11082082230485,319.26493822872885,0.0378753591302003,-6.154117406424007,18.005809657282896,0.1575087537335407,O2,-6.154117406424007,True,True,CORREGIBLE,0.0884124787096051,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.26493822872885, esperado=<= 313.111 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,3200.0,1600.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,0.8412266823784887,0.95786344605724,441.9710607767273,330.0351462380388,334.5390903034684,0.0578634460572399,-4.50394406542955,18.028939223272687,0.1577733176215112,O2,-4.50394406542955,False,True,CORREGIBLE,0.0576088473211503,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=334.53909030346836, esperado=<= 330.035 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,3200.0,2240.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,0.8413342148485694,0.976089417544022,441.9804635511488,344.33651399250044,347.356622534696,0.0760894175440221,-3.020108542195544,18.01953644885117,0.1576657851514306,O2,-3.020108542195544,False,True,CORREGIBLE,0.0312610815336186,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=347.356622534696, esperado=<= 344.337 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
460.0,3600.0,1150.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,0.8323633598976903,0.9354563323564662,446.0992069298918,317.28699026962204,322.8648876575566,0.0354563323564661,-5.57789738793457,13.900793070108191,0.1666366401023097,O2,-5.57789738793457,True,True,CORREGIBLE,0.0909910214650931,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.8648876575566, esperado=<= 317.287 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,3600.0,1800.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,0.832237242393786,0.955963270152024,446.0879826682841,334.87986218058387,338.71618881942214,0.055963270152024,-3.8363266388382726,13.9120173317159,0.1667627576062139,O2,-3.8363266388382726,False,True,CORREGIBLE,0.0592590367109901,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=338.71618881942214, esperado=<= 334.880 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
