T_fuente,P_alta,P_baja,x_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,T_bub,T_dew,estado_filtro,q2,q4,T2,T_sat_L,T9_amb,margen_O1,margen_O2,margen_S5,margen_O5,criterio_ligante,margen_ligante,al_filo_O1,convergio,clasificacion,eta,mensaje
460.0,3600.0,2520.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,0.8324446793455265,0.9748205649139856,446.1064425486838,349.69765671177777,351.9627686206952,0.0748205649139854,-2.265111908917447,13.893557451316212,0.1665553206544735,O2,-2.265111908917447,False,True,CORREGIBLE,0.0321879329066907,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=351.9627686206952, esperado=<= 349.698 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,4000.0,1040.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.7907588905277811,0.9255217051739608,446.7162780921125,313.63097657165366,318.9618333347452,0.0255217051739609,-5.330856763091504,13.283721907887468,0.2082411094722188,O2,-5.330856763091504,True,True,CORREGIBLE,0.1074133960587077,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.96183333474517, esperado=<= 313.631 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,4000.0,1440.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.7905963674049541,0.938820823514385,446.7005225190609,325.8387335973935,329.9977941974081,0.0388208235143849,-4.159060600014584,13.299477480939116,0.2084036325950459,O2,-4.159060600014584,True,True,CORREGIBLE,0.0856413296338409,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.9977941974081, esperado=<= 325.839 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,4000.0,1840.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,CUBIERTO,0.7906203435316121,0.9502111841050052,446.7028471977248,335.80255931962864,338.9666375418223,0.0502111841050051,-3.164078222193666,13.297152802275264,0.2083796564683878,O2,-3.164078222193666,False,True,CORREGIBLE,0.0675927697475373,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=338.9666375418223, esperado=<= 335.803 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,4500.0,1170.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.7332284209754568,0.9235861147559962,445.99405698758864,317.924031559729,322.10706232064064,0.0235861147559961,-4.183030760911663,14.005943012411365,0.2657715790245432,O2,-4.183030760911663,True,True,CORREGIBLE,0.1105344220981078,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.10706232064064, esperado=<= 317.924 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,2800.0,895.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=47053.1 fuera de dominio a P=8.95e+05 Pa, x=0.7604"
460.0,2800.0,1960.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=483.18 K, P=1.96e+06 Pa, x=0.8487"
460.0,4500.0,1620.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.7331919272215092,0.9368406049480597,445.9901335083234,330.53832954259616,333.50606983597515,0.0368406049480596,-2.967740293378995,14.009866491676576,0.2658080727784908,O2,-2.967740293378995,True,True,CORREGIBLE,0.0878964779458978,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.50606983597515, esperado=<= 330.538 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,2800.0,1400.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=48626 fuera de dominio a P=1.4e+06 Pa, x=0.7604"
460.0,4500.0,2070.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,CUBIERTO,0.7333136013832829,0.9483110678051428,446.0032137396001,340.8513886755629,342.7797143055254,0.0483110678051427,-1.928325629962501,13.996786260399915,0.265686398616717,O2,-1.928325629962501,True,True,CORREGIBLE,0.0690166369718953,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=342.7797143055254, esperado=<= 340.851 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,3200.0,1025.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,0.8596959265324872,0.939278637867549,434.7690818106751,309.5810919742199,314.081120636034,0.0392786378675489,-4.500028661814099,25.23091818932494,0.1393040734675128,O2,-4.500028661814099,True,True,CORREGIBLE,0.0908454086227862,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.081120636034, esperado=<= 309.581 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
460.0,3200.0,1600.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,0.8593540521340381,0.9587949131848704,434.734176871808,326.22766827244675,329.61295064581907,0.0587949131848704,-3.38528237337232,25.265823128191983,0.1396459478659618,O2,-3.38528237337232,False,True,CORREGIBLE,0.059212833975933,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.61295064581907, esperado=<= 326.228 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,3200.0,2240.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,0.8594011347749446,0.9766073723206884,434.7389857120326,340.26133616403416,342.628736802922,0.0766073723206884,-2.3674006388878297,25.261014287967384,0.1395988652250553,O2,-2.3674006388878297,False,True,CORREGIBLE,0.0321352791587634,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=342.628736802922, esperado=<= 340.261 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
460.0,3600.0,1150.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,0.8514724233572483,0.9369264118794016,438.6794899955856,313.69223714197034,317.80460403592866,0.0369264118794017,-4.112366893958324,21.320510004414416,0.1475275766427517,O2,-4.112366893958324,True,True,CORREGIBLE,0.0934693260355288,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.80460403592866, esperado=<= 313.692 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,3600.0,2520.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,0.8514191957572517,0.9753644970679212,438.6739768921346,345.51314482603925,347.3562949417078,0.0753644970679212,-1.84315011566855,21.32602310786541,0.1475808042427483,O2,-1.84315011566855,False,True,CORREGIBLE,0.0330869957127512,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=347.3562949417078, esperado=<= 345.513 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,3600.0,1800.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,0.8512619265037887,0.9569394829059972,438.6576834894956,330.9853856386293,333.9160538466775,0.0569394829059972,-2.930668208048246,21.342316510504418,0.1477380734962112,O2,-2.930668208048246,False,True,CORREGIBLE,0.0608985482219282,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.9160538466775, esperado=<= 330.985 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,4500.0,1170.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.83 K, P=4.5e+06 Pa, x=0.7604"
460.0,4500.0,1620.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.83 K, P=4.5e+06 Pa, x=0.7604"
460.0,4500.0,2070.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,CUBIERTO,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.83 K, P=4.5e+06 Pa, x=0.7604"
460.0,4000.0,1280.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,0.8436322231036467,0.9347117527591912,442.1968822211054,317.6339774881109,321.3628126901789,0.0347117527591912,-3.728835202068012,17.803117778894602,0.1553677768963532,O2,-3.728835202068012,True,True,CORREGIBLE,0.0956046714951907,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.3628126901789, esperado=<= 317.634 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,2800.0,895.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=50461.2 fuera de dominio a P=8.95e+05 Pa, x=0.8088"
460.0,2800.0,1400.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=52162 fuera de dominio a P=1.4e+06 Pa, x=0.8088"
460.0,2800.0,1960.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=53494.1 fuera de dominio a P=1.96e+06 Pa, x=0.8088"
460.0,3200.0,1600.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=46516.1 fuera de dominio a P=1.6e+06 Pa, x=0.8088"
460.0,3200.0,2240.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=468.55 K, P=2.24e+06 Pa, x=0.8882"
460.0,4000.0,2000.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,0.8435476949994818,0.9550328533531408,442.1880294235552,335.38009435635547,337.87154939326206,0.0550328533531409,-2.4914550369065864,17.81197057644482,0.1554523050005182,O2,-2.4914550369065864,False,True,CORREGIBLE,0.062355138323439,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=337.87154939326206, esperado=<= 335.380 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,3200.0,1025.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,0.8794138467505728,0.9409826972435956,426.602590561139,306.7250699062719,309.75562028641235,0.0409826972435956,-3.0305503801404257,33.39740943886102,0.1195861532494272,O2,-3.0305503801404257,True,True,CORREGIBLE,0.093955094118572,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.75562028641235, esperado=<= 306.725 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,4000.0,2800.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,0.8438020907817548,0.97407481842373,442.2146676714528,350.3741977982431,351.7069132633558,0.0740748184237298,-1.332715465112699,17.785332328547213,0.1551979092182451,O2,-1.332715465112699,False,True,CORREGIBLE,0.0338232475629811,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=351.7069132633558, esperado=<= 350.374 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,3600.0,1150.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,0.8722320178787241,0.938705795185527,430.31570283995984,310.7744555748154,313.5674797754436,0.0387057951855269,-2.7930242006281105,29.68429716004016,0.1267679821212759,O2,-2.7930242006281105,True,True,CORREGIBLE,0.0966374862533595,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.56747977544353, esperado=<= 310.774 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,3600.0,1800.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,0.8719679954543207,0.9580878218869494,430.2832373042143,327.7802952913757,329.84467757392423,0.0580878218869493,-2.064382282548536,29.71676269578569,0.1270320045456793,O2,-2.064382282548536,False,True,CORREGIBLE,0.0629382087145909,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.84467757392423, esperado=<= 327.780 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,4000.0,2800.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=494.78 K, P=2.8e+06 Pa, x=0.8088"
460.0,3600.0,2520.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,0.8720928903364249,0.975989455603926,430.298597738427,342.0261550971422,343.3902624512507,0.0759894556039261,-1.364107354108512,29.70140226157298,0.1269071096635751,O2,-1.364107354108512,False,True,CORREGIBLE,0.0341820956117099,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=343.3902624512507, esperado=<= 342.026 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,4000.0,1280.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,0.8653656469401472,0.9365567124943752,433.6526402460296,314.65477058699355,317.2136098754034,0.0365567124943753,-2.5588392884098425,26.34735975397041,0.1336343530598528,O2,-2.5588392884098425,True,True,CORREGIBLE,0.0988324255410478,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.2136098754034, esperado=<= 314.655 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,4000.0,2000.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,0.8652345439030805,0.9562250597702528,433.6364133588911,332.09400538530747,333.87934736170035,0.0562250597702528,-1.7853419763928855,26.363586641108952,0.1337654560969194,O2,-1.7853419763928855,False,True,CORREGIBLE,0.0644763629688919,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.87934736170035, esperado=<= 332.094 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,2800.0,895.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=53872.4 fuera de dominio a P=8.95e+05 Pa, x=0.8570"
460.0,4500.0,3150.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=494.10 K, P=3.15e+06 Pa, x=0.8088"
460.0,2800.0,1400.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=55713.2 fuera de dominio a P=1.4e+06 Pa, x=0.8570"
460.0,3200.0,1025.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=48112.7 fuera de dominio a P=1.025e+06 Pa, x=0.8570"
460.0,2800.0,1960.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=57145 fuera de dominio a P=1.96e+06 Pa, x=0.8570"
460.0,3200.0,1600.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49756.3 fuera de dominio a P=1.6e+06 Pa, x=0.8570"
460.0,3200.0,2240.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=51048.4 fuera de dominio a P=2.24e+06 Pa, x=0.8570"
460.0,4500.0,1440.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,0.8570773912940105,0.9337103894422004,437.3901873841653,319.05213334480845,321.33619242398174,0.0337103894422003,-2.2840590791732893,22.6098126158347,0.1419226087059895,O2,-2.2840590791732893,True,True,CORREGIBLE,0.1006054627959009,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.33619242398174, esperado=<= 319.052 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,3600.0,1800.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=45690.6 fuera de dominio a P=1.8e+06 Pa, x=0.8570"
460.0,4500.0,2250.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,0.8570277505208699,0.9538111757535984,437.3840196402491,337.072398158429,338.5221086379084,0.0538111757535985,-1.449710479479393,22.615980359750893,0.1419722494791301,O2,-1.449710479479393,False,True,CORREGIBLE,0.0657194378838724,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=338.5221086379084, esperado=<= 337.072 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,3600.0,2520.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=46879.5 fuera de dominio a P=2.52e+06 Pa, x=0.8570"
460.0,4000.0,2800.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=453.85 K, P=2.8e+06 Pa, x=0.9248"
460.0,3600.0,1150.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,0.8953377401682326,0.9411082660261852,420.56746636207134,308.3628498542931,310.11902460774235,0.0411082660261852,-1.7561747534492724,39.43253363792866,0.1036622598317673,O2,-1.7561747534492724,True,True,CORREGIBLE,0.1002185040216398,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.11902460774235, esperado=<= 308.363 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,4500.0,2250.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.95 K, P=2.25e+06 Pa, x=0.8570"
460.0,4500.0,1440.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,0.8826565388519007,0.9362893705163964,427.266109388847,316.51005951370416,317.9805082782012,0.0362893705163964,-1.4704487644970072,32.733890611153015,0.1163434611480993,O2,-1.4704487644970072,True,True,CORREGIBLE,0.1046162858242531,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.98050827820117, esperado=<= 316.510 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
460.0,4000.0,1280.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,0.8895622629762995,0.9390415019715428,423.7200909466698,312.18333661124166,313.8095764384761,0.0390415019715428,-1.6262398272344285,36.27990905333019,0.1094377370237005,O2,-1.6262398272344285,True,True,CORREGIBLE,0.1024019882248108,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.8095764384761, esperado=<= 312.183 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
460.0,4000.0,2000.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,0.8894081464897212,0.9577722739430526,423.6968765491485,329.32288800869225,330.5049857965225,0.0577722739430526,-1.18209778783023,36.3031234508515,0.1095918535102787,O2,-1.18209778783023,False,True,CORREGIBLE,0.0667865374553631,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=330.5049857965225, esperado=<= 329.323 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,2800.0,895.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=56215.2 fuera de dominio a P=8.95e+05 Pa, x=0.7117"
470.0,2800.0,1400.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=58069.2 fuera de dominio a P=1.4e+06 Pa, x=0.7117"
470.0,2800.0,1960.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=59520.2 fuera de dominio a P=1.96e+06 Pa, x=0.7117"
470.0,3200.0,1025.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=48008.7 fuera de dominio a P=1.025e+06 Pa, x=0.7117"
470.0,3200.0,1600.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49595.5 fuera de dominio a P=1.6e+06 Pa, x=0.7117"
470.0,3200.0,2240.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=50842.3 fuera de dominio a P=2.24e+06 Pa, x=0.7117"
460.0,4500.0,3150.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,0.8829090465247025,0.9739031398004856,427.3039603566016,349.0906897553133,349.5462929523749,0.0739031398004854,-0.4556031970616345,32.696039643398365,0.1160909534752975,O2,-0.4556031970616345,False,True,CORREGIBLE,0.0366855958734272,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=349.5462929523749, esperado=<= 349.091 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,4000.0,1280.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=516.61 K, P=4e+06 Pa, x=0.7117"
470.0,4000.0,2000.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=516.61 K, P=4e+06 Pa, x=0.7117"
470.0,3600.0,1150.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,0.8451627854887055,0.9352382100457044,447.2219832726748,317.28699026962204,323.03395608640045,0.0352382100457044,-5.746965816778413,22.778016727325166,0.1538372145112945,O2,-5.746965816778413,True,True,CORREGIBLE,0.0905988181954739,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.03395608640045, esperado=<= 317.287 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
470.0,3600.0,1800.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,0.8450199362521094,0.9558167665841364,447.2096291673981,334.87986218058387,338.88084379918064,0.0558167665841364,-4.000981618596768,22.790370832601923,0.1539800637478906,O2,-4.000981618596768,False,True,CORREGIBLE,0.0589618098879729,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=338.88084379918064, esperado=<= 334.880 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
470.0,3600.0,2520.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,0.8452174789211135,0.9747381561244798,447.2267123089106,349.69765671177777,352.12350305707355,0.0747381561244797,-2.425846345295781,22.773287691089365,0.1537825210788864,O2,-2.425846345295781,False,True,CORREGIBLE,0.0320111094819661,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=352.12350305707355, esperado=<= 349.698 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
470.0,2800.0,895.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=60464.4 fuera de dominio a P=8.95e+05 Pa, x=0.7604"
470.0,2800.0,1400.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=62472 fuera de dominio a P=1.4e+06 Pa, x=0.7604"
470.0,2800.0,1960.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=64043.7 fuera de dominio a P=1.96e+06 Pa, x=0.7604"
470.0,4500.0,1440.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,0.8270765079022953,0.9299310555866112,455.19394854631935,325.8387335973935,330.37803814634907,0.0299310555866111,-4.539304548955556,14.806051453680652,0.1719234920977047,O2,-4.539304548955556,True,True,CORREGIBLE,0.0944487361837365,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=330.37803814634907, esperado=<= 325.839 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
470.0,3200.0,1025.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=51692.3 fuera de dominio a P=1.025e+06 Pa, x=0.7604"
470.0,3200.0,1600.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=53418.3 fuera de dominio a P=1.6e+06 Pa, x=0.7604"
470.0,3200.0,2240.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=54774.6 fuera de dominio a P=2.24e+06 Pa, x=0.7604"
470.0,3600.0,1800.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=47654.4 fuera de dominio a P=1.8e+06 Pa, x=0.7604"
470.0,4500.0,2250.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,0.8271889195261672,0.951327515536514,455.2039473375729,344.53572092951043,347.1590528054234,0.051327515536514,-2.6233318759129816,14.796052662427089,0.1718110804738327,O2,-2.6233318759129816,False,True,CORREGIBLE,0.0612667864087444,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=347.1590528054234, esperado=<= 344.536 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,3600.0,2520.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=48862.5 fuera de dominio a P=2.52e+06 Pa, x=0.7604"
470.0,4500.0,3150.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,0.8276109074681585,0.9716942730380488,455.241461735087,360.42127735999793,361.26892367655887,0.0716942730380488,-0.8476463165609402,14.758538264913,0.1713890925318415,O2,-0.8476463165609402,False,True,CORREGIBLE,0.0328235317187871,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=361.26892367655887, esperado=<= 360.421 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
470.0,3600.0,1150.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,0.8638191175628118,0.9366718023642951,439.9396438985526,313.69223714197034,317.922358120414,0.0366718023642952,-4.230120978443665,30.060356101447383,0.1351808824371881,O2,-4.230120978443665,True,True,CORREGIBLE,0.0930739607212242,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.922358120414, esperado=<= 313.692 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
470.0,4000.0,1280.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,0.8565889236767577,0.934437494701204,443.5339736426623,317.6339774881109,321.4848719743279,0.034437494701204,-3.850894486217044,26.46602635733774,0.1424110763232423,O2,-3.850894486217044,True,True,CORREGIBLE,0.0951932975031985,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.4848719743279, esperado=<= 317.634 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,4000.0,2000.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,0.8564871109996272,0.9548525651686988,443.5236195485453,335.38009435635547,337.9913824627238,0.0548525651686986,-2.611288106368306,26.47638045145476,0.1425128890003728,O2,-2.611288106368306,False,True,CORREGIBLE,0.0620606401787173,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=337.9913824627238, esperado=<= 335.380 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,2800.0,895.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=64732.6 fuera de dominio a P=8.95e+05 Pa, x=0.8088"
470.0,4500.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,0.8477859235551072,0.9314894563172784,447.55593038672384,322.10377608185905,325.5142488004517,0.0314894563172785,-3.4104727185927004,22.44406961327616,0.1512140764448928,O2,-3.4104727185927004,True,True,CORREGIBLE,0.0973084754634693,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.51424880045175, esperado=<= 322.104 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
470.0,2800.0,1400.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=66892.2 fuera de dominio a P=1.4e+06 Pa, x=0.8088"
470.0,2800.0,1960.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=68583.5 fuera de dominio a P=1.96e+06 Pa, x=0.8088"
470.0,3200.0,1025.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=55400 fuera de dominio a P=1.025e+06 Pa, x=0.8088"
470.0,3200.0,2240.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=471.25 K, P=2.24e+06 Pa, x=0.8826"
470.0,4500.0,2250.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,0.8478222219514062,0.9523722807379555,447.5596580716393,340.456572923492,342.5520110271429,0.0523722807379556,-2.095438103650963,22.44034192836068,0.1511777780485937,O2,-2.095438103650963,False,True,CORREGIBLE,0.0632508903180964,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=342.55201102714295, esperado=<= 340.457 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
470.0,3200.0,1600.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=57264.1 fuera de dominio a P=1.6e+06 Pa, x=0.8088"
470.0,3600.0,1150.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49420.2 fuera de dominio a P=1.15e+06 Pa, x=0.8088"
470.0,3600.0,1800.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=51120 fuera de dominio a P=1.8e+06 Pa, x=0.8088"
470.0,3600.0,2520.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=52430 fuera de dominio a P=2.52e+06 Pa, x=0.8088"
470.0,4000.0,2000.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=46929.4 fuera de dominio a P=2e+06 Pa, x=0.8088"
470.0,4500.0,3150.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,0.8481884413562822,0.9722805272635068,447.5972509661075,356.0016755872272,356.8441630685141,0.0722805272635067,-0.8424874812869234,22.40274903389252,0.1508115586437177,O2,-0.8424874812869234,False,True,CORREGIBLE,0.0340369030159138,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=356.84416306851415, esperado=<= 356.002 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
470.0,4000.0,1280.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,0.8777447922417025,0.9362161217953464,435.161967812374,314.65477058699355,317.2928892397146,0.0362161217953465,-2.6381186527210616,34.83803218762603,0.1212552077582974,O2,-2.6381186527210616,True,True,CORREGIBLE,0.0984057631517403,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.2928892397146, esperado=<= 314.655 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,4500.0,1440.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,0.8701755532610227,0.9333418972282418,438.9940469268698,319.05213334480845,321.4170785453059,0.0333418972282417,-2.364945200497459,31.00595307313017,0.1288244467389773,O2,-2.364945200497459,True,True,CORREGIBLE,0.1006496376943955,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.4170785453059, esperado=<= 319.052 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,2800.0,895.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=68987.7 fuera de dominio a P=8.95e+05 Pa, x=0.8570"
470.0,2800.0,1400.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=71320.3 fuera de dominio a P=1.4e+06 Pa, x=0.8570"
470.0,4500.0,2250.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,0.8701629966278809,0.9535761023963936,438.9925317720224,337.072398158429,338.6044054706239,0.0535761023963936,-1.532007312194878,31.00746822797765,0.1288370033721191,O2,-1.532007312194878,False,True,CORREGIBLE,0.0654696408591691,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=338.6044054706239, esperado=<= 337.072 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,2800.0,1960.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=73130.3 fuera de dominio a P=1.96e+06 Pa, x=0.8570"
470.0,3200.0,1025.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=59123.2 fuera de dominio a P=1.025e+06 Pa, x=0.8570"
470.0,3200.0,1600.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=61124.3 fuera de dominio a P=1.6e+06 Pa, x=0.8570"
470.0,3600.0,1150.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.89 K, P=3.6e+06 Pa, x=0.8570"
470.0,3200.0,2240.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=62697.4 fuera de dominio a P=2.24e+06 Pa, x=0.8570"
470.0,3600.0,2520.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=454.86 K, P=2.52e+06 Pa, x=0.9185"
470.0,3600.0,1800.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.89 K, P=3.6e+06 Pa, x=0.8570"
470.0,4500.0,3150.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,0.8704885823879184,0.9729382866051608,439.031804970622,352.283812921493,352.9821691273549,0.0729382866051608,-0.6983562058618986,30.968195029377966,0.1285114176120816,O2,-0.6983562058618986,False,True,CORREGIBLE,0.0353077077693495,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=352.9821691273549, esperado=<= 352.284 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
470.0,4000.0,1280.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.07 K, P=4e+06 Pa, x=0.8570"
470.0,4000.0,2000.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.07 K, P=4e+06 Pa, x=0.8570"
470.0,4500.0,1440.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.01 K, P=4.5e+06 Pa, x=0.8570"
470.0,4500.0,2250.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.01 K, P=4.5e+06 Pa, x=0.8570"
470.0,4500.0,3150.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=479.01 K, P=4.5e+06 Pa, x=0.8570"
480.0,2800.0,895.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=79204.9 fuera de dominio a P=8.95e+05 Pa, x=0.7117"
480.0,2800.0,1400.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=81803.2 fuera de dominio a P=1.4e+06 Pa, x=0.7117"
480.0,2800.0,1960.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=83836.1 fuera de dominio a P=1.96e+06 Pa, x=0.7117"
