T_fuente,P_alta,P_baja,x_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,T_bub,T_dew,estado_filtro,q2,q4,T2,T_sat_L,T9_amb,margen_O1,margen_O2,margen_S5,margen_O5,criterio_ligante,margen_ligante,al_filo_O1,convergio,clasificacion,eta,mensaje
480.0,3200.0,1025.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=62997.7 fuera de dominio a P=1.025e+06 Pa, x=0.7117"
480.0,3200.0,1600.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=65076.4 fuera de dominio a P=1.6e+06 Pa, x=0.7117"
480.0,3200.0,2240.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=66708.8 fuera de dominio a P=2.24e+06 Pa, x=0.7117"
480.0,3600.0,1150.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=53841.7 fuera de dominio a P=1.15e+06 Pa, x=0.7117"
480.0,3600.0,1800.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=55644 fuera de dominio a P=1.8e+06 Pa, x=0.7117"
480.0,4000.0,1280.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=47927.2 fuera de dominio a P=1.28e+06 Pa, x=0.7117"
480.0,3600.0,2520.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=57031.6 fuera de dominio a P=2.52e+06 Pa, x=0.7117"
480.0,4500.0,1440.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=518.99 K, P=4.5e+06 Pa, x=0.7117"
480.0,4500.0,2250.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=518.99 K, P=4.5e+06 Pa, x=0.7117"
480.0,4500.0,3150.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=518.99 K, P=4.5e+06 Pa, x=0.7117"
480.0,4000.0,2000.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49520.5 fuera de dominio a P=2e+06 Pa, x=0.7117"
480.0,2800.0,895.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=85113.3 fuera de dominio a P=8.95e+05 Pa, x=0.7604"
480.0,2800.0,1400.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=87912.6 fuera de dominio a P=1.4e+06 Pa, x=0.7604"
480.0,4000.0,2800.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=50753.8 fuera de dominio a P=2.8e+06 Pa, x=0.7117"
480.0,3200.0,1025.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=67732.7 fuera de dominio a P=1.025e+06 Pa, x=0.7604"
480.0,2800.0,1960.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=90103.9 fuera de dominio a P=1.96e+06 Pa, x=0.7604"
480.0,3200.0,1600.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=69981 fuera de dominio a P=1.6e+06 Pa, x=0.7604"
480.0,3200.0,2240.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=71747.1 fuera de dominio a P=2.24e+06 Pa, x=0.7604"
480.0,3600.0,1800.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=59826.3 fuera de dominio a P=1.8e+06 Pa, x=0.7604"
480.0,3600.0,1150.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=57862.3 fuera de dominio a P=1.15e+06 Pa, x=0.7604"
480.0,3600.0,2520.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=61335 fuera de dominio a P=2.52e+06 Pa, x=0.7604"
480.0,4000.0,2000.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=484.56 K, P=2e+06 Pa, x=0.8435"
480.0,4000.0,1280.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=51609.6 fuera de dominio a P=1.28e+06 Pa, x=0.7604"
480.0,4000.0,2800.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=54694.6 fuera de dominio a P=2.8e+06 Pa, x=0.7604"
480.0,4500.0,2250.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=47768.5 fuera de dominio a P=2.25e+06 Pa, x=0.7604"
480.0,4500.0,3150.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=48970.4 fuera de dominio a P=3.15e+06 Pa, x=0.7604"
480.0,2800.0,895.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=91029.3 fuera de dominio a P=8.95e+05 Pa, x=0.8088"
480.0,2800.0,1400.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=94027.2 fuera de dominio a P=1.4e+06 Pa, x=0.8088"
480.0,2800.0,1960.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=96375.3 fuera de dominio a P=1.96e+06 Pa, x=0.8088"
480.0,3200.0,2240.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=473.84 K, P=2.24e+06 Pa, x=0.8770"
480.0,3200.0,1025.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=72484.9 fuera de dominio a P=1.025e+06 Pa, x=0.8088"
480.0,3200.0,1600.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=74901 fuera de dominio a P=1.6e+06 Pa, x=0.8088"
480.0,3600.0,1150.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=61941.2 fuera de dominio a P=1.15e+06 Pa, x=0.8088"
480.0,3600.0,1800.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=64043.7 fuera de dominio a P=1.8e+06 Pa, x=0.8088"
480.0,3600.0,2520.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=65684.5 fuera de dominio a P=2.52e+06 Pa, x=0.8088"
480.0,4000.0,1280.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=55305.9 fuera de dominio a P=1.28e+06 Pa, x=0.8088"
480.0,4000.0,2000.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=57194.2 fuera de dominio a P=2e+06 Pa, x=0.8088"
480.0,4000.0,2800.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=58648.7 fuera de dominio a P=2.8e+06 Pa, x=0.8088"
480.0,4500.0,1440.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=49641.4 fuera de dominio a P=1.44e+06 Pa, x=0.8088"
480.0,2800.0,895.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=2.8e+06 Pa, x=0.8570"
480.0,2800.0,1400.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=2.8e+06 Pa, x=0.8570"
480.0,2800.0,1960.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=2.8e+06 Pa, x=0.8570"
480.0,3200.0,1025.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=3.2e+06 Pa, x=0.8570"
480.0,3200.0,1600.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=3.2e+06 Pa, x=0.8570"
480.0,3200.0,2240.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=3.2e+06 Pa, x=0.8570"
480.0,3600.0,1150.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=3.6e+06 Pa, x=0.8570"
480.0,3600.0,1800.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=3.6e+06 Pa, x=0.8570"
480.0,3600.0,2520.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=3.6e+06 Pa, x=0.8570"
480.0,4000.0,1280.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=4e+06 Pa, x=0.8570"
480.0,4000.0,2000.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=4e+06 Pa, x=0.8570"
480.0,4000.0,2800.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=4e+06 Pa, x=0.8570"
480.0,4500.0,1440.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=4.5e+06 Pa, x=0.8570"
480.0,4500.0,2250.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=4.5e+06 Pa, x=0.8570"
480.0,4500.0,3150.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, T, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=480.00 K, P=4.5e+06 Pa, x=0.8570"
480.0,4500.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,0.8611750378598804,0.9312087625268578,448.9114153296832,322.10377608185905,325.6372488512475,0.0312087625268577,-3.5334727693884247,31.088584670316838,0.1378249621401196,O2,-3.5334727693884247,True,True,CORREGIBLE,0.0969407608857358,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.6372488512475, esperado=<= 322.104 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
480.0,4500.0,3150.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=52638.2 fuera de dominio a P=3.15e+06 Pa, x=0.8088"
480.0,4500.0,2250.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=51324.8 fuera de dominio a P=2.25e+06 Pa, x=0.8088"
500.0,2800.0,895.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=522915 fuera de dominio a P=8.95e+05 Pa, x=0.7117"
500.0,2800.0,1400.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=539815 fuera de dominio a P=1.4e+06 Pa, x=0.7117"
500.0,2800.0,1960.0,0.7,0.85,0.75,0.8,0.8,0.8,354.6647884153868,448.1303898383306,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=553036 fuera de dominio a P=1.96e+06 Pa, x=0.7117"
500.0,3200.0,1025.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=173846 fuera de dominio a P=1.025e+06 Pa, x=0.7117"
500.0,3200.0,1600.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=179529 fuera de dominio a P=1.6e+06 Pa, x=0.7117"
500.0,3200.0,2240.0,0.7,0.85,0.75,0.8,0.8,0.8,361.20798629900673,453.64135365794095,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=183990 fuera de dominio a P=2.24e+06 Pa, x=0.7117"
500.0,3600.0,1150.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=112373 fuera de dominio a P=1.15e+06 Pa, x=0.7117"
500.0,3600.0,1800.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=116140 fuera de dominio a P=1.8e+06 Pa, x=0.7117"
500.0,3600.0,2520.0,0.7,0.85,0.75,0.8,0.8,0.8,367.2254131627747,458.5906186014388,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=119005 fuera de dominio a P=2.52e+06 Pa, x=0.7117"
500.0,4000.0,1280.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=86999.8 fuera de dominio a P=1.28e+06 Pa, x=0.7117"
500.0,4000.0,2000.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=89891.6 fuera de dominio a P=2e+06 Pa, x=0.7117"
500.0,4000.0,2800.0,0.7,0.85,0.75,0.8,0.8,0.8,372.817451678411,463.084453687918,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=92102.1 fuera de dominio a P=2.8e+06 Pa, x=0.7117"
500.0,4500.0,1440.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=70241.4 fuera de dominio a P=1.44e+06 Pa, x=0.7117"
500.0,4500.0,2250.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=72566.3 fuera de dominio a P=2.25e+06 Pa, x=0.7117"
500.0,2800.0,895.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=562401 fuera de dominio a P=8.95e+05 Pa, x=0.7604"
500.0,2800.0,1400.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=580468 fuera de dominio a P=1.4e+06 Pa, x=0.7604"
500.0,4500.0,3150.0,0.7,0.85,0.75,0.8,0.8,0.8,379.3194291407349,468.1771159152317,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=74345.5 fuera de dominio a P=3.15e+06 Pa, x=0.7117"
500.0,3200.0,1025.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.76 K, P=3.2e+06 Pa, x=0.7604"
500.0,2800.0,1960.0,0.75,0.85,0.75,0.8,0.8,0.8,350.3741977982431,441.58606773383633,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=594616 fuera de dominio a P=1.96e+06 Pa, x=0.7604"
500.0,3200.0,1600.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.76 K, P=3.2e+06 Pa, x=0.7604"
500.0,3200.0,2240.0,0.75,0.85,0.75,0.8,0.8,0.8,356.7702276350995,446.90617115218015,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.76 K, P=3.2e+06 Pa, x=0.7604"
500.0,3600.0,1150.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.15 K, P=3.6e+06 Pa, x=0.7604"
500.0,3600.0,2520.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.15 K, P=3.6e+06 Pa, x=0.7604"
500.0,3600.0,1800.0,0.75,0.85,0.75,0.8,0.8,0.8,362.64443365008384,451.6777869460888,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=507.15 K, P=3.6e+06 Pa, x=0.7604"
500.0,4000.0,1280.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=506.53 K, P=4e+06 Pa, x=0.7604"
500.0,4000.0,2000.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=506.53 K, P=4e+06 Pa, x=0.7604"
500.0,4000.0,2800.0,0.75,0.85,0.75,0.8,0.8,0.8,368.0962542003624,456.00457985041066,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=506.53 K, P=4e+06 Pa, x=0.7604"
500.0,4500.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=505.72 K, P=4.5e+06 Pa, x=0.7604"
500.0,4500.0,2250.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=505.72 K, P=4.5e+06 Pa, x=0.7604"
500.0,2800.0,1960.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=476.86 K, P=1.96e+06 Pa, x=0.8642"
500.0,2800.0,895.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=601691 fuera de dominio a P=8.95e+05 Pa, x=0.8088"
500.0,4500.0,3150.0,0.75,0.85,0.75,0.8,0.8,0.8,374.42618824616216,460.90047392253706,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=505.72 K, P=4.5e+06 Pa, x=0.7604"
500.0,2800.0,1400.0,0.8,0.85,0.75,0.8,0.8,0.8,346.7832686112316,434.039563029884,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=620906 fuera de dominio a P=1.4e+06 Pa, x=0.8088"
500.0,3200.0,1025.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=199768 fuera de dominio a P=1.025e+06 Pa, x=0.8088"
500.0,3200.0,1600.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=206264 fuera de dominio a P=1.6e+06 Pa, x=0.8088"
500.0,3200.0,2240.0,0.8,0.85,0.75,0.8,0.8,0.8,353.0344579348834,439.14784741926906,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=211373 fuera de dominio a P=2.24e+06 Pa, x=0.8088"
500.0,3600.0,1150.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=128927 fuera de dominio a P=1.15e+06 Pa, x=0.8088"
500.0,3600.0,1800.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=133219 fuera de dominio a P=1.8e+06 Pa, x=0.8088"
500.0,3600.0,2520.0,0.8,0.85,0.75,0.8,0.8,0.8,358.76708273068,443.7226986067959,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=136571 fuera de dominio a P=2.52e+06 Pa, x=0.8088"
500.0,4000.0,1280.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=99630.4 fuera de dominio a P=1.28e+06 Pa, x=0.8088"
500.0,4000.0,2000.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=102999 fuera de dominio a P=2e+06 Pa, x=0.8088"
500.0,4000.0,2800.0,0.8,0.85,0.75,0.8,0.8,0.8,364.07978778800566,447.86482690007824,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=105570 fuera de dominio a P=2.8e+06 Pa, x=0.8088"
500.0,4500.0,1440.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=80660.2 fuera de dominio a P=1.44e+06 Pa, x=0.8088"
500.0,4500.0,2250.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=83382.6 fuera de dominio a P=2.25e+06 Pa, x=0.8088"
500.0,2800.0,895.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=640379 fuera de dominio a P=8.95e+05 Pa, x=0.8570"
500.0,4500.0,3150.0,0.8,0.85,0.75,0.8,0.8,0.8,370.2384882926314,452.54363984909634,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=85460.2 fuera de dominio a P=3.15e+06 Pa, x=0.8088"
500.0,2800.0,1400.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=661100 fuera de dominio a P=1.4e+06 Pa, x=0.8570"
500.0,3200.0,1025.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=212672 fuera de dominio a P=1.025e+06 Pa, x=0.8570"
500.0,3200.0,1600.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=219568 fuera de dominio a P=1.6e+06 Pa, x=0.8570"
500.0,2800.0,1960.0,0.85,0.85,0.75,0.8,0.8,0.8,343.7141213217532,424.97760265795154,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=677069 fuera de dominio a P=1.96e+06 Pa, x=0.8570"
500.0,3600.0,2520.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"h(P, s, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: equilibrio no resoluble en T=463.61 K, P=2.52e+06 Pa, x=0.9030"
500.0,3200.0,2240.0,0.85,0.85,0.75,0.8,0.8,0.8,349.82385502689,429.84284081630335,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=224996 fuera de dominio a P=2.24e+06 Pa, x=0.8570"
500.0,3600.0,1150.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=137265 fuera de dominio a P=1.15e+06 Pa, x=0.8570"
500.0,3600.0,1800.0,0.85,0.85,0.75,0.8,0.8,0.8,355.4183811277106,434.1924660878364,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=141833 fuera de dominio a P=1.8e+06 Pa, x=0.8570"
500.0,4000.0,1280.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=105991 fuera de dominio a P=1.28e+06 Pa, x=0.8570"
500.0,4000.0,2000.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=109591 fuera de dominio a P=2e+06 Pa, x=0.8570"
500.0,4500.0,1440.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=85902 fuera de dominio a P=1.44e+06 Pa, x=0.8570"
500.0,4000.0,2800.0,0.85,0.85,0.75,0.8,0.8,0.8,360.59559259133135,438.1237063362424,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=112337 fuera de dominio a P=2.8e+06 Pa, x=0.8570"
500.0,4500.0,2250.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=88773.8 fuera de dominio a P=2.25e+06 Pa, x=0.8570"
500.0,4500.0,3150.0,0.85,0.85,0.75,0.8,0.8,0.8,366.58781362269167,442.5552243518963,PARCIAL,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=91043.7 fuera de dominio a P=3.15e+06 Pa, x=0.8570"
380.0,3600.0,1025.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2110560303002985,0.9552514162986848,376.057969548177,313.11082082230485,313.54914304261075,0.0552514162986849,-0.4383222203059063,3.9420304518229727,0.2100560303002985,O2,-0.4383222203059063,False,True,CORREGIBLE,0.0828338735334329,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.54914304261075, esperado=<= 313.111 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,3600.0,1169.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2111914153535698,0.9718199017443026,376.065949811988,317.892368337772,317.95208105384955,0.0718199017443025,-0.0597127160775698,3.9340501880120087,0.2101914153535698,O2,-0.0597127160775698,False,True,CORREGIBLE,0.0486027946689871,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=317.95208105384955, esperado=<= 317.892 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,3200.0,1230.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2769753769245137,0.9662193552734656,374.2521685646738,319.7888825076527,319.98347657048885,0.0662193552734655,-0.1945940628361313,5.747831435326191,0.2759753769245137,O2,-0.1945940628361313,False,True,CORREGIBLE,0.0723927482769298,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.98347657048885, esperado=<= 319.789 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,3200.0,1358.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2770079793148162,0.9687428018613188,374.2546104130536,323.5573086406862,322.04000043913703,0.0687428018613188,1.517308201549156,5.74538958694643,0.2760079793148162,O1,0.0687428018613188,False,True,KALINA,0.0650814082153105,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1140.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.1322442714165827,0.9503513275176908,377.69472260767526,316.96544300250827,313.92910774404453,0.0503513275176908,3.036335258463737,2.30527739232474,0.1312442714165827,O1,0.0503513275176908,False,True,KALINA,0.0615214814340392,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1300.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.1322545454913588,0.9550192431911524,377.6951874578771,321.88302225589183,314.0093857047164,0.0550192431911523,7.873636551175423,2.3048125421228747,0.1312545454913588,O1,0.0550192431911523,False,True,KALINA,0.0546249622748048,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,1385.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.3200148486781405,0.9640651171420356,374.1983900576386,320.6098653763916,320.7998752916971,0.0640651171420354,-0.1900099153054952,5.801609942361381,0.3190148486781405,O2,-0.1900099153054952,False,True,CORREGIBLE,0.0745109530190096,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.7998752916971, esperado=<= 320.610 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3600.0,1529.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.3200562638590455,0.967030604530059,374.2009500101537,324.43616481219175,323.5631799319042,0.0670306045300589,0.8729848802875608,5.79904998984631,0.3190562638590455,O1,0.0670306045300589,False,True,KALINA,0.0669629593573873,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1140.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.2506234775452065,0.9488919231216404,376.07475146668975,313.37577369033926,313.77555600611294,0.0488919231216402,-0.3997823157736775,3.9252485333102527,0.2496234775452064,O2,-0.3997823157736775,True,True,CORREGIBLE,0.086379524506864,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=313.77555600611294, esperado=<= 313.376 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1300.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.2506522496716135,0.954004365787515,376.07611604981525,318.21413991795293,318.3102113505587,0.0540043657875149,-0.0960714326057541,3.923883950184745,0.2496522496716135,O2,-0.0960714326057541,False,True,CORREGIBLE,0.0776803505022593,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=318.3102113505587, esperado=<= 318.214 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1540.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.3719020038061369,0.9591785779276428,374.1722336395362,321.6221401844145,321.7966808474782,0.0591785779276426,-0.1745406630637376,5.827766360463784,0.3709020038061369,O2,-0.1745406630637376,False,True,CORREGIBLE,0.0765602074387088,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.7966808474782, esperado=<= 321.622 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4500.0,819.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.1382246451679865,0.9191287768862788,378.1272452315011,301.91237749067614,303.98638844906736,0.0191287768862786,-2.074010958391227,1.872754768498908,0.1372246451679865,O2,-2.074010958391227,True,True,CORREGIBLE,0.0786721124975053,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=303.98638844906736, esperado=<= 301.912 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1700.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.3719548275003856,0.9630414458810546,374.1748724537003,325.4930160641757,325.4070743875456,0.0630414458810545,0.0859416766301137,5.825127546299711,0.3709548275003856,O1,0.0630414458810545,False,True,KALINA,0.068783685234201,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1282.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.2764635187279481,0.9369548419166558,376.5883808338447,314.7121568394383,314.96510448372027,0.0369548419166557,-0.25294764428196,3.411619166155333,0.2754635187279481,O2,-0.25294764428196,True,True,CORREGIBLE,0.0868253183701713,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.96510448372027, esperado=<= 314.712 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1462.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.2765002900121504,0.9434599481774272,376.58965715192505,319.6284257060561,319.6657145281057,0.0434599481774271,-0.0372888220496747,3.410342848074947,0.2755002900121504,O2,-0.0372888220496747,True,True,CORREGIBLE,0.0778419360617941,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.66571452810575, esperado=<= 319.628 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1732.0,0.85,0.85,0.75,0.8,0.8,0.8,,,,0.4192043507153912,0.9762764360072302,374.6802377866307,323.5708343152955,323.70885160389844,0.0762764360072302,-0.1380172886029527,5.319762213369302,0.4182043507153912,O2,-0.1380172886029527,False,True,CORREGIBLE,0.0320333888594731,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.70885160389844, esperado=<= 323.571 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1912.0,0.85,0.85,0.75,0.8,0.8,0.8,,,,0.4187610079880644,0.954038571130939,374.66382495653846,327.4993865157317,326.8696215073021,0.054038571130939,0.6297650084296151,5.336175043461537,0.4177610079880644,O1,0.054038571130939,False,True,KALINA,0.0692815365202957,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,3600.0,1385.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.3830095598142837,0.9586724587792652,390.1536992061887,324.3191844010783,324.7568451809843,0.058672458779265,-0.4376607799060252,9.84630079381128,0.3820095598142837,O2,-0.4376607799060252,False,True,CORREGIBLE,0.0785981454863533,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.7568451809843, esperado=<= 324.319 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3600.0,1529.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.3830616217792869,0.961634032633669,390.1593750711404,328.2118180460698,328.2925148276062,0.0616340326336689,-0.0806967815364032,9.840624928859654,0.3820616217792869,O2,-0.0806967815364032,False,True,CORREGIBLE,0.0707238079211862,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.2925148276062, esperado=<= 328.212 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1540.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.3412364458267393,0.9573464428140054,391.6311440329839,328.49820386809074,326.4516584658503,0.0573464428140053,2.04654540224044,8.368855967016145,0.3402364458267393,O1,0.0573464428140053,False,True,KALINA,0.0744629415350663,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1282.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2848225247361666,0.9468418842360172,393.4711876227287,321.3524722141026,321.49562382769005,0.0468418842360172,-0.1431516135874631,6.528812377271322,0.2838225247361666,O2,-0.1431516135874631,True,True,CORREGIBLE,0.0888748281568353,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.49562382769005, esperado=<= 321.352 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4000.0,1700.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.3412810654983213,0.9603252309511182,391.6353446679251,332.50801859091257,326.6339971337226,0.0603252309511181,5.874021457189997,8.364655332074904,0.3402810654983213,O1,0.0603252309511181,False,True,KALINA,0.0668752952012693,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.439010185941991,0.958326374753208,389.3385919146001,324.7175843565779,325.14082984527624,0.058326374753208,-0.4232454886983419,10.661408085399898,0.438010185941991,O2,-0.4232454886983419,False,True,CORREGIBLE,0.0811320252718158,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.14082984527624, esperado=<= 324.718 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,1462.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2848678220311477,0.9503079758679804,393.4746839255184,326.4348990813143,323.0824779391429,0.0503079758679803,3.3524211421714085,6.525316074481623,0.2838678220311477,O1,0.0503079758679803,False,True,KALINA,0.0796878646820588,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1700.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.4390699779848683,0.9612284406574853,389.3445712059336,328.656584583515,328.8145345123595,0.0612284406574851,-0.1579499288445163,10.65542879406638,0.4380699779848683,O2,-0.1579499288445163,False,True,CORREGIBLE,0.0730918551969554,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.8145345123595, esperado=<= 328.657 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
