T_fuente,P_alta,P_baja,x_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,T_bub,T_dew,estado_filtro,q2,q4,T2,T_sat_L,T9_amb,margen_O1,margen_O2,margen_S5,margen_O5,criterio_ligante,margen_ligante,al_filo_O1,convergio,clasificacion,eta,mensaje
400.0,4500.0,1732.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.4949004088919566,0.9565396730860576,388.810717850326,326.23525980675413,326.5398687821358,0.0565396730860574,-0.3046089753816545,11.189282149674,0.4939004088919566,O2,-0.3046089753816545,False,True,CORREGIBLE,0.0828013035839132,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.5398687821358, esperado=<= 326.235 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,1732.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.3885702277541534,0.9558723232474132,391.30131698774255,329.41219711391875,327.89822398297656,0.055872323247413,1.5139731309421904,8.698683012257447,0.3875702277541534,O1,0.055872323247413,False,True,KALINA,0.0764706034025892,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1912.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.3886253860184561,0.9589014738867228,391.30580920854,333.48672437635463,328.0985565240929,0.0589014738867227,5.388167852261745,8.694190791460016,0.3876253860184561,O1,0.0589014738867227,False,True,KALINA,0.0686577608640712,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1912.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.4949735913514039,0.9595855171124756,388.8170789001263,330.2359643855779,330.3489717877868,0.0595855171124755,-0.1130074022088933,11.18292109987368,0.4939735913514039,O2,-0.1130074022088933,False,True,CORREGIBLE,0.0745672162442907,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=330.3489717877868, esperado=<= 330.236 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,1732.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.4350188098459923,0.9492609052940066,408.2810234303008,333.277499149238,332.9836569412599,0.0492609052940066,0.2938422079781162,11.71897656969918,0.4340188098459923,O1,0.0492609052940066,True,True,KALINA,0.0788463731695318,"KALINA: régimen Kalina genuino y admisible, sin fallas."
420.0,4500.0,1912.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.435083936581898,0.9528829853366336,408.2888343737648,337.4284423157889,333.227734061942,0.0528829853366336,4.200708253846983,11.711165626235244,0.434083936581898,O1,0.0528829853366336,False,True,KALINA,0.0708108000955943,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1358.0,0.7,0.85,0.75,0.8,0.8,0.85,,,,0.2754491846095755,0.9687831271878208,374.1381997823733,323.5573086406862,316.93340925103274,0.0687831271878207,6.623899389653445,5.861800217626751,0.2744491846095755,O1,0.0687831271878207,False,True,KALINA,0.0632984195390024,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1358.0,0.7,0.85,0.75,0.8,0.8,0.75,,,,0.2786981254937951,0.9686983544269832,374.38161616046375,323.5573086406862,323.9382609292354,0.0686983544269832,-0.3809522885492242,5.61838383953625,0.2776981254937951,O2,-0.3809522885492242,False,True,CORREGIBLE,0.0670619552649686,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.9382609292354, esperado=<= 323.557 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,1358.0,0.7,0.8,0.75,0.8,0.8,0.8,,,,0.2770320484530847,0.970541862493243,374.2564133344992,323.5573086406862,322.1210455316792,0.070541862493243,1.4362631090070297,5.7435866655008,0.2760320484530847,O1,0.070541862493243,False,True,KALINA,0.0607711241578858,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1358.0,0.7,0.9,0.75,0.8,0.8,0.8,,,,0.2769839160919081,0.9668792887729212,374.2528081004221,323.5573086406862,321.9589625773932,0.0668792887729211,1.5983460632929791,5.747191899577956,0.2759839160919081,O1,0.0668792887729211,False,True,KALINA,0.0693879170070829,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1358.0,0.7,0.85,0.75,0.85,0.85,0.8,,,,0.2955339337473419,0.9682149239896932,375.6924843184023,323.5573086406862,322.72282393125585,0.068214923989693,0.8344847094303418,4.3075156815976925,0.2945339337473419,O1,0.068214923989693,False,True,KALINA,0.0679160093757621,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1358.0,0.7,0.85,0.75,0.75,0.75,0.8,,,,0.2572394048513111,0.9692063713691206,372.8284332728045,323.5573086406862,321.3124752069534,0.0692063713691205,2.244833433732765,7.171566727195511,0.2562394048513111,O1,0.0692063713691205,False,True,KALINA,0.0619054037971866,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.75,,,,0.2523411144821723,0.9578646173389486,376.15647418451454,322.10377608185905,322.27899769994013,0.0578646173389485,-0.1752216180810819,3.843525815485464,0.2513411144821723,O2,-0.1752216180810819,False,True,CORREGIBLE,0.0727188955484216,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.27899769994013, esperado=<= 322.104 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1440.0,0.75,0.85,0.75,0.8,0.8,0.85,,,,0.2491533391029782,0.9577816770765252,376.0052232399225,322.10377608185905,315.2858286287763,0.0577816770765252,6.817947453082752,3.9947767600775137,0.2481533391029782,O1,0.0577816770765252,False,True,KALINA,0.0687851854000077,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.9,0.75,0.8,0.8,0.8,,,,0.2506531360862868,0.954356716445651,376.0761580923848,322.10377608185905,319.71074344157984,0.0543567164456509,2.393032640279216,3.9238419076152127,0.2496531360862868,O1,0.0543567164456509,False,True,KALINA,0.0755638183143335,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.8,0.75,0.8,0.8,0.8,,,,0.2507076249473522,0.961017582851619,376.07874276381017,322.10377608185905,319.87676228131176,0.0610175828516189,2.2270138005472973,3.921257236189831,0.2497076249473522,O1,0.0610175828516189,False,True,KALINA,0.0656866608126364,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.85,0.75,0.85,0.85,0.8,,,,0.2703520950425344,0.958281024936388,377.0462908942808,322.10377608185905,320.35883482698495,0.0582810249363878,1.7449412548741066,2.953709105719156,0.2693520950425344,O1,0.0582810249363878,False,True,KALINA,0.074872616243143,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.85,0.75,0.75,0.75,0.8,,,,0.2297453173956568,0.9572229931497632,375.1222644770341,322.10377608185905,319.1931066287982,0.057222993149763,2.910669453060848,4.8777355229659065,0.2287453173956568,O1,0.057222993149763,False,True,KALINA,0.065843015471085,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,1529.0,0.75,0.85,0.75,0.8,0.8,0.85,,,,0.3180950364267881,0.9670374218802136,374.0802013781768,324.43616481219175,318.06915725976165,0.0670374218802135,6.367007552430096,5.919798621823247,0.3170950364267881,O1,0.0670374218802135,False,True,KALINA,0.065013390517236,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,1529.0,0.75,0.85,0.75,0.8,0.8,0.75,,,,0.3221808339310096,0.9670218722742244,374.332862623532,324.43616481219175,324.7929478799346,0.0670218722742245,-0.3567830677428674,5.66713737646802,0.3211808339310096,O2,-0.3567830677428674,False,True,CORREGIBLE,0.0690492478063176,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.7929478799346, esperado=<= 324.436 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3600.0,1529.0,0.75,0.9,0.75,0.8,0.8,0.8,,,,0.3200249260729536,0.9648415499384876,374.1990129206503,324.43616481219175,323.47325273107447,0.0648415499384876,0.9629120811172812,5.800987079349682,0.3190249260729536,O1,0.0648415499384876,False,True,KALINA,0.0714138162304255,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,1529.0,0.75,0.8,0.75,0.8,0.8,0.8,,,,0.3200876114735924,0.9690876121728044,374.2028879577738,324.43616481219175,323.653114920402,0.0690876121728043,0.7830498917897444,5.797112042226161,0.3190876114735924,O1,0.0690876121728043,False,True,KALINA,0.0625077841544095,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1170.0,0.75,0.85,0.75,0.8,0.8,0.85,,,,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-2.53734e+08 fuera de dominio a P=4.5e+06 Pa, x=0.7604"
380.0,3600.0,1529.0,0.75,0.85,0.75,0.85,0.85,0.8,,,,0.341705384459442,0.9668748894608314,375.6011164495722,324.43616481219175,324.388999117853,0.0668748894608314,0.0471656943387301,4.398883550427797,0.340705384459442,O2,0.0471656943387301,False,True,KALINA,0.0696979133808292,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,1529.0,0.75,0.85,0.75,0.75,0.75,0.8,,,,0.2970559072265927,0.0,372.8441587746582,324.43616481219175,322.6996956852294,-0.9,1.7364691269623336,7.155841225341817,0.2960559072265927,O1,-0.9,False,True,CORREGIBLE,0.063869758877178,"[CORREGIBLE] O1: título de vapor a la salida de la turbina bajo el umbral tecnológico usual (erosión de álabes) (medido=0.0, esperado=>= 0.90). Causa probable: expansión hasta P_baja deja la mezcla demasiado húmeda para ese eta_t y esa composición. Sugerencia: considerar recalentamiento o re"
380.0,4500.0,1170.0,0.75,0.85,0.75,0.8,0.8,0.75,,,,0.1391409969687762,0.9355697220875138,378.1572718218054,314.3191676752517,314.500249749119,0.0355697220875137,-0.1810820738672873,1.8427281781945908,0.1381409969687762,O2,-0.1810820738672873,True,True,CORREGIBLE,0.0650121064569704,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=314.500249749119, esperado=<= 314.319 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
380.0,4500.0,1170.0,0.75,0.9,0.75,0.8,0.8,0.8,,,,0.1381877225550744,0.9293114720895108,378.126037204162,314.3191676752517,313.8678983078036,0.0293114720895109,0.4512693674481056,1.8739627958380536,0.1371877225550744,O1,0.0293114720895109,True,True,KALINA,0.0687367156092,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1170.0,0.75,0.85,0.75,0.85,0.85,0.8,,,,0.1531635722374395,0.936425498730222,378.6279327247781,314.3191676752517,314.01906388452386,0.036425498730222,0.3001037907278601,1.372067275221923,0.1521635722374395,O1,0.036425498730222,True,True,KALINA,0.0722578018201646,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1170.0,0.75,0.85,0.75,0.75,0.75,0.8,,,,0.1219361096957163,0.9345232701919404,377.6077772042398,314.3191676752517,313.79023502135084,0.0345232701919403,0.5289326539008812,2.3922227957601763,0.1209361096957163,O1,0.0345232701919403,True,True,KALINA,0.0536692737239979,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1170.0,0.75,0.8,0.75,0.8,0.8,0.8,,,,0.1382204251003752,0.9414331280600036,378.12710715291126,314.3191676752517,313.9864517511344,0.0414331280600035,0.3327159241173376,1.8728928470887356,0.1372204251003752,O1,0.0414331280600035,True,True,KALINA,0.0580784215869456,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1700.0,0.8,0.85,0.75,0.8,0.8,0.85,,,,0.3695476390765914,0.9629803582107824,374.0552328072658,325.4930160641757,319.4731865518121,0.0629803582107825,6.0198295123636285,5.944767192734162,0.3685476390765914,O1,0.0629803582107825,False,True,KALINA,0.0644715725399033,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1700.0,0.8,0.9,0.75,0.8,0.8,0.8,,,,0.3719135357014911,0.9602490856381034,374.1728096651661,325.4930160641757,325.3069357882906,0.0602490856381033,0.1860802758851036,5.827190334833915,0.3709135357014911,O1,0.0602490856381033,False,True,KALINA,0.0733674938407677,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1700.0,0.8,0.8,0.75,0.8,0.8,0.8,,,,0.3719961340723989,0.965641036938746,374.176936350263,325.4930160641757,325.493716974575,0.0656410369387459,-0.0007009103993027,5.82306364973698,0.3709961340723989,O2,-0.0007009103993027,False,True,CORREGIBLE,0.0641949322972803,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.493716974575, esperado=<= 325.493 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
380.0,4000.0,1700.0,0.8,0.85,0.75,0.8,0.8,0.75,,,,0.3746683606285542,0.9631084890150364,374.3112455431209,325.4930160641757,325.8132597922757,0.0631084890150364,-0.3202437280999675,5.68875445687911,0.3736683606285542,O2,-0.3202437280999675,False,True,CORREGIBLE,0.0709438381033939,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.8132597922757, esperado=<= 325.493 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4500.0,1912.0,0.85,0.85,0.75,0.8,0.8,0.85,,,,0.4156324718475945,0.953868694716442,374.5488940296935,327.4993865157317,320.5583383346504,0.0538686947164418,6.941048181081328,5.451105970306514,0.4146324718475945,O1,0.0538686947164418,False,True,KALINA,0.0669947313026949,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1700.0,0.8,0.85,0.75,0.85,0.85,0.8,,,,0.3974321420561682,0.9635889452863152,375.5216699102274,325.4930160641757,325.53800070220035,0.0635889452863152,-0.0449846380246299,4.478330089772555,0.3964321420561682,O2,-0.0449846380246299,False,True,CORREGIBLE,0.0714016125872092,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.53800070220035, esperado=<= 325.493 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1700.0,0.8,0.85,0.75,0.75,0.75,0.8,,,,0.3450235315701566,0.96227890417517,372.9041423068646,325.4930160641757,324.3846170295369,0.0622789041751701,1.1083990346388075,7.095857693135372,0.3440235315701566,O1,0.0622789041751701,False,True,KALINA,0.0658010355920829,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1912.0,0.85,0.85,0.75,0.8,0.8,0.75,,,,0.4221388592439752,0.9542214261061164,374.7896748212543,327.4993865157317,327.71323821187605,0.0542214261061162,-0.2138516961443315,5.210325178745734,0.4211388592439752,O2,-0.2138516961443315,False,True,CORREGIBLE,0.0716427835227828,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.71323821187605, esperado=<= 327.499 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1912.0,0.85,0.9,0.75,0.8,0.8,0.8,,,,0.4187085310685645,0.9504143378729968,374.66188431173856,327.4993865157317,326.76195431021176,0.0504143378729967,0.7374322055199514,5.338115688261439,0.4177085310685645,O1,0.0504143378729967,False,True,KALINA,0.0739477314487022,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1912.0,0.85,0.85,0.75,0.85,0.85,0.8,,,,0.4485404696826864,0.9556213643222864,375.84081973561536,327.4993865157317,327.5167858789193,0.0556213643222864,-0.0173993631875646,4.159180264384645,0.4475404696826864,O2,-0.0173993631875646,False,True,CORREGIBLE,0.0718931328184106,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.5167858789193, esperado=<= 327.499 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4500.0,1912.0,0.85,0.8,0.75,0.8,0.8,0.8,,,,0.4188135062856223,0.957480745628326,374.6657668329914,327.4993865157317,326.97729557566447,0.0574807456283258,0.522090940067244,5.334233167008563,0.4178135062856223,O1,0.0574807456283258,False,True,KALINA,0.0646098735548069,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1912.0,0.85,0.85,0.75,0.75,0.75,0.8,,,,0.3875018069173745,0.9523281310529256,373.58114237185487,327.4993865157317,325.71149403939256,0.0523281310529256,1.7878924763391524,6.418857628145133,0.3865018069173745,O1,0.0523281310529256,False,True,KALINA,0.0662875930698765,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.85,0.75,0.8,0.8,0.85,,,,0.3392079229263763,0.9574292034527648,391.44083398344486,328.49820386809074,320.18970867823,0.0574292034527647,8.308495189860764,8.559166016555139,0.3382079229263763,O1,0.0574292034527647,False,True,KALINA,0.0722282112068453,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.9,0.75,0.8,0.8,0.8,,,,0.3412005879326192,0.9550761600605696,391.6277687133957,328.49820386809074,326.3386714575224,0.0550761600605695,2.1595324105683744,8.37223128660429,0.3402005879326192,O1,0.0550761600605695,False,True,KALINA,0.0793490494632378,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.85,0.75,0.8,0.8,0.75,,,,0.3434250468522924,0.9572563304120322,391.8379252332879,328.49820386809074,328.9620008031855,0.0572563304120321,-0.4637969350947628,8.162074766712124,0.3424250468522924,O2,-0.4637969350947628,False,True,CORREGIBLE,0.0769230081043491,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.9620008031855, esperado=<= 328.498 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1540.0,0.7,0.8,0.75,0.8,0.8,0.8,,,,0.3412723157707493,0.9595952259224112,391.6345208918945,328.49820386809074,326.56465585390293,0.059595225922411,1.9335480141878063,8.36547910810549,0.3402723157707493,O1,0.059595225922411,False,True,KALINA,0.0695714241324112,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.85,0.75,0.85,0.85,0.8,,,,0.3628737521635543,0.956420998970727,393.7423419000614,328.49820386809074,327.3370662755401,0.0564209989707269,1.1611375925506309,6.257658099938624,0.3618737521635543,O1,0.0564209989707269,False,True,KALINA,0.0774421551801786,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,3600.0,1655.0,0.7,0.85,0.75,0.8,0.8,0.85,,,,0.3808409068956804,0.9642525306580452,389.9180940233255,331.40837480943134,322.23567217663765,0.064252530658045,9.172702632793689,10.081905976674475,0.3798409068956804,O1,0.064252530658045,False,True,KALINA,0.0622629386495367,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.85,0.75,0.75,0.75,0.8,,,,0.3180453080730893,0.9582457147548368,389.5316212792821,328.49820386809074,325.5194827594314,0.0582457147548366,2.978721108659329,10.468378720717965,0.3170453080730893,O1,0.0582457147548366,False,True,KALINA,0.0710854350255243,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,3600.0,1655.0,0.7,0.85,0.75,0.8,0.8,0.75,,,,0.3855388350423875,0.9640590542835672,390.430515912714,331.40837480943134,331.9424264320466,0.064059054283567,-0.5340516226152658,9.569484087286014,0.3845388350423875,O2,-0.5340516226152658,False,True,CORREGIBLE,0.066558133134209,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=331.9424264320466, esperado=<= 331.408 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3600.0,1655.0,0.7,0.9,0.75,0.8,0.8,0.8,,,,0.3830711277210967,0.9622487729553124,390.1604115217416,331.40837480943134,329.09987656989006,0.0622487729553122,2.3084982395412794,9.839588478258406,0.3820711277210967,O1,0.0622487729553122,False,True,KALINA,0.0684714789557835,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,3600.0,1655.0,0.7,0.8,0.75,0.8,0.8,0.8,,,,0.3831381172767622,0.9660710682482916,390.1677163950998,331.40837480943134,329.3096641627602,0.0660710682482916,2.0987106466711225,9.832283604900226,0.3821381172767622,O1,0.0660710682482916,False,True,KALINA,0.0601774262755894,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,3600.0,1655.0,0.7,0.85,0.75,0.85,0.85,0.8,,,,0.4052105246102252,0.9632336285299902,392.6577627136327,331.40837480943134,330.2704762215867,0.0632336285299901,1.1378985878446315,7.342237286367322,0.4042105246102252,O1,0.0632336285299901,False,True,KALINA,0.0663476187578653,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,3600.0,1655.0,0.7,0.85,0.75,0.75,0.75,0.8,,,,0.3594442336034748,0.9651086823039228,387.6798086096628,331.40837480943134,328.0910412536825,0.0651086823039226,3.31733355574886,12.320191390337186,0.3584442336034748,O1,0.0651086823039226,False,True,KALINA,0.0620220925649693,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1732.0,0.75,0.85,0.75,0.8,0.8,0.85,,,,0.3860681848158674,0.955935146141504,391.09854432664577,329.41219711391875,321.2837843980177,0.0559351461415038,8.12841271590105,8.901455673354235,0.3850681848158674,O1,0.0559351461415038,False,True,KALINA,0.0740348077987985,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1732.0,0.75,0.85,0.75,0.8,0.8,0.75,,,,0.3912652849158615,0.9558025598542456,391.52192654656704,329.41219711391875,329.8245054288832,0.0558025598542456,-0.4123083149644344,8.478073453432955,0.3902652849158615,O2,-0.4123083149644344,False,True,CORREGIBLE,0.0790852233222643,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.8245054288832, esperado=<= 329.412 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,1732.0,0.75,0.9,0.75,0.8,0.8,0.8,,,,0.3885244450758831,0.953513147514208,391.29758906098346,329.41219711391875,327.77500602544274,0.0535131475142078,1.6371910884760157,8.702410939016545,0.3875244450758831,O1,0.0535131475142078,False,True,KALINA,0.0815204951524104,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1732.0,0.75,0.8,0.75,0.8,0.8,0.8,,,,0.3886160278672615,0.9581660766790924,391.305046991212,329.41219711391875,328.021452514485,0.0581660766790924,1.3907445994337309,8.694953008788048,0.3876160278672615,O1,0.0581660766790924,False,True,KALINA,0.0714145304397643,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1732.0,0.75,0.85,0.75,0.85,0.85,0.8,,,,0.4134079940392252,0.9551495888933772,393.4229817446673,329.41219711391875,328.9298669443224,0.055149588893377,0.4823301695963664,6.577018255332689,0.4124079940392252,O1,0.055149588893377,False,True,KALINA,0.0794211751679229,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1840.0,0.75,0.85,0.75,0.8,0.8,0.85,,,,,,,,,,,,,,,,False,NO_CONVERGIO,,"T_from_Ph(P, h, x): el motor teqp no cubre el estado pedido (ver TASK_CONTEXT 2026-09-18-validar-teqp-nh3h2o). Detalle: h=-5.83279e+08 fuera de dominio a P=4e+06 Pa, x=0.7604"
400.0,4500.0,1732.0,0.75,0.85,0.75,0.75,0.75,0.8,,,,0.3619609999353202,0.9564424073417958,389.2421688445856,329.41219711391875,326.82659130772873,0.0564424073417957,2.585605806190017,10.757831155414408,0.3609609999353202,O1,0.0564424073417957,False,True,KALINA,0.0731000670497182,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1840.0,0.75,0.9,0.75,0.8,0.8,0.8,,,,0.4390809672664321,0.9618529347270568,389.3456702967733,331.8910994483421,330.8921120502781,0.0618529347270568,0.9989873980640028,10.654329703226663,0.4380809672664321,O1,0.0618529347270568,False,True,KALINA,0.0707726242921065,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1840.0,0.75,0.8,0.75,0.8,0.8,0.8,,,,0.4391662250972617,0.9655390321092966,389.3541988897037,331.8910994483421,331.1226266098519,0.0655390321092965,0.7684728384901973,10.64580111029636,0.4381662250972617,O1,0.0655390321092965,False,True,KALINA,0.0621773298805037,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1840.0,0.75,0.85,0.75,0.8,0.8,0.75,,,,0.4421071512935147,0.9635944843118268,389.65006952516967,331.8910994483421,332.42718133572805,0.0635944843118268,-0.536081887385933,10.34993047483033,0.4411071512935147,O2,-0.536081887385933,False,True,CORREGIBLE,0.0687666187144754,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=332.42718133572805, esperado=<= 331.891 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4000.0,1840.0,0.75,0.85,0.75,0.85,0.85,0.8,,,,0.464160964849283,0.9627476331335822,391.9739127269309,331.8910994483421,331.91634605039434,0.0627476331335822,-0.0252466020522206,8.026087273069095,0.463160964849283,O2,-0.0252466020522206,False,True,CORREGIBLE,0.0684497373850619,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=331.91634605039434, esperado=<= 331.891 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,2070.0,0.8,0.85,0.75,0.8,0.8,0.85,,,,0.4916301145438328,0.9622248715827856,388.5285769174684,333.53067697421005,324.8199562425649,0.0622248715827856,8.710720731645154,11.4714230825316,0.4906301145438328,O1,0.0622248715827856,False,True,KALINA,0.0653084790097339,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,2070.0,0.8,0.85,0.75,0.8,0.8,0.75,,,,0.4986885483454953,0.9620769671480462,389.1427295445692,333.53067697421005,333.93606163021514,0.0620769671480462,-0.4053846560050829,10.857270455430807,0.4976885483454953,O2,-0.4053846560050829,False,True,CORREGIBLE,0.0702613642214912,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.93606163021514, esperado=<= 333.531 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,2070.0,0.8,0.9,0.75,0.8,0.8,0.8,,,,0.4949853535016455,0.9602405074940544,388.81810146512913,333.53067697421005,332.45948623269817,0.0602405074940545,1.0711907415118844,11.181898534870868,0.4939853535016455,O1,0.0602405074940545,False,True,KALINA,0.072191891337402,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1840.0,0.75,0.85,0.75,0.75,0.75,0.8,,,,0.4122541057949363,0.9646017133578252,386.7960274884341,331.8910994483421,329.7402415637007,0.0646017133578251,2.150857884641425,13.203972511565894,0.4112541057949363,O1,0.0646017133578251,False,True,KALINA,0.0642129256903346,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,2070.0,0.8,0.8,0.75,0.8,0.8,0.8,,,,0.4950928825743538,0.9640263174201288,388.8274522018943,333.53067697421005,332.70733353282327,0.0640263174201286,0.8233434413867826,11.172547798105713,0.4940928825743538,O1,0.0640263174201286,False,True,KALINA,0.0633634676787585,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,2070.0,0.8,0.85,0.75,0.85,0.85,0.8,,,,0.523597397984633,0.9614352116473522,391.4698706794565,333.53067697421005,333.5536256409118,0.0614352116473522,-0.0229486667017226,8.530129320543494,0.475402602015367,O2,-0.0229486667017226,False,True,CORREGIBLE,0.0697979912243626,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.5536256409118, esperado=<= 333.531 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,2070.0,0.8,0.85,0.75,0.75,0.75,0.8,,,,0.4642789581150023,0.9626510401437474,386.32445540181374,333.53067697421005,331.17209780907297,0.0626510401437473,2.358579165137087,13.675544598186264,0.4632789581150023,O1,0.0626510401437473,False,True,KALINA,0.0654598622842642,"KALINA: régimen Kalina genuino y admisible, sin fallas."
420.0,4500.0,1732.0,0.7,0.85,0.75,0.8,0.8,0.85,,,,0.4323354748682311,0.9493794911184094,407.96012863430445,333.277499149238,325.0500267152263,0.0493794911184093,8.227472434011702,12.039871365695548,0.4313354748682311,O1,0.0493794911184093,True,True,KALINA,0.076187142626982,"KALINA: régimen Kalina genuino y admisible, sin fallas."
420.0,4500.0,1732.0,0.7,0.85,0.75,0.8,0.8,0.75,,,,0.4379090018036382,0.949133323062952,408.62867563162575,333.277499149238,334.13782882109007,0.0491333230629519,-0.860329671852071,11.371324368374246,0.4369090018036382,O2,-0.860329671852071,True,True,CORREGIBLE,0.081441821898886,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=334.13782882109007, esperado=<= 333.277 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4500.0,1732.0,0.7,0.85,0.75,0.85,0.85,0.8,,,,0.4597513744501731,0.948177853365354,411.3199087367233,333.277499149238,333.3766150058122,0.0481778533653539,-0.0991158565742011,8.680091263276722,0.4587513744501731,O2,-0.0991158565742011,True,True,CORREGIBLE,0.0811863109001797,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.3766150058122, esperado=<= 333.277 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
420.0,4500.0,1732.0,0.7,0.9,0.75,0.8,0.8,0.8,,,,0.4349694612445516,0.946576610438477,408.27510553835793,333.277499149238,332.8358133211344,0.0465766104384769,0.4416858281036298,11.724894461642066,0.4339694612445516,O1,0.0465766104384769,True,True,KALINA,0.0839162885437473,"KALINA: régimen Kalina genuino y admisible, sin fallas."
420.0,4500.0,1732.0,0.7,0.8,0.75,0.8,0.8,0.8,,,,0.4350681770727238,0.9519517922471346,408.2869441671096,333.277499149238,333.13150963454984,0.0519517922471345,0.1459895146881535,11.713055832890404,0.4340681770727238,O1,0.0519517922471345,False,True,KALINA,0.0737698471482978,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1358.0,0.7,0.9,0.75,0.8,0.8,0.85,,,,0.2754319860158088,0.966917167129168,374.1369192561467,323.5573086406862,316.8748287757487,0.066917167129168,6.682479864937477,5.863080743853288,0.2744319860158088,O1,0.066917167129168,False,True,KALINA,0.0674940863377106,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1358.0,0.7,0.9,0.75,0.8,0.8,0.75,,,,0.2786663101226513,0.9668373842950652,374.379217819465,323.5573086406862,323.9279003341361,0.0668373842950651,-0.3705916934499669,5.620782180535002,0.2776663101226513,O2,-0.3705916934499669,False,True,CORREGIBLE,0.0715004009600172,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.92790033413615, esperado=<= 323.557 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,3200.0,1358.0,0.7,0.9,0.75,0.75,0.75,0.8,,,,0.2572097157331873,0.967305897255043,372.8263713506781,323.5573086406862,321.2376271092748,0.0673058972550429,2.3196815314113906,7.17362864932187,0.2562097157331873,O1,0.0673058972550429,False,True,KALINA,0.0660468514775452,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1358.0,0.7,0.9,0.75,0.85,0.85,0.8,,,,0.2955158153950954,0.9663697962689936,375.6910279058778,323.5573086406862,322.6358764285244,0.0663697962689935,0.9214322121617896,4.308972094122225,0.2945158153950954,O1,0.0663697962689935,False,True,KALINA,0.07237045100145,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.9,0.75,0.85,0.85,0.8,,,,0.2703313418275716,0.9549836755386036,377.0452299297364,322.10377608185905,320.2689250985965,0.0549836755386037,1.8348509832625268,2.954770070263635,0.2693313418275716,O1,0.0549836755386037,False,True,KALINA,0.0800284884366018,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.9,0.75,0.8,0.8,0.85,,,,0.2491339182581421,0.9543040095089956,376.0043073291847,322.10377608185905,315.2259466717998,0.0543040095089955,6.877829410059235,3.995692670815288,0.2481339182581421,O1,0.0543040095089955,False,True,KALINA,0.0736010348653917,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.9,0.75,0.75,0.75,0.8,,,,0.229712191165038,0.9535830206397492,375.12081105334494,322.10377608185905,319.1173433254405,0.0535830206397491,2.9864327564185373,4.879188946655063,0.228712191165038,O1,0.0535830206397491,False,True,KALINA,0.0705323764448408,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1440.0,0.75,0.9,0.75,0.8,0.8,0.75,,,,0.2523052229845805,0.954413374273722,376.15476109561257,322.10377608185905,322.27145287957484,0.0544133742737219,-0.1676767977157851,3.845238904387429,0.2513052229845805,O2,-0.1676767977157851,False,True,CORREGIBLE,0.0777911966647834,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.27145287957484, esperado=<= 322.104 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1700.0,0.8,0.9,0.75,0.75,0.75,0.8,,,,0.3449737641896422,0.95929188198633,372.9019256112809,325.4930160641757,324.2919376926154,0.05929188198633,1.2010783715602995,7.098074388719112,0.3439737641896422,O1,0.05929188198633,False,True,KALINA,0.0702387853211691,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1700.0,0.8,0.9,0.75,0.85,0.85,0.8,,,,0.3974002711569315,0.9609813645248496,375.5198881945077,325.4930160641757,325.5326512288287,0.0609813645248494,-0.0396351646529637,4.4801118054923,0.3964002711569315,O2,-0.0396351646529637,False,True,CORREGIBLE,0.0761134436642221,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.5326512288287, esperado=<= 325.493 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1700.0,0.8,0.9,0.75,0.8,0.8,0.85,,,,0.3695563457213914,0.960172111464269,374.0556632920532,325.4930160641757,319.4088554924573,0.0601721114642689,6.084160571718428,5.944336707946832,0.3685563457213914,O1,0.0601721114642689,False,True,KALINA,0.068090154538132,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1700.0,0.8,0.9,0.75,0.8,0.8,0.75,,,,0.3746132186755891,0.9603354641268966,374.3084582326648,325.4930160641757,325.80634962595025,0.0603354641268966,-0.3133335617745274,5.691541767335195,0.3736132186755891,O2,-0.3133335617745274,False,True,CORREGIBLE,0.0757005585178379,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=325.80634962595025, esperado=<= 325.493 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1912.0,0.85,0.9,0.75,0.8,0.8,0.85,,,,0.4155949094413655,0.9502270887740536,374.5475235208384,327.4993865157317,320.4798461865354,0.0502270887740535,7.019540329196332,5.452476479161589,0.4145949094413655,O1,0.0502270887740535,False,True,KALINA,0.0715144388260143,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1912.0,0.85,0.9,0.75,0.85,0.85,0.8,,,,0.4484993297919675,0.9521873458250536,375.839082710857,327.4993865157317,327.51282653303707,0.0521873458250535,-0.0134400173053563,4.160917289143015,0.4474993297919675,O2,-0.0134400173053563,False,True,CORREGIBLE,0.0766823292317683,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.51282653303707, esperado=<= 327.499 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1912.0,0.85,0.9,0.75,0.8,0.8,0.75,,,,0.4220688277392879,0.9506162132072395,374.7870468321393,327.4993865157317,327.70813583328425,0.0506162132072396,-0.208749317552531,5.2129531678606895,0.4210688277392879,O2,-0.208749317552531,False,True,CORREGIBLE,0.0764941721315683,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.70813583328425, esperado=<= 327.499 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1912.0,0.85,0.9,0.75,0.75,0.75,0.8,,,,0.3874394997166267,0.9485343330281304,373.579122005067,327.4993865157317,325.61183985347867,0.0485343330281304,1.887546662253044,6.420877994932994,0.3864394997166267,O1,0.0485343330281304,True,True,KALINA,0.0708120423115522,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.9,0.75,0.8,0.8,0.85,,,,0.3391822417657661,0.9551617098170168,391.43843294107074,328.49820386809074,320.1077181932363,0.0551617098170167,8.39048567485446,8.561567058929256,0.3381822417657661,O1,0.0551617098170167,False,True,KALINA,0.076977570915269,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.9,0.75,0.75,0.75,0.8,,,,0.3180014177096066,0.9560020792779717,389.5278040820521,328.49820386809074,325.414848283041,0.0560020792779716,3.0833555850497305,10.472195917947886,0.3170014177096066,O1,0.0560020792779716,False,True,KALINA,0.0757979710462294,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.9,0.75,0.85,0.85,0.8,,,,0.3628464961513716,0.95410567571869,393.73958828796987,328.49820386809074,327.2161595575888,0.05410567571869,1.2820443105019308,6.260411712030134,0.3618464961513716,O1,0.05410567571869,False,True,KALINA,0.0824816102879721,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1540.0,0.7,0.9,0.75,0.8,0.8,0.75,,,,0.3433776137472348,0.9549828831193624,391.8334276853028,328.49820386809074,328.9469118093584,0.0549828831193625,-0.4487079412676849,8.166572314697248,0.3423776137472348,O2,-0.4487079412676849,False,True,CORREGIBLE,0.081974308960352,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=328.9469118093584, esperado=<= 328.498 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,1732.0,0.75,0.9,0.75,0.8,0.8,0.85,,,,0.386035382372508,0.9535716402730988,391.0958988798084,329.41219711391875,321.1941312101253,0.0535716402730989,8.218065903793445,8.90410112019157,0.385035382372508,O1,0.0535716402730989,False,True,KALINA,0.0789343671438427,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1732.0,0.75,0.9,0.75,0.8,0.8,0.75,,,,0.391204519606161,0.9534477365758848,391.51692726137566,329.41219711391875,329.81214511460763,0.0534477365758846,-0.3999480006888802,8.483072738624344,0.390204519606161,O2,-0.3999480006888802,False,True,CORREGIBLE,0.0843214258192488,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.81214511460763, esperado=<= 329.412 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,1732.0,0.75,0.9,0.75,0.75,0.75,0.8,,,,0.3619053008187594,0.9540242132986418,389.23807774542615,329.41219711391875,326.71245710652494,0.0540242132986418,2.699740007393814,10.761922254573848,0.3609053008187594,O1,0.0540242132986418,False,True,KALINA,0.0779813728238045,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1732.0,0.75,0.9,0.75,0.85,0.85,0.8,,,,0.4133729553675559,0.9528124415082976,393.4198460018029,329.41219711391875,328.7980320524732,0.0528124415082974,0.6141650614455898,6.5801539981970905,0.4123729553675559,O1,0.0528124415082974,False,True,KALINA,0.0846184868932369,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,2070.0,0.8,0.9,0.75,0.8,0.8,0.85,,,,0.4915914241585018,0.9603056887443968,388.5252636012407,333.53067697421005,324.72915959256426,0.0603056887443969,8.801517381645795,11.47473639875932,0.4905914241585018,O1,0.0603056887443969,False,True,KALINA,0.0695671554602956,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,2070.0,0.8,0.9,0.75,0.85,0.85,0.8,,,,0.5235563690565997,0.959532866000678,391.4658259004147,333.53067697421005,333.5464864498201,0.0595328660006779,-0.0158094756100695,8.5341740995853,0.4754436309434002,O2,-0.0158094756100695,False,True,CORREGIBLE,0.0743062340971163,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.5464864498201, esperado=<= 333.531 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,2070.0,0.8,0.9,0.75,0.75,0.75,0.8,,,,0.4642133762585106,0.9606811331641282,386.3194903328633,333.53067697421005,331.05645897446965,0.0606811331641281,2.474217999740404,13.680509667136675,0.4632133762585106,O1,0.0606811331641281,False,True,KALINA,0.0697597362475345,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,2070.0,0.8,0.9,0.75,0.8,0.8,0.75,,,,0.498616989306109,0.9601662434316812,389.136405642872,333.53067697421005,333.9266585170633,0.0601662434316813,-0.3959815428532351,10.863594357127964,0.497616989306109,O2,-0.3959815428532351,False,True,CORREGIBLE,0.0748691447696383,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=333.9266585170633, esperado=<= 333.531 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3600.0,1251.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2110952088404792,0.961097451816082,376.0602785234868,320.4259850356871,318.23037815610473,0.061097451816082,2.1956068795823853,3.9397214765131703,0.2100952088404792,O1,0.061097451816082,False,True,KALINA,0.0699355881538702,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,1200.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2110865990342292,0.9599036309666562,376.0597710790949,318.8649167156344,318.18684847828075,0.0599036309666561,0.6780682373536138,3.940228920905099,0.2100865990342292,O1,0.0599036309666561,False,True,KALINA,0.0726712687415111,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1313.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2769969347042068,0.9678743674761128,374.253783161586,322.2629074784072,321.9913792806277,0.0678743674761128,0.2715281977794461,5.746216838414,0.2759969347042068,O1,0.0678743674761128,False,True,KALINA,0.0675778492120595,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3200.0,1262.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2769838790302155,0.9668665025662864,374.2528053246526,320.756619956726,320.86550622578284,0.0668665025662864,-0.1088862690568817,5.747194675347373,0.2759838790302155,O2,-0.1088862690568817,False,True,CORREGIBLE,0.0705026107871522,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=320.86550622578284, esperado=<= 320.757 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1105.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.1322413288286941,0.949210726655086,377.69458947333527,315.8235869439098,313.91006647864464,0.0492107266550858,1.913520465265151,2.30541052666473,0.1312413288286941,O1,0.0492107266550858,True,True,KALINA,0.0631607579321995,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4000.0,1065.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.1322385315732413,0.9478465215918808,377.6944629156089,314.4858302819485,313.8876167809888,0.0478465215918808,0.5982135009596732,2.305537084391119,0.1312385315732413,O1,0.0478465215918808,True,True,KALINA,0.0651012033992125,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,3600.0,1421.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.3200256634093825,0.9648378371808526,374.1990584949057,321.5924399573108,321.718805357465,0.0648378371808525,-0.1263654001542136,5.800941505094272,0.3190256634093825,O2,-0.1263654001542136,False,True,CORREGIBLE,0.0725590034987231,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=321.718805357465, esperado=<= 321.592 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
380.0,3600.0,1479.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.320042428171772,0.9660369003262153,374.20009475087375,323.13827954267504,323.16371949015405,0.0660369003262152,-0.0254399474790147,5.799905249126255,0.319042428171772,O2,-0.0254399474790147,False,True,CORREGIBLE,0.069507160571715,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=323.16371949015405, esperado=<= 323.138 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1335.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.2506596436417078,0.9550098728161268,376.0764667494551,319.2139960643673,319.24629211862907,0.0550098728161266,-0.032296054261792,3.923533250544892,0.2496596436417078,O2,-0.032296054261792,False,True,CORREGIBLE,0.0758518754047487,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=319.24629211862907, esperado=<= 319.214 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4000.0,1391.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.2506709603341864,0.9565456922518596,376.0770035246668,320.7749017589948,319.7516858276074,0.0565456922518595,1.0232159313874265,3.922996475333207,0.2496709603341864,O1,0.0565456922518595,False,True,KALINA,0.0730188687505286,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,907.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.1382014429981725,0.9237276395922488,378.1264860905435,305.34562522977257,305.86565141188606,0.0237276395922486,-0.5200261821134973,1.8735139094565056,0.1372014429981725,O2,-0.5200261821134973,True,True,CORREGIBLE,0.0754465990284562,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=305.86565141188606, esperado=<= 305.346 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
