T_fuente,P_alta,P_baja,x_b,eta_t,eta_p,eps_hrvg,eps_reg,eps_cond,T_bub,T_dew,estado_filtro,q2,q4,T2,T_sat_L,T9_amb,margen_O1,margen_O2,margen_S5,margen_O5,criterio_ligante,margen_ligante,al_filo_O1,convergio,clasificacion,eta,mensaje
380.0,4500.0,1047.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.1381945653699559,0.9303319050708868,378.1262610754108,310.3304194197487,310.5505700511689,0.0303319050708869,-0.2201506314202106,1.8737389245891904,0.1371945653699559,O2,-0.2201506314202106,True,True,CORREGIBLE,0.0692188510947318,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.5505700511689, esperado=<= 310.330 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1580.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.371915305861993,0.9601942633333532,374.1728980883674,322.61621092531544,322.7454679337695,0.0601942633333532,-0.1292570084540329,5.82710191163261,0.370915305861993,O2,-0.1292570084540329,False,True,CORREGIBLE,0.0745591983820292,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.7454679337695, esperado=<= 322.616 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1644.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.3719368286258536,0.9617479045676672,374.1739732497328,324.16943813910126,324.22708559668774,0.0617479045676673,-0.0576474575864836,5.826026750267204,0.3709368286258536,O2,-0.0576474575864836,False,True,CORREGIBLE,0.0714301023316788,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.22708559668774, esperado=<= 324.169 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
380.0,4500.0,1502.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.2765089750369993,0.9447934148458916,376.5899586310388,320.66025257002065,320.46393236306864,0.0447934148458916,0.1963202069520093,3.410041368961231,0.2755089750369993,O1,0.0447934148458916,True,True,KALINA,0.0759503516691565,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1565.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.2765219535009003,0.94681705179623,376.59040916406985,322.2455978927831,320.51727395814163,0.0468170517962298,1.7283239346414805,3.409590835930146,0.2755219535009003,O1,0.0468170517962298,True,True,KALINA,0.0730682738628282,"KALINA: régimen Kalina genuino y admisible, sin fallas."
380.0,4500.0,1777.0,0.85,0.85,0.75,0.8,0.8,0.8,,,,0.4187128503527234,0.950172159516216,374.662044026204,324.579820543887,324.6513238601014,0.050172159516216,-0.0715033162143754,5.337955973796056,0.4177128503527234,O2,-0.0715033162143754,False,True,CORREGIBLE,0.0751651952430218,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=324.6513238601014, esperado=<= 324.580 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4500.0,1849.0,0.85,0.85,0.75,0.8,0.8,0.8,,,,0.4187391140777118,0.9522747709716018,374.6630152459892,326.1562113319434,326.1780037367486,0.0522747709716018,-0.0217924048052395,5.336984754010814,0.4177391140777118,O2,-0.0217924048052395,False,True,CORREGIBLE,0.0719762369867695,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=326.1780037367486, esperado=<= 326.156 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,3600.0,1560.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.3830725547837531,0.9622605496038772,390.1605671197103,329.01518735076536,329.021454328055,0.0622605496038771,-0.0062669772896128,9.839432880289737,0.3820725547837531,O2,-0.0062669772896128,False,True,CORREGIBLE,0.0691065798696685,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.021454328055, esperado=<= 329.015 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfr"
400.0,3600.0,1611.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.3830900293676562,0.9632837661181574,390.1624724954812,330.3124471406127,329.14739832712803,0.0632837661181573,1.1650488134846455,9.837527504518787,0.3820900293676562,O1,0.0632837661181573,False,True,KALINA,0.0665084656517192,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1465.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.341213660114939,0.9559174092169264,391.6289991568713,326.51569530604684,326.36030095871365,0.0559174092169262,0.1553943473331855,8.371000843128684,0.340213660114939,O1,0.0559174092169262,False,True,KALINA,0.0782717030193197,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1505.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.3412259725705291,0.9566825093589142,391.6301581388545,327.58183022132374,326.4095288675455,0.0566825093589141,1.1723013537782665,8.369841861145517,0.3402259725705291,O1,0.0566825093589141,False,True,KALINA,0.0762188020358203,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1327.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2848345194835224,0.947734140635573,393.4721133929304,322.66899167305667,322.69433866208374,0.047734140635573,-0.0253469890270707,6.527886607069661,0.2838345194835224,O2,-0.0253469890270707,True,True,CORREGIBLE,0.08647183467898,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=322.69433866208374, esperado=<= 322.669 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
400.0,4500.0,1399.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.2848527558895202,0.9491242300140416,393.4735209750644,324.7100331166753,323.0178053618344,0.0491242300140415,1.6922277548408715,6.526479024935611,0.2838527558895202,O1,0.0491242300140415,True,True,KALINA,0.0827784555855413,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4000.0,1735.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.4390838353509645,0.9618519314545622,389.345957155189,329.4825229828337,329.5839754404451,0.0618519314545621,-0.1014524576114013,10.654042844810933,0.4380838353509645,O2,-0.1014524576114013,False,True,CORREGIBLE,0.0713931154157987,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=329.5839754404451, esperado=<= 329.483 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4000.0,1791.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.4391053663995303,0.9628425165431056,389.34811073414784,330.7796292137518,330.7916860900608,0.0628425165431055,-0.0120568763090318,10.651889265852162,0.4381053663995303,O2,-0.0120568763090318,False,True,CORREGIBLE,0.0687387207916346,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=330.7916860900608, esperado=<= 330.780 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,1648.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.3885421116356015,0.954414384629278,391.2990275106541,327.4067211965881,327.4346458697826,0.0544143846292778,-0.0279246731945477,8.700972489345872,0.3875421116356015,O2,-0.0279246731945477,False,True,CORREGIBLE,0.0803756325955885,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=327.4346458697826, esperado=<= 327.407 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,1693.0,0.75,0.85,0.75,0.8,0.8,0.8,,,,0.3885573764816094,0.9551995511835244,391.3002704863172,328.4899414932356,327.85239986821495,0.0551995511835242,0.6375416250206172,8.699729513682769,0.3875573764816094,O1,0.0551995511835242,False,True,KALINA,0.0782615715821869,"KALINA: régimen Kalina genuino y admisible, sin fallas."
400.0,4500.0,1952.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.4949907597684362,0.960243731228556,388.8185714872739,331.0879563142492,331.1591568750527,0.0602437312285559,-0.0712005608035042,11.181428512726086,0.4939907597684362,O2,-0.0712005608035042,False,True,CORREGIBLE,0.0728019623572261,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=331.1591568750527, esperado=<= 331.088 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
400.0,4500.0,2015.0,0.8,0.85,0.75,0.8,0.8,0.8,,,,0.4950169856235275,0.9612694943154836,388.8208517306628,332.404851700536,332.41068641918633,0.0612694943154836,-0.0058347186503624,11.179148269337247,0.4940169856235275,O2,-0.0058347186503624,False,True,CORREGIBLE,0.0700874571173217,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=332.41068641918633, esperado=<= 332.405 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4500.0,1648.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.4349857779128362,0.9475291453795786,408.2770621681331,331.2354187956005,331.39929009748903,0.0475291453795785,-0.1638713018885482,11.722937831866886,0.4339857779128362,O2,-0.1638713018885482,True,True,CORREGIBLE,0.082863702291089,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=331.39929009748903, esperado=<= 331.235 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de suben"
420.0,4500.0,1693.0,0.7,0.85,0.75,0.8,0.8,0.8,,,,0.435003698859956,0.9484604665740268,408.27921125359927,332.3383294856614,332.3978700225558,0.0484604665740269,-0.059540536894417,11.720788746400729,0.434003698859956,O2,-0.059540536894417,True,True,CORREGIBLE,0.0806887564316944,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=332.3978700225558, esperado=<= 332.338 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,951.0,0.7,0.85,0.75,0.8,0.8,0.85,,,,0.2753779835098099,0.9598475572049848,374.1328990309654,310.45967832019494,310.99797281925,0.0598475572049848,-0.5382944990550413,5.867100969034595,0.2743779835098099,O2,-0.5382944990550413,False,True,CORREGIBLE,0.0883951685380846,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=310.99797281925, esperado=<= 310.460 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenfri"
380.0,3200.0,951.0,0.7,0.8,0.75,0.8,0.8,0.8,,,,0.2769698829299158,0.9626926446172758,374.2517571063347,310.45967832019494,311.4782848473186,0.0626926446172757,-1.0186065271236655,5.748242893665292,0.2759698829299158,O2,-1.0186065271236655,False,True,CORREGIBLE,0.0834793627932373,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.4782848473186, esperado=<= 310.460 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,951.0,0.7,0.9,0.75,0.8,0.8,0.8,,,,0.276900952157453,0.9566893238057178,374.2465954504417,310.45967832019494,311.4564705342496,0.0566893238057177,-0.9967922140546648,5.753404549558297,0.275900952157453,O2,-0.9967922140546648,False,True,CORREGIBLE,0.0954191149076689,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.4564705342496, esperado=<= 310.460 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,951.0,0.7,0.85,0.75,0.85,0.85,0.8,,,,0.295480184823002,0.9594746169574596,375.6881640964804,310.45967832019494,311.5304088444413,0.0594746169574594,-1.0707305242463576,4.311835903519636,0.294480184823002,O2,-1.0707305242463576,False,True,CORREGIBLE,0.0931396655656847,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.5304088444413, esperado=<= 310.460 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,3200.0,951.0,0.7,0.85,0.75,0.75,0.75,0.8,,,,0.2571486288590776,0.9599957553363052,372.822129575574,310.45967832019494,311.4006947299365,0.0599957553363051,-0.9410164097415644,7.1778704244260325,0.2561486288590776,O2,-0.9410164097415644,False,True,CORREGIBLE,0.0853183678290734,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=311.4006947299365, esperado=<= 310.460 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1008.0,0.75,0.85,0.75,0.8,0.8,0.85,,,,0.2490971934563116,0.9438218691227056,376.00257552561374,308.9939056902606,309.3687336816514,0.0438218691227056,-0.3748279913908163,3.997424474386264,0.2480971934563116,O2,-0.3748279913908163,True,True,CORREGIBLE,0.0923896868858727,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.3687336816514, esperado=<= 308.994 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1008.0,0.75,0.9,0.75,0.8,0.8,0.8,,,,0.2505862712162326,0.938103787589316,376.072987091758,308.9939056902606,309.6553318430809,0.0381037875893158,-0.6614261528202974,3.927012908241977,0.2495862712162326,O2,-0.6614261528202974,True,True,CORREGIBLE,0.1000253503388736,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.6553318430809, esperado=<= 308.994 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
380.0,4000.0,1008.0,0.75,0.8,0.75,0.8,0.8,0.8,,,,0.2506606706881545,0.9493281183767728,376.07651546354896,308.9939056902606,309.6704208560545,0.0493281183767728,-0.6765151657938873,3.923484536451042,0.2496606706881545,O2,-0.6765151657938873,True,True,CORREGIBLE,0.0869523746210086,"[CORREGIBLE] O2: succión de la bomba bifásica bajo el peor caso de T_amb (riesgo de cavitación) (medido=309.6704208560545, esperado=<= 308.994 K). Causa probable: subenfriamiento insuficiente a la salida del condensador bajo el peor caso ambiental. Sugerencia: aumentar eps_cond o el margen de subenf"
